          "ground": "gnd"
        },
        "44_LVBranch416584": {
          "bus1": "44_LVBus604961",
          "bus2": "44_LVBus604962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556568882570339,
                49.17198243667565
              ],
              [
                5.556568882570339,
                49.17198243667565
              ],
              [
                5.556592512702967,
                49.17195807923122
              ],
              [
                5.556743955331187,
                49.171933793317656
              ],
              [
                5.556836329827192,
                49.17151250096419
              ],
              [
                5.556892855962523,
                49.17126607871563
              ],
              [
                5.556896210261008,
                49.17126445082215
              ],
              [
                5.556907099020335,
                49.171259176246295
              ],
              [
                5.556907099020335,
                49.171259176246295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09091914779885046,
          "ground": "gnd"
        },
        "44_LVBranch234613": {
          "bus1": "44_MVLV05960_LV",
          "bus2": "44_LVBus604951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555731845597394,
                49.17418798266509
              ],
              [
                5.555750205932055,
                49.174194053844246
              ],
              [
                5.555750205932055,
                49.174194053844246
              ],
              [
                5.556038337463874,
                49.17429628062519
              ],
              [
                5.556045421045118,
                49.174298797013364
              ],
              [
                5.556045421045118,
                49.174298797013364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02447574409978724,
          "ground": "gnd"
        },
        "44_LVBranch075795": {
          "bus1": "44_LVBus604951",
          "bus2": "44_LVBus604952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556045421045118,
                49.174298797013364
              ],
              [
                5.556045421045118,
                49.174298797013364
              ],
              [
                5.555616205343103,
                49.174566634963504
              ],
              [
                5.555607255146339,
                49.17457221699628
              ],
              [
                5.555607255146339,
                49.17457221699628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044106639734351,
          "ground": "gnd"
        },
        "44_LVBranch124171": {
          "bus1": "44_LVBus604952",
          "bus2": "44_LVBus604953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555607255146339,
                49.17457221699628
              ],
              [
                5.555607255146339,
                49.17457221699628
              ],
              [
                5.555687354813148,
                49.17478333098427
              ],
              [
                5.555499202046172,
                49.17508260310921
              ],
              [
                5.555400704002086,
                49.17528110613761
              ],
              [
                5.555115288605753,
                49.17577503422488
              ],
              [
                5.555109743992052,
                49.17578507491923
              ],
              [
                5.555109743992052,
                49.17578507491923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14333770471877882,
          "ground": "gnd"
        },
        "44_LVBranch253396": {
          "bus1": "44_LVBus604953",
          "bus2": "44_LVBus604954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555109743992052,
                49.17578507491923
              ],
              [
                5.555109743992052,
                49.17578507491923
              ],
              [
                5.554885442237677,
                49.176294383080695
              ],
              [
                5.554878546301629,
                49.17631001741348
              ],
              [
                5.554876553215742,
                49.17631455820303
              ],
              [
                5.554876553215742,
                49.17631455820303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06129108081085625,
          "ground": "gnd"
        },
        "44_LVBranch350193": {
          "bus1": "44_LVBus604954",
          "bus2": "44_LVBus604955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554876553215742,
                49.17631455820303
              ],
              [
                5.554876553215742,
                49.17631455820303
              ],
              [
                5.554817620344785,
                49.17662652587689
              ],
              [
                5.554816209190977,
                49.17674880760444
              ],
              [
                5.554900983731908,
                49.17686747930744
              ],
              [
                5.555045834297434,
                49.176931706295
              ],
              [
                5.555400120538843,
                49.177023866515675
              ],
              [
                5.555451459609144,
                49.177030004938786
              ],
              [
                5.555457777338933,
                49.17702596843494
              ],
              [
                5.555464095628862,
                49.177021940908055
              ],
              [
                5.555464095628862,
                49.177021940908055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10876494003692169,
          "ground": "gnd"
        },
        "44_22217": {
          "bus1": "44_MVBus14275",
          "bus2": "44_MVLV29202",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553301765726362,
                49.173577864660416
              ],
              [
                5.553301765726362,
                49.173577864660416
              ],
              [
                5.552124237785634,
                49.17376925471503
              ],
              [
                5.547104004675536,
                49.174546182010175
              ],
              [
                5.546275018357559,
                49.17466524324959
              ],
              [
                5.546255022909039,
                49.17466835079315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5264564801133179,
          "ground": "gnd"
        },
        "44_LVBranch163468": {
          "bus1": "44_MVLV29202_LV",
          "bus2": "44_LVBus605119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546255022909039,
                49.17466835079315
              ],
              [
                5.54625247489853,
                49.174654975329176
              ],
              [
                5.54625247489853,
                49.174654975329176
              ],
              [
                5.54617193380047,
                49.17423147491656
              ],
              [
                5.546171586896381,
                49.17422964974781
              ],
              [
                5.546167900628891,
                49.174218256136875
              ],
              [
                5.546080070995917,
                49.17394650082047
              ],
              [
                5.546077572051413,
                49.17393875331482
              ],
              [
                5.546077572051413,
                49.17393875331482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08073790280917517,
          "ground": "gnd"
        },
        "44_LVBranch292123": {
          "bus1": "44_LVBus605119",
          "bus2": "44_LVBus605126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546077572051413,
                49.17393875331482
              ],
              [
                5.546077572051413,
                49.17393875331482
              ],
              [
                5.546087433977786,
                49.17393942433057
              ],
              [
                5.546536354782356,
                49.1739701290999
              ],
              [
                5.546814005705198,
                49.17395405670064
              ],
              [
                5.54682426909526,
                49.173953466945285
              ],
              [
                5.546867330396215,
                49.17395097318236
              ],
              [
                5.546867330396215,
                49.17395097318236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05786185695689005,
          "ground": "gnd"
        },
        "44_LVBranch172566": {
          "bus1": "44_LVBus605126",
          "bus2": "44_LVBus605127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546867330396215,
                49.17395097318236
              ],
              [
                5.546867330396215,
                49.17395097318236
              ],
              [
                5.547004352154854,
                49.173949756342054
              ],
              [
                5.547763250270394,
                49.173943031840295
              ],
              [
                5.548110085258117,
                49.173956287895535
              ],
              [
                5.548113700906111,
                49.17395642477557
              ],
              [
                5.548116931488384,
                49.17395654500042
              ],
              [
                5.548116931488384,
                49.17395654500042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09116643682629424,
          "ground": "gnd"
        },
        "44_LVBranch192625": {
          "bus1": "44_LVBus605127",
          "bus2": "44_LVBus605128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.548116931488384,
                49.17395654500042
              ],
              [
                5.548116931488384,
                49.17395654500042
              ],
              [
                5.548635040998912,
                49.17399088159203
              ],
              [
                5.548642229850838,
                49.17399135429292
              ],
              [
                5.548642229850838,
                49.17399135429292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03849810763296815,
          "ground": "gnd"
        },
        "44_LVBranch126296": {
          "bus1": "44_LVBus605126",
          "bus2": "44_LVBus605129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546867330396215,
                49.17395097318236
              ],
              [
                5.546867330396215,
                49.17395097318236
              ],
              [
                5.547165113241533,
                49.17358020998308
              ],
              [
                5.547167429509317,
                49.17357732427228
              ],
              [
                5.547168307679325,
                49.17357623063373
              ],
              [
                5.547168307679325,
                49.17357623063373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04710152916484832,
          "ground": "gnd"
        },
        "44_LVBranch261536": {
          "bus1": "44_LVBus605119",
          "bus2": "44_LVBus605120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546077572051413,
                49.17393875331482
              ],
              [
                5.546077572051413,
                49.17393875331482
              ],
              [
                5.546055892370642,
                49.173936618385504
              ],
              [
                5.5457820586753,
                49.173909620779455
              ],
              [
                5.5457820586753,
                49.173909620779455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021790068032228178,
          "ground": "gnd"
        },
        "44_LVBranch295955": {
          "bus1": "44_LVBus605120",
          "bus2": "44_LVBus605125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5457820586753,
                49.173909620779455
              ],
              [
                5.5457820586753,
                49.173909620779455
              ],
              [
                5.545616936605676,
                49.17345918700139
              ],
              [
                5.545244445254586,
                49.17335545437282
              ],
              [
                5.545173057569297,
                49.17333298777336
              ],
              [
                5.545173057569297,
                49.17333298777336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08680435855938745,
          "ground": "gnd"
        },
        "44_LVBranch092604": {
          "bus1": "44_LVBus605120",
          "bus2": "44_LVBus605121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5457820586753,
                49.173909620779455
              ],
              [
                5.5457820586753,
                49.173909620779455
              ],
              [
                5.545377934727222,
                49.17377988437202
              ],
              [
                5.545361378158706,
                49.17377456365594
              ],
              [
                5.545361378158706,
                49.17377456365594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03415464567324698,
          "ground": "gnd"
        },
        "44_LVBranch012323": {
          "bus1": "44_LVBus605121",
          "bus2": "44_LVBus605122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545361378158706,
                49.17377456365594
              ],
              [
                5.545361378158706,
                49.17377456365594
              ],
              [
                5.545034545626935,
                49.17416909363247
              ],
              [
                5.544628618764896,
                49.174373499732965
              ],
              [
                5.544628618764896,
                49.174373499732965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08725212329621025,
          "ground": "gnd"
        },
        "44_LVBranch180502": {
          "bus1": "44_LVBus605122",
          "bus2": "44_LVBus605123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544628618764896,
                49.174373499732965
              ],
              [
                5.544628618764896,
                49.174373499732965
              ],
              [
                5.544258347151028,
                49.17456598789439
              ],
              [
                5.544255890357271,
                49.17456750145816
              ],
              [
                5.544255890357271,
                49.17456750145816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034701543823720676,
          "ground": "gnd"
        },
        "44_LVBranch010699": {
          "bus1": "44_LVBus605122",
          "bus2": "44_LVBus605124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544628618764896,
                49.174373499732965
              ],
              [
                5.544628618764896,
                49.174373499732965
              ],
              [
                5.544062903299691,
                49.17410440443279
              ],
              [
                5.543906578330053,
                49.174005545088804
              ],
              [
                5.543440632108079,
                49.17362054292649
              ],
              [
                5.543437461604909,
                49.17361808292986
              ],
              [
                5.543437461604909,
                49.17361808292986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12181685432352504,
          "ground": "gnd"
        },
        "44_LVBranch008417": {
          "bus1": "44_MVLV29202_LV",
          "bus2": "44_LVBus605101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546255022909039,
                49.17466835079315
              ],
              [
                5.546258184289239,
                49.17468166486178
              ],
              [
                5.546258184289239,
                49.17468166486178
              ],
              [
                5.546317408349324,
                49.17493123755752
              ],
              [
                5.546317408349324,
                49.17493123755752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02808968247026753,
          "ground": "gnd"
        },
        "44_LVBranch054552": {
          "bus1": "44_LVBus605101",
          "bus2": "44_LVBus605102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546317408349324,
                49.17493123755752
              ],
              [
                5.546317408349324,
                49.17493123755752
              ],
              [
                5.546362670853574,
                49.17526840206615
              ],
              [
                5.54636587348941,
                49.17530724460193
              ],
              [
                5.546395224378193,
                49.17566352160976
              ],
              [
                5.546396616557214,
                49.175675075582134
              ],
              [
                5.546421539655333,
                49.175881081365155
              ],
              [
                5.546388573249182,
                49.1759958359846
              ],
              [
                5.546388573249182,
                49.1759958359846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1189067005682928,
          "ground": "gnd"
        },
        "44_LVBranch226867": {
          "bus1": "44_LVBus605102",
          "bus2": "44_LVBus605103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546388573249182,
                49.1759958359846
              ],
              [
                5.546388573249182,
                49.1759958359846
              ],
              [
                5.546476780472762,
                49.17599651220508
              ],
              [
                5.546573405156676,
                49.175999984295835
              ],
              [
                5.547119852006602,
                49.17597153871126
              ],
              [
                5.547157967955603,
                49.175969555099506
              ],
              [
                5.547174496938325,
                49.17596869850445
              ],
              [
                5.547174496938325,
                49.17596869850445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0574534694410231,
          "ground": "gnd"
        },
        "44_LVBranch098529": {
          "bus1": "44_LVBus605103",
          "bus2": "44_LVBus605104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547174496938325,
                49.17596869850445
              ],
              [
                5.547174496938325,
                49.17596869850445
              ],
              [
                5.547747028386919,
                49.17595121424037
              ],
              [
                5.547747028386919,
                49.17595121424037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04179064061368487,
          "ground": "gnd"
        },
        "44_LVBranch158769": {
          "bus1": "44_LVBus605104",
          "bus2": "44_LVBus605105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547747028386919,
                49.17595121424037
              ],
              [
                5.547747028386919,
                49.17595121424037
              ],
              [
                5.547942860539385,
                49.17595096504104
              ],
              [
                5.548243459869852,
                49.17595609021911
              ],
              [
                5.548243459869852,
                49.17595609021911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036204092096500114,
          "ground": "gnd"
        },
        "44_LVBranch078459": {
          "bus1": "44_LVBus605102",
          "bus2": "44_LVBus605106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.546388573249182,
                49.1759958359846
              ],
              [
                5.546388573249182,
                49.1759958359846
              ],
              [
                5.546318270101285,
                49.17602120776113
              ],
              [
                5.546302359099659,
                49.176024277808594
              ],
              [
                5.545566158974467,
                49.17616639499953
              ],
              [
                5.545533239406521,
                49.17617275312559
              ],
              [
                5.545533239406521,
                49.17617275312559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06552037183062948,
          "ground": "gnd"
        },
        "44_LVBranch273917": {
          "bus1": "44_LVBus605106",
          "bus2": "44_LVBus605107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545533239406521,
                49.17617275312559
              ],
              [
                5.545533239406521,
                49.17617275312559
              ],
              [
                5.545627088605596,
                49.17647198085762
              ],
              [
                5.545644066583139,
                49.176526092243584
              ],
              [
                5.545688166673713,
                49.17675594481704
              ],
              [
                5.545705808305064,
                49.17682114407161
              ],
              [
                5.545705808305064,
                49.17682114407161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.073246502957108,
          "ground": "gnd"
        },
        "44_LVBranch712734": {
          "bus1": "44_LVBus605107",
          "bus2": "44_LVBus605116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545705808305064,
                49.17682114407161
              ],
              [
                5.545705808305064,
                49.17682114407161
              ],
              [
                5.545727054459587,
                49.17681542231817
              ],
              [
                5.545714544270119,
                49.17673858428707
              ],
              [
                5.545780813218019,
                49.176729012784676
              ],
              [
                5.545801508230772,
                49.17671356696551
              ],
              [
                5.545801508230772,
                49.17671356696551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017502758967122813,
          "ground": "gnd"
        },
        "44_LVBranch641152": {
          "bus1": "44_LVBus605116",
          "bus2": "44_LVBus605117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545801508230772,
                49.17671356696551
              ],
              [
                5.545801508230772,
                49.17671356696551
              ],
              [
                5.545804382031944,
                49.176731070209705
              ],
              [
                5.546295636347783,
                49.17668996188923
              ],
              [
                5.546295636347783,
                49.17668996188923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03806704396570395,
          "ground": "gnd"
        },
        "44_LVBranch238197": {
          "bus1": "44_LVBus605107",
          "bus2": "44_LVBus605108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545705808305064,
                49.17682114407161
              ],
              [
                5.545705808305064,
                49.17682114407161
              ],
              [
                5.545708932078947,
                49.17683671623799
              ],
              [
                5.545762370298365,
                49.1771032775299
              ],
              [
                5.545764323642213,
                49.177112172683884
              ],
              [
                5.54576786163052,
                49.17712822833464
              ],
              [
                5.54576786163052,
                49.17712822833464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034450414285424814,
          "ground": "gnd"
        },
        "44_LVBranch070930": {
          "bus1": "44_LVBus605108",
          "bus2": "44_LVBus605109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54576786163052,
                49.17712822833464
              ],
              [
                5.54576786163052,
                49.17712822833464
              ],
              [
                5.545806206739819,
                49.17732800234706
              ],
              [
                5.545806206739819,
                49.17732800234706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022392720390073374,
          "ground": "gnd"
        },
        "44_LVBranch414818": {
          "bus1": "44_LVBus605109",
          "bus2": "44_LVBus605110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545806206739819,
                49.17732800234706
              ],
              [
                5.545806206739819,
                49.17732800234706
              ],
              [
                5.545815076992498,
                49.177362052908094
              ],
              [
                5.545790888159026,
                49.17737118069128
              ],
              [
                5.545790888159026,
                49.17737118069128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005876631265770028,
          "ground": "gnd"
        },
        "44_LVBranch457631": {
          "bus1": "44_LVBus605110",
          "bus2": "44_LVBus605111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545790888159026,
                49.17737118069128
              ],
              [
                5.545790888159026,
                49.17737118069128
              ],
              [
                5.545822232997621,
                49.17738070038102
              ],
              [
                5.545854253788702,
                49.17753774983261
              ],
              [
                5.545884877783283,
                49.177612295124064
              ],
              [
                5.545885105568119,
                49.17763113716423
              ],
              [
                5.545853785817137,
                49.17763720969682
              ],
              [
                5.545853785817137,
                49.17763720969682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03320275322425732,
          "ground": "gnd"
        },
        "44_LVBranch530818": {
          "bus1": "44_LVBus605111",
          "bus2": "44_LVBus605112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545853785817137,
                49.17763720969682
              ],
              [
                5.545853785817137,
                49.17763720969682
              ],
              [
                5.545863227870896,
                49.17761484438634
              ],
              [
                5.545669730878517,
                49.17765794835415
              ],
              [
                5.545172082444585,
                49.17779559691736
              ],
              [
                5.545169102522021,
                49.1778061079382
              ],
              [
                5.54516498399341,
                49.17782057914243
              ],
              [
                5.54516498399341,
                49.17782057914243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059688477404318985,
          "ground": "gnd"
        },
        "44_LVBranch341845": {
          "bus1": "44_LVBus605112",
          "bus2": "44_LVBus605113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54516498399341,
                49.17782057914243
              ],
              [
                5.54516498399341,
                49.17782057914243
              ],
              [
                5.545147799841862,
                49.17780828807169
              ],
              [
                5.545140994820422,
                49.177803416565204
              ],
              [
                5.544566240307288,
                49.17796125611744
              ],
              [
                5.544449185382871,
                49.17799274333167
              ],
              [
                5.544446054274077,
                49.17800809630048
              ],
              [
                5.544442447878722,
                49.17802572808503
              ],
              [
                5.544442447878722,
                49.17802572808503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06094889964326567,
          "ground": "gnd"
        },
        "44_LVBranch298773": {
          "bus1": "44_LVBus605113",
          "bus2": "44_LVBus605114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544442447878722,
                49.17802572808503
              ],
              [
                5.544442447878722,
                49.17802572808503
              ],
              [
                5.544420967250462,
                49.178007877729605
              ],
              [
                5.544410480278141,
                49.17799916608197
              ],
              [
                5.544068848987703,
                49.17807735617104
              ],
              [
                5.544064262771647,
                49.178087847210264
              ],
              [
                5.544056699367488,
                49.17810515327445
              ],
              [
                5.544056699367488,
                49.17810515327445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03336145742993531,
          "ground": "gnd"
        },
        "44_LVBranch517702": {
          "bus1": "44_LVBus605111",
          "bus2": "44_LVBus605115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545853785817137,
                49.17763720969682
              ],
              [
                5.545853785817137,
                49.17763720969682
              ],
              [
                5.54589180895373,
                49.177645822098285
              ],
              [
                5.546021264630204,
                49.177576745579294
              ],
              [
                5.546135352045037,
                49.17755775481579
              ],
              [
                5.547217129645143,
                49.1773776977727
              ],
              [
                5.547412057187731,
                49.17734525390346
              ],
              [
                5.547405081097674,
                49.177301341913754
              ],
              [
                5.547405081097674,
                49.177301341913754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12463485124040916,
          "ground": "gnd"
        },
        "44_153071": {
          "bus1": "44_MVBus14274",
          "bus2": "44_MVLV24873",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554189734726288,
                49.171565054601956
              ],
              [
                5.554189734726288,
                49.171565054601956
              ],
              [
                5.555050320767456,
                49.171980151757076
              ],
              [
                5.55506689432518,
                49.171988150470646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07790490660688268,
          "ground": "gnd"
        },
        "44_LVBranch359117": {
          "bus1": "44_MVLV24873_LV",
          "bus2": "44_LVBus605040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55506689432518,
                49.171988150470646
              ],
              [
                5.555054850307347,
                49.17199908522328
              ],
              [
                5.555054850307347,
                49.17199908522328
              ],
              [
                5.555027180785348,
                49.17202421631161
              ],
              [
                5.555031177690709,
                49.17208291103697
              ],
              [
                5.555041458566796,
                49.17208260785555
              ],
              [
                5.555051726311937,
                49.17208231401846
              ],
              [
                5.555051726311937,
                49.17208231401846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011481072654754947,
          "ground": "gnd"
        },
        "44_22216": {
          "bus1": "44_MVBus14273",
          "bus2": "44_MVBus14276",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555511293396217,
                49.168404823056726
              ],
              [
                5.559691697865291,
                49.16699075693605
              ],
              [
                5.56122114428153,
                49.16647696974277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4683543156520972,
          "ground": "gnd"
        },
        "44_31462": {
          "bus1": "44_MVBus14276",
          "bus2": "44_MVLV25135",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.56122114428153,
                49.16647696974277
              ],
              [
                5.56122114428153,
                49.16647696974277
              ],
              [
                5.569368145312141,
                49.163679150939906
              ],
              [
                5.573259053058031,
                49.160816184366006
              ],
              [
                5.572346405493756,
                49.15889036300308
              ],
              [
                5.572341524920933,
                49.158877275578305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.3214904000583987,
          "ground": "gnd"
        },
        "44_LVBranch649021": {
          "bus1": "44_MVLV25135_LV",
          "bus2": "44_LVBus605044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.572341524920933,
                49.158877275578305
              ],
              [
                5.572356306100772,
                49.15886789250508
              ],
              [
                5.572356306100772,
                49.15886789250508
              ],
              [
                5.572422948280119,
                49.15882561576223
              ],
              [
                5.572416304080487,
                49.15881828636243
              ],
              [
                5.572406404738046,
                49.15880737588364
              ],
              [
                5.572406404738046,
                49.15880737588364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00912293020255189,
          "ground": "gnd"
        },
        "44_LVBranch023582": {
          "bus1": "44_MVLV25135_LV",
          "bus2": "44_LVBus605042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.572341524920933,
                49.158877275578305
              ],
              [
                5.572358237936691,
                49.15888511531094
              ],
              [
                5.572358237936691,
                49.15888511531094
              ],
              [
                5.572464136028685,
                49.15893474459191
              ],
              [
                5.572464701037386,
                49.15893500810021
              ],
              [
                5.572464701037386,
                49.15893500810021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00954399756074894,
          "ground": "gnd"
        },
        "44_23786": {
          "bus1": "44_MVBus14276",
          "bus2": "44_MVLV57819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.56122114428153,
                49.16647696974277
              ],
              [
                5.56122114428153,
                49.16647696974277
              ],
              [
                5.562794961154808,
                49.16826867661266
              ],
              [
                5.56282203421964,
                49.16830176858983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22995157882871217,
          "ground": "gnd"
        },
        "44_LVBranch712999": {
          "bus1": "44_MVLV57819_LV",
          "bus2": "44_LVBus605315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.56282203421964,
                49.16830176858983
              ],
              [
                5.562853453830397,
                49.168289088114776
              ],
              [
                5.562853453830397,
                49.168289088114776
              ],
              [
                5.562865235166067,
                49.16828450831735
              ],
              [
                5.562898838161905,
                49.168271436298
              ],
              [
                5.562898838161905,
                49.168271436298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038480638658595907,
          "ground": "gnd"
        },
        "44_41380": {
          "bus1": "44_MVBus14272",
          "bus2": "44_MVBus14277",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543006437911497,
                49.155298485767
              ],
              [
                5.543006437911497,
                49.155298485767
              ],
              [
                5.539234435143973,
                49.15771697689302
              ],
              [
                5.539234435143973,
                49.15771697689302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38476542113428147,
          "ground": "gnd"
        },
        "44_138494": {
          "bus1": "44_MVBus14277",
          "bus2": "44_MVLV28456",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539234435143973,
                49.15771697689302
              ],
              [
                5.539234435143973,
                49.15771697689302
              ],
              [
                5.539454601954455,
                49.15789535575447
              ],
              [
                5.537947231862335,
                49.15873396337637
              ],
              [
                5.537719469941192,
                49.158544094613454
              ],
              [
                5.537668704608583,
                49.15856494733402
              ],
              [
                5.537651283689813,
                49.15857210341776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20093509806925164,
          "ground": "gnd"
        },
        "44_LVBranch393078": {
          "bus1": "44_MVLV28456_LV",
          "bus2": "44_LVBus605074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537651283689813,
                49.15857210341776
              ],
              [
                5.537637294637602,
                49.15858197344884
              ],
              [
                5.537637294637602,
                49.15858197344884
              ],
              [
                5.537632631619017,
                49.15858526345882
              ],
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537546304070255,
                49.15864613025503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009744529464346235,
          "ground": "gnd"
        },
        "44_LVBranch083206": {
          "bus1": "44_LVBus605074",
          "bus2": "44_LVBus605078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.538041802094937,
                49.15885913867408
              ],
              [
                5.538060740755024,
                49.15887088927046
              ],
              [
                5.538374281058343,
                49.15906536154815
              ],
              [
                5.538379258089435,
                49.15906844782704
              ],
              [
                5.538379258089435,
                49.15906844782704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07709050759479044,
          "ground": "gnd"
        },
        "44_LVBranch083252": {
          "bus1": "44_LVBus605078",
          "bus2": "44_LVBus605079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.538379258089435,
                49.15906844782704
              ],
              [
                5.538379258089435,
                49.15906844782704
              ],
              [
                5.538858563193881,
                49.15945471371135
              ],
              [
                5.539239103083809,
                49.15983267487231
              ],
              [
                5.539240345316134,
                49.15983390960382
              ],
              [
                5.539242873637598,
                49.15983642285668
              ],
              [
                5.539242873637598,
                49.15983642285668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10625586557816441,
          "ground": "gnd"
        },
        "44_LVBranch510922": {
          "bus1": "44_LVBus605079",
          "bus2": "44_LVBus605080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539242873637598,
                49.15983642285668
              ],
              [
                5.539242873637598,
                49.15983642285668
              ],
              [
                5.53938058800245,
                49.16003420028853
              ],
              [
                5.539735976763263,
                49.16049863034174
              ],
              [
                5.540330509834668,
                49.161134013639064
              ],
              [
                5.540352380156348,
                49.1611573847652
              ],
              [
                5.540327393559265,
                49.16116834959167
              ],
              [
                5.540321694061357,
                49.1611708491001
              ],
              [
                5.540321694061357,
                49.1611708491001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17061967177768886,
          "ground": "gnd"
        },
        "44_LVBranch078060": {
          "bus1": "44_LVBus605074",
          "bus2": "44_LVBus605075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537265917107644,
                49.15887904901122
              ],
              [
                5.536946800700822,
                49.15910193209564
              ],
              [
                5.536673489576311,
                49.15930757461996
              ],
              [
                5.536857135834636,
                49.1595291357259
              ],
              [
                5.536857135834636,
                49.1595291357259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1253910247869508,
          "ground": "gnd"
        },
        "44_LVBranch036660": {
          "bus1": "44_LVBus605074",
          "bus2": "44_LVBus605076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537546304070255,
                49.15864613025503
              ],
              [
                5.537279627296414,
                49.15838534237211
              ],
              [
                5.537278475339825,
                49.15838445591773
              ],
              [
                5.537172511422176,
                49.15830293761366
              ],
              [
                5.536869639662873,
                49.15806993190049
              ],
              [
                5.536860755125959,
                49.15806309217114
              ],
              [
                5.536860755125959,
                49.15806309217114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08201556912175825,
          "ground": "gnd"
        },
        "44_LVBranch362062": {
          "bus1": "44_LVBus605076",
          "bus2": "44_LVBus605077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.536860755125959,
                49.15806309217114
              ],
              [
                5.536860755125959,
                49.15806309217114
              ],
              [
                5.536759700200672,
                49.15799083056171
              ],
              [
                5.536720135799441,
                49.15794279740411
              ],
              [
                5.536650364373666,
                49.1578580904068
              ],
              [
                5.536420097188906,
                49.15757034829649
              ],
              [
                5.536182216898101,
                49.15727036343553
              ],
              [
                5.536169022400938,
                49.15725372900636
              ],
              [
                5.536169022400938,
                49.15725372900636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10351397428512701,
          "ground": "gnd"
        },
        "44_1431": {
          "bus1": "44_MVBus14269",
          "bus2": "44_MVLV34629",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522914350973753,
                49.148438623364456
              ],
              [
                5.522914350973753,
                49.148438623364456
              ],
              [
                5.522887051038156,
                49.14751229690358
              ],
              [
                5.522886656268684,
                49.14749881854954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1030384283541887,
          "ground": "gnd"
        },
        "44_LVBranch050242": {
          "bus1": "44_MVLV34629_LV",
          "bus2": "44_LVBus605146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522886656268684,
                49.14749881854954
              ],
              [
                5.522889270289168,
                49.14748544897401
              ],
              [
                5.522889270289168,
                49.14748544897401
              ],
              [
                5.522905236180406,
                49.147403803191146
              ],
              [
                5.523157950146519,
                49.14715430546523
              ],
              [
                5.523194162980517,
                49.14711855844209
              ],
              [
                5.523214104405915,
                49.14709788436097
              ],
              [
                5.523466743232156,
                49.146835915125074
              ],
              [
                5.523488720131472,
                49.14681313650306
              ],
              [
                5.523525961351498,
                49.14677452032894
              ],
              [
                5.523525961351498,
                49.14677452032894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09251775380734197,
          "ground": "gnd"
        },
        "44_LVBranch602719": {
          "bus1": "44_LVBus605146",
          "bus2": "44_LVBus605150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.523525961351498,
                49.14677452032894
              ],
              [
                5.523525961351498,
                49.14677452032894
              ],
              [
                5.52345659002322,
                49.14674134060598
              ],
              [
                5.523448421216231,
                49.146742466274546
              ],
              [
                5.523311365145318,
                49.14687227992379
              ],
              [
                5.523294819087869,
                49.146870939754535
              ],
              [
                5.522991176951397,
                49.14671556246125
              ],
              [
                5.522920986277717,
                49.14668397794335
              ],
              [
                5.522912046650819,
                49.14667995335445
              ],
              [
                5.522902634576421,
                49.14668291957897
              ],
              [
                5.522902634576421,
                49.14668291957897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061508003948913065,
          "ground": "gnd"
        },
        "44_LVBranch180478": {
          "bus1": "44_LVBus605146",
          "bus2": "44_LVBus605147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.523525961351498,
                49.14677452032894
              ],
              [
                5.523525961351498,
                49.14677452032894
              ],
              [
                5.523709671195627,
                49.14655483368251
              ],
              [
                5.523736768812959,
                49.14652243152367
              ],
              [
                5.523742486689809,
                49.14651558884151
              ],
              [
                5.523831163336073,
                49.14636822295508
              ],
              [
                5.523840658377207,
                49.14634199961671
              ],
              [
                5.523847859810532,
                49.14632213214142
              ],
              [
                5.523847859810532,
                49.14632213214142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05573308150526248,
          "ground": "gnd"
        },
        "44_LVBranch131460": {
          "bus1": "44_LVBus605147",
          "bus2": "44_LVBus605148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.523847859810532,
                49.14632213214142
              ],
              [
                5.523847859810532,
                49.14632213214142
              ],
              [
                5.524130384609321,
                49.14593179669623
              ],
              [
                5.52415274369659,
                49.1459067865711
              ],
              [
                5.524167632728113,
                49.14589419624125
              ],
              [
                5.524310168109305,
                49.145773704694456
              ],
              [
                5.524555595359728,
                49.14558923387481
              ],
              [
                5.524560101393435,
                49.14558584958716
              ],
              [
                5.524560101393435,
                49.14558584958716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09774422264826103,
          "ground": "gnd"
        },
        "44_LVBranch126777": {
          "bus1": "44_LVBus605148",
          "bus2": "44_LVBus605149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524560101393435,
                49.14558584958716
              ],
              [
                5.524560101393435,
                49.14558584958716
              ],
              [
                5.524561211430388,
                49.145581413659805
              ],
              [
                5.524594340018816,
                49.145323019573524
              ],
              [
                5.524599727702426,
                49.145280709826814
              ],
              [
                5.524599727702426,
                49.145280709826814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034059832613904696,
          "ground": "gnd"
        },
        "44_LVBranch157860": {
          "bus1": "44_MVLV34629_LV",
          "bus2": "44_LVBus605141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522886656268684,
                49.14749881854954
              ],
              [
                5.52286612962805,
                49.1474993917491
              ],
              [
                5.52286612962805,
                49.1474993917491
              ],
              [
                5.522831876947567,
                49.14750033918849
              ],
              [
                5.522728083752138,
                49.14750772326349
              ],
              [
                5.522728083752138,
                49.14750772326349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010117821868712443,
          "ground": "gnd"
        },
        "44_LVBranch227425": {
          "bus1": "44_LVBus605141",
          "bus2": "44_LVBus605144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522728083752138,
                49.14750772326349
              ],
              [
                5.522728083752138,
                49.14750772326349
              ],
              [
                5.521973876672819,
                49.14826849828844
              ],
              [
                5.521962857246933,
                49.14827961847616
              ],
              [
                5.521962857246933,
                49.14827961847616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10240083333365615,
          "ground": "gnd"
        },
        "44_LVBranch116587": {
          "bus1": "44_LVBus605141",
          "bus2": "44_LVBus605142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522728083752138,
                49.14750772326349
              ],
              [
                5.522728083752138,
                49.14750772326349
              ],
              [
                5.522304425758347,
                49.14748914934717
              ],
              [
                5.522086892680012,
                49.14747961341111
              ],
              [
                5.522086892680012,
                49.14747961341111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04688275208832831,
          "ground": "gnd"
        },
        "44_LVBranch273544": {
          "bus1": "44_LVBus605142",
          "bus2": "44_LVBus605143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522086892680012,
                49.14747961341111
              ],
              [
                5.522086892680012,
                49.14747961341111
              ],
              [
                5.522080043616742,
                49.14747947188952
              ],
              [
                5.521758329837694,
                49.147472823813295
              ],
              [
                5.521733802193587,
                49.14747231623069
              ],
              [
                5.521457097475666,
                49.14746575599736
              ],
              [
                5.521383445949667,
                49.14746401006031
              ],
              [
                5.521169753245079,
                49.14745893854332
              ],
              [
                5.521163520591136,
                49.14745878956794
              ],
              [
                5.52115667042348,
                49.147458630037974
              ],
              [
                5.52115667042348,
                49.147458630037974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06790513571348343,
          "ground": "gnd"
        },
        "44_19670": {
          "bus1": "44_MVBus14268",
          "bus2": "44_MVLV10466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.51023152392056,
                49.15500312018494
              ],
              [
                5.505769138716124,
                49.15389331270851
              ],
              [
                5.504785722193242,
                49.153648553440284
              ],
              [
                5.504766509119787,
                49.1536437741828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4248514079458725,
          "ground": "gnd"
        },
        "44_LVBranch281443": {
          "bus1": "44_MVLV10466_LV",
          "bus2": "44_LVBus605012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.504766509119787,
                49.1536437741828
              ],
              [
                5.504782911937938,
                49.15365190103553
              ],
              [
                5.504782911937938,
                49.15365190103553
              ],
              [
                5.504862889437625,
                49.153691519047946
              ],
              [
                5.504862889437625,
                49.153691519047946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007310914397262357,
          "ground": "gnd"
        },
        "44_22547": {
          "bus1": "44_MVBus14263",
          "bus2": "44_MVLV54055",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500788351150574,
                49.17925994415827
              ],
              [
                5.500514820723454,
                49.17927647435048
              ],
              [
                5.499892546061736,
                49.179233736032316
              ],
              [
                5.499872284123627,
                49.179231456411955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06564495963030109,
          "ground": "gnd"
        },
        "44_LVBranch106346": {
          "bus1": "44_MVLV54055_LV",
          "bus2": "44_LVBus605269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499872284123627,
                49.179231456411955
              ],
              [
                5.499855013362694,
                49.17922070808944
              ],
              [
                5.499855013362694,
                49.17922070808944
              ],
              [
                5.499409291694462,
                49.17915803729414
              ],
              [
                5.499409291694462,
                49.17915803729414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03323611931682079,
          "ground": "gnd"
        },
        "44_LVBranch393359": {
          "bus1": "44_LVBus605269",
          "bus2": "44_LVBus605270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499409291694462,
                49.17915803729414
              ],
              [
                5.499409291694462,
                49.17915803729414
              ],
              [
                5.499431529003066,
                49.17918778998672
              ],
              [
                5.499940114974854,
                49.17921878500894
              ],
              [
                5.500273780899993,
                49.17921949797428
              ],
              [
                5.500284400642779,
                49.179235403541725
              ],
              [
                5.500284400642779,
                49.179235403541725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06718336929770921,
          "ground": "gnd"
        },
        "44_LVBranch554069": {
          "bus1": "44_LVBus605270",
          "bus2": "44_LVBus605271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500284400642779,
                49.179235403541725
              ],
              [
                5.500284400642779,
                49.179235403541725
              ],
              [
                5.500292585680114,
                49.17922820047393
              ],
              [
                5.500301304595735,
                49.179220533698185
              ],
              [
                5.501223423127921,
                49.17921313229145
              ],
              [
                5.501257159055686,
                49.17920410328998
              ],
              [
                5.501270344893587,
                49.17917404474367
              ],
              [
                5.50126438734683,
                49.17914540003814
              ],
              [
                5.50120154377561,
                49.1791075301178
              ],
              [
                5.501195252677729,
                49.17909510717986
              ],
              [
                5.501228879342094,
                49.178977167366334
              ],
              [
                5.501250525972661,
                49.17897207253894
              ],
              [
                5.501250525972661,
                49.17897207253894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10134810738351036,
          "ground": "gnd"
        },
        "44_LVBranch658180": {
          "bus1": "44_LVBus605271",
          "bus2": "44_LVBus605272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501250525972661,
                49.17897207253894
              ],
              [
                5.501250525972661,
                49.17897207253894
              ],
              [
                5.501241440902942,
                49.17895882417667
              ],
              [
                5.50126459981814,
                49.178885042828625
              ],
              [
                5.501307570395775,
                49.17874818831949
              ],
              [
                5.501384920812484,
                49.17860565080018
              ],
              [
                5.501405308226532,
                49.17860238764323
              ],
              [
                5.501405308226532,
                49.17860238764323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04388741880194098,
          "ground": "gnd"
        },
        "44_LVBranch719267": {
          "bus1": "44_LVBus605272",
          "bus2": "44_LVBus605273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501405308226532,
                49.17860238764323
              ],
              [
                5.501405308226532,
                49.17860238764323
              ],
              [
                5.501401806306736,
                49.17859852356714
              ],
              [
                5.501392066153001,
                49.178587783360605
              ],
              [
                5.501422142674831,
                49.17852702879526
              ],
              [
                5.501426376928864,
                49.178518482248016
              ],
              [
                5.5015953441556,
                49.17817722428506
              ],
              [
                5.501613541631512,
                49.17817560156725
              ],
              [
                5.501613541631512,
                49.17817560156725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051233280497255,
          "ground": "gnd"
        },
        "44_LVBranch065898": {
          "bus1": "44_MVLV54055_LV",
          "bus2": "44_LVBus605260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499872284123627,
                49.179231456411955
              ],
              [
                5.499852170431585,
                49.17922868729528
              ],
              [
                5.499852170431585,
                49.17922868729528
              ],
              [
                5.499402849065631,
                49.17916681290255
              ],
              [
                5.499387480485212,
                49.179164700772766
              ],
              [
                5.499387480485212,
                49.179164700772766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03461931818280928,
          "ground": "gnd"
        },
        "44_LVBranch277606": {
          "bus1": "44_LVBus605260",
          "bus2": "44_LVBus605265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499387480485212,
                49.179164700772766
              ],
              [
                5.499387480485212,
                49.179164700772766
              ],
              [
                5.499389980468262,
                49.179160516350386
              ],
              [
                5.499577123098693,
                49.178846711833536
              ],
              [
                5.499585828860643,
                49.1788321304458
              ],
              [
                5.499587109211253,
                49.17882997448455
              ],
              [
                5.499588315117433,
                49.178827946379556
              ],
              [
                5.499588315117433,
                49.178827946379556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04021226349337454,
          "ground": "gnd"
        },
        "44_LVBranch138725": {
          "bus1": "44_LVBus605265",
          "bus2": "44_LVBus605266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499588315117433,
                49.178827946379556
              ],
              [
                5.499588315117433,
                49.178827946379556
              ],
              [
                5.499725269904951,
                49.17852266014987
              ],
              [
                5.499730552119487,
                49.17827727607579
              ],
              [
                5.499730681697651,
                49.17827134678593
              ],
              [
                5.499730681697651,
                49.17827134678593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06334191248408323,
          "ground": "gnd"
        },
        "44_LVBranch689201": {
          "bus1": "44_LVBus605266",
          "bus2": "44_LVBus605267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499730681697651,
                49.17827134678593
              ],
              [
                5.499730681697651,
                49.17827134678593
              ],
              [
                5.499811869777162,
                49.178293716129694
              ],
              [
                5.499824704262329,
                49.17828941171734
              ],
              [
                5.499835006967666,
                49.17826778320344
              ],
              [
                5.499904437925366,
                49.17812197575161
              ],
              [
                5.499986113912414,
                49.177950441913154
              ],
              [
                5.499986976427407,
                49.177948629689
              ],
              [
                5.500026513398773,
                49.17792061813765
              ],
              [
                5.500136749992222,
                49.177690222337596
              ],
              [
                5.50016001945728,
                49.17769101071376
              ],
              [
                5.50016001945728,
                49.17769101071376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0799726430774557,
          "ground": "gnd"
        },
        "44_LVBranch255891": {
          "bus1": "44_LVBus605260",
          "bus2": "44_LVBus605261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499387480485212,
                49.179164700772766
              ],
              [
                5.499387480485212,
                49.179164700772766
              ],
              [
                5.49938066199709,
                49.17916512355069
              ],
              [
                5.499360192837912,
                49.17916639224379
              ],
              [
                5.499005438463378,
                49.17918836320822
              ],
              [
                5.498969036640997,
                49.17919061886751
              ],
              [
                5.498969036640997,
                49.17919061886751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030644169795904046,
          "ground": "gnd"
        },
        "44_LVBranch224232": {
          "bus1": "44_LVBus605261",
          "bus2": "44_LVBus605262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498969036640997,
                49.17919061886751
              ],
              [
                5.498969036640997,
                49.17919061886751
              ],
              [
                5.498962209609567,
                49.17919023254873
              ],
              [
                5.498729082108605,
                49.17917698021914
              ],
              [
                5.498422879324421,
                49.17915956813176
              ],
              [
                5.498395570680883,
                49.17915801375214
              ],
              [
                5.498393065668418,
                49.179157873035926
              ],
              [
                5.498368309563483,
                49.179156116408656
              ],
              [
                5.497973164174323,
                49.17912810145371
              ],
              [
                5.497972420281577,
                49.17912804914403
              ],
              [
                5.497960615047322,
                49.179124547936226
              ],
              [
                5.497656775824344,
                49.17903435163779
              ],
              [
                5.497650531109489,
                49.179032502137964
              ],
              [
                5.497650531109489,
                49.179032502137964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0987609443442916,
          "ground": "gnd"
        },
        "44_LVBranch201424": {
          "bus1": "44_LVBus605262",
          "bus2": "44_LVBus605263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497650531109489,
                49.179032502137964
              ],
              [
                5.497650531109489,
                49.179032502137964
              ],
              [
                5.497584204590743,
                49.17902119532107
              ],
              [
                5.497186275130003,
                49.17895337985681
              ],
              [
                5.497133228100154,
                49.17894433922538
              ],
              [
                5.497123068005328,
                49.178942610964626
              ],
              [
                5.497040253532748,
                49.178928825304176
              ],
              [
                5.496649864327075,
                49.17886383057356
              ],
              [
                5.496649864327075,
                49.17886383057356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07533115888855546,
          "ground": "gnd"
        },
        "44_LVBranch179961": {
          "bus1": "44_LVBus605263",
          "bus2": "44_LVBus605264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.496649864327075,
                49.17886383057356
              ],
              [
                5.496649864327075,
                49.17886383057356
              ],
              [
                5.496337653118729,
                49.178761190806156
              ],
              [
                5.496331521815255,
                49.17875917638893
              ],
              [
                5.496331521815255,
                49.17875917638893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025964931519680646,
          "ground": "gnd"
        },
        "44_11814": {
          "bus1": "44_MVBus14258",
          "bus2": "44_MVLV08234",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.540366754261692,
                49.195226698640376
              ],
              [
                5.540273436476721,
                49.195366226127376
              ],
              [
                5.54015267794899,
                49.19554679027563
              ],
              [
                5.539801920829547,
                49.196173123654084
              ],
              [
                5.539574635231229,
                49.19644267966168
              ],
              [
                5.539557454619455,
                49.19644816545105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14731838147940746,
          "ground": "gnd"
        },
        "44_LVBranch194032": {
          "bus1": "44_MVLV08234_LV",
          "bus2": "44_LVBus605006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539557454619455,
                49.19644816545105
              ],
              [
                5.539557688253963,
                49.196435821841526
              ],
              [
                5.539557688253963,
                49.196435821841526
              ],
              [
                5.539608465191385,
                49.19635039636413
              ],
              [
                5.539730894866631,
                49.196115699938474
              ],
              [
                5.539937632254741,
                49.1955949004914
              ],
              [
                5.539938640743869,
                49.19559236469772
              ],
              [
                5.539938640743869,
                49.19559236469772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09791963510373293,
          "ground": "gnd"
        },
        "44_LVBranch253531": {
          "bus1": "44_MVLV08234_LV",
          "bus2": "44_LVBus604991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539557454619455,
                49.19644816545105
              ],
              [
                5.539557011360446,
                49.19645978629001
              ],
              [
                5.539557011360446,
                49.19645978629001
              ],
              [
                5.53955692655618,
                49.196484004682915
              ],
              [
                5.539557027867371,
                49.19648673561926
              ],
              [
                5.539563856857854,
                49.19667389762533
              ],
              [
                5.539562364647278,
                49.19668167083458
              ],
              [
                5.539521830315183,
                49.196893793058116
              ],
              [
                5.539521830315183,
                49.196893793058116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0484645537246254,
          "ground": "gnd"
        },
        "44_LVBranch235458": {
          "bus1": "44_LVBus604991",
          "bus2": "44_LVBus604992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539521830315183,
                49.196893793058116
              ],
              [
                5.539521830315183,
                49.196893793058116
              ],
              [
                5.540064743542787,
                49.19684312591759
              ],
              [
                5.5400856293479,
                49.19684117389807
              ],
              [
                5.540105615475017,
                49.19684019909933
              ],
              [
                5.540679837151618,
                49.19681219808369
              ],
              [
                5.540689399539966,
                49.19681173563635
              ],
              [
                5.540689399539966,
                49.19681173563635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08563218172401514,
          "ground": "gnd"
        },
        "44_LVBranch042866": {
          "bus1": "44_LVBus604991",
          "bus2": "44_LVBus604993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539521830315183,
                49.196893793058116
              ],
              [
                5.539521830315183,
                49.196893793058116
              ],
              [
                5.539438249027594,
                49.19723554668255
              ],
              [
                5.53943720906178,
                49.19723978284168
              ],
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.53943716655546,
                49.19723998180677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03899222409901351,
          "ground": "gnd"
        },
        "44_LVBranch164949": {
          "bus1": "44_LVBus604993",
          "bus2": "44_LVBus604998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.539443377761838,
                49.19724189304019
              ],
              [
                5.540018157877152,
                49.19741881365568
              ],
              [
                5.540020410286597,
                49.1974195088051
              ],
              [
                5.540024369126564,
                49.19742072485885
              ],
              [
                5.540024369126564,
                49.19742072485885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04728221944017245,
          "ground": "gnd"
        },
        "44_LVBranch027802": {
          "bus1": "44_LVBus604998",
          "bus2": "44_LVBus604999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.540024369126564,
                49.19742072485885
              ],
              [
                5.540024369126564,
                49.19742072485885
              ],
              [
                5.540815407798339,
                49.19744097181596
              ],
              [
                5.541553081804052,
                49.19752751060869
              ],
              [
                5.542254138159341,
                49.19766366336222
              ],
              [
                5.542829542575884,
                49.19781599628066
              ],
              [
                5.543019968402667,
                49.19786641146598
              ],
              [
                5.543019968402667,
                49.19786641146598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2258027115468838,
          "ground": "gnd"
        },
        "44_LVBranch151332": {
          "bus1": "44_LVBus604999",
          "bus2": "44_LVBus605000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543019968402667,
                49.19786641146598
              ],
              [
                5.543019968402667,
                49.19786641146598
              ],
              [
                5.543566182083309,
                49.1980500865029
              ],
              [
                5.544119509665023,
                49.19815099286745
              ],
              [
                5.546158476306627,
                49.19863905917892
              ],
              [
                5.546161411294217,
                49.19863991578365
              ],
              [
                5.546164737688242,
                49.198640887799094
              ],
              [
                5.546164737688242,
                49.198640887799094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24530733494049387,
          "ground": "gnd"
        },
        "44_LVBranch083591": {
          "bus1": "44_LVBus604993",
          "bus2": "44_LVBus604994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.539294370525142,
                49.197600393748814
              ],
              [
                5.539212808685361,
                49.19790958603197
              ],
              [
                5.539115719742546,
                49.198191317086675
              ],
              [
                5.539115719742546,
                49.198191317086675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1084295412696268,
          "ground": "gnd"
        },
        "44_LVBranch128278": {
          "bus1": "44_LVBus604994",
          "bus2": "44_LVBus604995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539115719742546,
                49.198191317086675
              ],
              [
                5.539115719742546,
                49.198191317086675
              ],
              [
                5.539003778998108,
                49.198515555376424
              ],
              [
                5.538987384364452,
                49.198563022756915
              ],
              [
                5.538987384364452,
                49.198563022756915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042383623989518705,
          "ground": "gnd"
        },
        "44_LVBranch217223": {
          "bus1": "44_LVBus604995",
          "bus2": "44_LVBus604996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.538987384364452,
                49.198563022756915
              ],
              [
                5.538987384364452,
                49.198563022756915
              ],
              [
                5.53883816086787,
                49.19899381655129
              ],
              [
                5.538699057629483,
                49.19939013315839
              ],
              [
                5.538705103221047,
                49.19986430221149
              ],
              [
                5.538774257453826,
                49.20035831297479
              ],
              [
                5.538774257453826,
                49.20035831297479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20226290285508333,
          "ground": "gnd"
        },
        "44_LVBranch094172": {
          "bus1": "44_LVBus604996",
          "bus2": "44_LVBus604997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.538774257453826,
                49.20035831297479
              ],
              [
                5.538774257453826,
                49.20035831297479
              ],
              [
                5.5390158385244,
                49.20073681611974
              ],
              [
                5.539542332799214,
                49.20142059934394
              ],
              [
                5.539886693862425,
                49.20175302978658
              ],
              [
                5.540251384798467,
                49.20208880055795
              ],
              [
                5.54027029457993,
                49.202106216662735
              ],
              [
                5.540274601773493,
                49.20210971641925
              ],
              [
                5.540274601773493,
                49.20210971641925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2242007510631542,
          "ground": "gnd"
        },
        "44_LVBranch042896": {
          "bus1": "44_LVBus604993",
          "bus2": "44_LVBus605001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.53943716655546,
                49.19723998180677
              ],
              [
                5.538872172805919,
                49.19741023017973
              ],
              [
                5.537837753103068,
                49.19736605025567
              ],
              [
                5.537837753103068,
                49.19736605025567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12087318601029173,
          "ground": "gnd"
        },
        "44_LVBranch170709": {
          "bus1": "44_LVBus605001",
          "bus2": "44_LVBus605002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537837753103068,
                49.19736605025567
              ],
              [
                5.537837753103068,
                49.19736605025567
              ],
              [
                5.536812720314194,
                49.19731280743503
              ],
              [
                5.536800055613565,
                49.197312147441735
              ],
              [
                5.536333565383798,
                49.19723569552287
              ],
              [
                5.536185097660111,
                49.19721136935379
              ],
              [
                5.535664200869443,
                49.19704698450063
              ],
              [
                5.535652360261044,
                49.19704324503603
              ],
              [
                5.535652360261044,
                49.19704324503603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16516148957616808,
          "ground": "gnd"
        },
        "44_LVBranch120001": {
          "bus1": "44_LVBus605002",
          "bus2": "44_LVBus605003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.535652360261044,
                49.19704324503603
              ],
              [
                5.535652360261044,
                49.19704324503603
              ],
              [
                5.535113399949437,
                49.196865671794285
              ],
              [
                5.535032727404059,
                49.19683908543174
              ],
              [
                5.535032727404059,
                49.19683908543174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05054713322095622,
          "ground": "gnd"
        },
        "44_LVBranch056769": {
          "bus1": "44_LVBus605003",
          "bus2": "44_LVBus605004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.535032727404059,
                49.19683908543174
              ],
              [
                5.535032727404059,
                49.19683908543174
              ],
              [
                5.534664204016164,
                49.19671940398128
              ],
              [
                5.534550549689543,
                49.19668249301358
              ],
              [
                5.534540480742333,
                49.1966792187289
              ],
              [
                5.534540480742333,
                49.1966792187289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04004031398813976,
          "ground": "gnd"
        },
        "44_33913": {
          "bus1": "44_MVBus14257",
          "bus2": "44_MVBus14285",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543811631669225,
                49.19666188502413
              ],
              [
                5.544892634579707,
                49.19621958815069
              ],
              [
                5.547358729146323,
                49.19526972522401
              ],
              [
                5.549777897372199,
                49.19434036391391
              ],
              [
                5.552968986184053,
                49.19311577307003
              ],
              [
                5.558485707632783,
                49.190999171506064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.241227285083427,
          "ground": "gnd"
        },
        "44_76563": {
          "bus1": "44_MVBus14285",
          "bus2": "44_MVBus14286",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558485707632783,
                49.190999171506064
              ],
              [
                5.558485707632783,
                49.190999171506064
              ],
              [
                5.571903936848223,
                49.18106825025713
              ],
              [
                5.591057212533566,
                49.180225753626914
              ],
              [
                5.591057212533566,
                49.180225753626914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.874886752603007,
          "ground": "gnd"
        },
        "44_76427": {
          "bus1": "44_MVBus14286",
          "bus2": "44_MVLV25611",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591057212533566,
                49.180225753626914
              ],
              [
                5.591340221262386,
                49.17981178814608
              ],
              [
                5.591424226507379,
                49.17933152969841
              ],
              [
                5.591518712222773,
                49.17879140997985
              ],
              [
                5.591907254182114,
                49.178773156150115
              ],
              [
                5.591927926648162,
                49.178772306708844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1930751045300073,
          "ground": "gnd"
        },
        "44_LVBranch603027": {
          "bus1": "44_MVLV25611_LV",
          "bus2": "44_LVBus605056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591927926648162,
                49.178772306708844
              ],
              [
                5.591922173257253,
                49.17878718398502
              ],
              [
                5.591922173257253,
                49.17878718398502
              ],
              [
                5.591915069725591,
                49.178809346013516
              ],
              [
                5.59171497132189,
                49.17880614064063
              ],
              [
                5.591614153175071,
                49.17880984189572
              ],
              [
                5.59146648142525,
                49.17880209133811
              ],
              [
                5.591463815821339,
                49.17878096810183
              ],
              [
                5.591461749922164,
                49.17876455870189
              ],
              [
                5.591461749922164,
                49.17876455870189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03946356358363437,
          "ground": "gnd"
        },
        "44_LVBranch717808": {
          "bus1": "44_LVBus605056",
          "bus2": "44_LVBus605057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591461749922164,
                49.17876455870189
              ],
              [
                5.591461749922164,
                49.17876455870189
              ],
              [
                5.591428308740362,
                49.17879885684656
              ],
              [
                5.591070886735691,
                49.17877842278168
              ],
              [
                5.590739594515408,
                49.178759490153354
              ],
              [
                5.590690338088145,
                49.17875711401113
              ],
              [
                5.590266016863563,
                49.178736633053624
              ],
              [
                5.590258714728907,
                49.178697695408964
              ],
              [
                5.590258714728907,
                49.178697695408964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0939162018072472,
          "ground": "gnd"
        },
        "44_LVBranch454671": {
          "bus1": "44_LVBus605057",
          "bus2": "44_LVBus605058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.590258714728907,
                49.178697695408964
              ],
              [
                5.590258714728907,
                49.178697695408964
              ],
              [
                5.590241704306678,
                49.1787358814517
              ],
              [
                5.590158324055705,
                49.17873312783225
              ],
              [
                5.590122355231113,
                49.178733726891465
              ],
              [
                5.589995237650619,
                49.178735838838364
              ],
              [
                5.589960800602375,
                49.1787383206782
              ],
              [
                5.589938460184421,
                49.17874273119043
              ],
              [
                5.589114414926842,
                49.17876303597494
              ],
              [
                5.58897845948733,
                49.178766384942186
              ],
              [
                5.588972986189279,
                49.178713602909674
              ],
              [
                5.588972986189279,
                49.178713602909674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10255877650120677,
          "ground": "gnd"
        },
        "44_LVBranch608548": {
          "bus1": "44_LVBus605058",
          "bus2": "44_LVBus605059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.588972986189279,
                49.178713602909674
              ],
              [
                5.588972986189279,
                49.178713602909674
              ],
              [
                5.588968959308494,
                49.17876625614803
              ],
              [
                5.588686011832452,
                49.17877673331335
              ],
              [
                5.588605751217295,
                49.17878276066681
              ],
              [
                5.588614240723867,
                49.178877447402996
              ],
              [
                5.588616086094786,
                49.17889798143389
              ],
              [
                5.588616086094786,
                49.17889798143389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04525178436668826,
          "ground": "gnd"
        },
        "44_LVBranch526928": {
          "bus1": "44_LVBus605059",
          "bus2": "44_LVBus605060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.588616086094786,
                49.17889798143389
              ],
              [
                5.588616086094786,
                49.17889798143389
              ],
              [
                5.58861455014188,
                49.17889103585395
              ],
              [
                5.587988338153981,
                49.178875450977344
              ],
              [
                5.587973314860891,
                49.178883871095834
              ],
              [
                5.587971636120111,
                49.178897909172285
              ],
              [
                5.587968461908162,
                49.17892432570864
              ],
              [
                5.587968461908162,
                49.17892432570864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05242418171958175,
          "ground": "gnd"
        },
        "44_LVBranch460572": {
          "bus1": "44_LVBus605060",
          "bus2": "44_LVBus605061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.587968461908162,
                49.17892432570864
              ],
              [
                5.587968461908162,
                49.17892432570864
              ],
              [
                5.587965062362247,
                49.17889894186482
              ],
              [
                5.587951775815153,
                49.17888424877443
              ],
              [
                5.587951775815153,
                49.17888424877443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00473350410945095,
          "ground": "gnd"
        },
        "44_LVBranch133487": {
          "bus1": "44_LVBus605061",
          "bus2": "44_LVBus605062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.587951775815153,
                49.17888424877443
              ],
              [
                5.587951775815153,
                49.17888424877443
              ],
              [
                5.587933274978436,
                49.178883213093435
              ],
              [
                5.587335004690752,
                49.17884959173538
              ],
              [
                5.586743885649993,
                49.17883841682922
              ],
              [
                5.586743885649993,
                49.17883841682922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08824938057477491,
          "ground": "gnd"
        },
        "44_LVBranch082192": {
          "bus1": "44_LVBus605062",
          "bus2": "44_LVBus605063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.586743885649993,
                49.17883841682922
              ],
              [
                5.586743885649993,
                49.17883841682922
              ],
              [
                5.586128365690839,
                49.178813125952075
              ],
              [
                5.586069312522079,
                49.178810698880234
              ],
              [
                5.585453955643209,
                49.178785804802594
              ],
              [
                5.585453955643209,
                49.178785804802594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09422999673994865,
          "ground": "gnd"
        },
        "44_LVBranch201391": {
          "bus1": "44_LVBus605063",
          "bus2": "44_LVBus605064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.585453955643209,
                49.178785804802594
              ],
              [
                5.585453955643209,
                49.178785804802594
              ],
              [
                5.584896345931534,
                49.178761976810755
              ],
              [
                5.584278239882499,
                49.17873761887866
              ],
              [
                5.58427762084976,
                49.1787375906954
              ],
              [
                5.584271405400263,
                49.17873734551431
              ],
              [
                5.584271405400263,
                49.17873734551431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08638777888106848,
          "ground": "gnd"
        },
        "44_LVBranch117648": {
          "bus1": "44_LVBus605064",
          "bus2": "44_LVBus605065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.584271405400263,
                49.17873734551431
              ],
              [
                5.584271405400263,
                49.17873734551431
              ],
              [
                5.583655752984493,
                49.17870794496964
              ],
              [
                5.583314778320482,
                49.17869005465754
              ],
              [
                5.583060519883804,
                49.17867671104579
              ],
              [
                5.583055207643934,
                49.178676432335656
              ],
              [
                5.58305369401605,
                49.17867635644553
              ],
              [
                5.58305369401605,
                49.17867635644553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.089042197920777,
          "ground": "gnd"
        },
        "44_LVBranch588140": {
          "bus1": "44_MVLV25611_LV",
          "bus2": "44_LVBus605052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591927926648162,
                49.178772306708844
              ],
              [
                5.591937908330879,
                49.17878591114877
              ],
              [
                5.591937908330879,
                49.17878591114877
              ],
              [
                5.592051563865994,
                49.17893798206374
              ],
              [
                5.592116935785139,
                49.17894705093056
              ],
              [
                5.59227459615595,
                49.17907026457474
              ],
              [
                5.592355877723652,
                49.179174546730025
              ],
              [
                5.59237894009393,
                49.17927202974319
              ],
              [
                5.592364959004865,
                49.179284558719
              ],
              [
                5.59227511889508,
                49.17928400542801
              ],
              [
                5.592259434346829,
                49.179283910049975
              ],
              [
                5.592259434346829,
                49.179283910049975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07500631842446655,
          "ground": "gnd"
        },
        "44_LVBranch395815": {
          "bus1": "44_LVBus605052",
          "bus2": "44_LVBus605053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592259434346829,
                49.179283910049975
              ],
              [
                5.592259434346829,
                49.179283910049975
              ],
              [
                5.592384809072399,
                49.17929695073275
              ],
              [
                5.592376839101712,
                49.179370061642686
              ],
              [
                5.592343035374977,
                49.179451779071165
              ],
              [
                5.592202309307567,
                49.179747036362464
              ],
              [
                5.592141259865371,
                49.17987514062148
              ],
              [
                5.59210476926477,
                49.17995168822718
              ],
              [
                5.592078586853239,
                49.18000664319202
              ],
              [
                5.592078372182139,
                49.180069210767094
              ],
              [
                5.592074163232428,
                49.18027212694416
              ],
              [
                5.592073558260982,
                49.18030118058434
              ],
              [
                5.592072953856364,
                49.18033024320105
              ],
              [
                5.592014293427558,
                49.18032972376477
              ],
              [
                5.592014293427558,
                49.18032972376477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1317418171900328,
          "ground": "gnd"
        },
        "44_LVBranch381995": {
          "bus1": "44_LVBus605052",
          "bus2": "44_LVBus605054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592259434346829,
                49.179283910049975
              ],
              [
                5.592259434346829,
                49.179283910049975
              ],
              [
                5.592354782653927,
                49.17930649851681
              ],
              [
                5.592365818679927,
                49.17931746640466
              ],
              [
                5.592356755531375,
                49.17936656070017
              ],
              [
                5.592338016743851,
                49.179378472565666
              ],
              [
                5.592121365006835,
                49.179354521974304
              ],
              [
                5.591547289136713,
                49.17929106493369
              ],
              [
                5.591219052680981,
                49.17925477567794
              ],
              [
                5.590921897003686,
                49.17922192182515
              ],
              [
                5.590876896724437,
                49.17920311750727
              ],
              [
                5.590861901392975,
                49.179174856284504
              ],
              [
                5.590848997135676,
                49.17913410145121
              ],
              [
                5.590826593844572,
                49.17912601407169
              ],
              [
                5.590814633752194,
                49.179121689727154
              ],
              [
                5.590814633752194,
                49.179121689727154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1356690777063501,
          "ground": "gnd"
        },
        "44_LVBranch484873": {
          "bus1": "44_MVLV25611_LV",
          "bus2": "44_LVBus605048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591927926648162,
                49.178772306708844
              ],
              [
                5.591941872067973,
                49.17878221538812
              ],
              [
                5.591941872067973,
                49.17878221538812
              ],
              [
                5.591957554969176,
                49.17879335381258
              ],
              [
                5.592065632332368,
                49.17892683561264
              ],
              [
                5.592132848726645,
                49.17893622305182
              ],
              [
                5.592302196475747,
                49.17906747325566
              ],
              [
                5.592386404148309,
                49.17917442762814
              ],
              [
                5.592406971952105,
                49.17927237410083
              ],
              [
                5.592393601057008,
                49.179371359720236
              ],
              [
                5.59240858111025,
                49.179383092715355
              ],
              [
                5.592560724072434,
                49.17933830255239
              ],
              [
                5.592675859542174,
                49.17934516447473
              ],
              [
                5.592952243215235,
                49.1793616454375
              ],
              [
                5.593183331817046,
                49.179395669574106
              ],
              [
                5.593190112422379,
                49.179427624978324
              ],
              [
                5.593190112422379,
                49.179427624978324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1414349572133168,
          "ground": "gnd"
        },
        "44_LVBranch719195": {
          "bus1": "44_LVBus605048",
          "bus2": "44_LVBus605049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593190112422379,
                49.179427624978324
              ],
              [
                5.593190112422379,
                49.179427624978324
              ],
              [
                5.593220389312425,
                49.179401649610014
              ],
              [
                5.593406234232322,
                49.17942648060282
              ],
              [
                5.593656587341988,
                49.17945993522201
              ],
              [
                5.593674895501855,
                49.17947808826827
              ],
              [
                5.593739497645006,
                49.17948689842634
              ],
              [
                5.593981123011551,
                49.179519852247175
              ],
              [
                5.594000651446358,
                49.17953517535796
              ],
              [
                5.594673486593098,
                49.179626222526295
              ],
              [
                5.594681774217292,
                49.17962734605918
              ],
              [
                5.594688509018024,
                49.17963948284786
              ],
              [
                5.594689592518228,
                49.1796414317669
              ],
              [
                5.594694128958442,
                49.179649608621496
              ],
              [
                5.594694128958442,
                49.179649608621496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11687871874614898,
          "ground": "gnd"
        },
        "44_LVBranch455836": {
          "bus1": "44_LVBus605048",
          "bus2": "44_LVBus605050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593190112422379,
                49.179427624978324
              ],
              [
                5.593190112422379,
                49.179427624978324
              ],
              [
                5.593250618020205,
                49.17927556943347
              ],
              [
                5.593710327836069,
                49.179353620062535
              ],
              [
                5.59372468840502,
                49.179347312509655
              ],
              [
                5.593734070763528,
                49.17934319061151
              ],
              [
                5.593734070763528,
                49.17934319061151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05418288386579551,
          "ground": "gnd"
        },
        "44_LVBranch359679": {
          "bus1": "44_MVLV25611_LV",
          "bus2": "44_LVBus605046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591927926648162,
                49.178772306708844
              ],
              [
                5.591937826971478,
                49.178763575636914
              ],
              [
                5.591937826971478,
                49.178763575636914
              ],
              [
                5.591995561509432,
                49.17875186324848
              ],
              [
                5.592000031650423,
                49.1787505367764
              ],
              [
                5.592001489133807,
                49.17874798822782
              ],
              [
                5.592000676752232,
                49.17874273161993
              ],
              [
                5.592001512183032,
                49.17873728635703
              ],
              [
                5.592143856325947,
                49.17873236649954
              ],
              [
                5.592143437667857,
                49.17872693732624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01665568371569086,
          "ground": "gnd"
        },
        "44_LVBranch462393": {
          "bus1": "44_LVBus605046",
          "bus2": "44_LVBus877916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592143437667857,
                49.17872693732624
              ],
              [
                5.592143019009766,
                49.17872150815294
              ],
              [
                5.592137960152249,
                49.17872089922369
              ],
              [
                5.592137468255453,
                49.178699231326334
              ],
              [
                5.592132815897398,
                49.17849392977454
              ],
              [
                5.592123806306225,
                49.17809667262146
              ],
              [
                5.592122612174927,
                49.17804610343539
              ],
              [
                5.592127747940228,
                49.178040118662445
              ],
              [
                5.59213751057908,
                49.17803984439458
              ],
              [
                5.592137071058817,
                49.17803538699098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07690568319829692,
          "ground": "gnd"
        },
        "44_LVBranch374042": {
          "bus1": "44_LVBus877916",
          "bus2": "44_LVBus877917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592137071058817,
                49.17803538699098
              ],
              [
                5.592136631538553,
                49.17803092958737
              ],
              [
                5.592133933991129,
                49.1780310028865
              ],
              [
                5.592132000146503,
                49.17803013818368
              ],
              [
                5.592131588526884,
                49.17802753250758
              ],
              [
                5.59214206126396,
                49.17796384975936
              ],
              [
                5.592147825053579,
                49.177958252589065
              ],
              [
                5.592158720321962,
                49.17795593318893
              ],
              [
                5.592222409657396,
                49.1779581503309
              ],
              [
                5.59242565879253,
                49.17795439876413
              ],
              [
                5.59243296508105,
                49.177958013099726
              ],
              [
                5.592434933925583,
                49.178025170667645
              ],
              [
                5.592438615071543,
                49.178025142573496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036981157814133116,
          "ground": "gnd"
        },
        "44_LVBranch454634": {
          "bus1": "44_LVBus877917",
          "bus2": "44_LVBus877918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592438615071543,
                49.178025142573496
              ],
              [
                5.592442296217502,
                49.17802511447935
              ],
              [
                5.592439387150843,
                49.17795783857951
              ],
              [
                5.592434256859741,
                49.1779543629498
              ],
              [
                5.592426674295551,
                49.17795115179885
              ],
              [
                5.592224894032237,
                49.1779540541151
              ],
              [
                5.592215527680504,
                49.177951700760886
              ],
              [
                5.592207403255616,
                49.17794469143688
              ],
              [
                5.592202769296685,
                49.17792107675986
              ],
              [
                5.592200658947012,
                49.17789376946995
              ],
              [
                5.592200656285718,
                49.177881359684584
              ],
              [
                5.592200620930475,
                49.17784239548998
              ],
              [
                5.592200424155935,
                49.17757999525476
              ],
              [
                5.592209685899247,
                49.177535346853304
              ],
              [
                5.59222600234198,
                49.177456703361436
              ],
              [
                5.592238708390955,
                49.17735262782104
              ],
              [
                5.592235517006108,
                49.17725375936276
              ],
              [
                5.592234381973809,
                49.17721888071548
              ],
              [
                5.592180351266379,
                49.17701467787156
              ],
              [
                5.592169509824403,
                49.17701025132535
              ],
              [
                5.592021341538774,
                49.17703796412202
              ],
              [
                5.591822802559503,
                49.17706908666756
              ],
              [
                5.591805024678144,
                49.17707275309901
              ],
              [
                5.591799776211446,
                49.17707152881757
              ],
              [
                5.591794082892722,
                49.17707314031629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1578824747222861,
          "ground": "gnd"
        },
        "44_LVBranch502460": {
          "bus1": "44_LVBus877918",
          "bus2": "44_LVBus877919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591794082892722,
                49.17707314031629
              ],
              [
                5.591788389573998,
                49.177074751815006
              ],
              [
                5.591786529124245,
                49.17708285978275
              ],
              [
                5.591773789352029,
                49.177087243625294
              ],
              [
                5.591773789352029,
                49.177087243625294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001960915283032956,
          "ground": "gnd"
        },
        "44_LVBranch109570": {
          "bus1": "44_LVBus877919",
          "bus2": "44_LVBus877920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591773789352029,
                49.177087243625294
              ],
              [
                5.591773789352029,
                49.177087243625294
              ],
              [
                5.591763109065353,
                49.17709035750201
              ],
              [
                5.591714421253494,
                49.17710454882506
              ],
              [
                5.591708158463945,
                49.17710637363031
              ],
              [
                5.591082042723775,
                49.17728886597264
              ],
              [
                5.5910695307478,
                49.1772925151441
              ],
              [
                5.590689236728624,
                49.17740335567501
              ],
              [
                5.590665006935958,
                49.17741041653739
              ],
              [
                5.590665006935958,
                49.17741041653739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08847261193701457,
          "ground": "gnd"
        },
        "44_LVBranch564692": {
          "bus1": "44_LVBus877920",
          "bus2": "44_LVBus877921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.590665006935958,
                49.17741041653739
              ],
              [
                5.590665006935958,
                49.17741041653739
              ],
              [
                5.590668684182203,
                49.1774380050212
              ],
              [
                5.590189176845146,
                49.17758423579444
              ],
              [
                5.590174674225122,
                49.177584602656026
              ],
              [
                5.590150751302153,
                49.17757481185481
              ],
              [
                5.590138113391889,
                49.17756105458694
              ],
              [
                5.590122577706973,
                49.17753073961931
              ],
              [
                5.590109635530755,
                49.17749935603684
              ],
              [
                5.590096038312907,
                49.17746064325062
              ],
              [
                5.58998240363201,
                49.17727141234784
              ],
              [
                5.589946116181839,
                49.17719899076423
              ],
              [
                5.589929439398658,
                49.177187303544564
              ],
              [
                5.589712686088745,
                49.176797863477894
              ],
              [
                5.5896599471027,
                49.17670167130191
              ],
              [
                5.589309663138544,
                49.17667304408314
              ],
              [
                5.589134002275571,
                49.176660502242584
              ],
              [
                5.589096649228102,
                49.17665783831245
              ],
              [
                5.589090800824343,
                49.17665623452555
              ],
              [
                5.589087982839659,
                49.17665374812359
              ],
              [
                5.589087174636855,
                49.17665028991065
              ],
              [
                5.58908743311402,
                49.17664591246764
              ],
              [
                5.58908743311402,
                49.17664591246764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19152032426986373,
          "ground": "gnd"
        },
        "44_12325": {
          "bus1": "44_MVBus14286",
          "bus2": "44_MVBus14287",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591057212533566,
                49.180225753626914
              ],
              [
                5.591023650344472,
                49.18071635856719
              ],
              [
                5.592025467083439,
                49.180813079654065
              ],
              [
                5.593249872020438,
                49.18117385428502
              ],
              [
                5.593171733178367,
                49.18139265543101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25130442441066536,
          "ground": "gnd"
        },
        "44_52211": {
          "bus1": "44_MVBus14287",
          "bus2": "44_MVBus14288",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593171733178367,
                49.18139265543101
              ],
              [
                5.593171733178367,
                49.18139265543101
              ],
              [
                5.595958219284363,
                49.181879791317485
              ],
              [
                5.59681218606894,
                49.180652110529884
              ],
              [
                5.59681218606894,
                49.180652110529884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36030896724540545,
          "ground": "gnd"
        },
        "44_41497": {
          "bus1": "44_MVBus14288",
          "bus2": "44_MVLV57007",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59681218606894,
                49.180652110529884
              ],
              [
                5.59681218606894,
                49.180652110529884
              ],
              [
                5.597295419904309,
                49.17996511408755
              ],
              [
                5.596254638510485,
                49.1778227044282
              ],
              [
                5.593910100760529,
                49.177076527293494
              ],
              [
                5.593891609344874,
                49.17707064524196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.524212596925315,
          "ground": "gnd"
        },
        "44_LVBranch104371": {
          "bus1": "44_MVLV57007_LV",
          "bus2": "44_LVBus605306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593891609344874,
                49.17707064524196
              ],
              [
                5.593896307100687,
                49.17708376371644
              ],
              [
                5.593896307100687,
                49.17708376371644
              ],
              [
                5.593905101225976,
                49.1771082994158
              ],
              [
                5.593905716312329,
                49.17711000029199
              ],
              [
                5.594026351162867,
                49.177446760042244
              ],
              [
                5.594027916536201,
                49.17745112388661
              ],
              [
                5.594027916536201,
                49.17745112388661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041967077088144664,
          "ground": "gnd"
        },
        "44_LVBranch222768": {
          "bus1": "44_LVBus605306",
          "bus2": "44_LVBus605307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.594027916536201,
                49.17745112388661
              ],
              [
                5.594027916536201,
                49.17745112388661
              ],
              [
                5.593820817262512,
                49.17762081656412
              ],
              [
                5.593393062966895,
                49.17804609828607
              ],
              [
                5.59335963845985,
                49.178143534011035
              ],
              [
                5.593239336617787,
                49.17849417223202
              ],
              [
                5.593231843536588,
                49.178516021214016
              ],
              [
                5.593231843536588,
                49.178516021214016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13439077284509146,
          "ground": "gnd"
        },
        "44_LVBranch381998": {
          "bus1": "44_LVBus605307",
          "bus2": "44_LVBus605308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593231843536588,
                49.178516021214016
              ],
              [
                5.593231843536588,
                49.178516021214016
              ],
              [
                5.593229998481283,
                49.17852111624192
              ],
              [
                5.593064869175147,
                49.178977844812394
              ],
              [
                5.593097724576138,
                49.17899525184003
              ],
              [
                5.593097724576138,
                49.17899525184003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05586388739894504,
          "ground": "gnd"
        },
        "44_LVBranch191973": {
          "bus1": "44_MVLV57007_LV",
          "bus2": "44_LVBus605298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593891609344874,
                49.17707064524196
              ],
              [
                5.593888449232472,
                49.17705733208698
              ],
              [
                5.593888449232472,
                49.17705733208698
              ],
              [
                5.593828427562416,
                49.17706689545365
              ],
              [
                5.593828427562416,
                49.17706689545365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004503689976772786,
          "ground": "gnd"
        },
        "44_LVBranch445612": {
          "bus1": "44_LVBus605298",
          "bus2": "44_LVBus605301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593828427562416,
                49.17706689545365
              ],
              [
                5.593828427562416,
                49.17706689545365
              ],
              [
                5.593824286544021,
                49.17704110916105
              ],
              [
                5.593849058583941,
                49.177029401676414
              ],
              [
                5.593849058583941,
                49.177029401676414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0051101846324906495,
          "ground": "gnd"
        },
        "44_LVBranch683268": {
          "bus1": "44_LVBus605301",
          "bus2": "44_LVBus605302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593849058583941,
                49.177029401676414
              ],
              [
                5.593849058583941,
                49.177029401676414
              ],
              [
                5.593868674043724,
                49.177016188723286
              ],
              [
                5.593857253357274,
                49.176959449752054
              ],
              [
                5.593799347724962,
                49.17667152312323
              ],
              [
                5.593798888576014,
                49.17666925146855
              ],
              [
                5.593771372406795,
                49.176532384746366
              ],
              [
                5.59384794293813,
                49.17652576169965
              ],
              [
                5.593848597917688,
                49.176525707921606
              ],
              [
                5.59385992029347,
                49.176524725641876
              ],
              [
                5.593878923461674,
                49.176518750436394
              ],
              [
                5.593878923461674,
                49.176518750436394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06437054835783072,
          "ground": "gnd"
        },
        "44_LVBranch701078": {
          "bus1": "44_LVBus605302",
          "bus2": "44_LVBus605303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593878923461674,
                49.176518750436394
              ],
              [
                5.593878923461674,
                49.176518750436394
              ],
              [
                5.59385924783708,
                49.17651474407588
              ],
              [
                5.59376984868132,
                49.17652260617724
              ],
              [
                5.593734165644157,
                49.176211278835346
              ],
              [
                5.593733988672241,
                49.17620978187049
              ],
              [
                5.593732212840993,
                49.176194281820706
              ],
              [
                5.593698686687987,
                49.17603329821087
              ],
              [
                5.5936565108196,
                49.175858512164695
              ],
              [
                5.593655452717877,
                49.17585414351308
              ],
              [
                5.593650003278027,
                49.17583152221282
              ],
              [
                5.593583879798129,
                49.17555740659805
              ],
              [
                5.593612741784109,
                49.175554859388335
              ],
              [
                5.593708916158347,
                49.17554788328282
              ],
              [
                5.593719047011621,
                49.17554714922797
              ],
              [
                5.593725084983347,
                49.17554459302065
              ],
              [
                5.593726340848541,
                49.17554406427999
              ],
              [
                5.593740245533595,
                49.17553815575358
              ],
              [
                5.593740245533595,
                49.17553815575358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12811176765372317,
          "ground": "gnd"
        },
        "44_LVBranch430227": {
          "bus1": "44_LVBus605303",
          "bus2": "44_LVBus605304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593740245533595,
                49.17553815575358
              ],
              [
                5.593740245533595,
                49.17553815575358
              ],
              [
                5.593715841248475,
                49.17553246141521
              ],
              [
                5.593579615980028,
                49.17554203712565
              ],
              [
                5.593514974351305,
                49.17530066843908
              ],
              [
                5.593509846469219,
                49.175125450609976
              ],
              [
                5.593509753268255,
                49.17512245858153
              ],
              [
                5.593506473660451,
                49.175010085285734
              ],
              [
                5.593512779182331,
                49.17470919859496
              ],
              [
                5.593512834691594,
                49.17470682301771
              ],
              [
                5.59351322960635,
                49.17468812548659
              ],
              [
                5.59351322960635,
                49.17468812548659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10726462308571298,
          "ground": "gnd"
        },
        "44_LVBranch177342": {
          "bus1": "44_LVBus605298",
          "bus2": "44_LVBus605299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593828427562416,
                49.17706689545365
              ],
              [
                5.593828427562416,
                49.17706689545365
              ],
              [
                5.593018178145417,
                49.1771917252091
              ],
              [
                5.592794515350636,
                49.17695435494412
              ],
              [
                5.59279297145978,
                49.176952715277324
              ],
              [
                5.59278936866977,
                49.17694888340329
              ],
              [
                5.59278936866977,
                49.17694888340329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09243059834885269,
          "ground": "gnd"
        },
        "44_LVBranch748588": {
          "bus1": "44_LVBus605299",
          "bus2": "44_LVBus605300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59278936866977,
                49.17694888340329
              ],
              [
                5.59278936866977,
                49.17694888340329
              ],
              [
                5.592777058106657,
                49.176926862231014
              ],
              [
                5.592740752605453,
                49.176905412264915
              ],
              [
                5.59274040545171,
                49.176901006303396
              ],
              [
                5.592740909437539,
                49.17690095063974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006662418846252585,
          "ground": "gnd"
        },
        "44_LVBranch593514": {
          "bus1": "44_LVBus605300",
          "bus2": "44_LVBus870163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592740909437539,
                49.17690095063974
              ],
              [
                5.592728152000835,
                49.1769015821313
              ],
              [
                5.592727169598993,
                49.17690491813029
              ],
              [
                5.592723287293015,
                49.17690621067515
              ],
              [
                5.59256948519173,
                49.17692312422403
              ],
              [
                5.592447407329436,
                49.17693654059845
              ],
              [
                5.592248406699558,
                49.17694950225268
              ],
              [
                5.592247980894911,
                49.17694667214344
              ],
              [
                5.592241167852796,
                49.17694684379206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035988510418728616,
          "ground": "gnd"
        },
        "44_LVBranch638599": {
          "bus1": "44_LVBus870163",
          "bus2": "44_LVBus872884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592241167852796,
                49.17694684379206
              ],
              [
                5.592234354810682,
                49.17694701544068
              ],
              [
                5.592229740221293,
                49.176950827827014
              ],
              [
                5.592173865645989,
                49.17695504394155
              ],
              [
                5.592167177835678,
                49.17695014482037
              ],
              [
                5.592159945725586,
                49.17693685235401
              ],
              [
                5.592152676253986,
                49.17692101598015
              ],
              [
                5.592053707876395,
                49.176705471395955
              ],
              [
                5.592055271603292,
                49.17670069876659
              ],
              [
                5.592059409900471,
                49.176698248226764
              ],
              [
                5.59216487266753,
                49.17668237909437
              ],
              [
                5.592164326042555,
                49.176680024382094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04265498542096251,
          "ground": "gnd"
        },
        "44_LVBranch658379": {
          "bus1": "44_LVBus872884",
          "bus2": "44_LVBus872885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592164326042555,
                49.176680024382094
              ],
              [
                5.59216377941758,
                49.17667766966982
              ],
              [
                5.592057814547159,
                49.17669535996975
              ],
              [
                5.592049867994208,
                49.17669441584492
              ],
              [
                5.592039061314448,
                49.17667860363615
              ],
              [
                5.592037172098938,
                49.17667584026827
              ],
              [
                5.59200100617204,
                49.17662295694812
              ],
              [
                5.59196467324271,
                49.17656981736706
              ],
              [
                5.591929384719079,
                49.17653254841976
              ],
              [
                5.591928217131708,
                49.17652340763142
              ],
              [
                5.591935497000663,
                49.176516843021794
              ],
              [
                5.592116526671019,
                49.17648737403816
              ],
              [
                5.592115272220495,
                49.17648445403631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044148606031865795,
          "ground": "gnd"
        },
        "44_LVBranch550122": {
          "bus1": "44_LVBus872885",
          "bus2": "44_LVBus872886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592115272220495,
                49.17648445403631
              ],
              [
                5.592114017769971,
                49.17648153403446
              ],
              [
                5.591927161010746,
                49.176513643320796
              ],
              [
                5.591915946736053,
                49.17651373220642
              ],
              [
                5.591904015628717,
                49.17650291448595
              ],
              [
                5.591859632732586,
                49.17641507509947
              ],
              [
                5.591855305401459,
                49.17640650576728
              ],
              [
                5.591827825176011,
                49.17635952837934
              ],
              [
                5.591817828651536,
                49.17634242617163
              ],
              [
                5.591810878067655,
                49.1763305468728
              ],
              [
                5.591802758604731,
                49.17631666699138
              ],
              [
                5.591795361006684,
                49.17630400848301
              ],
              [
                5.59178979370871,
                49.17629448364604
              ],
              [
                5.591782258697411,
                49.17628160405391
              ],
              [
                5.59170154327388,
                49.17617186544744
              ],
              [
                5.591702517922204,
                49.17616471677783
              ],
              [
                5.591708071523612,
                49.176161004792434
              ],
              [
                5.591718085907326,
                49.176159293875486
              ],
              [
                5.591787760062581,
                49.17615489185104
              ],
              [
                5.591847516048329,
                49.176151118980755
              ],
              [
                5.591902376278187,
                49.17615430453754
              ],
              [
                5.591941237149884,
                49.176161512876575
              ],
              [
                5.591957208073353,
                49.17616224796101
              ],
              [
                5.591993663420812,
                49.176155052450625
              ],
              [
                5.591992063422862,
                49.17615078844043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07862335281922304,
          "ground": "gnd"
        },
        "44_LVBranch615359": {
          "bus1": "44_LVBus872886",
          "bus2": "44_LVBus872887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591992063422862,
                49.17615078844043
              ],
              [
                5.591992352670502,
                49.176150807558905
              ],
              [
                5.591957470696825,
                49.176158373979696
              ],
              [
                5.591942714645394,
                49.17615863104857
              ],
              [
                5.591905550034411,
                49.176151133817896
              ],
              [
                5.591849454707486,
                49.17614772103453
              ],
              [
                5.591714060214662,
                49.17615462815001
              ],
              [
                5.591694801297714,
                49.17615742655745
              ],
              [
                5.591667601237088,
                49.176155458785146
              ],
              [
                5.591647562629444,
                49.17615763988976
              ],
              [
                5.591454327731814,
                49.17620926497647
              ],
              [
                5.591440074811485,
                49.176209670181855
              ],
              [
                5.59142852127981,
                49.17620612621297
              ],
              [
                5.591347704799561,
                49.17618614587663
              ],
              [
                5.591257960768096,
                49.17619852979676
              ],
              [
                5.59125903114833,
                49.1762007084166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05568379069898214,
          "ground": "gnd"
        },
        "44_LVBranch484785": {
          "bus1": "44_LVBus872887",
          "bus2": "44_LVBus872895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59125903114833,
                49.1762007084166
              ],
              [
                5.591260101528564,
                49.17620288703644
              ],
              [
                5.591347716550593,
                49.176190021394
              ],
              [
                5.591450562319181,
                49.17621566213697
              ],
              [
                5.591459797632189,
                49.17622137336745
              ],
              [
                5.591532534854972,
                49.17634291142126
              ],
              [
                5.591588981223019,
                49.17646732904174
              ],
              [
                5.591694594242926,
                49.176635697827706
              ],
              [
                5.591695538916842,
                49.17664261449357
              ],
              [
                5.591688642803855,
                49.176646353958006
              ],
              [
                5.591651976685827,
                49.17665477808971
              ],
              [
                5.591651976685827,
                49.17665477808971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06895489102154388,
          "ground": "gnd"
        },
        "44_LVBranch363442": {
          "bus1": "44_LVBus872886",
          "bus2": "44_LVBus872888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591992063422862,
                49.17615078844043
              ],
              [
                5.591990174177274,
                49.17614650531175
              ],
              [
                5.591957543053436,
                49.17615365985798
              ],
              [
                5.591945899993299,
                49.176153256810316
              ],
              [
                5.591903952239516,
                49.17614712154149
              ],
              [
                5.591850085486339,
                49.17614337842452
              ],
              [
                5.591711186674679,
                49.176150830386725
              ],
              [
                5.591691548101047,
                49.17615109418549
              ],
              [
                5.591677749637055,
                49.176142413475986
              ],
              [
                5.59163079378424,
                49.17605139755028
              ],
              [
                5.591556623956824,
                49.17590762362316
              ],
              [
                5.591521562256376,
                49.17585201234961
              ],
              [
                5.59151368207441,
                49.17583952880125
              ],
              [
                5.591486989288473,
                49.17579718813407
              ],
              [
                5.591444242747355,
                49.1757419474885
              ],
              [
                5.591442500020979,
                49.1757365093096
              ],
              [
                5.591446954484772,
                49.17573363653531
              ],
              [
                5.591580867743408,
                49.175717633385574
              ],
              [
                5.591712194660255,
                49.17570194315736
              ],
              [
                5.591788197409244,
                49.17569286383827
              ],
              [
                5.591810533540915,
                49.17569990970254
              ],
              [
                5.591816903696626,
                49.17569891828559
              ],
              [
                5.59181599647872,
                49.17569671725077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09982350117958363,
          "ground": "gnd"
        },
        "44_LVBranch602438": {
          "bus1": "44_LVBus872888",
          "bus2": "44_LVBus872889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59181599647872,
                49.17569671725077
              ],
              [
                5.591815089260815,
                49.175694516215955
              ],
              [
                5.591808481077187,
                49.17569586481425
              ],
              [
                5.591785568217094,
                49.17568533647257
              ],
              [
                5.591440110123517,
                49.175725171539604
              ],
              [
                5.591432318285023,
                49.1757227663625
              ],
              [
                5.591393163357612,
                49.17566401990157
              ],
              [
                5.591299221798248,
                49.17548343640771
              ],
              [
                5.591299221798248,
                49.17548343640771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057097228542097936,
          "ground": "gnd"
        },
        "44_LVBranch159987": {
          "bus1": "44_LVBus872889",
          "bus2": "44_LVBus872890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591299221798248,
                49.17548343640771
              ],
              [
                5.591299221798248,
                49.17548343640771
              ],
              [
                5.590314092520948,
                49.17422151923436
              ],
              [
                5.590314092520948,
                49.17422151923436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15765627548657613,
          "ground": "gnd"
        },
        "44_LVBranch177294": {
          "bus1": "44_LVBus872890",
          "bus2": "44_LVBus872891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.590314092520948,
                49.17422151923436
              ],
              [
                5.590314092520948,
                49.17422151923436
              ],
              [
                5.590307645308684,
                49.17422302525203
              ],
              [
                5.589631338533615,
                49.174381281326816
              ],
              [
                5.589053178614027,
                49.17471178520574
              ],
              [
                5.589053178614027,
                49.17471178520574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10879004958161997,
          "ground": "gnd"
        },
        "44_LVBranch022840": {
          "bus1": "44_LVBus872890",
          "bus2": "44_LVBus872892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.590314092520948,
                49.17422151923436
              ],
              [
                5.590314092520948,
                49.17422151923436
              ],
              [
                5.591133423219399,
                49.17415510085999
              ],
              [
                5.591133423219399,
                49.17415510085999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0601974627388584,
          "ground": "gnd"
        },
        "44_LVBranch083199": {
          "bus1": "44_LVBus872892",
          "bus2": "44_LVBus872893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591133423219399,
                49.17415510085999
              ],
              [
                5.591133423219399,
                49.17415510085999
              ],
              [
                5.59113952030869,
                49.174153046762534
              ],
              [
                5.591782109377339,
                49.17393688598263
              ],
              [
                5.592235334524475,
                49.173564898752765
              ],
              [
                5.592235334524475,
                49.173564898752765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10611158376773133,
          "ground": "gnd"
        },
        "44_LVBranch224200": {
          "bus1": "44_LVBus872893",
          "bus2": "44_LVBus872894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592235334524475,
                49.173564898752765
              ],
              [
                5.592235334524475,
                49.173564898752765
              ],
              [
                5.593104482881605,
                49.17284427909221
              ],
              [
                5.593108731266596,
                49.172840755374395
              ],
              [
                5.593108731266596,
                49.172840755374395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10267269521698272,
          "ground": "gnd"
        },
        "44_LVBranch542512": {
          "bus1": "44_LVBus605300",
          "bus2": "44_LVBus873680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.592740909437539,
                49.17690095063974
              ],
              [
                5.592754170860071,
                49.17690026348453
              ],
              [
                5.592754645294111,
                49.17690451311157
              ],
              [
                5.592785565619852,
                49.17690305225165
              ],
              [
                5.592783802746987,
                49.17681008906427
              ],
              [
                5.592804440570922,
                49.17640671976432
              ],
              [
                5.592804623743647,
                49.17640310872702
              ],
              [
                5.5928064358901,
                49.17636755643067
              ],
              [
                5.592873674863088,
                49.17611442883653
              ],
              [
                5.59285343235411,
                49.17609993428718
              ],
              [
                5.59285343235411,
                49.17609993428718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09307728784928124,
          "ground": "gnd"
        },
        "44_LVBranch720023": {
          "bus1": "44_LVBus873680",
          "bus2": "44_LVBus873681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59285343235411,
                49.17609993428718
              ],
              [
                5.59285343235411,
                49.17609993428718
              ],
              [
                5.592866609324825,
                49.176097480850224
              ],
              [
                5.592872804413329,
                49.17609632327598
              ],
              [
                5.592881670269056,
                49.17609467045498
              ],
              [
                5.592923561077923,
                49.1759365558282
              ],
              [
                5.593036206488445,
                49.175640162086374
              ],
              [
                5.593036582776197,
                49.17563917165698
              ],
              [
                5.593128860173149,
                49.175396379137425
              ],
              [
                5.593175326760506,
                49.17533537771558
              ],
              [
                5.593199290592273,
                49.175234763718855
              ],
              [
                5.593199541371852,
                49.17523374072945
              ],
              [
                5.593203486018115,
                49.175217167910446
              ],
              [
                5.593203486018115,
                49.175217167910446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10278890007170015,
          "ground": "gnd"
        },
        "44_14019": {
          "bus1": "44_MVBus14288",
          "bus2": "44_MVBus14289",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.59681218606894,
                49.180652110529884
              ],
              [
                5.59681218606894,
                49.180652110529884
              ],
              [
                5.599582328530719,
                49.18110170301598
              ],
              [
                5.600971913506154,
                49.180826456083416
              ],
              [
                5.601781852475898,
                49.18063984876267
              ],
              [
                5.601781852475898,
                49.18063984876267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.37648258144124386,
          "ground": "gnd"
        },
        "44_188711": {
          "bus1": "44_MVBus14289",
          "bus2": "44_MVLV05475",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.601781852475898,
                49.18063984876267
              ],
              [
                5.601781852475898,
                49.18063984876267
              ],
              [
                5.601766282749863,
                49.180647413226495
              ],
              [
                5.600695248099828,
                49.180542981392556
              ],
              [
                5.60029794589033,
                49.180505872895665
              ],
              [
                5.600272987465796,
                49.18045880164905
              ],
              [
                5.600282800967017,
                49.180403481235174
              ],
              [
                5.600287394073699,
                49.180396953348
              ],
              [
                5.600297145862966,
                49.18038308181995
              ],
              [
                5.600305752795078,
                49.18037084216973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12385046255239851,
          "ground": "gnd"
        },
        "44_96819": {
          "bus1": "44_MVLV05475",
          "bus2": "44_MVLV50806",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600305752795078,
                49.18037084216973
              ],
              [
                5.6003002794058,
                49.180357852966374
              ],
              [
                5.600294092553244,
                49.18034312962567
              ],
              [
                5.600289456977441,
                49.18033210498095
              ],
              [
                5.600257177348588,
                49.180327948319736
              ],
              [
                5.600246515811064,
                49.18033698858367
              ],
              [
                5.600232261426963,
                49.18034907630262
              ],
              [
                5.600219686473677,
                49.18035974239766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008338644719686516,
          "ground": "gnd"
        },
        "44_LVBranch326886": {
          "bus1": "44_MVLV05475_LV",
          "bus2": "44_LVBus604936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600305752795078,
                49.18037084216973
              ],
              [
                5.600292496659233,
                49.180381149134725
              ],
              [
                5.600292496659233,
                49.180381149134725
              ],
              [
                5.600265959260034,
                49.1804017997145
              ],
              [
                5.600150060915638,
                49.1803868542484
              ],
              [
                5.600166080200804,
                49.180330537491244
              ],
              [
                5.600166293159851,
                49.180329785299406
              ],
              [
                5.600171103713161,
                49.18031673180911
              ],
              [
                5.600171103713161,
                49.18031673180911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019564406805289047,
          "ground": "gnd"
        },
        "44_LVBranch706026": {
          "bus1": "44_MVLV05475_LV",
          "bus2": "44_LVBus604934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600305752795078,
                49.18037084216973
              ],
              [
                5.600307878023485,
                49.18038424630712
              ],
              [
                5.600307878023485,
                49.18038424630712
              ],
              [
                5.600311585909917,
                49.1804076881166
              ],
              [
                5.600515293862836,
                49.18043396434099
              ],
              [
                5.600517808119837,
                49.18042558662626
              ],
              [
                5.600518544014572,
                49.18042312956717
              ],
              [
                5.600520322375998,
                49.18041720891149
              ],
              [
                5.600520322375998,
                49.18041720891149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019656693428728205,
          "ground": "gnd"
        },
        "44_LVBranch438298": {
          "bus1": "44_MVLV05475_LV",
          "bus2": "44_LVBus604932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600305752795078,
                49.18037084216973
              ],
              [
                5.60030259116319,
                49.180384156502576
              ],
              [
                5.60030259116319,
                49.180384156502576
              ],
              [
                5.600295352560775,
                49.18041473989554
              ],
              [
                5.600147423847424,
                49.18039567593983
              ],
              [
                5.60011280594518,
                49.18038254529566
              ],
              [
                5.60007970298607,
                49.18035976921125
              ],
              [
                5.600060912617836,
                49.180334481028154
              ],
              [
                5.600065060103396,
                49.18031269573654
              ],
              [
                5.600065277694942,
                49.180311583712
              ],
              [
                5.600066999044157,
                49.180302598116796
              ],
              [
                5.600066999044157,
                49.180302598116796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027549814219205063,
          "ground": "gnd"
        },
        "44_31820": {
          "bus1": "44_MVBus14287",
          "bus2": "44_MVLV57011",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.593171733178367,
                49.18139265543101
              ],
              [
                5.593171733178367,
                49.18139265543101
              ],
              [
                5.59137623321705,
                49.184742150618206
              ],
              [
                5.591370035209044,
                49.184754998523154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3948375667341089,
          "ground": "gnd"
        },
        "44_LVBranch247386": {
          "bus1": "44_MVLV57011_LV",
          "bus2": "44_LVBus605313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.591370035209044,
                49.184754998523154
              ],
              [
                5.591387944518426,
                49.18476161620825
              ],
              [
                5.591387944518426,
                49.18476161620825
              ],
              [
                5.591496707580438,
                49.18480181731862
              ],
              [
                5.591496707580438,
                49.18480181731862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009102554218313989,
          "ground": "gnd"
        },
        "44_52363": {
          "bus1": "44_MVBus14285",
          "bus2": "44_MVLV05591",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558485707632783,
                49.190999171506064
              ],
              [
                5.558485707632783,
                49.190999171506064
              ],
              [
                5.55910659385037,
                49.19301765073344
              ],
              [
                5.559289795563481,
                49.19389646741115
              ],
              [
                5.559292196734793,
                49.19390918099265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3276427942702191,
          "ground": "gnd"
        },
        "44_LVBranch241435": {
          "bus1": "44_MVLV05591_LV",
          "bus2": "44_LVBus604945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559292196734793,
                49.19390918099265
              ],
              [
                5.559313056960958,
                49.193911012040424
              ],
              [
                5.559313056960958,
                49.193911012040424
              ],
              [
                5.559374516898848,
                49.193914601940875
              ],
              [
                5.559834369597556,
                49.193941424306104
              ],
              [
                5.559838766168524,
                49.193941081255886
              ],
              [
                5.55984002241426,
                49.19394690150018
              ],
              [
                5.560322218311369,
                49.19391793495099
              ],
              [
                5.560322218311369,
                49.19391793495099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07441703521099712,
          "ground": "gnd"
        },
        "44_LVBranch245789": {
          "bus1": "44_LVBus604945",
          "bus2": "44_LVBus604946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560322218311369,
                49.19391793495099
              ],
              [
                5.560322218311369,
                49.19391793495099
              ],
              [
                5.56036247569645,
                49.193364477785174
              ],
              [
                5.560373219942291,
                49.19326392382224
              ],
              [
                5.560325487187792,
                49.19292584454849
              ],
              [
                5.560325323006149,
                49.19292146967776
              ],
              [
                5.560325315698377,
                49.19292135297346
              ],
              [
                5.560325315698377,
                49.19292135297346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11109142659322643,
          "ground": "gnd"
        },
        "44_LVBranch113897": {
          "bus1": "44_LVBus604945",
          "bus2": "44_LVBus604947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.560322218311369,
                49.19391793495099
              ],
              [
                5.560322218311369,
                49.19391793495099
              ],
              [
                5.56085057626561,
                49.19385620632669
              ],
              [
                5.561275718242285,
                49.19382566841209
              ],
              [
                5.561282534198368,
                49.19382517928105
              ],
              [
                5.561282534198368,
                49.19382517928105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07079054856913329,
          "ground": "gnd"
        },
        "44_LVBranch111330": {
          "bus1": "44_MVLV05591_LV",
          "bus2": "44_LVBus604938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559292196734793,
                49.19390918099265
              ],
              [
                5.559272286776896,
                49.19391200941036
              ],
              [
                5.559272286776896,
                49.19391200941036
              ],
              [
                5.559249009318494,
                49.19391452371719
              ],
              [
                5.559249009318494,
                49.19391452371719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001719519741153989,
          "ground": "gnd"
        },
        "44_LVBranch190363": {
          "bus1": "44_LVBus604938",
          "bus2": "44_LVBus604939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559249009318494,
                49.19391452371719
              ],
              [
                5.559249009318494,
                49.19391452371719
              ],
              [
                5.559279192843963,
                49.19388117773867
              ],
              [
                5.559342867621948,
                49.193597078329994
              ],
              [
                5.559344339832872,
                49.19358793846822
              ],
              [
                5.559344339832872,
                49.19358793846822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037268832850988295,
          "ground": "gnd"
        },
        "44_LVBranch019062": {
          "bus1": "44_LVBus604938",
          "bus2": "44_LVBus604940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.559249009318494,
                49.19391452371719
              ],
              [
                5.559249009318494,
                49.19391452371719
              ],
              [
                5.55912890033547,
                49.19391893127103
              ],
              [
                5.559085329995423,
                49.19392363678192
              ],
              [
                5.558838232863855,
                49.19393324787013
              ],
              [
                5.558838232863855,
                49.19393324787013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030028617097384996,
          "ground": "gnd"
        },
        "44_LVBranch036677": {
          "bus1": "44_LVBus604940",
          "bus2": "44_LVBus604941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558838232863855,
                49.19393324787013
              ],
              [
                5.558838232863855,
                49.19393324787013
              ],
              [
                5.558418494777654,
                49.19401289194762
              ],
              [
                5.558394459850072,
                49.19401601994391
              ],
              [
                5.558394459850072,
                49.19401601994391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03363600764910001,
          "ground": "gnd"
        },
        "44_LVBranch277591": {
          "bus1": "44_LVBus604941",
          "bus2": "44_LVBus604943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558394459850072,
                49.19401601994391
              ],
              [
                5.558394459850072,
                49.19401601994391
              ],
              [
                5.558420970364284,
                49.19352561034886
              ],
              [
                5.558421152417635,
                49.19352216138024
              ],
              [
                5.558421210524904,
                49.19352111670417
              ],
              [
                5.558421210524904,
                49.19352111670417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055074441802425385,
          "ground": "gnd"
        },
        "44_LVBranch082205": {
          "bus1": "44_LVBus604941",
          "bus2": "44_LVBus604942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558394459850072,
                49.19401601994391
              ],
              [
                5.558394459850072,
                49.19401601994391
              ],
              [
                5.558396376042899,
                49.19402032972657
              ],
              [
                5.558540974923822,
                49.19434584158306
              ],
              [
                5.558471149088146,
                49.19460935122927
              ],
              [
                5.558470838026814,
                49.194610519604815
              ],
              [
                5.558455519007643,
                49.19466829363082
              ],
              [
                5.558454719856122,
                49.19467130956701
              ],
              [
                5.558451790194908,
                49.19468237697688
              ],
              [
                5.558450612963335,
                49.19468680588353
              ],
              [
                5.558450612963335,
                49.19468680588353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0766910759503241,
          "ground": "gnd"
        },
        "44_154433": {
          "bus1": "44_MVBus14256",
          "bus2": "44_MVLV65932",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545216442027595,
                49.1977392555117
              ],
              [
                5.545216442027595,
                49.1977392555117
              ],
              [
                5.545145541605439,
                49.197785907977305
              ],
              [
                5.545102569209657,
                49.1977848641906
              ],
              [
                5.544950428475108,
                49.19778118538276
              ],
              [
                5.544759710768508,
                49.19777785552442
              ],
              [
                5.544627288502508,
                49.197776606977655
              ],
              [
                5.544462243013171,
                49.19777964845771
              ],
              [
                5.544309369235787,
                49.19778248086916
              ],
              [
                5.544191584617266,
                49.19778624445371
              ],
              [
                5.544048961485036,
                49.1977937119862
              ],
              [
                5.543940311123629,
                49.197799389032205
              ],
              [
                5.543648566165962,
                49.19781463209161
              ],
              [
                5.543530300609034,
                49.19782080882428
              ],
              [
                5.543461853081618,
                49.197822721090795
              ],
              [
                5.54339919390006,
                49.197819532713126
              ],
              [
                5.543351713150637,
                49.197811756819355
              ],
              [
                5.543281785391338,
                49.197792990429036
              ],
              [
                5.543226807304242,
                49.19781706780522
              ],
              [
                5.54320969709192,
                49.197824566490645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14869902809634372,
          "ground": "gnd"
        },
        "44_LVBranch673080": {
          "bus1": "44_MVLV65932_LV",
          "bus2": "44_LVBus605331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54320969709192,
                49.197824566490645
              ],
              [
                5.543228511278119,
                49.19781909043739
              ],
              [
                5.543228511278119,
                49.19781909043739
              ],
              [
                5.543283349947737,
                49.197803127804775
              ],
              [
                5.543347430578956,
                49.19782032411611
              ],
              [
                5.543396990752481,
                49.197828440037064
              ],
              [
                5.543461618371081,
                49.19783172861887
              ],
              [
                5.543531147551101,
                49.1978297784202
              ],
              [
                5.54364966026493,
                49.19782360406661
              ],
              [
                5.543941405272979,
                49.1978083610046
              ],
              [
                5.544050055093784,
                49.19780267498037
              ],
              [
                5.544192473329205,
                49.197795221922895
              ],
              [
                5.544309888102768,
                49.197791468235735
              ],
              [
                5.544462624919586,
                49.19778863949001
              ],
              [
                5.54462738276464,
                49.19778560570893
              ],
              [
                5.544759434069503,
                49.197786846200714
              ],
              [
                5.544949986865253,
                49.197790171482374
              ],
              [
                5.545102045433969,
                49.19779385249099
              ],
              [
                5.545148136957302,
                49.197794965650225
              ],
              [
                5.545300166652553,
                49.19780214517239
              ],
              [
                5.545680071558198,
                49.197820785581406
              ],
              [
                5.545853745025179,
                49.19784014495
              ],
              [
                5.54626372583958,
                49.19789527816718
              ],
              [
                5.546545651647979,
                49.19794591728914
              ],
              [
                5.546891758681076,
                49.198012911238294
              ],
              [
                5.547223481699345,
                49.198095450474284
              ],
              [
                5.547742318642636,
                49.19823832291493
              ],
              [
                5.547753495284949,
                49.19823029912338
              ],
              [
                5.54775810532419,
                49.19822699235268
              ],
              [
                5.54775810532419,
                49.19822699235268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3393827755728122,
          "ground": "gnd"
        },
        "44_33912": {
          "bus1": "44_MVBus14255",
          "bus2": "44_MVLV33011",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547981202827515,
                49.199749439939495
              ],
              [
                5.547544874809973,
                49.20041058632905
              ],
              [
                5.545286730764374,
                49.20095881333359
              ],
              [
                5.540651507120117,
                49.20203826170608
              ],
              [
                5.540632123325231,
                49.202042772365935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6141041730699573,
          "ground": "gnd"
        },
        "44_62517": {
          "bus1": "44_MVBus14254",
          "bus2": "44_MVLV40595",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555937566047024,
                49.20195341873441
              ],
              [
                5.554251908282291,
                49.20522727150439
              ],
              [
                5.554158324014798,
                49.2054039363558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4050580386228901,
          "ground": "gnd"
        },
        "44_LVBranch386106": {
          "bus1": "44_MVLV40595_LV",
          "bus2": "44_LVBus605196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554158324014798,
                49.2054039363558
              ],
              [
                5.554233101781466,
                49.205457897052916
              ],
              [
                5.554233101781466,
                49.205457897052916
              ],
              [
                5.554226509167187,
                49.20548130099279
              ],
              [
                5.554239167928106,
                49.205492804016224
              ],
              [
                5.554244711190786,
                49.205512761905695
              ],
              [
                5.55424147704325,
                49.20552051910445
              ],
              [
                5.554236549574548,
                49.20554553292369
              ],
              [
                5.554236535285396,
                49.20557757270017
              ],
              [
                5.554237240336088,
                49.20558445982521
              ],
              [
                5.554239368646202,
                49.20559281944685
              ],
              [
                5.554246606125772,
                49.205592022705154
              ],
              [
                5.554246796813369,
                49.205591999602355
              ],
              [
                5.554252917007308,
                49.205591331764055
              ],
              [
                5.554266452228156,
                49.2055898534248
              ],
              [
                5.554266452228156,
                49.2055898534248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017453749314178337,
          "ground": "gnd"
        },
        "44_LVBranch506123": {
          "bus1": "44_MVLV40595_LV",
          "bus2": "44_LVBus605194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554158324014798,
                49.2054039363558
              ],
              [
                5.554220646664868,
                49.205452943914786
              ],
              [
                5.554220646664868,
                49.205452943914786
              ],
              [
                5.554193667941966,
                49.20546680572407
              ],
              [
                5.554226232131355,
                49.20549640642021
              ],
              [
                5.554230660808164,
                49.20551236569757
              ],
              [
                5.554228000105793,
                49.2055187586664
              ],
              [
                5.55422284473786,
                49.20554495658691
              ],
              [
                5.554222816938386,
                49.205577877966505
              ],
              [
                5.554223609672555,
                49.205585509094995
              ],
              [
                5.554233990375798,
                49.20562620815768
              ],
              [
                5.554253756493837,
                49.205684441977006
              ],
              [
                5.554266145129423,
                49.205735086522104
              ],
              [
                5.554271780523753,
                49.205782639149554
              ],
              [
                5.554269760460844,
                49.205813986399974
              ],
              [
                5.554264660069426,
                49.20584962470142
              ],
              [
                5.554258412689123,
                49.20587899022076
              ],
              [
                5.554252623858451,
                49.20590339769395
              ],
              [
                5.554243263442973,
                49.20593345824012
              ],
              [
                5.554222789292385,
                49.20598309646435
              ],
              [
                5.554160696684236,
                49.20611844179861
              ],
              [
                5.554144078237213,
                49.2061656565105
              ],
              [
                5.554139930027103,
                49.20618733125398
              ],
              [
                5.554138158676777,
                49.20624592730947
              ],
              [
                5.554136108799812,
                49.206279433480795
              ],
              [
                5.554137791594603,
                49.20628856939755
              ],
              [
                5.554144110506073,
                49.206310835451426
              ],
              [
                5.554156959740023,
                49.20634294359292
              ],
              [
                5.55417255343493,
                49.20637526582318
              ],
              [
                5.554224843863382,
                49.206461132073045
              ],
              [
                5.554232139390875,
                49.206476627724456
              ],
              [
                5.554260422724804,
                49.206536746077376
              ],
              [
                5.554267145088557,
                49.20654000068198
              ],
              [
                5.554270895956565,
                49.20654182434642
              ],
              [
                5.554281369190394,
                49.20654690261449
              ],
              [
                5.554281369190394,
                49.20654690261449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12719172326057035,
          "ground": "gnd"
        },
        "44_LVBranch695944": {
          "bus1": "44_MVLV40595_LV",
          "bus2": "44_LVBus605190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554158324014798,
                49.2054039363558
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.554217828538133,
                49.20543947722317
              ],
              [
                5.554217828538133,
                49.20543947722317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0054019478210969845,
          "ground": "gnd"
        },
        "44_LVBranch104364": {
          "bus1": "44_MVLV40595_LV",
          "bus2": "44_LVBus851536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554158324014798,
                49.2054039363558
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.553515619518121,
                49.205136760146495
              ],
              [
                5.553515054660484,
                49.20513650553693
              ],
              [
                5.553504309788011,
                49.2051316862773
              ],
              [
                5.553504309788011,
                49.2051316862773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05695526183461875,
          "ground": "gnd"
        },
        "44_LVBranch033916": {
          "bus1": "44_MVLV40595_LV",
          "bus2": "44_LVBus851399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554158324014798,
                49.2054039363558
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.5541493258676,
                49.20542091245093
              ],
              [
                5.55415980189743,
                49.2054295515856
              ],
              [
                5.554564460900619,
                49.2057630030807
              ],
              [
                5.554572896929699,
                49.20576996143651
              ],
              [
                5.554572896929699,
                49.20576996143651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04959443649864697,
          "ground": "gnd"
        },
        "44_42275": {
          "bus1": "44_MVBus14252",
          "bus2": "44_MVBus14290",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.594863069011729,
                49.212819519048765
              ],
              [
                5.594863069011729,
                49.212819519048765
              ],
              [
                5.616890316045197,
                49.21572606793175
              ],
              [
                5.616890316045197,
                49.21572606793175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.6370785737090467,
          "ground": "gnd"
        },
        "44_130170": {
          "bus1": "44_MVBus14251",
          "bus2": "44_MVLV04209",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600694147419576,
                49.20800937232205
              ],
              [
                5.600694147419576,
                49.20800937232205
              ],
              [
                5.600693781827197,
                49.208014211218355
              ],
              [
                5.600697928316611,
                49.20801964666383
              ],
              [
                5.600705568140448,
                49.20802411473193
              ],
              [
                5.60071606187058,
                49.2080279205896
              ],
              [
                5.600724187996726,
                49.20802945287199
              ],
              [
                5.600733573692652,
                49.208029637963456
              ],
              [
                5.600747287487743,
                49.208027951688486
              ],
              [
                5.600759434276969,
                49.20802601132558
              ],
              [
                5.600770517403786,
                49.20802482830937
              ],
              [
                5.600783451662551,
                49.20802491678119
              ],
              [
                5.601343453214494,
                49.20803173587435
              ],
              [
                5.60198821682711,
                49.20805626092782
              ],
              [
                5.602594951867429,
                49.20809292418765
              ],
              [
                5.602668972228742,
                49.208099675350375
              ],
              [
                5.602690246821829,
                49.20810099318249
              ],
              [
                5.602708104870651,
                49.20810124406087
              ],
              [
                5.602724796732923,
                49.20810063645405
              ],
              [
                5.602739652766963,
                49.20809921558322
              ],
              [
                5.602751566580559,
                49.208097281364104
              ],
              [
                5.602772405890645,
                49.20809174080585
              ],
              [
                5.602790038750619,
                49.208084983693034
              ],
              [
                5.60280456090539,
                49.20807830233221
              ],
              [
                5.60282264233322,
                49.20806801694429
              ],
              [
                5.602840403121269,
                49.20805613963209
              ],
              [
                5.603144055113356,
                49.20783656181916
              ],
              [
                5.60360493655003,
                49.207508071339234
              ],
              [
                5.604000296387371,
                49.207229591182625
              ],
              [
                5.604471315205887,
                49.206906377959506
              ],
              [
                5.604806514200539,
                49.20666402075598
              ],
              [
                5.605084044115281,
                49.20646882662044
              ],
              [
                5.605117118823514,
                49.20644893276793
              ],
              [
                5.605150050990606,
                49.206433709887705
              ],
              [
                5.605185821799765,
                49.2064210444
              ],
              [
                5.605223466598291,
                49.206409793581095
              ],
              [
                5.605258093720566,
                49.2064000818086
              ],
              [
                5.605294142149718,
                49.20639178805485
              ],
              [
                5.605339262983737,
                49.20638588172074
              ],
              [
                5.605384952225903,
                49.20638201015659
              ],
              [
                5.605421556553466,
                49.2063824688742
              ],
              [
                5.60545519967769,
                49.20638535536033
              ],
              [
                5.605477703689865,
                49.20638853657432
              ],
              [
                5.605660725112412,
                49.20641891343371
              ],
              [
                5.606192677536341,
                49.206500554377136
              ],
              [
                5.60681029698081,
                49.20658950514827
              ],
              [
                5.607381425068452,
                49.206676798647216
              ],
              [
                5.60814350173188,
                49.206792789512455
              ],
              [
                5.608814634682986,
                49.20689546709703
              ],
              [
                5.609441428584914,
                49.20698824570878
              ],
              [
                5.610112603784341,
                49.20709149950898
              ],
              [
                5.610777659214504,
                49.2071966702886
              ],
              [
                5.611328466660482,
                49.20728683832458
              ],
              [
                5.611855341892546,
                49.207365382932196
              ],
              [
                5.611891731368412,
                49.207369352640605
              ],
              [
                5.611925702514416,
                49.20737047483693
              ],
              [
                5.611964942114099,
                49.20737027506899
              ],
              [
                5.611999618125258,
                49.20736845542385
              ],
              [
                5.612044794466776,
                49.2073634173314
              ],
              [
                5.612081882150814,
                49.20735744018362
              ],
              [
                5.612126272101038,
                49.207347162931214
              ],
              [
                5.612542196606916,
                49.20724519886635
              ],
              [
                5.612724051096298,
                49.20720106710825
              ],
              [
                5.613381558882148,
                49.20703346222099
              ],
              [
                5.613792720939709,
                49.20691993355823
              ],
              [
                5.61445378381176,
                49.20675222537929
              ],
              [
                5.61491280716056,
                49.20663387702118
              ],
              [
                5.615265265075601,
                49.206551174085455
              ],
              [
                5.615655347280267,
                49.20647094807511
              ],
              [
                5.615837954975201,
                49.20643527077286
              ],
              [
                5.615873359103247,
                49.20642378108668
              ],
              [
                5.615898528664489,
                49.206445735789785
              ],
              [
                5.615910894789469,
                49.206456512292384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2237691069282548,
          "ground": "gnd"
        },
        "44_LVBranch440832": {
          "bus1": "44_MVLV04209_LV",
          "bus2": "44_LVBus604930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.615910894789469,
                49.206456512292384
              ],
              [
                5.615926343277327,
                49.20644760076686
              ],
              [
                5.615926343277327,
                49.20644760076686
              ],
              [
                5.616007767974806,
                49.20640061762175
              ],
              [
                5.616277489552141,
                49.20660128130078
              ],
              [
                5.616393849092391,
                49.206671117334416
              ],
              [
                5.616530402411996,
                49.206728107992355
              ],
              [
                5.61682900093032,
                49.20684452975797
              ],
              [
                5.617452761329566,
                49.20704102477333
              ],
              [
                5.617970936059332,
                49.207204256667886
              ],
              [
                5.61824444407058,
                49.20729041846005
              ],
              [
                5.618555105222237,
                49.20735591387922
              ],
              [
                5.618891866498113,
                49.207426925761524
              ],
              [
                5.619215370105725,
                49.20752052028145
              ],
              [
                5.619281480291416,
                49.20753964472147
              ],
              [
                5.619321888963661,
                49.20755905922772
              ],
              [
                5.619352658327048,
                49.20755107662809
              ],
              [
                5.619353752106772,
                49.20755251695757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.28735734246562794,
          "ground": "gnd"
        },
        "44_LVBranch714045": {
          "bus1": "44_LVBus604930",
          "bus2": "44_LVBus856368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.619353752106772,
                49.20755251695757
              ],
              [
                5.619354845886496,
                49.20755395728705
              ],
              [
                5.619334671796649,
                49.20757635256269
              ],
              [
                5.619362316719396,
                49.207608679122814
              ],
              [
                5.619398144892628,
                49.20768645468161
              ],
              [
                5.619395110453219,
                49.20785339423152
              ],
              [
                5.619379381683999,
                49.20800679688462
              ],
              [
                5.619400986612412,
                49.20808342416028
              ],
              [
                5.619452355538998,
                49.20814684470825
              ],
              [
                5.619521438789904,
                49.208192766292754
              ],
              [
                5.619702274198615,
                49.208288018079074
              ],
              [
                5.620237371892954,
                49.20846276413795
              ],
              [
                5.620268925086314,
                49.20845565910549
              ],
              [
                5.620286920574811,
                49.20845160517776
              ],
              [
                5.620286920574811,
                49.20845160517776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1398266744464891,
          "ground": "gnd"
        },
        "44_LVBranch609819": {
          "bus1": "44_MVLV04209_LV",
          "bus2": "44_LVBus604928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.615910894789469,
                49.206456512292384
              ],
              [
                5.615928172685462,
                49.206463818208604
              ],
              [
                5.615928172685462,
                49.206463818208604
              ],
              [
                5.615956973947192,
                49.20647599759743
              ],
              [
                5.616015451201113,
                49.20651882106496
              ],
              [
                5.616070071468545,
                49.2065674512766
              ],
              [
                5.616116072218297,
                49.206592810788514
              ],
              [
                5.616119301224433,
                49.206594592902775
              ],
              [
                5.616145104164429,
                49.20660882363286
              ],
              [
                5.616127438528979,
                49.20662257086877
              ],
              [
                5.616127438528979,
                49.20662257086877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024748059007290768,
          "ground": "gnd"
        },
        "44_17185": {
          "bus1": "44_MVBus14248",
          "bus2": "44_MVLV38469",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.647158820094839,
                49.19176301976896
              ],
              [
                5.650957483274169,
                49.19166653526739
              ],
              [
                5.651559744857025,
                49.19169027397471
              ],
              [
                5.651580300478649,
                49.19169009209532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.32107298404871165,
          "ground": "gnd"
        },
        "44_LVBranch175011": {
          "bus1": "44_MVLV38469_LV",
          "bus2": "44_LVBus605156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651580300478649,
                49.19169009209532
              ],
              [
                5.651590214637506,
                49.19167828007058
              ],
              [
                5.651590214637506,
                49.19167828007058
              ],
              [
                5.651796117742735,
                49.191409103658934
              ],
              [
                5.651798360651146,
                49.19140643369448
              ],
              [
                5.651798360651146,
                49.19140643369448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033826571423124355,
          "ground": "gnd"
        },
        "44_LVBranch188689": {
          "bus1": "44_LVBus605156",
          "bus2": "44_LVBus605163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651798360651146,
                49.19140643369448
              ],
              [
                5.651798360651146,
                49.19140643369448
              ],
              [
                5.65180460818925,
                49.19140458820732
              ],
              [
                5.651808364698439,
                49.19140347709692
              ],
              [
                5.651835859569343,
                49.19139536038796
              ],
              [
                5.652173308598242,
                49.191295710209275
              ],
              [
                5.65255870335477,
                49.19118189967414
              ],
              [
                5.652571332970778,
                49.19117816892251
              ],
              [
                5.652575372441135,
                49.19117697801499
              ],
              [
                5.652575372441135,
                49.19117697801499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06212068746242372,
          "ground": "gnd"
        },
        "44_LVBranch296598": {
          "bus1": "44_LVBus605163",
          "bus2": "44_LVBus605167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652575372441135,
                49.19117697801499
              ],
              [
                5.652575372441135,
                49.19117697801499
              ],
              [
                5.652573110947797,
                49.191168920057066
              ],
              [
                5.652438128710683,
                49.19068767107117
              ],
              [
                5.65228615991138,
                49.19000972367389
              ],
              [
                5.652285430196987,
                49.19000648845345
              ],
              [
                5.65228516041165,
                49.19000528188366
              ],
              [
                5.65228516041165,
                49.19000528188366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1320349987919499,
          "ground": "gnd"
        },
        "44_LVBranch081120": {
          "bus1": "44_LVBus605167",
          "bus2": "44_LVBus605168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.65228516041165,
                49.19000528188366
              ],
              [
                5.65228516041165,
                49.19000528188366
              ],
              [
                5.652135776470685,
                49.18936506840464
              ],
              [
                5.652134735909335,
                49.18936062774731
              ],
              [
                5.652134735909335,
                49.18936062774731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07252783534689684,
          "ground": "gnd"
        },
        "44_LVBranch668119": {
          "bus1": "44_LVBus605168",
          "bus2": "44_LVBus605169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652134735909335,
                49.18936062774731
              ],
              [
                5.652134735909335,
                49.18936062774731
              ],
              [
                5.652145386344265,
                49.189335117142186
              ],
              [
                5.652129827118093,
                49.18932125797033
              ],
              [
                5.651688194773125,
                49.188927942930526
              ],
              [
                5.651826789370372,
                49.18883198618478
              ],
              [
                5.651826789370372,
                49.18883198618478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0738616023136326,
          "ground": "gnd"
        },
        "44_LVBranch229306": {
          "bus1": "44_LVBus605169",
          "bus2": "44_LVBus605170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651826789370372,
                49.18883198618478
              ],
              [
                5.651826789370372,
                49.18883198618478
              ],
              [
                5.652083910011638,
                49.18858347777476
              ],
              [
                5.652277905801691,
                49.18826193063173
              ],
              [
                5.652457022618568,
                49.187943510553225
              ],
              [
                5.652943824765976,
                49.18793306150451
              ],
              [
                5.652943824765976,
                49.18793306150451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14509634176416852,
          "ground": "gnd"
        },
        "44_LVBranch292308": {
          "bus1": "44_LVBus605170",
          "bus2": "44_LVBus605171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652943824765976,
                49.18793306150451
              ],
              [
                5.652943824765976,
                49.18793306150451
              ],
              [
                5.653591754656891,
                49.18782704395364
              ],
              [
                5.654861014590408,
                49.18762836064165
              ],
              [
                5.655409503838662,
                49.18754478989034
              ],
              [
                5.655444175622963,
                49.18753950408964
              ],
              [
                5.655444175622963,
                49.18753950408964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18745133205677894,
          "ground": "gnd"
        },
        "44_LVBranch143977": {
          "bus1": "44_LVBus605163",
          "bus2": "44_LVBus605164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652575372441135,
                49.19117697801499
              ],
              [
                5.652575372441135,
                49.19117697801499
              ],
              [
                5.652579190148645,
                49.1911808652026
              ],
              [
                5.652918833227815,
                49.19152621658568
              ],
              [
                5.652975537585416,
                49.19156216558514
              ],
              [
                5.652983161507819,
                49.19156699060359
              ],
              [
                5.652989556089355,
                49.19157104927765
              ],
              [
                5.652993575899415,
                49.19157359992025
              ],
              [
                5.652996208191308,
                49.19157527168916
              ],
              [
                5.652997252543398,
                49.19157593523802
              ],
              [
                5.652999269296889,
                49.19157721036972
              ],
              [
                5.653000685364574,
                49.19157810643882
              ],
              [
                5.653004404832742,
                49.19158046754982
              ],
              [
                5.653011056358871,
                49.19158468098362
              ],
              [
                5.653060208279411,
                49.19161584791399
              ],
              [
                5.65328097666914,
                49.19175581808557
              ],
              [
                5.653290832692351,
                49.19176206513088
              ],
              [
                5.653299916732288,
                49.191767829941064
              ],
              [
                5.653300403225702,
                49.19176814021961
              ],
              [
                5.653300403225702,
                49.19176814021961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08490623996929086,
          "ground": "gnd"
        },
        "44_LVBranch509770": {
          "bus1": "44_LVBus605164",
          "bus2": "44_LVBus605165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.653300403225702,
                49.19176814021961
              ],
              [
                5.653300403225702,
                49.19176814021961
              ],
              [
                5.653258495350756,
                49.19179831087576
              ],
              [
                5.653274492182409,
                49.191852598562654
              ],
              [
                5.653618867981157,
                49.19206745692608
              ],
              [
                5.653628316415963,
                49.19206609829559
              ],
              [
                5.653644398373224,
                49.19206377369039
              ],
              [
                5.653644398373224,
                49.19206377369039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04724857287710765,
          "ground": "gnd"
        },
        "44_LVBranch443460": {
          "bus1": "44_LVBus605165",
          "bus2": "44_LVBus605166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.653644398373224,
                49.19206377369039
              ],
              [
                5.653644398373224,
                49.19206377369039
              ],
              [
                5.653638176592493,
                49.19207709341467
              ],
              [
                5.65372195860393,
                49.19212952290819
              ],
              [
                5.654315285003214,
                49.192500797547325
              ],
              [
                5.654333982075743,
                49.19250051377631
              ],
              [
                5.654333982075743,
                49.19250051377631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07114936082565775,
          "ground": "gnd"
        },
        "44_LVBranch069261": {
          "bus1": "44_LVBus605156",
          "bus2": "44_LVBus605157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651798360651146,
                49.19140643369448
              ],
              [
                5.651798360651146,
                49.19140643369448
              ],
              [
                5.651796507388464,
                49.19140684467302
              ],
              [
                5.65127173727157,
                49.191523887020914
              ],
              [
                5.65126627275415,
                49.19152510830325
              ],
              [
                5.651265244552431,
                49.19152533458315
              ],
              [
                5.651265244552431,
                49.19152533458315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04104758572996336,
          "ground": "gnd"
        },
        "44_LVBranch285735": {
          "bus1": "44_LVBus605157",
          "bus2": "44_LVBus605158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651265244552431,
                49.19152533458315
              ],
              [
                5.651265244552431,
                49.19152533458315
              ],
              [
                5.651330258355468,
                49.19190028185405
              ],
              [
                5.651332486483088,
                49.19191315190882
              ],
              [
                5.651333402712298,
                49.19191630103445
              ],
              [
                5.651349194192121,
                49.19197105322954
              ],
              [
                5.651440301573715,
                49.19228689723197
              ],
              [
                5.651442473474565,
                49.19229441810806
              ],
              [
                5.651443480162798,
                49.19229790645744
              ],
              [
                5.651443480162798,
                49.19229790645744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08695609051401709,
          "ground": "gnd"
        },
        "44_LVBranch252531": {
          "bus1": "44_LVBus605158",
          "bus2": "44_LVBus605162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651443480162798,
                49.19229790645744
              ],
              [
                5.651443480162798,
                49.19229790645744
              ],
              [
                5.651455513789762,
                49.19230196211877
              ],
              [
                5.651570028559086,
                49.192340539398586
              ],
              [
                5.651586381873338,
                49.192346049309485
              ],
              [
                5.6515900564746,
                49.19234728760078
              ],
              [
                5.6515900564746,
                49.19234728760078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01201274443952667,
          "ground": "gnd"
        },
        "44_LVBranch024308": {
          "bus1": "44_LVBus605158",
          "bus2": "44_LVBus605159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651443480162798,
                49.19229790645744
              ],
              [
                5.651443480162798,
                49.19229790645744
              ],
              [
                5.651442490178031,
                49.19230234931412
              ],
              [
                5.651440828047843,
                49.192309778392456
              ],
              [
                5.651423642235531,
                49.192386809608195
              ],
              [
                5.651348249270405,
                49.192724640713585
              ],
              [
                5.651339784468775,
                49.192762590703616
              ],
              [
                5.65133796194127,
                49.192770725652466
              ],
              [
                5.651336279323315,
                49.1927782632057
              ],
              [
                5.651334331737059,
                49.192787013124644
              ],
              [
                5.651295686565537,
                49.19296016846522
              ],
              [
                5.65133764619408,
                49.19319673301506
              ],
              [
                5.65134081266118,
                49.19321458610101
              ],
              [
                5.651345468075255,
                49.19324086024303
              ],
              [
                5.651348740021621,
                49.193259285950944
              ],
              [
                5.651348740021621,
                49.193259285950944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1079259945094923,
          "ground": "gnd"
        },
        "44_LVBranch272421": {
          "bus1": "44_LVBus605159",
          "bus2": "44_LVBus605161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651348740021621,
                49.193259285950944
              ],
              [
                5.651348740021621,
                49.193259285950944
              ],
              [
                5.6519509131175,
                49.192977090017344
              ],
              [
                5.651991216886588,
                49.1929582052965
              ],
              [
                5.652007825462173,
                49.19295041670689
              ],
              [
                5.652010765352446,
                49.19294855480251
              ],
              [
                5.652213928243529,
                49.19282001166321
              ],
              [
                5.652235879204314,
                49.19280612199513
              ],
              [
                5.652240520033629,
                49.19280318784633
              ],
              [
                5.652250223216202,
                49.192797047094565
              ],
              [
                5.652261047247771,
                49.1927902008719
              ],
              [
                5.652266518006517,
                49.19278673117086
              ],
              [
                5.652268680419748,
                49.19278536738796
              ],
              [
                5.652268680419748,
                49.19278536738796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08548539253738162,
          "ground": "gnd"
        },
        "44_LVBranch142141": {
          "bus1": "44_LVBus605159",
          "bus2": "44_LVBus605160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651348740021621,
                49.193259285950944
              ],
              [
                5.651348740021621,
                49.193259285950944
              ],
              [
                5.651421771998996,
                49.193580350799564
              ],
              [
                5.65142278519045,
                49.19358479220357
              ],
              [
                5.65142278519045,
                49.19358479220357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036600781864875795,
          "ground": "gnd"
        },
        "44_LVBranch061706": {
          "bus1": "44_MVLV38469_LV",
          "bus2": "44_LVBus605152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651580300478649,
                49.19169009209532
              ],
              [
                5.651594247127693,
                49.19169999412108
              ],
              [
                5.651594247127693,
                49.19169999412108
              ],
              [
                5.652188046054581,
                49.19208958517155
              ],
              [
                5.652188046054581,
                49.19208958517155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06124248124334994,
          "ground": "gnd"
        },
        "44_LVBranch627264": {
          "bus1": "44_LVBus605152",
          "bus2": "44_LVBus605154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652188046054581,
                49.19208958517155
              ],
              [
                5.652188046054581,
                49.19208958517155
              ],
              [
                5.651982972729805,
                49.19219140065002
              ],
              [
                5.651885303768472,
                49.19228786163237
              ],
              [
                5.651883010025903,
                49.19229400423118
              ],
              [
                5.651892969679015,
                49.192301435572446
              ],
              [
                5.651898490960784,
                49.19230045550035
              ],
              [
                5.651902330065828,
                49.192299773760325
              ],
              [
                5.651902330065828,
                49.192299773760325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03413759285819399,
          "ground": "gnd"
        },
        "44_LVBranch231937": {
          "bus1": "44_LVBus605152",
          "bus2": "44_LVBus605153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652188046054581,
                49.19208958517155
              ],
              [
                5.652188046054581,
                49.19208958517155
              ],
              [
                5.652600238394325,
                49.19238237151146
              ],
              [
                5.65260732668516,
                49.19238740022209
              ],
              [
                5.652613106731418,
                49.19239150289692
              ],
              [
                5.652633222703106,
                49.192405793473625
              ],
              [
                5.652633222703106,
                49.192405793473625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04784994268838284,
          "ground": "gnd"
        },
        "44_14781": {
          "bus1": "44_MVBus14247",
          "bus2": "44_MVLV07838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.65129314097833,
                49.19361538321358
              ],
              [
                5.65219504505856,
                49.19413473504661
              ],
              [
                5.652779874256604,
                49.19445102816126
              ],
              [
                5.652794638717246,
                49.19446040382497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14277339270251507,
          "ground": "gnd"
        },
        "44_LVBranch285616": {
          "bus1": "44_MVLV07838_LV",
          "bus2": "44_LVBus604981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652794638717246,
                49.19446040382497
              ],
              [
                5.652809022159857,
                49.1944700418279
              ],
              [
                5.652809022159857,
                49.1944700418279
              ],
              [
                5.653097038356604,
                49.194649005950104
              ],
              [
                5.653097038356604,
                49.194649005950104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028927868100816486,
          "ground": "gnd"
        },
        "44_LVBranch115153": {
          "bus1": "44_LVBus604981",
          "bus2": "44_LVBus604982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.653097038356604,
                49.194649005950104
              ],
              [
                5.653097038356604,
                49.194649005950104
              ],
              [
                5.652871278669011,
                49.19480322942702
              ],
              [
                5.652868597214755,
                49.19480505721809
              ],
              [
                5.652863745509082,
                49.194809193259935
              ],
              [
                5.652854940358992,
                49.19481671207145
              ],
              [
                5.65282443910032,
                49.19484272687502
              ],
              [
                5.652816075355213,
                49.194849855772176
              ],
              [
                5.652665742655206,
                49.19497810691109
              ],
              [
                5.652573718658669,
                49.19505660616201
              ],
              [
                5.652532081494887,
                49.195092092635576
              ],
              [
                5.652506378041891,
                49.19511399079369
              ],
              [
                5.652311314458459,
                49.195280214516394
              ],
              [
                5.652020381530784,
                49.19554964727065
              ],
              [
                5.652020381530784,
                49.19554964727065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12740950614480076,
          "ground": "gnd"
        },
        "44_LVBranch076120": {
          "bus1": "44_LVBus604982",
          "bus2": "44_LVBus604983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652020381530784,
                49.19554964727065
              ],
              [
                5.652020381530784,
                49.19554964727065
              ],
              [
                5.652009168022027,
                49.1955583387411
              ],
              [
                5.651993303142894,
                49.19557065707185
              ],
              [
                5.651652715864809,
                49.19583488852911
              ],
              [
                5.651648808206761,
                49.195837919266374
              ],
              [
                5.65164441744422,
                49.1958413320699
              ],
              [
                5.651640187757545,
                49.195844902288385
              ],
              [
                5.651637350859001,
                49.195847300892666
              ],
              [
                5.651624022991695,
                49.19585853281133
              ],
              [
                5.651607780079106,
                49.195872228442525
              ],
              [
                5.651278431357486,
                49.19614995174651
              ],
              [
                5.651253156147046,
                49.196171271195944
              ],
              [
                5.651253156147046,
                49.196171271195944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08893572038685142,
          "ground": "gnd"
        },
        "44_LVBranch147850": {
          "bus1": "44_LVBus604983",
          "bus2": "44_LVBus604984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651253156147046,
                49.196171271195944
              ],
              [
                5.651253156147046,
                49.196171271195944
              ],
              [
                5.651248938369783,
                49.19617481409025
              ],
              [
                5.651182251834986,
                49.196230893779365
              ],
              [
                5.651173374241699,
                49.19623836049043
              ],
              [
                5.651168883254903,
                49.196242135756464
              ],
              [
                5.651155240892316,
                49.19625360113
              ],
              [
                5.650966622236846,
                49.19641221597831
              ],
              [
                5.65094976524232,
                49.19642639610927
              ],
              [
                5.650937242402173,
                49.19643692222476
              ],
              [
                5.650937242402173,
                49.19643692222476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03745661212374149,
          "ground": "gnd"
        },
        "44_LVBranch165745": {
          "bus1": "44_LVBus604984",
          "bus2": "44_LVBus604985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.650937242402173,
                49.19643692222476
              ],
              [
                5.650937242402173,
                49.19643692222476
              ],
              [
                5.650844295244209,
                49.19651949217494
              ],
              [
                5.650833171309412,
                49.19652936808666
              ],
              [
                5.650571720075555,
                49.19676161459565
              ],
              [
                5.650570952364744,
                49.19676226531659
              ],
              [
                5.650496376070144,
                49.196825622025464
              ],
              [
                5.650196470908702,
                49.19708044145685
              ],
              [
                5.650194155205679,
                49.1970824119441
              ],
              [
                5.650192295233422,
                49.19708400112859
              ],
              [
                5.650192295233422,
                49.19708400112859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09015311156803565,
          "ground": "gnd"
        },
        "44_LVBranch001609": {
          "bus1": "44_LVBus604985",
          "bus2": "44_LVBus604986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.650192295233422,
                49.19708400112859
              ],
              [
                5.650192295233422,
                49.19708400112859
              ],
              [
                5.649504368996114,
                49.19765830274598
              ],
              [
                5.64949111198538,
                49.19766937055425
              ],
              [
                5.649481188903938,
                49.19767765737633
              ],
              [
                5.649477438010448,
                49.197680782617724
              ],
              [
                5.649149075925683,
                49.19798378631849
              ],
              [
                5.649115793208835,
                49.198016747336624
              ],
              [
                5.649115793208835,
                49.198016747336624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13010382773520163,
          "ground": "gnd"
        },
        "44_LVBranch012358": {
          "bus1": "44_LVBus604981",
          "bus2": "44_LVBus604987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.653097038356604,
                49.194649005950104
              ],
              [
                5.653097038356604,
                49.194649005950104
              ],
              [
                5.653375491161434,
                49.19439538306795
              ],
              [
                5.653678929267253,
                49.19414135567406
              ],
              [
                5.653745886639125,
                49.194085302811004
              ],
              [
                5.653745886639125,
                49.194085302811004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07854473136381648,
          "ground": "gnd"
        },
        "44_LVBranch010734": {
          "bus1": "44_LVBus604987",
          "bus2": "44_LVBus604988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.653745886639125,
                49.194085302811004
              ],
              [
                5.653745886639125,
                49.194085302811004
              ],
              [
                5.65402626148251,
                49.19385202063149
              ],
              [
                5.654036862363429,
                49.19384320201078
              ],
              [
                5.654042618476334,
                49.19383841138155
              ],
              [
                5.654047827664014,
                49.19383407653892
              ],
              [
                5.654056716017149,
                49.193826150643346
              ],
              [
                5.654080293010185,
                49.19380512929708
              ],
              [
                5.654094021296486,
                49.193792887767316
              ],
              [
                5.654094021296486,
                49.193792887767316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041251390069174776,
          "ground": "gnd"
        },
        "44_LVBranch677658": {
          "bus1": "44_LVBus604988",
          "bus2": "44_LVBus604989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.654094021296486,
                49.193792887767316
              ],
              [
                5.654094021296486,
                49.193792887767316
              ],
              [
                5.654294600379705,
                49.19361554566453
              ],
              [
                5.654347892384799,
                49.19356804515902
              ],
              [
                5.654361503636952,
                49.193555905753236
              ],
              [
                5.654379176359052,
                49.19354014671207
              ],
              [
                5.654385833143174,
                49.193534216019906
              ],
              [
                5.654391595178075,
                49.19352909247219
              ],
              [
                5.654448753432934,
                49.19347813955364
              ],
              [
                5.654640897983118,
                49.19330685759886
              ],
              [
                5.654667959690971,
                49.19330201665975
              ],
              [
                5.654676261661599,
                49.193300536815656
              ],
              [
                5.654712005368011,
                49.193294151543434
              ],
              [
                5.654712670142765,
                49.193294034217715
              ],
              [
                5.654712670142765,
                49.193294034217715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07258345530054813,
          "ground": "gnd"
        },
        "44_LVBranch050538": {
          "bus1": "44_MVLV07838_LV",
          "bus2": "44_LVBus604972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.652794638717246,
                49.19446040382497
              ],
              [
                5.652776158889243,
                49.194454485278406
              ],
              [
                5.652776158889243,
                49.194454485278406
              ],
              [
                5.652098233244671,
                49.19421430171741
              ],
              [
                5.651545217743461,
                49.19401692767024
              ],
              [
                5.651545217743461,
                49.19401692767024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10206673012340095,
          "ground": "gnd"
        },
        "44_LVBranch261909": {
          "bus1": "44_LVBus604972",
          "bus2": "44_LVBus604973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651545217743461,
                49.19401692767024
              ],
              [
                5.651545217743461,
                49.19401692767024
              ],
              [
                5.651655111085609,
                49.194446720875675
              ],
              [
                5.651655111085609,
                49.194446720875675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04846527060000166,
          "ground": "gnd"
        },
        "44_LVBranch128573": {
          "bus1": "44_LVBus604973",
          "bus2": "44_LVBus604974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651655111085609,
                49.194446720875675
              ],
              [
                5.651655111085609,
                49.194446720875675
              ],
              [
                5.651657269939377,
                49.19445488957933
              ],
              [
                5.651659623392364,
                49.19446373635351
              ],
              [
                5.65166196372713,
                49.19447259248321
              ],
              [
                5.651746649370705,
                49.194791958650825
              ],
              [
                5.651748807675355,
                49.1948001183734
              ],
              [
                5.651765227294668,
                49.19486204727358
              ],
              [
                5.651767310584372,
                49.19486989432234
              ],
              [
                5.651769540448023,
                49.194878312856076
              ],
              [
                5.651774813091653,
                49.19489818499042
              ],
              [
                5.651776971405206,
                49.19490634471169
              ],
              [
                5.651861644775519,
                49.19522571105059
              ],
              [
                5.651863998876783,
                49.195234566791314
              ],
              [
                5.651866338703541,
                49.19524341393405
              ],
              [
                5.651867208906749,
                49.195246699213726
              ],
              [
                5.651868497624081,
                49.195251582627954
              ],
              [
                5.651868497624081,
                49.195251582627954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09085263413421216,
          "ground": "gnd"
        },
        "44_LVBranch153989": {
          "bus1": "44_LVBus604974",
          "bus2": "44_LVBus604978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651868497624081,
                49.195251582627954
              ],
              [
                5.651868497624081,
                49.195251582627954
              ],
              [
                5.651870235732836,
                49.1952553474975
              ],
              [
                5.651870776590574,
                49.195256501600866
              ],
              [
                5.651873039547885,
                49.19526138504541
              ],
              [
                5.65187645230662,
                49.19526878164764
              ],
              [
                5.651880422512194,
                49.195277376858236
              ],
              [
                5.651989973554245,
                49.19551448124291
              ],
              [
                5.651993957494974,
                49.19552307606894
              ],
              [
                5.651999619572353,
                49.19553535648582
              ],
              [
                5.65200189856387,
                49.195540275455066
              ],
              [
                5.65200189856387,
                49.195540275455066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03354647687372469,
          "ground": "gnd"
        },
        "44_LVBranch003415": {
          "bus1": "44_LVBus604974",
          "bus2": "44_LVBus604975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651868497624081,
                49.195251582627954
              ],
              [
                5.651868497624081,
                49.195251582627954
              ],
              [
                5.651864905250798,
                49.19525205069968
              ],
              [
                5.651525556583985,
                49.19529618494976
              ],
              [
                5.651503743213903,
                49.19529901846838
              ],
              [
                5.651370945499481,
                49.19531628835321
              ],
              [
                5.651357501026533,
                49.19531803607547
              ],
              [
                5.651334762581191,
                49.19532099406769
              ],
              [
                5.651334762581191,
                49.19532099406769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03965995827287292,
          "ground": "gnd"
        },
        "44_LVBranch125012": {
          "bus1": "44_LVBus604975",
          "bus2": "44_LVBus604976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651334762581191,
                49.19532099406769
              ],
              [
                5.651334762581191,
                49.19532099406769
              ],
              [
                5.650678068296805,
                49.19540024187828
              ],
              [
                5.650678068296805,
                49.19540024187828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04866796271244896,
          "ground": "gnd"
        },
        "44_LVBranch320103": {
          "bus1": "44_LVBus604976",
          "bus2": "44_LVBus604977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.650678068296805,
                49.19540024187828
              ],
              [
                5.650678068296805,
                49.19540024187828
              ],
              [
                5.650258893920003,
                49.195554088465165
              ],
              [
                5.650243959668765,
                49.19556083227349
              ],
              [
                5.650243959668765,
                49.19556083227349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036338163757780706,
          "ground": "gnd"
        },
        "44_LVBranch019420": {
          "bus1": "44_LVBus604972",
          "bus2": "44_LVBus604979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.651545217743461,
                49.19401692767024
              ],
              [
                5.651545217743461,
                49.19401692767024
              ],
              [
                5.65143026831689,
                49.19361427949573
              ],
              [
                5.65143026831689,
                49.19361427949573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045556968534210596,
          "ground": "gnd"
        }
      },
      "transformer": {
        "44_MVLV32032_Transformer": {
          "bus_hv": "44_MVLV32032",
          "bus_lv": "44_MVLV32032_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV62192_Transformer": {
          "bus_hv": "44_MVLV62192",
          "bus_lv": "44_MVLV62192_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV28700_Transformer": {
          "bus_hv": "44_MVLV28700",
          "bus_lv": "44_MVLV28700_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV62227_Transformer": {
          "bus_hv": "44_MVLV62227",
          "bus_lv": "44_MVLV62227_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV02277_Transformer": {
          "bus_hv": "44_MVLV02277",
          "bus_lv": "44_MVLV02277_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV46990_Transformer": {
          "bus_hv": "44_MVLV46990",
          "bus_lv": "44_MVLV46990_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV10465_Transformer": {
          "bus_hv": "44_MVLV10465",
          "bus_lv": "44_MVLV10465_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "44_MVLV10467_Transformer": {
          "bus_hv": "44_MVLV10467",
          "bus_lv": "44_MVLV10467_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV51713_Transformer": {
          "bus_hv": "44_MVLV51713",
          "bus_lv": "44_MVLV51713_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV48457_Transformer": {
          "bus_hv": "44_MVLV48457",
          "bus_lv": "44_MVLV48457_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV26255_Transformer": {
          "bus_hv": "44_MVLV26255",
          "bus_lv": "44_MVLV26255_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV46427_Transformer": {
          "bus_hv": "44_MVLV46427",
          "bus_lv": "44_MVLV46427_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV23999_Transformer": {
          "bus_hv": "44_MVLV23999",
          "bus_lv": "44_MVLV23999_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV13223_Transformer": {
          "bus_hv": "44_MVLV13223",
          "bus_lv": "44_MVLV13223_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV39946_Transformer": {
          "bus_hv": "44_MVLV39946",
          "bus_lv": "44_MVLV39946_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV54419_Transformer": {
          "bus_hv": "44_MVLV54419",
          "bus_lv": "44_MVLV54419_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV33189_Transformer": {
          "bus_hv": "44_MVLV33189",
          "bus_lv": "44_MVLV33189_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV05960_Transformer": {
          "bus_hv": "44_MVLV05960",
          "bus_lv": "44_MVLV05960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "44_MVLV29202_Transformer": {
          "bus_hv": "44_MVLV29202",
          "bus_lv": "44_MVLV29202_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV24873_Transformer": {
          "bus_hv": "44_MVLV24873",
          "bus_lv": "44_MVLV24873_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV25135_Transformer": {
          "bus_hv": "44_MVLV25135",
          "bus_lv": "44_MVLV25135_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV57819_Transformer": {
          "bus_hv": "44_MVLV57819",
          "bus_lv": "44_MVLV57819_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV28456_Transformer": {
          "bus_hv": "44_MVLV28456",
          "bus_lv": "44_MVLV28456_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV34629_Transformer": {
          "bus_hv": "44_MVLV34629",
          "bus_lv": "44_MVLV34629_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV10466_Transformer": {
          "bus_hv": "44_MVLV10466",
          "bus_lv": "44_MVLV10466_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV54055_Transformer": {
          "bus_hv": "44_MVLV54055",
          "bus_lv": "44_MVLV54055_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "44_MVLV08234_Transformer": {
          "bus_hv": "44_MVLV08234",
          "bus_lv": "44_MVLV08234_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV25611_Transformer": {
          "bus_hv": "44_MVLV25611",
          "bus_lv": "44_MVLV25611_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "44_MVLV57007_Transformer": {
          "bus_hv": "44_MVLV57007",
          "bus_lv": "44_MVLV57007_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV05475_Transformer": {
          "bus_hv": "44_MVLV05475",
          "bus_lv": "44_MVLV05475_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV57011_Transformer": {
          "bus_hv": "44_MVLV57011",
          "bus_lv": "44_MVLV57011_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV05591_Transformer": {
          "bus_hv": "44_MVLV05591",
          "bus_lv": "44_MVLV05591_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV65932_Transformer": {
          "bus_hv": "44_MVLV65932",
          "bus_lv": "44_MVLV65932_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV40595_Transformer": {
          "bus_hv": "44_MVLV40595",
          "bus_lv": "44_MVLV40595_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV04209_Transformer": {
          "bus_hv": "44_MVLV04209",
          "bus_lv": "44_MVLV04209_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV38469_Transformer": {
          "bus_hv": "44_MVLV38469",
          "bus_lv": "44_MVLV38469_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV07838_Transformer": {
          "bus_hv": "44_MVLV07838",
          "bus_lv": "44_MVLV07838_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 141
  }
}
