{
  "bus": {
    "44_SSHUB": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.1335908292519985,
      "latitude": 49.299716446849374,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42600": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.128432734024707,
      "latitude": 49.29906500692823,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42601": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.127649547785436,
      "latitude": 49.298058993608436,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42602": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.129077671686562,
      "latitude": 49.296359760887704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV49555": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.129945529337697,
      "latitude": 49.29530896239423,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV04851": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.134307736923672,
      "latitude": 49.2915845192685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV49555_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.129945529337697,
      "latitude": 49.29530896239423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.129696956298144,
      "latitude": 49.295298484055174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus42603": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.126628261254298,
      "latitude": 49.29566707036237,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV39460": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.126336686591634,
      "latitude": 49.29564785960664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42604": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.122350329861694,
      "latitude": 49.286599910789505,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42607": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.122754305924808,
      "latitude": 49.28511783770424,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42608": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.122302083770767,
      "latitude": 49.28484126427751,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42609": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.123745454982141,
      "latitude": 49.281343194335925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42610": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.128775384894088,
      "latitude": 49.28111229975933,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV57351": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.128920491777381,
      "latitude": 49.28101425426477,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV29370": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.142071252113002,
      "latitude": 49.27552355155847,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV18898": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.143201293535673,
      "latitude": 49.27414876461709,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42614": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.148735164115021,
      "latitude": 49.27709215770868,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV62715": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.155718969770176,
      "latitude": 49.27745115104964,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV56169": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.155755915916845,
      "latitude": 49.2742083428096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV56169_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155755915916845,
      "latitude": 49.2742083428096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15521149308573,
      "latitude": 49.27424534481583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154772936457156,
      "latitude": 49.2743907894973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154486642669388,
      "latitude": 49.27464971427744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153275313461744,
      "latitude": 49.274481828506275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154442083084953,
      "latitude": 49.27494518529633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus869562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153840231497253,
      "latitude": 49.27553601874046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus869561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153715565027221,
      "latitude": 49.27482928820834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154620810726795,
      "latitude": 49.274746636624805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154625410478491,
      "latitude": 49.27545726682292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153063592058916,
      "latitude": 49.275585594104726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.152409209517853,
      "latitude": 49.275487543407706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.152137574623681,
      "latitude": 49.27544523269883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155212883176934,
      "latitude": 49.274263307933666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154650653373325,
      "latitude": 49.27546341675419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154643354657089,
      "latitude": 49.2757375723555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154514039176538,
      "latitude": 49.27597939647574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154405741389556,
      "latitude": 49.276317963985164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154314632590608,
      "latitude": 49.27654247204023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155866600644113,
      "latitude": 49.27583080606297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156770390074165,
      "latitude": 49.27586203070618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157290994895088,
      "latitude": 49.275938384666176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157724530619853,
      "latitude": 49.27604916946725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156096292262647,
      "latitude": 49.27457846364812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156293701835713,
      "latitude": 49.27466988183981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156939455677837,
      "latitude": 49.274756178094634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155989659116888,
      "latitude": 49.274585499663715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155836957499587,
      "latitude": 49.27472157295559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156822989786598,
      "latitude": 49.27498243133363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157102206070421,
      "latitude": 49.274988016768745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157161628532802,
      "latitude": 49.27490752983672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15700924429207,
      "latitude": 49.27489458866635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157398446265058,
      "latitude": 49.27494468624949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.158675797019023,
      "latitude": 49.27507554745585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.159093799430516,
      "latitude": 49.27477251738789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.158949257087306,
      "latitude": 49.27475689137664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.159148653712598,
      "latitude": 49.27448914656403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.159426183596207,
      "latitude": 49.27468973129281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.160039964970133,
      "latitude": 49.274941299513884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155640328906952,
      "latitude": 49.27460107638501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155523944793369,
      "latitude": 49.274594552446175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15549454218989,
      "latitude": 49.27491933217385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15547683367405,
      "latitude": 49.275045982900515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156009296080095,
      "latitude": 49.274290092173565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15830593504722,
      "latitude": 49.274107901378386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.159242436968448,
      "latitude": 49.2742726436806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.159519025034401,
      "latitude": 49.274506583562726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.15980748652714,
      "latitude": 49.27467707381747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV62715_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155718969770176,
      "latitude": 49.27745115104964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155903006336785,
      "latitude": 49.27720437970144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus863228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155747349441765,
      "latitude": 49.277070817620825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus863229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155610088123176,
      "latitude": 49.277118624457785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus863230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155307871812924,
      "latitude": 49.2770322663603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus882006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154906575902866,
      "latitude": 49.27680473558943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus863227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156028602082755,
      "latitude": 49.27715246288404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus866557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156313383824612,
      "latitude": 49.27732316374137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus875764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156575451244695,
      "latitude": 49.2773105696102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus875765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156856883798078,
      "latitude": 49.277391361775074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus875766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.157142846044874,
      "latitude": 49.27756318349665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155458711824928,
      "latitude": 49.278075843475676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156265666917119,
      "latitude": 49.27832812104253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.156514142958227,
      "latitude": 49.27766933416692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155881703294016,
      "latitude": 49.278590317472904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155057487241588,
      "latitude": 49.27833334252176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154505563084303,
      "latitude": 49.27776128147552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154239195851699,
      "latitude": 49.278083828124565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153726392064961,
      "latitude": 49.27746324370987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.154143146700305,
      "latitude": 49.27707932993895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.153307368243034,
      "latitude": 49.277697341232695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.155093938850636,
      "latitude": 49.2772967283574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV46682": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.121408991728574,
      "latitude": 49.2827439177439,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42611": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.119652321076104,
      "latitude": 49.279377142753596,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42612": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.117066024961962,
      "latitude": 49.275471186835944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV64443": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.119192465003906,
      "latitude": 49.27448054384069,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV04853": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.118776250499306,
      "latitude": 49.2708866980994,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV32801": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.11937060558784,
      "latitude": 49.268613023339576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV60571": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.114430382708975,
      "latitude": 49.268086541983706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV15568": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.115971049097316,
      "latitude": 49.26613758250706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV15568_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115971049097316,
      "latitude": 49.26613758250706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116562500416942,
      "latitude": 49.266561958243834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus852805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116581777724047,
      "latitude": 49.26711053744791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116028180010726,
      "latitude": 49.26701824535837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115582644645125,
      "latitude": 49.26695868211641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114675766843128,
      "latitude": 49.2668217355426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus855176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11752248294318,
      "latitude": 49.26727248534483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus857104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118488656214551,
      "latitude": 49.26743564425485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus857106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118910993326528,
      "latitude": 49.2674224936514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus857105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118811414799515,
      "latitude": 49.26703400977496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus857314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119141304573885,
      "latitude": 49.266247032918635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117582407002249,
      "latitude": 49.26580090831576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118024756498927,
      "latitude": 49.265972762283546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118358492382219,
      "latitude": 49.26590151488698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118900510999529,
      "latitude": 49.26609716807391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119959334604994,
      "latitude": 49.26650230434761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.120340955322525,
      "latitude": 49.26677009807743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121061319450569,
      "latitude": 49.26705711161212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117939136430204,
      "latitude": 49.266224991140156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus886256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116571554717067,
      "latitude": 49.26652725549367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115165660044918,
      "latitude": 49.26585254197004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114531134319571,
      "latitude": 49.26597176119757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114011916340449,
      "latitude": 49.26668415786051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113799221579735,
      "latitude": 49.26719477881276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113307753932228,
      "latitude": 49.26719169019205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113968548939186,
      "latitude": 49.2676479354995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113550596207152,
      "latitude": 49.265747441086205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113555230518368,
      "latitude": 49.265902678563286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113508450996502,
      "latitude": 49.26591256966789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113547953853359,
      "latitude": 49.265931393215645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113132737995545,
      "latitude": 49.26706123669745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus884875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112603891831531,
      "latitude": 49.265556671533005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111606438710406,
      "latitude": 49.26554597517311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111204726382459,
      "latitude": 49.26563453338862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV19850": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.114571246639504,
      "latitude": 49.271960055091206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42615": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.114345072774594,
      "latitude": 49.27244479841073,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42616": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.109695346531927,
      "latitude": 49.269927752973246,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42617": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.106627945576548,
      "latitude": 49.27154770336759,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV19851": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.106717992909578,
      "latitude": 49.271559319954854,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV43656": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.104095151939235,
      "latitude": 49.27208743243775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV43656_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104095151939235,
      "latitude": 49.27208743243775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103964761262794,
      "latitude": 49.27218173918796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103785132826298,
      "latitude": 49.271851228984985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103482479115639,
      "latitude": 49.27185212923652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104661815591879,
      "latitude": 49.27030493765245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103921945792303,
      "latitude": 49.27221064195344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103745843647579,
      "latitude": 49.27237797870969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104418403487218,
      "latitude": 49.27235595940894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.10392912093819,
      "latitude": 49.272795161378305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104181666723608,
      "latitude": 49.272678842748654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104375907485158,
      "latitude": 49.27287957195717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103838253162105,
      "latitude": 49.27342514833507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104490934032373,
      "latitude": 49.2735028173825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103980545394489,
      "latitude": 49.27220822699625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105401821207808,
      "latitude": 49.271678969887674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV19851_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106717992909578,
      "latitude": 49.271559319954854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106594704734211,
      "latitude": 49.27164094041568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106639065785807,
      "latitude": 49.27252876325965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106080477176385,
      "latitude": 49.27249766542068,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106583184664237,
      "latitude": 49.2716298703397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106027870056344,
      "latitude": 49.27209574674896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.10651098256757,
      "latitude": 49.271645279063016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106474667282358,
      "latitude": 49.271549180896415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105519906363726,
      "latitude": 49.271632079680415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105986688169678,
      "latitude": 49.27100641145637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106537048565657,
      "latitude": 49.27162641750757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106510960333292,
      "latitude": 49.27152957538019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107666301017423,
      "latitude": 49.27148386380155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110185175424797,
      "latitude": 49.271029447316266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111019298966632,
      "latitude": 49.27119159905866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111899392557489,
      "latitude": 49.27206536205519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus42618": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.108348338799329,
      "latitude": 49.265974233844396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV20069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.108082684776297,
      "latitude": 49.26592655598066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV20069_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108082684776297,
      "latitude": 49.26592655598066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108301865211473,
      "latitude": 49.26512273761297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107645241035406,
      "latitude": 49.26496320389862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107202881318379,
      "latitude": 49.26478973917532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107483199668603,
      "latitude": 49.26439849430835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107530936194666,
      "latitude": 49.26396030229375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108060078207326,
      "latitude": 49.266170405418684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108183587969524,
      "latitude": 49.26616635304762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107446329593722,
      "latitude": 49.26659849966701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106649438180079,
      "latitude": 49.26637388509476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.10705449968851,
      "latitude": 49.266793182554956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107196015324718,
      "latitude": 49.26679530241916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107127454642684,
      "latitude": 49.266937788277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106870328513682,
      "latitude": 49.26758408700187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106254022347123,
      "latitude": 49.2680599247448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106107830352833,
      "latitude": 49.26831767454882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105945640937614,
      "latitude": 49.268798431301754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105842981829446,
      "latitude": 49.268681336635964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105771532698077,
      "latitude": 49.2686588008171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105558130444658,
      "latitude": 49.26874854835736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105581924416035,
      "latitude": 49.26873470522078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105886296562701,
      "latitude": 49.26868215294965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107172059522217,
      "latitude": 49.26694815166085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107758925428105,
      "latitude": 49.26617164809276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107421371354743,
      "latitude": 49.2660334499822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106731755852277,
      "latitude": 49.26619110374654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106619928840903,
      "latitude": 49.26634783766093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.10613819586473,
      "latitude": 49.26616554102227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107253960542454,
      "latitude": 49.26618299952908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108414245605572,
      "latitude": 49.26503731069222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108996967703407,
      "latitude": 49.26513705635791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.109425836135919,
      "latitude": 49.26516800720049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.109987409207038,
      "latitude": 49.265153193418975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110392193715401,
      "latitude": 49.26536110948516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110562542800973,
      "latitude": 49.26494911981201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110863999178078,
      "latitude": 49.265583646259415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111101135234172,
      "latitude": 49.2657209457715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110627508761971,
      "latitude": 49.26602176741981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.110408169800178,
      "latitude": 49.26646479014677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108406501528523,
      "latitude": 49.26510650590824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.109502630552215,
      "latitude": 49.26524523024343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.108068959936564,
      "latitude": 49.265927005289726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus42619": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.105066991173253,
      "latitude": 49.264302642922125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42620": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.102505878975039,
      "latitude": 49.264724155232294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV11824": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.099094667711256,
      "latitude": 49.26528332182252,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV27041": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.099011434167259,
      "latitude": 49.26526491136176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42621": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.105547111886378,
      "latitude": 49.26245014229868,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV08789": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.106425636821666,
      "latitude": 49.262856244122986,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV08789_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106425636821666,
      "latitude": 49.262856244122986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106488652395787,
      "latitude": 49.26256515404782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.106004803691643,
      "latitude": 49.26219295079079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.10539849197475,
      "latitude": 49.261856261535506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.105390752696763,
      "latitude": 49.26202489078743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104940860149476,
      "latitude": 49.261812150980866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104721505378496,
      "latitude": 49.262034205650394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103909067000507,
      "latitude": 49.26301045016183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.103337340265567,
      "latitude": 49.263564594457065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.104738605330189,
      "latitude": 49.26172312441132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107397549799106,
      "latitude": 49.26322415589176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107638429452171,
      "latitude": 49.26347736444502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.107545464228998,
      "latitude": 49.26398822343559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus42622": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.117438889791329,
      "latitude": 49.27305774856146,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV19850_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114571246639504,
      "latitude": 49.271960055091206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115860466362444,
      "latitude": 49.271972103576175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115833724580957,
      "latitude": 49.27196771980827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.1144155564539755,
      "latitude": 49.27201914278663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus860439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114033680195227,
      "latitude": 49.27204608366096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus860936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113677593296366,
      "latitude": 49.2717670608971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114708086436001,
      "latitude": 49.2723786738457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus854060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115577232412819,
      "latitude": 49.273219557518125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115529707908641,
      "latitude": 49.27344134026759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115982702708401,
      "latitude": 49.2735781890324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116485824506204,
      "latitude": 49.27399650448818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus860955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115882716893823,
      "latitude": 49.27229926971251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV60571_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114430382708975,
      "latitude": 49.268086541983706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114731768080799,
      "latitude": 49.26806399460218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114961278451661,
      "latitude": 49.26782456703925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115557739826417,
      "latitude": 49.26768401072955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116052772325836,
      "latitude": 49.26776183939768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114218732506957,
      "latitude": 49.26812941597256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113971193574424,
      "latitude": 49.26811169886749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112582617536368,
      "latitude": 49.26726192639683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112270303535302,
      "latitude": 49.26733807776929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112476031676058,
      "latitude": 49.26747762203594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112183450495905,
      "latitude": 49.26703371092352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111874301032908,
      "latitude": 49.26654380968618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111531071538938,
      "latitude": 49.26620787721322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111010043938392,
      "latitude": 49.265803708906134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112234588156447,
      "latitude": 49.26733629615871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112231881771931,
      "latitude": 49.26682415340893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111828091454785,
      "latitude": 49.26624633991902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.111286444799802,
      "latitude": 49.26584460227738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113670783477295,
      "latitude": 49.267823849334235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112894670807082,
      "latitude": 49.267324189811156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113113310987386,
      "latitude": 49.2673592513495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113557106305849,
      "latitude": 49.267424500075435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114138929194802,
      "latitude": 49.26861724115673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113866417245896,
      "latitude": 49.26863466278343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113820306675734,
      "latitude": 49.26901726476028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113648766257151,
      "latitude": 49.26966761633302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113396742367122,
      "latitude": 49.2702469639159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113049948680979,
      "latitude": 49.270929188039815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113670806462317,
      "latitude": 49.26963380201457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus859441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112358869960519,
      "latitude": 49.2694814400178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus852926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114140497384088,
      "latitude": 49.268573166720685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11403393212362,
      "latitude": 49.26930035290168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113685709313911,
      "latitude": 49.27018339079893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113432852454034,
      "latitude": 49.27072120384138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113381508409744,
      "latitude": 49.271134964380835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113615617360644,
      "latitude": 49.27148176379357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113656949477693,
      "latitude": 49.27152388542248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113211528828277,
      "latitude": 49.27149641315869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.112305742678854,
      "latitude": 49.271326672772936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113879738224516,
      "latitude": 49.2716690996726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus868417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114255381578443,
      "latitude": 49.2713051254899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus868418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114679903212703,
      "latitude": 49.27068436579528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114411321510696,
      "latitude": 49.27202632325135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114004742435603,
      "latitude": 49.26854562601002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113665623575376,
      "latitude": 49.26859097275991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.113631780419755,
      "latitude": 49.268544367005525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV32801_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11937060558784,
      "latitude": 49.268613023339576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118196340229276,
      "latitude": 49.2682824678181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117288458313862,
      "latitude": 49.26807009881169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116775195263363,
      "latitude": 49.26796181823578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118709738238824,
      "latitude": 49.26833852500264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11823894157557,
      "latitude": 49.26824594789015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117793836034956,
      "latitude": 49.26816514289531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118677412461841,
      "latitude": 49.26886720745762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118545165470682,
      "latitude": 49.26922360924947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118418474623127,
      "latitude": 49.26956271008788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118294731547661,
      "latitude": 49.269886418087324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119665430979661,
      "latitude": 49.268492576035214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11967567984497,
      "latitude": 49.26921704999431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119552282034904,
      "latitude": 49.269563253076015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119595342433388,
      "latitude": 49.267790189551384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119944948553496,
      "latitude": 49.26695906472846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.120596740566487,
      "latitude": 49.2668555137494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.120322741485508,
      "latitude": 49.26792276545424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV04853_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118776250499306,
      "latitude": 49.2708866980994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118034113242925,
      "latitude": 49.271729894789964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117702716391756,
      "latitude": 49.27210904636191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118534271345198,
      "latitude": 49.270530900196604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.1175390650969,
      "latitude": 49.27032861439233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.1172812460868,
      "latitude": 49.2697482346067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11700939936985,
      "latitude": 49.27131572415803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117216757254078,
      "latitude": 49.271794220691824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117022817873094,
      "latitude": 49.27222557071165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119441035451308,
      "latitude": 49.26985011381516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119491016240724,
      "latitude": 49.27078756575424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119331088238582,
      "latitude": 49.27105213386004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118596475250982,
      "latitude": 49.27232426025336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118578540653425,
      "latitude": 49.272575106078385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV52243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.115152941081766,
      "latitude": 49.275074020807644,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV52243_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.115152941081766,
      "latitude": 49.275074020807644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.114193447594476,
      "latitude": 49.27580712793259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV38135": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.11940885465128,
      "latitude": 49.27943155926182,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV38135_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11940885465128,
      "latitude": 49.27943155926182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119338044880248,
      "latitude": 49.2794504842865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV46682_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121408991728574,
      "latitude": 49.2827439177439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121077447078677,
      "latitude": 49.28243120936341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119780085415488,
      "latitude": 49.28191964570692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121386582588406,
      "latitude": 49.28283611545474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121557463277019,
      "latitude": 49.28289262764445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122627670420333,
      "latitude": 49.28201877485032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.125225381458369,
      "latitude": 49.28237054264828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.127123431982242,
      "latitude": 49.28144228432907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11989172666351,
      "latitude": 49.283478627523586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11877987761487,
      "latitude": 49.28397542409924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.120447427778755,
      "latitude": 49.282689474545165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119211627576653,
      "latitude": 49.282150402370625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119101120557388,
      "latitude": 49.282145033766795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119262410556528,
      "latitude": 49.28209470984989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus42605": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.121478576018061,
      "latitude": 49.285612136092745,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42606": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.118799734552656,
      "latitude": 49.283945593724546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV50561": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.117819531168926,
      "latitude": 49.28366059630078,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus42613": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.118677024081053,
      "latitude": 49.28405967686025,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV50561_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117819531168926,
      "latitude": 49.28366059630078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus014096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117601743530346,
      "latitude": 49.283530893762574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11815904838733,
      "latitude": 49.283427174103736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118505466231182,
      "latitude": 49.28315287872857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118779534748032,
      "latitude": 49.282743202184946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117975896480776,
      "latitude": 49.28371176030501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118020734622163,
      "latitude": 49.2837400025164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117492003841247,
      "latitude": 49.284239078190694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.116894127549274,
      "latitude": 49.284124564000074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11749655439017,
      "latitude": 49.28471072623911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118757844550136,
      "latitude": 49.28399325254905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118473635048724,
      "latitude": 49.28430692688472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118042585638917,
      "latitude": 49.2849775714914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118231242824287,
      "latitude": 49.28508706305351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117959583090962,
      "latitude": 49.28513336011696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.117234867672896,
      "latitude": 49.28627094624719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.11846007304351,
      "latitude": 49.28379759695306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119327732604981,
      "latitude": 49.283088386614644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus014077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.118750702705542,
      "latitude": 49.28397188200482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV11960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.121492097682087,
      "latitude": 49.28553981761242,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV11960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121492097682087,
      "latitude": 49.28553981761242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus013925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121513846840547,
      "latitude": 49.28575082402972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.121820109041491,
      "latitude": 49.28604178813527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122316820040981,
      "latitude": 49.28661275906946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122962615091173,
      "latitude": 49.287146008020486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122178426774191,
      "latitude": 49.28540268154256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122683508958718,
      "latitude": 49.28507714906721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122752262002142,
      "latitude": 49.285032842060495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.122498457309695,
      "latitude": 49.28487642817061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.123003431636231,
      "latitude": 49.28471926375503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.120124514419246,
      "latitude": 49.28683324192001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus013935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.119619430814248,
      "latitude": 49.287246007497664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "44_179253": {
      "bus_from": "44_SSHUB",
      "bus_to": "44_MVBus42600",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 469.1725049861717,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_7805": {
      "bus_from": "44_MVBus42600",
      "bus_to": "44_MVBus42601",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 125.55067768264186,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_48469": {
      "bus_from": "44_MVBus42601",
      "bus_to": "44_MVBus42602",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 215.6569348376206,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_58686": {
      "bus_from": "44_MVBus42602",
      "bus_to": "44_MVLV49555",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 131.3276690432296,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_20612": {
      "bus_from": "44_MVLV49555",
      "bus_to": "44_MVLV04851",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 519.840710953612,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch491942": {
      "bus_from": "44_MVLV49555_LV",
      "bus_to": "44_LVBus014074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.630099871836844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_48470": {
      "bus_from": "44_MVBus42602",
      "bus_to": "44_MVBus42603",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 194.10900011684856,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_117275": {
      "bus_from": "44_MVBus42603",
      "bus_to": "44_MVLV39460",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 23.327360792997037,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_39513": {
      "bus_from": "44_MVBus42601",
      "bus_to": "44_MVBus42604",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1442.4444070375305,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_7716": {
      "bus_from": "44_MVBus42604",
      "bus_to": "44_MVBus42607",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 167.42888588796046,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_48367": {
      "bus_from": "44_MVBus42607",
      "bus_to": "44_MVBus42608",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 45.03980603209548,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_39498": {
      "bus_from": "44_MVBus42607",
      "bus_to": "44_MVBus42609",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 425.94640316833784,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_20871": {
      "bus_from": "44_MVBus42609",
      "bus_to": "44_MVBus42610",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 540.108093854126,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_53225": {
      "bus_from": "44_MVBus42610",
      "bus_to": "44_MVLV57351",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 13.721404369219572,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_167539": {
      "bus_from": "44_MVBus42610",
      "bus_to": "44_MVLV29370",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1431.062284703489,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_87495": {
      "bus_from": "44_MVLV29370",
      "bus_to": "44_MVLV18898",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 249.34755020779164,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_60400": {
      "bus_from": "44_MVLV29370",
      "bus_to": "44_MVBus42614",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 514.2768925189009,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_102459": {
      "bus_from": "44_MVBus42614",
      "bus_to": "44_MVLV62715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 633.3074078810192,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_92464": {
      "bus_from": "44_MVLV62715",
      "bus_to": "44_MVLV56169",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 637.2221643100105,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch721266": {
      "bus_from": "44_MVLV56169_LV",
      "bus_to": "44_LVBus014138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.49372388298799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch073859": {
      "bus_from": "44_LVBus014138",
      "bus_to": "44_LVBus014139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.77869093189619,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch633548": {
      "bus_from": "44_LVBus014139",
      "bus_to": "44_LVBus014145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.04036254265411,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch712077": {
      "bus_from": "44_LVBus014145",
      "bus_to": "44_LVBus014147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.81295291656454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch429142": {
      "bus_from": "44_LVBus014145",
      "bus_to": "44_LVBus014146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.479229916651825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch643616": {
      "bus_from": "44_LVBus014146",
      "bus_to": "44_LVBus869562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.24549823522172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch519316": {
      "bus_from": "44_LVBus014146",
      "bus_to": "44_LVBus869561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.56471598638385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch046834": {
      "bus_from": "44_LVBus014139",
      "bus_to": "44_LVBus014140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.09464203854583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch098923": {
      "bus_from": "44_LVBus014140",
      "bus_to": "44_LVBus014141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.15483685265433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch500206": {
      "bus_from": "44_LVBus014141",
      "bus_to": "44_LVBus014142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.1801083078467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch575485": {
      "bus_from": "44_LVBus014142",
      "bus_to": "44_LVBus014143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.850327026171065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch681701": {
      "bus_from": "44_LVBus014143",
      "bus_to": "44_LVBus014144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.318564226640834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch441743": {
      "bus_from": "44_MVLV56169_LV",
      "bus_to": "44_LVBus014127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.84476687393404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch056332": {
      "bus_from": "44_LVBus014127",
      "bus_to": "44_LVBus014128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.16275339010403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch607504": {
      "bus_from": "44_LVBus014128",
      "bus_to": "44_LVBus014129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.27734176389666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch344792": {
      "bus_from": "44_LVBus014129",
      "bus_to": "44_LVBus014130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.34937895906399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch646569": {
      "bus_from": "44_LVBus014130",
      "bus_to": "44_LVBus014131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.4752497292994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch469358": {
      "bus_from": "44_LVBus014131",
      "bus_to": "44_LVBus014132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.693259277073675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch304303": {
      "bus_from": "44_LVBus014129",
      "bus_to": "44_LVBus014133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.10176033095694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch504379": {
      "bus_from": "44_LVBus014133",
      "bus_to": "44_LVBus014134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.12310917123457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch591234": {
      "bus_from": "44_LVBus014134",
      "bus_to": "44_LVBus014135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.889230393978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch429634": {
      "bus_from": "44_LVBus014135",
      "bus_to": "44_LVBus014136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.10314561558058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch620589": {
      "bus_from": "44_MVLV56169_LV",
      "bus_to": "44_LVBus014106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.16682732574495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch504398": {
      "bus_from": "44_LVBus014106",
      "bus_to": "44_LVBus014124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.520756132224424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch159914": {
      "bus_from": "44_LVBus014124",
      "bus_to": "44_LVBus014125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.96064320507425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch309075": {
      "bus_from": "44_LVBus014106",
      "bus_to": "44_LVBus014107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.971824531858915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch378079": {
      "bus_from": "44_LVBus014107",
      "bus_to": "44_LVBus014108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.774816868303677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch177093": {
      "bus_from": "44_LVBus014108",
      "bus_to": "44_LVBus014109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.06808784831445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch233536": {
      "bus_from": "44_LVBus014109",
      "bus_to": "44_LVBus014110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.25133164058137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch402423": {
      "bus_from": "44_LVBus014110",
      "bus_to": "44_LVBus014111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.94104440153013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch283753": {
      "bus_from": "44_LVBus014111",
      "bus_to": "44_LVBus014113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.181747911701713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch058133": {
      "bus_from": "44_LVBus014111",
      "bus_to": "44_LVBus014112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.26481107729882,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch183528": {
      "bus_from": "44_LVBus014110",
      "bus_to": "44_LVBus014114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.11002717637082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch098109": {
      "bus_from": "44_LVBus014114",
      "bus_to": "44_LVBus014115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.39827244756111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch273862": {
      "bus_from": "44_LVBus014115",
      "bus_to": "44_LVBus014118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.66072293561928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch047354": {
      "bus_from": "44_LVBus014118",
      "bus_to": "44_LVBus014119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.148663821912464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch036596": {
      "bus_from": "44_LVBus014115",
      "bus_to": "44_LVBus014116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.88022113188861,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch073466": {
      "bus_from": "44_LVBus014116",
      "bus_to": "44_LVBus014117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.99695599098371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch257483": {
      "bus_from": "44_LVBus014107",
      "bus_to": "44_LVBus014120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.47926743006014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch672812": {
      "bus_from": "44_LVBus014120",
      "bus_to": "44_LVBus014121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.19027360514103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch367725": {
      "bus_from": "44_LVBus014121",
      "bus_to": "44_LVBus014122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.798315785748514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch721425": {
      "bus_from": "44_LVBus014122",
      "bus_to": "44_LVBus014123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.23759379246846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch504399": {
      "bus_from": "44_MVLV56169_LV",
      "bus_to": "44_LVBus014100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.873371123259872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch147589": {
      "bus_from": "44_LVBus014100",
      "bus_to": "44_LVBus014101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.46229623081817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch200430": {
      "bus_from": "44_LVBus014101",
      "bus_to": "44_LVBus014102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.67227606154725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch056333": {
      "bus_from": "44_LVBus014102",
      "bus_to": "44_LVBus014103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.13253789124953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch258954": {
      "bus_from": "44_LVBus014103",
      "bus_to": "44_LVBus014104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.29270270063337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch419389": {
      "bus_from": "44_MVLV62715_LV",
      "bus_to": "44_LVBus014193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.98596182113194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch464201": {
      "bus_from": "44_LVBus014193",
      "bus_to": "44_LVBus863228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.91621810734298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch623604": {
      "bus_from": "44_LVBus863228",
      "bus_to": "44_LVBus863229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.763131900557964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch606753": {
      "bus_from": "44_LVBus863229",
      "bus_to": "44_LVBus863230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.779366399838498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch659453": {
      "bus_from": "44_LVBus863230",
      "bus_to": "44_LVBus882006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.08567041047982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch332176": {
      "bus_from": "44_LVBus014193",
      "bus_to": "44_LVBus863227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.920558238633586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch457771": {
      "bus_from": "44_LVBus863227",
      "bus_to": "44_LVBus866557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.70589064475086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch408584": {
      "bus_from": "44_LVBus866557",
      "bus_to": "44_LVBus875764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.892238619429435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch437664": {
      "bus_from": "44_LVBus875764",
      "bus_to": "44_LVBus875765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.8839938453035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch337911": {
      "bus_from": "44_LVBus875765",
      "bus_to": "44_LVBus875766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.69629710105943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch412172": {
      "bus_from": "44_MVLV62715_LV",
      "bus_to": "44_LVBus014187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.90483037366397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch460901": {
      "bus_from": "44_LVBus014187",
      "bus_to": "44_LVBus014189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.76162286769927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch405570": {
      "bus_from": "44_LVBus014189",
      "bus_to": "44_LVBus014191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.0217814443531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch376055": {
      "bus_from": "44_LVBus014189",
      "bus_to": "44_LVBus014190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.532571765200956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch376056": {
      "bus_from": "44_LVBus014187",
      "bus_to": "44_LVBus014188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.13133244298284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch725964": {
      "bus_from": "44_MVLV62715_LV",
      "bus_to": "44_LVBus014180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.67566153335724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch608986": {
      "bus_from": "44_LVBus014180",
      "bus_to": "44_LVBus014181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.23444146633837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch592589": {
      "bus_from": "44_LVBus014180",
      "bus_to": "44_LVBus014182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.26971459771207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch724062": {
      "bus_from": "44_LVBus014182",
      "bus_to": "44_LVBus014184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.81435781103927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch317255": {
      "bus_from": "44_LVBus014182",
      "bus_to": "44_LVBus014183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.282163591576506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch521331": {
      "bus_from": "44_LVBus014180",
      "bus_to": "44_LVBus014185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.89942729558352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_101395": {
      "bus_from": "44_MVBus42609",
      "bus_to": "44_MVLV46682",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 268.61642252874503,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_97900": {
      "bus_from": "44_MVLV46682",
      "bus_to": "44_MVBus42611",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 535.9213387124951,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_86725": {
      "bus_from": "44_MVBus42611",
      "bus_to": "44_MVBus42612",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 486.899402696482,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_165938": {
      "bus_from": "44_MVBus42612",
      "bus_to": "44_MVLV64443",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.6384881938606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_186871": {
      "bus_from": "44_MVLV64443",
      "bus_to": "44_MVLV04853",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 800.5307996837814,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_141672": {
      "bus_from": "44_MVLV04853",
      "bus_to": "44_MVLV32801",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 311.02262664661896,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_163051": {
      "bus_from": "44_MVLV32801",
      "bus_to": "44_MVLV60571",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 398.7493442271326,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_187264": {
      "bus_from": "44_MVLV60571",
      "bus_to": "44_MVLV15568",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 675.5130451475604,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch446637": {
      "bus_from": "44_MVLV15568_LV",
      "bus_to": "44_LVBus013941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.45982678780636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch354191": {
      "bus_from": "44_LVBus013941",
      "bus_to": "44_LVBus852805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.20352365859742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch552362": {
      "bus_from": "44_LVBus852805",
      "bus_to": "44_LVBus853975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.85802188769336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch539126": {
      "bus_from": "44_LVBus853975",
      "bus_to": "44_LVBus858579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.281523557592216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch738339": {
      "bus_from": "44_LVBus858579",
      "bus_to": "44_LVBus858580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.43141799605115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch362914": {
      "bus_from": "44_LVBus852805",
      "bus_to": "44_LVBus855176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.5502163630277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch656362": {
      "bus_from": "44_LVBus855176",
      "bus_to": "44_LVBus857104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.36123138826542,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch539132": {
      "bus_from": "44_LVBus857104",
      "bus_to": "44_LVBus857106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.415768824983903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch431857": {
      "bus_from": "44_LVBus857104",
      "bus_to": "44_LVBus857105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.96315871920689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch461978": {
      "bus_from": "44_LVBus857105",
      "bus_to": "44_LVBus857314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.45679606199315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch490333": {
      "bus_from": "44_MVLV15568_LV",
      "bus_to": "44_LVBus013939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.87639595115945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch553527": {
      "bus_from": "44_LVBus013939",
      "bus_to": "44_LVBus886252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.987889809680304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch662027": {
      "bus_from": "44_LVBus886252",
      "bus_to": "44_LVBus886253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.24873753510732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch471292": {
      "bus_from": "44_LVBus886253",
      "bus_to": "44_LVBus886254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.31944691799093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch374399": {
      "bus_from": "44_LVBus886254",
      "bus_to": "44_LVBus886257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.20358633428077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch551461": {
      "bus_from": "44_LVBus886257",
      "bus_to": "44_LVBus886258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.86588156562946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch350706": {
      "bus_from": "44_LVBus886258",
      "bus_to": "44_LVBus886259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.41143567389991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch565562": {
      "bus_from": "44_LVBus886252",
      "bus_to": "44_LVBus886255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.59759972032836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch498199": {
      "bus_from": "44_LVBus886255",
      "bus_to": "44_LVBus886256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.70647763236352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch703002": {
      "bus_from": "44_MVLV15568_LV",
      "bus_to": "44_LVBus013937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.96930315851424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch513694": {
      "bus_from": "44_LVBus013937",
      "bus_to": "44_LVBus884282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.07911948750828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch612109": {
      "bus_from": "44_LVBus884282",
      "bus_to": "44_LVBus884871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.93170009372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch430501": {
      "bus_from": "44_LVBus884871",
      "bus_to": "44_LVBus884872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.76228487625768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch726003": {
      "bus_from": "44_LVBus884872",
      "bus_to": "44_LVBus884873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.50442009860849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch626327": {
      "bus_from": "44_LVBus884872",
      "bus_to": "44_LVBus884874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.58154359078492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch471293": {
      "bus_from": "44_LVBus884282",
      "bus_to": "44_LVBus884870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.29492317291037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch638671": {
      "bus_from": "44_LVBus884870",
      "bus_to": "44_LVBus884876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.805065867009112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch485619": {
      "bus_from": "44_LVBus884876",
      "bus_to": "44_LVBus884877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.442242853440307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch327614": {
      "bus_from": "44_LVBus884877",
      "bus_to": "44_LVBus884878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.225910035368533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch425075": {
      "bus_from": "44_LVBus884878",
      "bus_to": "44_LVBus884879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.54712742309727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch527327": {
      "bus_from": "44_LVBus884870",
      "bus_to": "44_LVBus884875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.5407821320142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch418132": {
      "bus_from": "44_LVBus884875",
      "bus_to": "44_LVBus885815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.75045307633071,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch497382": {
      "bus_from": "44_LVBus885815",
      "bus_to": "44_LVBus885816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.742078679513725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_161751": {
      "bus_from": "44_MVLV60571",
      "bus_to": "44_MVLV19850",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1140.3235025253136,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_132651": {
      "bus_from": "44_MVLV19850",
      "bus_to": "44_MVBus42615",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 92.03795095991879,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_48458": {
      "bus_from": "44_MVBus42615",
      "bus_to": "44_MVBus42616",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 606.4567140059912,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_48460": {
      "bus_from": "44_MVBus42616",
      "bus_to": "44_MVBus42617",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 295.7539384354694,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_86457": {
      "bus_from": "44_MVBus42617",
      "bus_to": "44_MVLV19851",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.066420934591342,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_174972": {
      "bus_from": "44_MVLV19851",
      "bus_to": "44_MVLV43656",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 229.75446125645337,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch455459": {
      "bus_from": "44_MVLV43656_LV",
      "bus_to": "44_LVBus014053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.325800759617712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch103608": {
      "bus_from": "44_LVBus014053",
      "bus_to": "44_LVBus014054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.28196956952133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch219933": {
      "bus_from": "44_LVBus014054",
      "bus_to": "44_LVBus014056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.02516615391501,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch189824": {
      "bus_from": "44_LVBus014054",
      "bus_to": "44_LVBus014055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.51685028662058,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch730500": {
      "bus_from": "44_MVLV43656_LV",
      "bus_to": "44_LVBus014044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.48288365504158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch288418": {
      "bus_from": "44_LVBus014044",
      "bus_to": "44_LVBus014045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.59751689367594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch230217": {
      "bus_from": "44_LVBus014045",
      "bus_to": "44_LVBus014046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.004735986069264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch017169": {
      "bus_from": "44_LVBus014045",
      "bus_to": "44_LVBus014047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.281714055006965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch254199": {
      "bus_from": "44_LVBus014047",
      "bus_to": "44_LVBus014050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.4745443868382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch203947": {
      "bus_from": "44_LVBus014050",
      "bus_to": "44_LVBus014051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.422878463888637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch195209": {
      "bus_from": "44_LVBus014047",
      "bus_to": "44_LVBus014048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.71551285520728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch174699": {
      "bus_from": "44_LVBus014048",
      "bus_to": "44_LVBus014049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.74461326939143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch439599": {
      "bus_from": "44_MVLV43656_LV",
      "bus_to": "44_LVBus014041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.993065420776567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch011309": {
      "bus_from": "44_LVBus014041",
      "bus_to": "44_LVBus014042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.46886155917788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch647087": {
      "bus_from": "44_MVLV19851_LV",
      "bus_to": "44_LVBus013966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.702852669000242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch315971": {
      "bus_from": "44_LVBus013966",
      "bus_to": "44_LVBus013967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.60368170992975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch426359": {
      "bus_from": "44_LVBus013967",
      "bus_to": "44_LVBus013968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.068668213001935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch411833": {
      "bus_from": "44_MVLV19851_LV",
      "bus_to": "44_LVBus013963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.319159807543786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch418701": {
      "bus_from": "44_LVBus013963",
      "bus_to": "44_LVBus013964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.34087897985454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch558623": {
      "bus_from": "44_MVLV19851_LV",
      "bus_to": "44_LVBus013958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.706395287054722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch254139": {
      "bus_from": "44_LVBus013958",
      "bus_to": "44_LVBus013959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.009457163170993,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch119816": {
      "bus_from": "44_LVBus013959",
      "bus_to": "44_LVBus013960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.18680101147137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch195149": {
      "bus_from": "44_LVBus013960",
      "bus_to": "44_LVBus013961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.77564499518569,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch500002": {
      "bus_from": "44_MVLV19851_LV",
      "bus_to": "44_LVBus013951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.352171920346839,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch044018": {
      "bus_from": "44_LVBus013951",
      "bus_to": "44_LVBus013952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.936346827099667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch117070": {
      "bus_from": "44_LVBus013952",
      "bus_to": "44_LVBus013953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.31149974133382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch095380": {
      "bus_from": "44_LVBus013953",
      "bus_to": "44_LVBus013954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.5397076538432,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch123566": {
      "bus_from": "44_LVBus013954",
      "bus_to": "44_LVBus013955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.374006091469646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch451690": {
      "bus_from": "44_LVBus013955",
      "bus_to": "44_LVBus013956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.58755747208937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_48459": {
      "bus_from": "44_MVBus42616",
      "bus_to": "44_MVBus42618",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 450.48650932191015,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_81516": {
      "bus_from": "44_MVBus42618",
      "bus_to": "44_MVLV20069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.47587382014998,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch394434": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus014011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.01076211535282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch709513": {
      "bus_from": "44_LVBus014011",
      "bus_to": "44_LVBus014012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.173225739115324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch448388": {
      "bus_from": "44_LVBus014012",
      "bus_to": "44_LVBus014013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.65741619538086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch345879": {
      "bus_from": "44_LVBus014012",
      "bus_to": "44_LVBus014014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.38433548270329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch491981": {
      "bus_from": "44_LVBus014014",
      "bus_to": "44_LVBus014015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.60178521266712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch631199": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus013993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.16386680032584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch486438": {
      "bus_from": "44_LVBus013993",
      "bus_to": "44_LVBus013994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.00046652281443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch343127": {
      "bus_from": "44_LVBus013993",
      "bus_to": "44_LVBus013995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.88281444058336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch394431": {
      "bus_from": "44_LVBus013995",
      "bus_to": "44_LVBus014009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.81248973715233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch372662": {
      "bus_from": "44_LVBus013995",
      "bus_to": "44_LVBus013996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.12006510606076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch379132": {
      "bus_from": "44_LVBus013996",
      "bus_to": "44_LVBus014008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.49063454843997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch312288": {
      "bus_from": "44_LVBus013996",
      "bus_to": "44_LVBus013997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.853707999123372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch424247": {
      "bus_from": "44_LVBus013997",
      "bus_to": "44_LVBus013998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.22437374810549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch362780": {
      "bus_from": "44_LVBus013998",
      "bus_to": "44_LVBus013999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.8855704503036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch662525": {
      "bus_from": "44_LVBus013999",
      "bus_to": "44_LVBus014000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.92054626045795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch397509": {
      "bus_from": "44_LVBus014000",
      "bus_to": "44_LVBus014001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.26207378932854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch655424": {
      "bus_from": "44_LVBus014001",
      "bus_to": "44_LVBus014002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.418343723148496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch698176": {
      "bus_from": "44_LVBus014002",
      "bus_to": "44_LVBus014004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.729798548492788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch595773": {
      "bus_from": "44_LVBus014002",
      "bus_to": "44_LVBus014005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.356698507909098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch341200": {
      "bus_from": "44_LVBus014005",
      "bus_to": "44_LVBus014006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.380717589558147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch359921": {
      "bus_from": "44_LVBus014002",
      "bus_to": "44_LVBus014003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.496106612307146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch352308": {
      "bus_from": "44_LVBus013997",
      "bus_to": "44_LVBus014007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4448703856697533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch709644": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus013986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.99708196920975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch181032": {
      "bus_from": "44_LVBus013986",
      "bus_to": "44_LVBus013987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.990763549561567,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch167306": {
      "bus_from": "44_LVBus013987",
      "bus_to": "44_LVBus013988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.29551183025089,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch127961": {
      "bus_from": "44_LVBus013988",
      "bus_to": "44_LVBus013989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.23762293647044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch617648": {
      "bus_from": "44_LVBus013989",
      "bus_to": "44_LVBus013990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.664436047616164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch044591": {
      "bus_from": "44_LVBus013987",
      "bus_to": "44_LVBus013991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.617626868564713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch586880": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus013975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.10577112500096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch574597": {
      "bus_from": "44_LVBus013975",
      "bus_to": "44_LVBus013976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.351146668672364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch446675": {
      "bus_from": "44_LVBus013976",
      "bus_to": "44_LVBus013977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.518177925563876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch697728": {
      "bus_from": "44_LVBus013977",
      "bus_to": "44_LVBus013978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.01318110195511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch537179": {
      "bus_from": "44_LVBus013978",
      "bus_to": "44_LVBus013979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.83521286032983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch641894": {
      "bus_from": "44_LVBus013979",
      "bus_to": "44_LVBus013980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.70077038696666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch554375": {
      "bus_from": "44_LVBus013979",
      "bus_to": "44_LVBus013981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.98478681943837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch315141": {
      "bus_from": "44_LVBus013981",
      "bus_to": "44_LVBus013984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.184182649242118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch302925": {
      "bus_from": "44_LVBus013981",
      "bus_to": "44_LVBus013982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.25359116233207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch749824": {
      "bus_from": "44_LVBus013982",
      "bus_to": "44_LVBus013983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.95991062813751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch709533": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus013972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.67923593913149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch697710": {
      "bus_from": "44_LVBus013972",
      "bus_to": "44_LVBus013973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.733218246357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch506942": {
      "bus_from": "44_MVLV20069_LV",
      "bus_to": "44_LVBus013970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.5005819902234478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_48461": {
      "bus_from": "44_MVBus42618",
      "bus_to": "44_MVBus42619",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 302.6522059379796,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_72859": {
      "bus_from": "44_MVBus42619",
      "bus_to": "44_MVBus42620",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 192.2110224827752,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_143479": {
      "bus_from": "44_MVBus42620",
      "bus_to": "44_MVLV11824",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 468.1704659432538,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_114668": {
      "bus_from": "44_MVLV11824",
      "bus_to": "44_MVLV27041",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.397694562418373,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_39301": {
      "bus_from": "44_MVBus42619",
      "bus_to": "44_MVBus42621",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 208.96825243187337,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_92465": {
      "bus_from": "44_MVBus42621",
      "bus_to": "44_MVLV08789",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 78.09146950356936,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch662281": {
      "bus_from": "44_MVLV08789_LV",
      "bus_to": "44_LVBus013915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.879750836560305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch315970": {
      "bus_from": "44_LVBus013915",
      "bus_to": "44_LVBus013916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.14519146231262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch574594": {
      "bus_from": "44_LVBus013916",
      "bus_to": "44_LVBus013917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.52843101867586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch614495": {
      "bus_from": "44_LVBus013917",
      "bus_to": "44_LVBus013918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.324509942398777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch584127": {
      "bus_from": "44_LVBus013917",
      "bus_to": "44_LVBus013919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.454299534502326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch516047": {
      "bus_from": "44_LVBus013919",
      "bus_to": "44_LVBus013921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.407656994272713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch372673": {
      "bus_from": "44_LVBus013921",
      "bus_to": "44_LVBus013922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.89496402581355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch414372": {
      "bus_from": "44_LVBus013922",
      "bus_to": "44_LVBus013923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.38884594168053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch400512": {
      "bus_from": "44_LVBus013919",
      "bus_to": "44_LVBus013920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.575147049753646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch614459": {
      "bus_from": "44_MVLV08789_LV",
      "bus_to": "44_LVBus013911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.38812534046963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch644861": {
      "bus_from": "44_LVBus013911",
      "bus_to": "44_LVBus013912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.96318837291105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch551389": {
      "bus_from": "44_LVBus013912",
      "bus_to": "44_LVBus013913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.632599852263205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_37423": {
      "bus_from": "44_MVBus42615",
      "bus_to": "44_MVBus42622",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 235.23544369606716,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch491597": {
      "bus_from": "44_MVLV19850_LV",
      "bus_to": "44_LVBus013949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.3377554724035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch446605": {
      "bus_from": "44_MVLV19850_LV",
      "bus_to": "44_LVBus013947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.43629358474483,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch448437": {
      "bus_from": "44_MVLV19850_LV",
      "bus_to": "44_LVBus013945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.114003308066804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch750183": {
      "bus_from": "44_LVBus013945",
      "bus_to": "44_LVBus860439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.07365100678354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch546011": {
      "bus_from": "44_LVBus860439",
      "bus_to": "44_LVBus860936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.79824070065349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch551320": {
      "bus_from": "44_MVLV19850_LV",
      "bus_to": "44_LVBus013943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.34500219129808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch486736": {
      "bus_from": "44_LVBus013943",
      "bus_to": "44_LVBus854060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.53868162734952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch551324": {
      "bus_from": "44_LVBus854060",
      "bus_to": "44_LVBus856576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.32888791112752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch448863": {
      "bus_from": "44_LVBus854060",
      "bus_to": "44_LVBus856577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.834634246229925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch750262": {
      "bus_from": "44_LVBus856577",
      "bus_to": "44_LVBus859276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.898751366860424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch423764": {
      "bus_from": "44_LVBus013943",
      "bus_to": "44_LVBus860955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.13683650533527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch361179": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.18259132758098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch653817": {
      "bus_from": "44_LVBus014175",
      "bus_to": "44_LVBus014176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.794240438040546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch570329": {
      "bus_from": "44_LVBus014176",
      "bus_to": "44_LVBus014177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.83152070429506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch662273": {
      "bus_from": "44_LVBus014177",
      "bus_to": "44_LVBus014178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.91735097623781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch516439": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.57498067214577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch745037": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.01334564304443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch410137": {
      "bus_from": "44_LVBus014160",
      "bus_to": "44_LVBus014161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.60744260155874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch583822": {
      "bus_from": "44_LVBus014161",
      "bus_to": "44_LVBus014165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.254059417385267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch660246": {
      "bus_from": "44_LVBus014165",
      "bus_to": "44_LVBus014167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.38552512862119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch619704": {
      "bus_from": "44_LVBus014165",
      "bus_to": "44_LVBus014168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.185483895361685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch647751": {
      "bus_from": "44_LVBus014168",
      "bus_to": "44_LVBus014169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.94826955812304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch495891": {
      "bus_from": "44_LVBus014169",
      "bus_to": "44_LVBus014170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.38817751271042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch370110": {
      "bus_from": "44_LVBus014170",
      "bus_to": "44_LVBus014171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.05570866608715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch339689": {
      "bus_from": "44_LVBus014165",
      "bus_to": "44_LVBus014166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.517321741694322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch442363": {
      "bus_from": "44_LVBus014161",
      "bus_to": "44_LVBus014162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.515501561313556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch745000": {
      "bus_from": "44_LVBus014162",
      "bus_to": "44_LVBus014163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.04453666128838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch552766": {
      "bus_from": "44_LVBus014163",
      "bus_to": "44_LVBus014164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.37808564684984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch673943": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.53206950081395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch738165": {
      "bus_from": "44_LVBus014155",
      "bus_to": "44_LVBus014156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.56633531405305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch403492": {
      "bus_from": "44_LVBus014156",
      "bus_to": "44_LVBus014157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.535239896572623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch645455": {
      "bus_from": "44_LVBus014157",
      "bus_to": "44_LVBus014158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.50896297593199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch494127": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.7417478804423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch737818": {
      "bus_from": "44_LVBus014153",
      "bus_to": "44_LVBus859437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.013701441249854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch685675": {
      "bus_from": "44_LVBus859437",
      "bus_to": "44_LVBus859438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.89678892369776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch598037": {
      "bus_from": "44_LVBus859438",
      "bus_to": "44_LVBus859439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.12923893356921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch561748": {
      "bus_from": "44_LVBus859439",
      "bus_to": "44_LVBus859442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.97282495131532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch561747": {
      "bus_from": "44_LVBus859442",
      "bus_to": "44_LVBus859443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.65777357620334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch547581": {
      "bus_from": "44_LVBus859439",
      "bus_to": "44_LVBus859440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.123791700342222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch145526": {
      "bus_from": "44_LVBus859440",
      "bus_to": "44_LVBus859441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.52847674671656,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch372576": {
      "bus_from": "44_LVBus014153",
      "bus_to": "44_LVBus852926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.2092406664558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch598045": {
      "bus_from": "44_LVBus852926",
      "bus_to": "44_LVBus853815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.06934494409177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch443120": {
      "bus_from": "44_LVBus853815",
      "bus_to": "44_LVBus853816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.03777122293866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch495054": {
      "bus_from": "44_LVBus853816",
      "bus_to": "44_LVBus853817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.49022349548424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch401523": {
      "bus_from": "44_LVBus853817",
      "bus_to": "44_LVBus853818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.66108858869986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch737821": {
      "bus_from": "44_LVBus853818",
      "bus_to": "44_LVBus853819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.785924750703565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch387311": {
      "bus_from": "44_LVBus853819",
      "bus_to": "44_LVBus858626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.924103002192924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch449817": {
      "bus_from": "44_LVBus858626",
      "bus_to": "44_LVBus858627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.55610500110505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch417389": {
      "bus_from": "44_LVBus858627",
      "bus_to": "44_LVBus858628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.43353276672663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch350644": {
      "bus_from": "44_LVBus858626",
      "bus_to": "44_LVBus858629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.143964014379776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch695183": {
      "bus_from": "44_LVBus858629",
      "bus_to": "44_LVBus868417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.58032995548526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch156301": {
      "bus_from": "44_LVBus868417",
      "bus_to": "44_LVBus868418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.82751817146544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch439858": {
      "bus_from": "44_LVBus858629",
      "bus_to": "44_LVBus858630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.63674709095598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch516037": {
      "bus_from": "44_MVLV60571_LV",
      "bus_to": "44_LVBus014149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.74104872779222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch171414": {
      "bus_from": "44_LVBus014149",
      "bus_to": "44_LVBus014150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.190250895395852,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch322659": {
      "bus_from": "44_LVBus014150",
      "bus_to": "44_LVBus014151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.306054461777702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch730463": {
      "bus_from": "44_MVLV32801_LV",
      "bus_to": "44_LVBus014035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.93609398620065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch422902": {
      "bus_from": "44_LVBus014035",
      "bus_to": "44_LVBus014036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.66619691010497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch574558": {
      "bus_from": "44_LVBus014036",
      "bus_to": "44_LVBus014037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.08767435263871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch308136": {
      "bus_from": "44_MVLV32801_LV",
      "bus_to": "44_LVBus014031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.67083820083838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch315919": {
      "bus_from": "44_LVBus014031",
      "bus_to": "44_LVBus014032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.379636939697285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch486717": {
      "bus_from": "44_LVBus014032",
      "bus_to": "44_LVBus014033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.09206441834751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch308042": {
      "bus_from": "44_MVLV32801_LV",
      "bus_to": "44_LVBus014026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.85018484945124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch692042": {
      "bus_from": "44_LVBus014026",
      "bus_to": "44_LVBus014027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.817725262075164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch676201": {
      "bus_from": "44_LVBus014027",
      "bus_to": "44_LVBus014028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.7913058515124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch555515": {
      "bus_from": "44_LVBus014028",
      "bus_to": "44_LVBus014029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.5268904239547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch388680": {
      "bus_from": "44_MVLV32801_LV",
      "bus_to": "44_LVBus014022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.289049852398378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch586840": {
      "bus_from": "44_LVBus014022",
      "bus_to": "44_LVBus014023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.58745522666804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch345862": {
      "bus_from": "44_LVBus014023",
      "bus_to": "44_LVBus014024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.91003542258679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch309417": {
      "bus_from": "44_MVLV32801_LV",
      "bus_to": "44_LVBus014017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.94263859227972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch747916": {
      "bus_from": "44_LVBus014017",
      "bus_to": "44_LVBus014019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.87152661268605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch394875": {
      "bus_from": "44_LVBus014019",
      "bus_to": "44_LVBus014020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.83788772158948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch653063": {
      "bus_from": "44_LVBus014017",
      "bus_to": "44_LVBus014018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.954031162286434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch388672": {
      "bus_from": "44_MVLV04853_LV",
      "bus_to": "44_LVBus013908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.4805384876311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch631174": {
      "bus_from": "44_LVBus013908",
      "bus_to": "44_LVBus013909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.080146071340145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch626947": {
      "bus_from": "44_MVLV04853_LV",
      "bus_to": "44_LVBus013901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.897794622911356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch446640": {
      "bus_from": "44_LVBus013901",
      "bus_to": "44_LVBus013902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.78087841229218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch455375": {
      "bus_from": "44_LVBus013902",
      "bus_to": "44_LVBus013903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.07195662821304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch372636": {
      "bus_from": "44_LVBus013902",
      "bus_to": "44_LVBus013904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.5120488227281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch735218": {
      "bus_from": "44_LVBus013904",
      "bus_to": "44_LVBus013905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.26737478866997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch506891": {
      "bus_from": "44_LVBus013905",
      "bus_to": "44_LVBus013906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.546759122887664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch653787": {
      "bus_from": "44_MVLV04853_LV",
      "bus_to": "44_LVBus013899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.68010898048342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch639938": {
      "bus_from": "44_MVLV04853_LV",
      "bus_to": "44_LVBus013894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.63151072713194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch129661": {
      "bus_from": "44_LVBus013894",
      "bus_to": "44_LVBus013895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.642147869508282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch081386": {
      "bus_from": "44_LVBus013895",
      "bus_to": "44_LVBus013896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.2704385196817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch605553": {
      "bus_from": "44_LVBus013896",
      "bus_to": "44_LVBus013897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.942841123953254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_152811": {
      "bus_from": "44_MVBus42612",
      "bus_to": "44_MVLV52243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 188.87893498528578,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch426354": {
      "bus_from": "44_MVLV52243_LV",
      "bus_to": "44_LVBus014098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.83306486968931,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_84586": {
      "bus_from": "44_MVBus42611",
      "bus_to": "44_MVLV38135",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.601422543994918,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch015796": {
      "bus_from": "44_MVLV38135_LV",
      "bus_to": "44_LVBus014039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.48379324154196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch326466": {
      "bus_from": "44_MVLV46682_LV",
      "bus_to": "44_LVBus014071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.25440625839545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch441445": {
      "bus_from": "44_LVBus014071",
      "bus_to": "44_LVBus014072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.81582163819147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch590802": {
      "bus_from": "44_MVLV46682_LV",
      "bus_to": "44_LVBus014063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.200700197743824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch633063": {
      "bus_from": "44_LVBus014063",
      "bus_to": "44_LVBus014069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.93101294084101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch198943": {
      "bus_from": "44_LVBus014063",
      "bus_to": "44_LVBus014064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.80792973591565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch439516": {
      "bus_from": "44_LVBus014064",
      "bus_to": "44_LVBus014065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 260.5675323440561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch530397": {
      "bus_from": "44_LVBus014065",
      "bus_to": "44_LVBus014066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 241.4145439634307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch173518": {
      "bus_from": "44_LVBus014063",
      "bus_to": "44_LVBus014067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.96277193658983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch042429": {
      "bus_from": "44_LVBus014067",
      "bus_to": "44_LVBus014068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.01253157605994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch508999": {
      "bus_from": "44_MVLV46682_LV",
      "bus_to": "44_LVBus014058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.31994790435964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch725168": {
      "bus_from": "44_LVBus014058",
      "bus_to": "44_LVBus014059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.83596352669589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch675339": {
      "bus_from": "44_LVBus014059",
      "bus_to": "44_LVBus014061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.24346322649313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch394944": {
      "bus_from": "44_LVBus014059",
      "bus_to": "44_LVBus014060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.212194488788275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_66054": {
      "bus_from": "44_MVBus42604",
      "bus_to": "44_MVBus42605",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 126.84858818297565,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_72837": {
      "bus_from": "44_MVBus42605",
      "bus_to": "44_MVBus42606",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 270.4344134475223,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_121769": {
      "bus_from": "44_MVBus42606",
      "bus_to": "44_MVLV50561",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 102.68742297613444,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_142274": {
      "bus_from": "44_MVLV50561",
      "bus_to": "44_MVBus42613",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 86.6822137831867,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch563028": {
      "bus_from": "44_MVLV50561_LV",
      "bus_to": "44_LVBus014096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.661374745420193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch477763": {
      "bus_from": "44_MVLV50561_LV",
      "bus_to": "44_LVBus014092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.36102449045762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch736042": {
      "bus_from": "44_LVBus014092",
      "bus_to": "44_LVBus014093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.51121454454925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch300110": {
      "bus_from": "44_LVBus014093",
      "bus_to": "44_LVBus014094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.83743577041967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch387567": {
      "bus_from": "44_MVLV50561_LV",
      "bus_to": "44_LVBus014080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.623291577032527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch470094": {
      "bus_from": "44_LVBus014080",
      "bus_to": "44_LVBus014081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.119025949976786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch678320": {
      "bus_from": "44_LVBus014081",
      "bus_to": "44_LVBus014088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.10324119646424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch394279": {
      "bus_from": "44_LVBus014088",
      "bus_to": "44_LVBus014089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.64731708903978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch393455": {
      "bus_from": "44_LVBus014088",
      "bus_to": "44_LVBus014090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.37301414871754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch521339": {
      "bus_from": "44_LVBus014081",
      "bus_to": "44_LVBus014082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.84145484123725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch005453": {
      "bus_from": "44_LVBus014082",
      "bus_to": "44_LVBus014083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.55305562022413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch213783": {
      "bus_from": "44_LVBus014083",
      "bus_to": "44_LVBus014084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.19766720082768,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch681391": {
      "bus_from": "44_LVBus014084",
      "bus_to": "44_LVBus014087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.352318392781118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch181881": {
      "bus_from": "44_LVBus014084",
      "bus_to": "44_LVBus014085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.34826409582743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch264977": {
      "bus_from": "44_LVBus014085",
      "bus_to": "44_LVBus014086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.03122448214745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch470092": {
      "bus_from": "44_MVLV50561_LV",
      "bus_to": "44_LVBus014076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.249240657496564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch678319": {
      "bus_from": "44_LVBus014076",
      "bus_to": "44_LVBus014078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.63978769834543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch615862": {
      "bus_from": "44_LVBus014076",
      "bus_to": "44_LVBus014077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.16419972194388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_20870": {
      "bus_from": "44_MVBus42605",
      "bus_to": "44_MVLV11960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 6.628892615784117,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch216397": {
      "bus_from": "44_MVLV11960_LV",
      "bus_to": "44_LVBus013925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.021920317856136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch290713": {
      "bus_from": "44_LVBus013925",
      "bus_to": "44_LVBus013926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.295430732270226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch197319": {
      "bus_from": "44_LVBus013926",
      "bus_to": "44_LVBus013927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.06285236433109,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch293027": {
      "bus_from": "44_LVBus013927",
      "bus_to": "44_LVBus013928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.74564087654075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch243163": {
      "bus_from": "44_LVBus013925",
      "bus_to": "44_LVBus013929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.94277846704799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch548694": {
      "bus_from": "44_LVBus013929",
      "bus_to": "44_LVBus013930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.016957977638945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch489879": {
      "bus_from": "44_LVBus013930",
      "bus_to": "44_LVBus013931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.021503734010097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch493822": {
      "bus_from": "44_LVBus013931",
      "bus_to": "44_LVBus013932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.368676712242962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch476127": {
      "bus_from": "44_LVBus013930",
      "bus_to": "44_LVBus013933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.60027578005431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch036957": {
      "bus_from": "44_LVBus013925",
      "bus_to": "44_LVBus013934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.21458819696747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch249026": {
      "bus_from": "44_LVBus013934",
      "bus_to": "44_LVBus013935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.80088419595883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "44_MVLV04851_consumption": {
      "bus": "44_MVLV04851",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV04851_production": {
      "bus": "44_MVLV04851",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014074_consumption": {
      "bus": "44_LVBus014074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        756.4331838921047,
        0.0,
        0.0
      ],
      "q_nom": [
        226.9299551676314,
        0.0,
        0.0
      ]
    },
    "44_LVBus014074_production": {
      "bus": "44_LVBus014074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV39460_consumption": {
      "bus": "44_MVLV39460",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV39460_production": {
      "bus": "44_MVLV39460",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV57351_consumption": {
      "bus": "44_MVLV57351",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV57351_production": {
      "bus": "44_MVLV57351",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV29370_consumption": {
      "bus": "44_MVLV29370",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV29370_production": {
      "bus": "44_MVLV29370",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV18898_consumption": {
      "bus": "44_MVLV18898",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV18898_production": {
      "bus": "44_MVLV18898",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014138_consumption": {
      "bus": "44_LVBus014138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014138_production": {
      "bus": "44_LVBus014138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014139_consumption": {
      "bus": "44_LVBus014139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        929.3471786354412
      ],
      "q_nom": [
        0.0,
        0.0,
        278.8041535906323
      ]
    },
    "44_LVBus014139_production": {
      "bus": "44_LVBus014139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014145_consumption": {
      "bus": "44_LVBus014145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014145_production": {
      "bus": "44_LVBus014145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014147_consumption": {
      "bus": "44_LVBus014147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        960.1898837593146,
        0.0
      ],
      "q_nom": [
        0.0,
        288.0569651277944,
        0.0
      ]
    },
    "44_LVBus014147_production": {
      "bus": "44_LVBus014147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014146_consumption": {
      "bus": "44_LVBus014146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3073.6610119881893,
        3073.6610119881893,
        3073.6610119881893
      ],
      "q_nom": [
        922.0983035964567,
        922.0983035964567,
        922.0983035964567
      ]
    },
    "44_LVBus014146_production": {
      "bus": "44_LVBus014146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus869562_consumption": {
      "bus": "44_LVBus869562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        994.0912573894908
      ],
      "q_nom": [
        0.0,
        0.0,
        298.22737721684723
      ]
    },
    "44_LVBus869562_production": {
      "bus": "44_LVBus869562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus869561_consumption": {
      "bus": "44_LVBus869561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus869561_production": {
      "bus": "44_LVBus869561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014140_consumption": {
      "bus": "44_LVBus014140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014140_production": {
      "bus": "44_LVBus014140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014141_consumption": {
      "bus": "44_LVBus014141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014141_production": {
      "bus": "44_LVBus014141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014142_consumption": {
      "bus": "44_LVBus014142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5280.128451213545,
        4661.693762277111,
        1149.6490759606158
      ],
      "q_nom": [
        1584.0385353640636,
        1398.5081286831332,
        344.89472278818477
      ]
    },
    "44_LVBus014142_production": {
      "bus": "44_LVBus014142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014143_consumption": {
      "bus": "44_LVBus014143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2338.2640478140593,
        1547.0883838345057,
        4090.9666799754864
      ],
      "q_nom": [
        701.4792143442178,
        464.1265151503517,
        1227.2900039926458
      ]
    },
    "44_LVBus014143_production": {
      "bus": "44_LVBus014143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014144_consumption": {
      "bus": "44_LVBus014144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7472.033936217744,
        17387.087468529917,
        10459.16883793302
      ],
      "q_nom": [
        2241.610180865323,
        5216.126240558975,
        3137.7506513799062
      ]
    },
    "44_LVBus014144_production": {
      "bus": "44_LVBus014144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014127_consumption": {
      "bus": "44_LVBus014127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014127_production": {
      "bus": "44_LVBus014127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014128_consumption": {
      "bus": "44_LVBus014128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        134.47613149990116,
        2208.8244971353715,
        0.0
      ],
      "q_nom": [
        40.34283944997035,
        662.6473491406115,
        0.0
      ]
    },
    "44_LVBus014128_production": {
      "bus": "44_LVBus014128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014129_consumption": {
      "bus": "44_LVBus014129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16114.54176173761,
        16395.85692916252,
        16223.99804068862
      ],
      "q_nom": [
        4834.362528521283,
        4918.757078748756,
        4867.199412206586
      ]
    },
    "44_LVBus014129_production": {
      "bus": "44_LVBus014129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014130_consumption": {
      "bus": "44_LVBus014130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2764.7280786303836,
        364.7020919183666,
        0.0
      ],
      "q_nom": [
        829.418423589115,
        109.41062757550998,
        0.0
      ]
    },
    "44_LVBus014130_production": {
      "bus": "44_LVBus014130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014131_consumption": {
      "bus": "44_LVBus014131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014131_production": {
      "bus": "44_LVBus014131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014132_consumption": {
      "bus": "44_LVBus014132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014132_production": {
      "bus": "44_LVBus014132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014133_consumption": {
      "bus": "44_LVBus014133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3829.120091399111,
        2762.2643955142057,
        1290.6123078527182
      ],
      "q_nom": [
        1148.7360274197333,
        828.6793186542617,
        387.1836923558155
      ]
    },
    "44_LVBus014133_production": {
      "bus": "44_LVBus014133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014134_consumption": {
      "bus": "44_LVBus014134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3661.064414036548,
        4922.138367032651,
        2084.6034946873287
      ],
      "q_nom": [
        1098.3193242109644,
        1476.6415101097953,
        625.3810484061986
      ]
    },
    "44_LVBus014134_production": {
      "bus": "44_LVBus014134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014135_consumption": {
      "bus": "44_LVBus014135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5519.065656238103,
        2145.4261292434044,
        90.43071635043897
      ],
      "q_nom": [
        1655.7196968714309,
        643.6278387730213,
        27.12921490513169
      ]
    },
    "44_LVBus014135_production": {
      "bus": "44_LVBus014135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014136_consumption": {
      "bus": "44_LVBus014136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1720.2239130467547,
        848.0974880167724,
        2629.8867420400206
      ],
      "q_nom": [
        516.0671739140264,
        254.42924640503173,
        788.9660226120062
      ]
    },
    "44_LVBus014136_production": {
      "bus": "44_LVBus014136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014106_consumption": {
      "bus": "44_LVBus014106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014106_production": {
      "bus": "44_LVBus014106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014124_consumption": {
      "bus": "44_LVBus014124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2271.7668481469127,
        1935.0686356205156,
        4771.381328291326
      ],
      "q_nom": [
        681.5300544440738,
        580.5205906861546,
        1431.4143984873979
      ]
    },
    "44_LVBus014124_production": {
      "bus": "44_LVBus014124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014125_consumption": {
      "bus": "44_LVBus014125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5942.338597104737,
        4019.2709794424063,
        196.32474194843917
      ],
      "q_nom": [
        1782.701579131421,
        1205.7812938327218,
        58.897422584531746
      ]
    },
    "44_LVBus014125_production": {
      "bus": "44_LVBus014125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014107_consumption": {
      "bus": "44_LVBus014107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        656.6032072125771,
        961.799985412013
      ],
      "q_nom": [
        0.0,
        196.9809621637731,
        288.5399956236039
      ]
    },
    "44_LVBus014107_production": {
      "bus": "44_LVBus014107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014108_consumption": {
      "bus": "44_LVBus014108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8897.488059019306,
        3964.5158818867544,
        6153.737439062582
      ],
      "q_nom": [
        2669.246417705792,
        1189.3547645660262,
        1846.1212317187744
      ]
    },
    "44_LVBus014108_production": {
      "bus": "44_LVBus014108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014109_consumption": {
      "bus": "44_LVBus014109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2222.253644537833,
        2028.7501774044733
      ],
      "q_nom": [
        0.0,
        666.6760933613499,
        608.625053221342
      ]
    },
    "44_LVBus014109_production": {
      "bus": "44_LVBus014109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014110_consumption": {
      "bus": "44_LVBus014110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1536.6731721115725,
        0.0,
        3038.6942972561305
      ],
      "q_nom": [
        461.0019516334717,
        0.0,
        911.6082891768391
      ]
    },
    "44_LVBus014110_production": {
      "bus": "44_LVBus014110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014111_consumption": {
      "bus": "44_LVBus014111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        930.4398630777365
      ],
      "q_nom": [
        0.0,
        0.0,
        279.13195892332095
      ]
    },
    "44_LVBus014111_production": {
      "bus": "44_LVBus014111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014113_consumption": {
      "bus": "44_LVBus014113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        860.6438689993109
      ],
      "q_nom": [
        0.0,
        0.0,
        258.1931606997933
      ]
    },
    "44_LVBus014113_production": {
      "bus": "44_LVBus014113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014112_consumption": {
      "bus": "44_LVBus014112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2037.2703095825204,
        2462.1167930121223,
        1493.92030519723
      ],
      "q_nom": [
        611.1810928747561,
        738.6350379036367,
        448.176091559169
      ]
    },
    "44_LVBus014112_production": {
      "bus": "44_LVBus014112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014114_consumption": {
      "bus": "44_LVBus014114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        347.9760736956175,
        3592.63564075058
      ],
      "q_nom": [
        0.0,
        104.39282210868525,
        1077.7906922251739
      ]
    },
    "44_LVBus014114_production": {
      "bus": "44_LVBus014114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014115_consumption": {
      "bus": "44_LVBus014115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3959.39209930707
      ],
      "q_nom": [
        0.0,
        0.0,
        1187.817629792121
      ]
    },
    "44_LVBus014115_production": {
      "bus": "44_LVBus014115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014118_consumption": {
      "bus": "44_LVBus014118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        766.9314196546242,
        754.5408916403491,
        0.0
      ],
      "q_nom": [
        230.07942589638725,
        226.3622674921047,
        0.0
      ]
    },
    "44_LVBus014118_production": {
      "bus": "44_LVBus014118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014119_consumption": {
      "bus": "44_LVBus014119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        605.9498111895088,
        0.0,
        1267.8274010139291
      ],
      "q_nom": [
        181.7849433568526,
        0.0,
        380.3482203041787
      ]
    },
    "44_LVBus014119_production": {
      "bus": "44_LVBus014119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014116_consumption": {
      "bus": "44_LVBus014116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1185.6505706769492,
        2760.184845732379
      ],
      "q_nom": [
        0.0,
        355.6951712030847,
        828.0554537197137
      ]
    },
    "44_LVBus014116_production": {
      "bus": "44_LVBus014116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014117_consumption": {
      "bus": "44_LVBus014117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        545.8381465948338,
        1375.1064569729408,
        966.2177551631821
      ],
      "q_nom": [
        163.75144397845014,
        412.53193709188224,
        289.8653265489546
      ]
    },
    "44_LVBus014117_production": {
      "bus": "44_LVBus014117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014120_consumption": {
      "bus": "44_LVBus014120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2050.571968780972,
        0.0
      ],
      "q_nom": [
        0.0,
        615.1715906342915,
        0.0
      ]
    },
    "44_LVBus014120_production": {
      "bus": "44_LVBus014120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014121_consumption": {
      "bus": "44_LVBus014121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        677.540587110121,
        0.0,
        1124.6556576289775
      ],
      "q_nom": [
        203.2621761330363,
        0.0,
        337.39669728869325
      ]
    },
    "44_LVBus014121_production": {
      "bus": "44_LVBus014121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014122_consumption": {
      "bus": "44_LVBus014122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3542.5066071338956,
        2278.743379401378,
        1229.7858624680346
      ],
      "q_nom": [
        1062.7519821401686,
        683.6230138204135,
        368.93575874041034
      ]
    },
    "44_LVBus014122_production": {
      "bus": "44_LVBus014122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014123_consumption": {
      "bus": "44_LVBus014123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014123_production": {
      "bus": "44_LVBus014123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014100_consumption": {
      "bus": "44_LVBus014100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1358.0188200572536,
        8541.383447705426
      ],
      "q_nom": [
        0.0,
        407.4056460171761,
        2562.4150343116276
      ]
    },
    "44_LVBus014100_production": {
      "bus": "44_LVBus014100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014101_consumption": {
      "bus": "44_LVBus014101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2616.4687139126013,
        3126.439061062079,
        2613.460097031766
      ],
      "q_nom": [
        784.9406141737803,
        937.9317183186237,
        784.0380291095298
      ]
    },
    "44_LVBus014101_production": {
      "bus": "44_LVBus014101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014102_consumption": {
      "bus": "44_LVBus014102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9079.842028049878,
        9079.842028049878,
        10055.664656340048
      ],
      "q_nom": [
        2723.9526084149634,
        2723.9526084149634,
        3016.6993969020145
      ]
    },
    "44_LVBus014102_production": {
      "bus": "44_LVBus014102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014103_consumption": {
      "bus": "44_LVBus014103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2706.1506384858167,
        0.0,
        0.0
      ],
      "q_nom": [
        811.845191545745,
        0.0,
        0.0
      ]
    },
    "44_LVBus014103_production": {
      "bus": "44_LVBus014103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014104_consumption": {
      "bus": "44_LVBus014104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7367.267696994447,
        0.0,
        2220.5074160108343
      ],
      "q_nom": [
        2210.180309098334,
        0.0,
        666.1522248032503
      ]
    },
    "44_LVBus014104_production": {
      "bus": "44_LVBus014104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014193_consumption": {
      "bus": "44_LVBus014193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014193_production": {
      "bus": "44_LVBus014193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863228_consumption": {
      "bus": "44_LVBus863228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863228_production": {
      "bus": "44_LVBus863228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863229_consumption": {
      "bus": "44_LVBus863229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863229_production": {
      "bus": "44_LVBus863229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863230_consumption": {
      "bus": "44_LVBus863230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863230_production": {
      "bus": "44_LVBus863230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus882006_consumption": {
      "bus": "44_LVBus882006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus882006_production": {
      "bus": "44_LVBus882006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863227_consumption": {
      "bus": "44_LVBus863227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus863227_production": {
      "bus": "44_LVBus863227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus866557_consumption": {
      "bus": "44_LVBus866557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus866557_production": {
      "bus": "44_LVBus866557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus875764_consumption": {
      "bus": "44_LVBus875764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus875764_production": {
      "bus": "44_LVBus875764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus875765_consumption": {
      "bus": "44_LVBus875765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus875765_production": {
      "bus": "44_LVBus875765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus875766_consumption": {
      "bus": "44_LVBus875766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1190.645090612959
      ],
      "q_nom": [
        0.0,
        0.0,
        357.1935271838877
      ]
    },
    "44_LVBus875766_production": {
      "bus": "44_LVBus875766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014187_consumption": {
      "bus": "44_LVBus014187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014187_production": {
      "bus": "44_LVBus014187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014189_consumption": {
      "bus": "44_LVBus014189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014189_production": {
      "bus": "44_LVBus014189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014191_consumption": {
      "bus": "44_LVBus014191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014191_production": {
      "bus": "44_LVBus014191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014190_consumption": {
      "bus": "44_LVBus014190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014190_production": {
      "bus": "44_LVBus014190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014188_consumption": {
      "bus": "44_LVBus014188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014188_production": {
      "bus": "44_LVBus014188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014180_consumption": {
      "bus": "44_LVBus014180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014180_production": {
      "bus": "44_LVBus014180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014181_consumption": {
      "bus": "44_LVBus014181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014181_production": {
      "bus": "44_LVBus014181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014182_consumption": {
      "bus": "44_LVBus014182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014182_production": {
      "bus": "44_LVBus014182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014184_consumption": {
      "bus": "44_LVBus014184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014184_production": {
      "bus": "44_LVBus014184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014183_consumption": {
      "bus": "44_LVBus014183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7970.444023803548,
        2441.1799970299944,
        1726.7075193137696
      ],
      "q_nom": [
        2391.1332071410643,
        732.3539991089983,
        518.0122557941309
      ]
    },
    "44_LVBus014183_production": {
      "bus": "44_LVBus014183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014185_consumption": {
      "bus": "44_LVBus014185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014185_production": {
      "bus": "44_LVBus014185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV64443_consumption": {
      "bus": "44_MVLV64443",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV64443_production": {
      "bus": "44_MVLV64443",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013941_consumption": {
      "bus": "44_LVBus013941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013941_production": {
      "bus": "44_LVBus013941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus852805_consumption": {
      "bus": "44_LVBus852805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6252.257341614019,
        4372.035819192698,
        2199.5494866691165
      ],
      "q_nom": [
        1875.6772024842057,
        1311.6107457578094,
        659.8648460007349
      ]
    },
    "44_LVBus852805_production": {
      "bus": "44_LVBus852805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853975_consumption": {
      "bus": "44_LVBus853975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        426.02039883318736,
        957.1942043968031,
        7475.730010426633
      ],
      "q_nom": [
        127.8061196499562,
        287.15826131904095,
        2242.7190031279897
      ]
    },
    "44_LVBus853975_production": {
      "bus": "44_LVBus853975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858579_consumption": {
      "bus": "44_LVBus858579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8754.627945460818,
        5171.892815746751,
        3667.42898620559
      ],
      "q_nom": [
        2626.388383638245,
        1551.5678447240252,
        1100.228695861677
      ]
    },
    "44_LVBus858579_production": {
      "bus": "44_LVBus858579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858580_consumption": {
      "bus": "44_LVBus858580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6999.311916405521,
        1100.085370906936,
        5106.516466765582
      ],
      "q_nom": [
        2099.7935749216563,
        330.0256112720808,
        1531.9549400296744
      ]
    },
    "44_LVBus858580_production": {
      "bus": "44_LVBus858580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus855176_consumption": {
      "bus": "44_LVBus855176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3925.9585581413453,
        4693.099316625099,
        8195.935013272498
      ],
      "q_nom": [
        1177.7875674424035,
        1407.9297949875297,
        2458.780503981749
      ]
    },
    "44_LVBus855176_production": {
      "bus": "44_LVBus855176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus857104_consumption": {
      "bus": "44_LVBus857104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2951.896147637968,
        0.0,
        5921.289251978886
      ],
      "q_nom": [
        885.5688442913904,
        0.0,
        1776.3867755936656
      ]
    },
    "44_LVBus857104_production": {
      "bus": "44_LVBus857104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus857106_consumption": {
      "bus": "44_LVBus857106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        752.91008830773,
        967.8335693051538
      ],
      "q_nom": [
        0.0,
        225.87302649231898,
        290.3500707915461
      ]
    },
    "44_LVBus857106_production": {
      "bus": "44_LVBus857106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus857105_consumption": {
      "bus": "44_LVBus857105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6350.284864607859,
        3957.532985619353,
        5693.049157088596
      ],
      "q_nom": [
        1905.0854593823576,
        1187.2598956858058,
        1707.9147471265787
      ]
    },
    "44_LVBus857105_production": {
      "bus": "44_LVBus857105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus857314_consumption": {
      "bus": "44_LVBus857314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2747.3536310953205,
        4211.467355016085,
        1120.7145544623681
      ],
      "q_nom": [
        824.2060893285961,
        1263.4402065048255,
        336.2143663387104
      ]
    },
    "44_LVBus857314_production": {
      "bus": "44_LVBus857314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013939_consumption": {
      "bus": "44_LVBus013939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1814.1833067898945,
        3288.4592002026434,
        1966.624305280192
      ],
      "q_nom": [
        544.2549920369684,
        986.537760060793,
        589.9872915840575
      ]
    },
    "44_LVBus013939_production": {
      "bus": "44_LVBus013939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886252_consumption": {
      "bus": "44_LVBus886252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        467.92792835527945,
        0.0
      ],
      "q_nom": [
        0.0,
        140.37837850658383,
        0.0
      ]
    },
    "44_LVBus886252_production": {
      "bus": "44_LVBus886252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886253_consumption": {
      "bus": "44_LVBus886253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        524.5943154013942,
        571.4224898912811
      ],
      "q_nom": [
        0.0,
        157.37829462041825,
        171.42674696738433
      ]
    },
    "44_LVBus886253_production": {
      "bus": "44_LVBus886253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886254_consumption": {
      "bus": "44_LVBus886254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.4773509536263,
        947.4977373180384,
        1042.8291316918667
      ],
      "q_nom": [
        118.94320528608787,
        284.2493211954115,
        312.84873950755997
      ]
    },
    "44_LVBus886254_production": {
      "bus": "44_LVBus886254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886257_consumption": {
      "bus": "44_LVBus886257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        787.6857446172156,
        0.0,
        1626.6713483020849
      ],
      "q_nom": [
        236.30572338516467,
        0.0,
        488.0014044906254
      ]
    },
    "44_LVBus886257_production": {
      "bus": "44_LVBus886257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886258_consumption": {
      "bus": "44_LVBus886258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1107.4165900171613,
        0.0
      ],
      "q_nom": [
        0.0,
        332.2249770051484,
        0.0
      ]
    },
    "44_LVBus886258_production": {
      "bus": "44_LVBus886258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886259_consumption": {
      "bus": "44_LVBus886259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8680.22363048099,
        7928.749017911511,
        17002.38404977454
      ],
      "q_nom": [
        2604.067089144297,
        2378.6247053734533,
        5100.715214932362
      ]
    },
    "44_LVBus886259_production": {
      "bus": "44_LVBus886259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886255_consumption": {
      "bus": "44_LVBus886255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1099.7403609738092,
        1945.6066291330849,
        1547.0311011363078
      ],
      "q_nom": [
        329.92210829214275,
        583.6819887399255,
        464.1093303408923
      ]
    },
    "44_LVBus886255_production": {
      "bus": "44_LVBus886255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus886256_consumption": {
      "bus": "44_LVBus886256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2118.2881358299232,
        2925.7375537406233,
        5117.99360851563
      ],
      "q_nom": [
        635.486440748977,
        877.721266122187,
        1535.398082554689
      ]
    },
    "44_LVBus886256_production": {
      "bus": "44_LVBus886256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013937_consumption": {
      "bus": "44_LVBus013937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4902.78699755408,
        7694.990195664094,
        2089.0531173391255
      ],
      "q_nom": [
        1470.836099266224,
        2308.497058699228,
        626.7159352017376
      ]
    },
    "44_LVBus013937_production": {
      "bus": "44_LVBus013937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884282_consumption": {
      "bus": "44_LVBus884282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3259.3527818415087,
        3237.207220682687,
        2150.659411652661
      ],
      "q_nom": [
        977.8058345524526,
        971.162166204806,
        645.1978234957984
      ]
    },
    "44_LVBus884282_production": {
      "bus": "44_LVBus884282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884871_consumption": {
      "bus": "44_LVBus884871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4394.248609113568,
        2071.495350124916,
        3364.834884202936
      ],
      "q_nom": [
        1318.2745827340702,
        621.4486050374747,
        1009.4504652608807
      ]
    },
    "44_LVBus884871_production": {
      "bus": "44_LVBus884871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884872_consumption": {
      "bus": "44_LVBus884872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1405.6777338966442,
        2726.3133850529684,
        0.0
      ],
      "q_nom": [
        421.70332016899323,
        817.8940155158905,
        0.0
      ]
    },
    "44_LVBus884872_production": {
      "bus": "44_LVBus884872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884873_consumption": {
      "bus": "44_LVBus884873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1022.6070133138983,
        0.0,
        0.0
      ],
      "q_nom": [
        306.78210399416946,
        0.0,
        0.0
      ]
    },
    "44_LVBus884873_production": {
      "bus": "44_LVBus884873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884874_consumption": {
      "bus": "44_LVBus884874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        881.7494645575073,
        646.4802948129382,
        5085.100969530777
      ],
      "q_nom": [
        264.5248393672522,
        193.94408844388144,
        1525.530290859233
      ]
    },
    "44_LVBus884874_production": {
      "bus": "44_LVBus884874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884870_consumption": {
      "bus": "44_LVBus884870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3112.7384757064156,
        1788.7642034290425,
        907.3372709919126
      ],
      "q_nom": [
        933.8215427119246,
        536.6292610287127,
        272.2011812975738
      ]
    },
    "44_LVBus884870_production": {
      "bus": "44_LVBus884870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884876_consumption": {
      "bus": "44_LVBus884876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3078.4159874098605,
        0.0
      ],
      "q_nom": [
        0.0,
        923.5247962229581,
        0.0
      ]
    },
    "44_LVBus884876_production": {
      "bus": "44_LVBus884876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884877_consumption": {
      "bus": "44_LVBus884877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        9307.845336874456
      ],
      "q_nom": [
        0.0,
        0.0,
        2792.3536010623366
      ]
    },
    "44_LVBus884877_production": {
      "bus": "44_LVBus884877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884878_consumption": {
      "bus": "44_LVBus884878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        414.0154750224205
      ],
      "q_nom": [
        0.0,
        0.0,
        124.20464250672615
      ]
    },
    "44_LVBus884878_production": {
      "bus": "44_LVBus884878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884879_consumption": {
      "bus": "44_LVBus884879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        587.1199362866303,
        3918.90989695351,
        0.0
      ],
      "q_nom": [
        176.13598088598908,
        1175.672969086053,
        0.0
      ]
    },
    "44_LVBus884879_production": {
      "bus": "44_LVBus884879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus884875_consumption": {
      "bus": "44_LVBus884875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5210.199780885816,
        6981.084074666965,
        11107.387647253458
      ],
      "q_nom": [
        1563.0599342657447,
        2094.3252224000894,
        3332.216294176037
      ]
    },
    "44_LVBus884875_production": {
      "bus": "44_LVBus884875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885815_consumption": {
      "bus": "44_LVBus885815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2677.3799019257867,
        3022.5920936699804,
        6073.049772809177
      ],
      "q_nom": [
        803.213970577736,
        906.7776281009941,
        1821.914931842753
      ]
    },
    "44_LVBus885815_production": {
      "bus": "44_LVBus885815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885816_consumption": {
      "bus": "44_LVBus885816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1982.0899155330649,
        1309.004886856611
      ],
      "q_nom": [
        0.0,
        594.6269746599195,
        392.7014660569833
      ]
    },
    "44_LVBus885816_production": {
      "bus": "44_LVBus885816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014053_consumption": {
      "bus": "44_LVBus014053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2595.351427632141,
        0.0
      ],
      "q_nom": [
        0.0,
        778.6054282896423,
        0.0
      ]
    },
    "44_LVBus014053_production": {
      "bus": "44_LVBus014053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014054_consumption": {
      "bus": "44_LVBus014054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1648.4314324835175,
        2536.441610708591,
        2465.834959092169
      ],
      "q_nom": [
        494.5294297450552,
        760.9324832125773,
        739.7504877276507
      ]
    },
    "44_LVBus014054_production": {
      "bus": "44_LVBus014054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014056_consumption": {
      "bus": "44_LVBus014056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3912.818527899974,
        6646.563972936336,
        966.1472843166231
      ],
      "q_nom": [
        1173.8455583699922,
        1993.9691918809006,
        289.8441852949869
      ]
    },
    "44_LVBus014056_production": {
      "bus": "44_LVBus014056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014055_consumption": {
      "bus": "44_LVBus014055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7109.137241974877,
        2396.595333219281,
        3555.8761154444846
      ],
      "q_nom": [
        2132.741172592463,
        718.9785999657844,
        1066.7628346333454
      ]
    },
    "44_LVBus014055_production": {
      "bus": "44_LVBus014055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014044_consumption": {
      "bus": "44_LVBus014044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        945.8884243236804,
        0.0
      ],
      "q_nom": [
        0.0,
        283.7665272971041,
        0.0
      ]
    },
    "44_LVBus014044_production": {
      "bus": "44_LVBus014044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014045_consumption": {
      "bus": "44_LVBus014045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4731.083664398743,
        5170.38488882472,
        1797.0283302941866
      ],
      "q_nom": [
        1419.325099319623,
        1551.115466647416,
        539.1084990882559
      ]
    },
    "44_LVBus014045_production": {
      "bus": "44_LVBus014045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014046_consumption": {
      "bus": "44_LVBus014046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3791.88483131327,
        3736.6865098504295,
        3520.9569267520133
      ],
      "q_nom": [
        1137.565449393981,
        1121.0059529551288,
        1056.287078025604
      ]
    },
    "44_LVBus014046_production": {
      "bus": "44_LVBus014046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014047_consumption": {
      "bus": "44_LVBus014047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6288.396410995337,
        3906.236693711861,
        2250.89871912088
      ],
      "q_nom": [
        1886.5189232986008,
        1171.8710081135582,
        675.269615736264
      ]
    },
    "44_LVBus014047_production": {
      "bus": "44_LVBus014047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014050_consumption": {
      "bus": "44_LVBus014050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5389.836537462994,
        887.0786335176894,
        2055.5964469050446
      ],
      "q_nom": [
        1616.9509612388981,
        266.1235900553068,
        616.6789340715134
      ]
    },
    "44_LVBus014050_production": {
      "bus": "44_LVBus014050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014051_consumption": {
      "bus": "44_LVBus014051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7740.354839096381,
        3802.027709646612,
        6345.86876512403
      ],
      "q_nom": [
        2322.106451728914,
        1140.6083128939836,
        1903.7606295372088
      ]
    },
    "44_LVBus014051_production": {
      "bus": "44_LVBus014051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014048_consumption": {
      "bus": "44_LVBus014048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1388.8547414253678,
        0.0,
        1113.5743482273654
      ],
      "q_nom": [
        416.6564224276103,
        0.0,
        334.0723044682096
      ]
    },
    "44_LVBus014048_production": {
      "bus": "44_LVBus014048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014049_consumption": {
      "bus": "44_LVBus014049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        871.397630922529,
        5782.73349477399,
        1821.511598815586
      ],
      "q_nom": [
        261.41928927675866,
        1734.820048432197,
        546.4534796446758
      ]
    },
    "44_LVBus014049_production": {
      "bus": "44_LVBus014049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014041_consumption": {
