      "bus": "44_LVBus014041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        717.1403637768443
      ],
      "q_nom": [
        0.0,
        0.0,
        215.14210913305328
      ]
    },
    "44_LVBus014041_production": {
      "bus": "44_LVBus014041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014042_consumption": {
      "bus": "44_LVBus014042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        338.13616484042933,
        2543.9387854379215,
        0.0
      ],
      "q_nom": [
        101.4408494521288,
        763.1816356313765,
        0.0
      ]
    },
    "44_LVBus014042_production": {
      "bus": "44_LVBus014042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013966_consumption": {
      "bus": "44_LVBus013966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        983.7024998510236
      ],
      "q_nom": [
        0.0,
        0.0,
        295.1107499553071
      ]
    },
    "44_LVBus013966_production": {
      "bus": "44_LVBus013966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013967_consumption": {
      "bus": "44_LVBus013967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5893.408892405144,
        3432.2387744310668,
        422.7972345480677
      ],
      "q_nom": [
        1768.022667721543,
        1029.67163232932,
        126.83917036442031
      ]
    },
    "44_LVBus013967_production": {
      "bus": "44_LVBus013967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013968_consumption": {
      "bus": "44_LVBus013968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4012.1660922076585,
        3318.0082300547733
      ],
      "q_nom": [
        0.0,
        1203.6498276622974,
        995.402469016432
      ]
    },
    "44_LVBus013968_production": {
      "bus": "44_LVBus013968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013963_consumption": {
      "bus": "44_LVBus013963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013963_production": {
      "bus": "44_LVBus013963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013964_consumption": {
      "bus": "44_LVBus013964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3429.817189619137,
        1628.0064560169794
      ],
      "q_nom": [
        0.0,
        1028.945156885741,
        488.4019368050938
      ]
    },
    "44_LVBus013964_production": {
      "bus": "44_LVBus013964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013958_consumption": {
      "bus": "44_LVBus013958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013958_production": {
      "bus": "44_LVBus013958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013959_consumption": {
      "bus": "44_LVBus013959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        503.0698047106747,
        887.8810597700327,
        1003.5621281714095
      ],
      "q_nom": [
        150.9209414132024,
        266.3643179310098,
        301.0686384514228
      ]
    },
    "44_LVBus013959_production": {
      "bus": "44_LVBus013959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013960_consumption": {
      "bus": "44_LVBus013960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1258.0033087709091,
        725.4511538936346,
        2534.383182217647
      ],
      "q_nom": [
        377.40099263127274,
        217.63534616809036,
        760.3149546652941
      ]
    },
    "44_LVBus013960_production": {
      "bus": "44_LVBus013960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013961_consumption": {
      "bus": "44_LVBus013961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5164.618478726806,
        0.0,
        2700.3275622028536
      ],
      "q_nom": [
        1549.3855436180418,
        0.0,
        810.0982686608561
      ]
    },
    "44_LVBus013961_production": {
      "bus": "44_LVBus013961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013951_consumption": {
      "bus": "44_LVBus013951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013951_production": {
      "bus": "44_LVBus013951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013952_consumption": {
      "bus": "44_LVBus013952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        901.065622485197,
        648.5389488801173
      ],
      "q_nom": [
        0.0,
        270.31968674555907,
        194.5616846640352
      ]
    },
    "44_LVBus013952_production": {
      "bus": "44_LVBus013952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013953_consumption": {
      "bus": "44_LVBus013953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4028.407569348476,
        5247.617706265265,
        6951.428155817761
      ],
      "q_nom": [
        1208.5222708045428,
        1574.2853118795795,
        2085.428446745328
      ]
    },
    "44_LVBus013953_production": {
      "bus": "44_LVBus013953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013954_consumption": {
      "bus": "44_LVBus013954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4442.821424021789,
        1197.8708342157536,
        5459.025551029569
      ],
      "q_nom": [
        1332.8464272065369,
        359.36125026472604,
        1637.7076653088707
      ]
    },
    "44_LVBus013954_production": {
      "bus": "44_LVBus013954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013955_consumption": {
      "bus": "44_LVBus013955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1214.4515622364806,
        1185.8900439164795
      ],
      "q_nom": [
        0.0,
        364.3354686709442,
        355.7670131749438
      ]
    },
    "44_LVBus013955_production": {
      "bus": "44_LVBus013955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013956_consumption": {
      "bus": "44_LVBus013956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013956_production": {
      "bus": "44_LVBus013956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014011_consumption": {
      "bus": "44_LVBus014011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014011_production": {
      "bus": "44_LVBus014011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014012_consumption": {
      "bus": "44_LVBus014012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6899.9870593276,
        8147.643736700715,
        6281.101613373021
      ],
      "q_nom": [
        2069.99611779828,
        2444.2931210102142,
        1884.3304840119063
      ]
    },
    "44_LVBus014012_production": {
      "bus": "44_LVBus014012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014013_consumption": {
      "bus": "44_LVBus014013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6731.7298540864695,
        2395.8482629110176
      ],
      "q_nom": [
        0.0,
        2019.5189562259407,
        718.7544788733053
      ]
    },
    "44_LVBus014013_production": {
      "bus": "44_LVBus014013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014014_consumption": {
      "bus": "44_LVBus014014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3190.0736170383734,
        2790.022095751516,
        5555.1695132677305
      ],
      "q_nom": [
        957.022085111512,
        837.0066287254548,
        1666.550853980319
      ]
    },
    "44_LVBus014014_production": {
      "bus": "44_LVBus014014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014015_consumption": {
      "bus": "44_LVBus014015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3159.201495731648,
        0.0,
        6347.535055125996
      ],
      "q_nom": [
        947.7604487194943,
        0.0,
        1904.2605165377988
      ]
    },
    "44_LVBus014015_production": {
      "bus": "44_LVBus014015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013993_consumption": {
      "bus": "44_LVBus013993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        730.8934354224132
      ],
      "q_nom": [
        0.0,
        0.0,
        219.26803062672394
      ]
    },
    "44_LVBus013993_production": {
      "bus": "44_LVBus013993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013994_consumption": {
      "bus": "44_LVBus013994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1094.5600344114637,
        2067.863716504146,
        0.0
      ],
      "q_nom": [
        328.3680103234391,
        620.3591149512438,
        0.0
      ]
    },
    "44_LVBus013994_production": {
      "bus": "44_LVBus013994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013995_consumption": {
      "bus": "44_LVBus013995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2899.285730252893,
        1902.7696171684322,
        4863.737906149319
      ],
      "q_nom": [
        869.7857190758679,
        570.8308851505296,
        1459.1213718447957
      ]
    },
    "44_LVBus013995_production": {
      "bus": "44_LVBus013995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014009_consumption": {
      "bus": "44_LVBus014009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4306.108483320639,
        5166.740331080073,
        18508.58262543637
      ],
      "q_nom": [
        1291.8325449961915,
        1550.0220993240218,
        5552.5747876309115
      ]
    },
    "44_LVBus014009_production": {
      "bus": "44_LVBus014009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013996_consumption": {
      "bus": "44_LVBus013996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        850.8020049963214,
        3438.359561931852
      ],
      "q_nom": [
        0.0,
        255.2406014988964,
        1031.5078685795556
      ]
    },
    "44_LVBus013996_production": {
      "bus": "44_LVBus013996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014008_consumption": {
      "bus": "44_LVBus014008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6208.187559894174,
        5660.3047875452985,
        973.9795583407167
      ],
      "q_nom": [
        1862.4562679682522,
        1698.0914362635895,
        292.193867502215
      ]
    },
    "44_LVBus014008_production": {
      "bus": "44_LVBus014008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013997_consumption": {
      "bus": "44_LVBus013997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013997_production": {
      "bus": "44_LVBus013997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013998_consumption": {
      "bus": "44_LVBus013998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2866.8048625057495,
        3204.8271211989368
      ],
      "q_nom": [
        0.0,
        860.0414587517248,
        961.448136359681
      ]
    },
    "44_LVBus013998_production": {
      "bus": "44_LVBus013998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013999_consumption": {
      "bus": "44_LVBus013999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4385.375014370041,
        1218.3304113947122,
        0.0
      ],
      "q_nom": [
        1315.6125043110121,
        365.49912341841366,
        0.0
      ]
    },
    "44_LVBus013999_production": {
      "bus": "44_LVBus013999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014000_consumption": {
      "bus": "44_LVBus014000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2658.2186990314763,
        330.1944943494259,
        4385.8123975555545
      ],
      "q_nom": [
        797.4656097094429,
        99.05834830482776,
        1315.7437192666664
      ]
    },
    "44_LVBus014000_production": {
      "bus": "44_LVBus014000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014001_consumption": {
      "bus": "44_LVBus014001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2005.139819159194,
        1360.514366898463,
        1360.514366898463
      ],
      "q_nom": [
        601.5419457477582,
        408.1543100695389,
        408.1543100695389
      ]
    },
    "44_LVBus014001_production": {
      "bus": "44_LVBus014001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014002_consumption": {
      "bus": "44_LVBus014002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014002_production": {
      "bus": "44_LVBus014002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014004_consumption": {
      "bus": "44_LVBus014004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014004_production": {
      "bus": "44_LVBus014004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014005_consumption": {
      "bus": "44_LVBus014005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1896.046870449587,
        1896.046870449587,
        1896.046870449587
      ],
      "q_nom": [
        568.814061134876,
        568.814061134876,
        568.814061134876
      ]
    },
    "44_LVBus014005_production": {
      "bus": "44_LVBus014005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014006_consumption": {
      "bus": "44_LVBus014006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1693.2556722317229,
        1693.2556722317229,
        1693.2556722317229
      ],
      "q_nom": [
        507.97670166951684,
        507.97670166951684,
        507.97670166951684
      ]
    },
    "44_LVBus014006_production": {
      "bus": "44_LVBus014006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014003_consumption": {
      "bus": "44_LVBus014003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1297.8503921178135,
        2278.9907773974637,
        1953.8310096742064
      ],
      "q_nom": [
        389.355117635344,
        683.6972332192391,
        586.1493029022619
      ]
    },
    "44_LVBus014003_production": {
      "bus": "44_LVBus014003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014007_consumption": {
      "bus": "44_LVBus014007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5388.820633451242,
        2571.645115390194,
        0.0
      ],
      "q_nom": [
        1616.6461900353727,
        771.4935346170581,
        0.0
      ]
    },
    "44_LVBus014007_production": {
      "bus": "44_LVBus014007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013986_consumption": {
      "bus": "44_LVBus013986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1416.2059824413684,
        1505.9525629752748,
        1284.939772489037
      ],
      "q_nom": [
        424.8617947324105,
        451.78576889258244,
        385.4819317467111
      ]
    },
    "44_LVBus013986_production": {
      "bus": "44_LVBus013986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013987_consumption": {
      "bus": "44_LVBus013987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1754.3297381255165,
        8386.365113064652,
        1346.3672417202536
      ],
      "q_nom": [
        526.2989214376549,
        2515.9095339193955,
        403.91017251607605
      ]
    },
    "44_LVBus013987_production": {
      "bus": "44_LVBus013987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013988_consumption": {
      "bus": "44_LVBus013988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2344.1906879796666,
        4309.837247770104,
        2609.389597054573
      ],
      "q_nom": [
        703.2572063939,
        1292.951174331031,
        782.816879116372
      ]
    },
    "44_LVBus013988_production": {
      "bus": "44_LVBus013988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013989_consumption": {
      "bus": "44_LVBus013989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4457.307852528461,
        978.2706171737343,
        0.0
      ],
      "q_nom": [
        1337.1923557585383,
        293.4811851521203,
        0.0
      ]
    },
    "44_LVBus013989_production": {
      "bus": "44_LVBus013989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013990_consumption": {
      "bus": "44_LVBus013990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1418.5815506750841,
        0.0
      ],
      "q_nom": [
        0.0,
        425.57446520252523,
        0.0
      ]
    },
    "44_LVBus013990_production": {
      "bus": "44_LVBus013990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013991_consumption": {
      "bus": "44_LVBus013991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1733.0714489868662,
        2932.248104958024,
        2364.5726236175205
      ],
      "q_nom": [
        519.9214346960598,
        879.6744314874072,
        709.3717870852562
      ]
    },
    "44_LVBus013991_production": {
      "bus": "44_LVBus013991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013975_consumption": {
      "bus": "44_LVBus013975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1704.1326547373126
      ],
      "q_nom": [
        0.0,
        0.0,
        511.2397964211938
      ]
    },
    "44_LVBus013975_production": {
      "bus": "44_LVBus013975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013976_consumption": {
      "bus": "44_LVBus013976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3380.362263918081,
        2862.1190012981388,
        9137.470661905065
      ],
      "q_nom": [
        1014.1086791754243,
        858.6357003894416,
        2741.2411985715194
      ]
    },
    "44_LVBus013976_production": {
      "bus": "44_LVBus013976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013977_consumption": {
      "bus": "44_LVBus013977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1030.2456192885732,
        0.0,
        1333.5009877535829
      ],
      "q_nom": [
        309.07368578657196,
        0.0,
        400.05029632607483
      ]
    },
    "44_LVBus013977_production": {
      "bus": "44_LVBus013977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013978_consumption": {
      "bus": "44_LVBus013978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013978_production": {
      "bus": "44_LVBus013978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013979_consumption": {
      "bus": "44_LVBus013979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.5704202216099,
        2234.067130513048,
        0.0
      ],
      "q_nom": [
        282.17112606648294,
        670.2201391539144,
        0.0
      ]
    },
    "44_LVBus013979_production": {
      "bus": "44_LVBus013979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013980_consumption": {
      "bus": "44_LVBus013980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2195.7190713535633,
        3166.301847962229,
        0.0
      ],
      "q_nom": [
        658.715721406069,
        949.8905543886688,
        0.0
      ]
    },
    "44_LVBus013980_production": {
      "bus": "44_LVBus013980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013981_consumption": {
      "bus": "44_LVBus013981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5380.099906701619
      ],
      "q_nom": [
        0.0,
        0.0,
        1614.0299720104856
      ]
    },
    "44_LVBus013981_production": {
      "bus": "44_LVBus013981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013984_consumption": {
      "bus": "44_LVBus013984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013984_production": {
      "bus": "44_LVBus013984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013982_consumption": {
      "bus": "44_LVBus013982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1048.0803765217543,
        0.0
      ],
      "q_nom": [
        0.0,
        314.42411295652624,
        0.0
      ]
    },
    "44_LVBus013982_production": {
      "bus": "44_LVBus013982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013983_consumption": {
      "bus": "44_LVBus013983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        698.5154704240952,
        0.0,
        0.0
      ],
      "q_nom": [
        209.55464112722854,
        0.0,
        0.0
      ]
    },
    "44_LVBus013983_production": {
      "bus": "44_LVBus013983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013972_consumption": {
      "bus": "44_LVBus013972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013972_production": {
      "bus": "44_LVBus013972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013973_consumption": {
      "bus": "44_LVBus013973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2742.3147356121776,
        0.0
      ],
      "q_nom": [
        0.0,
        822.6944206836532,
        0.0
      ]
    },
    "44_LVBus013973_production": {
      "bus": "44_LVBus013973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013970_consumption": {
      "bus": "44_LVBus013970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1543.0188600963286,
        2978.3799524546876,
        2166.409313040565
      ],
      "q_nom": [
        462.90565802889853,
        893.5139857364062,
        649.9227939121695
      ]
    },
    "44_LVBus013970_production": {
      "bus": "44_LVBus013970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV11824_consumption": {
      "bus": "44_MVLV11824",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        299766.18770289596,
        299766.18770289596,
        299766.18770289596
      ],
      "q_nom": [
        89929.85631086878,
        89929.85631086878,
        89929.85631086878
      ]
    },
    "44_MVLV11824_production": {
      "bus": "44_MVLV11824",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV27041_consumption": {
      "bus": "44_MVLV27041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV27041_production": {
      "bus": "44_MVLV27041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013915_consumption": {
      "bus": "44_LVBus013915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        634.4656121666268,
        284.6493715862041,
        349.9602241327524
      ],
      "q_nom": [
        190.33968364998802,
        85.39481147586123,
        104.98806723982571
      ]
    },
    "44_LVBus013915_production": {
      "bus": "44_LVBus013915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013916_consumption": {
      "bus": "44_LVBus013916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        911.6989015244991,
        306.35344080771534,
        335.5273673125139
      ],
      "q_nom": [
        273.5096704573497,
        91.9060322423146,
        100.65821019375416
      ]
    },
    "44_LVBus013916_production": {
      "bus": "44_LVBus013916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013917_consumption": {
      "bus": "44_LVBus013917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1383.2122398748616,
        1095.2865084209134,
        1005.7573685100203
      ],
      "q_nom": [
        414.9636719624585,
        328.585952526274,
        301.7272105530061
      ]
    },
    "44_LVBus013917_production": {
      "bus": "44_LVBus013917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013918_consumption": {
      "bus": "44_LVBus013918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        217.27603271957236,
        445.73102143862513,
        432.825473618362
      ],
      "q_nom": [
        65.1828098158717,
        133.71930643158754,
        129.8476420855086
      ]
    },
    "44_LVBus013918_production": {
      "bus": "44_LVBus013918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013919_consumption": {
      "bus": "44_LVBus013919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013919_production": {
      "bus": "44_LVBus013919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013921_consumption": {
      "bus": "44_LVBus013921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1001.6568161559159,
        1001.6568161559159,
        1001.6568161559159
      ],
      "q_nom": [
        300.49704484677477,
        300.49704484677477,
        300.49704484677477
      ]
    },
    "44_LVBus013921_production": {
      "bus": "44_LVBus013921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013922_consumption": {
      "bus": "44_LVBus013922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4582.018299297053,
        3216.139668722753,
        3295.7996442912354
      ],
      "q_nom": [
        1374.6054897891158,
        964.8419006168258,
        988.7398932873706
      ]
    },
    "44_LVBus013922_production": {
      "bus": "44_LVBus013922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013923_consumption": {
      "bus": "44_LVBus013923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5222.092434403547,
        3570.483541542674,
        6362.347836344792
      ],
      "q_nom": [
        1566.6277303210638,
        1071.1450624628021,
        1908.7043509034374
      ]
    },
    "44_LVBus013923_production": {
      "bus": "44_LVBus013923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013920_consumption": {
      "bus": "44_LVBus013920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3025.3688261486454,
        3594.029647837067,
        2860.7761493318176
      ],
      "q_nom": [
        907.6106478445936,
        1078.20889435112,
        858.2328447995452
      ]
    },
    "44_LVBus013920_production": {
      "bus": "44_LVBus013920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013911_consumption": {
      "bus": "44_LVBus013911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10211.280408319537,
        13560.733686497295,
        14676.20284236403
      ],
      "q_nom": [
        3063.384122495861,
        4068.220105949188,
        4402.860852709208
      ]
    },
    "44_LVBus013911_production": {
      "bus": "44_LVBus013911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013912_consumption": {
      "bus": "44_LVBus013912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1327.768387319985,
        1276.2798102217173,
        3824.964369580551
      ],
      "q_nom": [
        398.33051619599553,
        382.8839430665152,
        1147.4893108741653
      ]
    },
    "44_LVBus013912_production": {
      "bus": "44_LVBus013912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013913_consumption": {
      "bus": "44_LVBus013913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013913_production": {
      "bus": "44_LVBus013913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013949_consumption": {
      "bus": "44_LVBus013949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3329.371070281714,
        2502.3470444081468,
        4455.214655347625
      ],
      "q_nom": [
        998.8113210845141,
        750.704113322444,
        1336.5643966042874
      ]
    },
    "44_LVBus013949_production": {
      "bus": "44_LVBus013949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013947_consumption": {
      "bus": "44_LVBus013947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4556.262070328902,
        4556.262070328902,
        4556.262070328902
      ],
      "q_nom": [
        1366.8786210986707,
        1366.8786210986707,
        1366.8786210986707
      ]
    },
    "44_LVBus013947_production": {
      "bus": "44_LVBus013947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013945_consumption": {
      "bus": "44_LVBus013945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4724.259720505721,
        765.195323847729,
        0.0
      ],
      "q_nom": [
        1417.2779161517162,
        229.5585971543187,
        0.0
      ]
    },
    "44_LVBus013945_production": {
      "bus": "44_LVBus013945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus860439_consumption": {
      "bus": "44_LVBus860439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3317.227942710885,
        1809.9013145709555,
        2871.6616131394176
      ],
      "q_nom": [
        995.1683828132655,
        542.9703943712866,
        861.4984839418253
      ]
    },
    "44_LVBus860439_production": {
      "bus": "44_LVBus860439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus860936_consumption": {
      "bus": "44_LVBus860936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2848.062821102226,
        5007.712334542249
      ],
      "q_nom": [
        0.0,
        854.4188463306677,
        1502.3137003626746
      ]
    },
    "44_LVBus860936_production": {
      "bus": "44_LVBus860936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013943_consumption": {
      "bus": "44_LVBus013943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        761.896859871151,
        1732.0835563850337,
        2040.3836051177593
      ],
      "q_nom": [
        228.5690579613453,
        519.62506691551,
        612.1150815353278
      ]
    },
    "44_LVBus013943_production": {
      "bus": "44_LVBus013943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus854060_consumption": {
      "bus": "44_LVBus854060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        839.9338040813024,
        4469.687450098083,
        3357.2465812311093
      ],
      "q_nom": [
        251.9801412243907,
        1340.9062350294248,
        1007.1739743693328
      ]
    },
    "44_LVBus854060_production": {
      "bus": "44_LVBus854060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856576_consumption": {
      "bus": "44_LVBus856576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3584.1443925781714,
        7405.450673770341,
        0.0
      ],
      "q_nom": [
        1075.2433177734513,
        2221.6352021311022,
        0.0
      ]
    },
    "44_LVBus856576_production": {
      "bus": "44_LVBus856576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856577_consumption": {
      "bus": "44_LVBus856577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2590.845459970441,
        1883.493173417544,
        1109.267283394973
      ],
      "q_nom": [
        777.2536379911322,
        565.0479520252632,
        332.78018501849186
      ]
    },
    "44_LVBus856577_production": {
      "bus": "44_LVBus856577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859276_consumption": {
      "bus": "44_LVBus859276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18057.104624159692,
        20733.840825109877,
        32805.348275349745
      ],
      "q_nom": [
        5417.131387247908,
        6220.152247532963,
        9841.604482604924
      ]
    },
    "44_LVBus859276_production": {
      "bus": "44_LVBus859276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus860955_consumption": {
      "bus": "44_LVBus860955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        893.9073484956198
      ],
      "q_nom": [
        0.0,
        0.0,
        268.1722045486859
      ]
    },
    "44_LVBus860955_production": {
      "bus": "44_LVBus860955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014175_consumption": {
      "bus": "44_LVBus014175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014175_production": {
      "bus": "44_LVBus014175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014176_consumption": {
      "bus": "44_LVBus014176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11388.533156336796,
        15066.665696235244,
        6152.230776451381
      ],
      "q_nom": [
        3416.559946901039,
        4519.999708870573,
        1845.6692329354141
      ]
    },
    "44_LVBus014176_production": {
      "bus": "44_LVBus014176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014177_consumption": {
      "bus": "44_LVBus014177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1755.1200308993166,
        3701.6058053444485,
        6810.340689900279
      ],
      "q_nom": [
        526.5360092697949,
        1110.4817416033345,
        2043.1022069700837
      ]
    },
    "44_LVBus014177_production": {
      "bus": "44_LVBus014177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014178_consumption": {
      "bus": "44_LVBus014178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1185.90232020833,
        5982.203084619638,
        1734.975945200208
      ],
      "q_nom": [
        355.770696062499,
        1794.6609253858912,
        520.4927835600623
      ]
    },
    "44_LVBus014178_production": {
      "bus": "44_LVBus014178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014173_consumption": {
      "bus": "44_LVBus014173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014173_production": {
      "bus": "44_LVBus014173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014160_consumption": {
      "bus": "44_LVBus014160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014160_production": {
      "bus": "44_LVBus014160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014161_consumption": {
      "bus": "44_LVBus014161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014161_production": {
      "bus": "44_LVBus014161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014165_consumption": {
      "bus": "44_LVBus014165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014165_production": {
      "bus": "44_LVBus014165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014167_consumption": {
      "bus": "44_LVBus014167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1151.035620677708,
        541.3747259164041,
        541.3747259164041
      ],
      "q_nom": [
        345.3106862033124,
        162.41241777492124,
        162.41241777492124
      ]
    },
    "44_LVBus014167_production": {
      "bus": "44_LVBus014167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014168_consumption": {
      "bus": "44_LVBus014168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2370.9826754488113,
        445.99875267717437
      ],
      "q_nom": [
        0.0,
        711.2948026346434,
        133.7996258031523
      ]
    },
    "44_LVBus014168_production": {
      "bus": "44_LVBus014168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014169_consumption": {
      "bus": "44_LVBus014169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4987.053345275797,
        813.3464262728356,
        619.8706627809077
      ],
      "q_nom": [
        1496.116003582739,
        244.00392788185067,
        185.9611988342723
      ]
    },
    "44_LVBus014169_production": {
      "bus": "44_LVBus014169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014170_consumption": {
      "bus": "44_LVBus014170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1623.6238714036465,
        1561.9047260734255,
        1770.50426268883
      ],
      "q_nom": [
        487.0871614210939,
        468.5714178220276,
        531.151278806649
      ]
    },
    "44_LVBus014170_production": {
      "bus": "44_LVBus014170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014171_consumption": {
      "bus": "44_LVBus014171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2123.5317446914287,
        1755.9400639497057
      ],
      "q_nom": [
        0.0,
        637.0595234074286,
        526.7820191849117
      ]
    },
    "44_LVBus014171_production": {
      "bus": "44_LVBus014171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014166_consumption": {
      "bus": "44_LVBus014166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4963.945832843732,
        4963.945832843732,
        4963.945832843732
      ],
      "q_nom": [
        1489.1837498531197,
        1489.1837498531197,
        1489.1837498531197
      ]
    },
    "44_LVBus014166_production": {
      "bus": "44_LVBus014166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014162_consumption": {
      "bus": "44_LVBus014162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4799.367724687414,
        3037.5083589957344,
        5976.031580670594
      ],
      "q_nom": [
        1439.8103174062242,
        911.2525076987203,
        1792.809474201178
      ]
    },
    "44_LVBus014162_production": {
      "bus": "44_LVBus014162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014163_consumption": {
      "bus": "44_LVBus014163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4165.801193559719,
        4479.866758890873,
        3485.5411639219906
      ],
      "q_nom": [
        1249.7403580679156,
        1343.9600276672618,
        1045.6623491765972
      ]
    },
    "44_LVBus014163_production": {
      "bus": "44_LVBus014163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014164_consumption": {
      "bus": "44_LVBus014164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.7933698982156,
        1290.9449701086423,
        3983.1040915990884
      ],
      "q_nom": [
        577.7380109694647,
        387.2834910325927,
        1194.9312274797264
      ]
    },
    "44_LVBus014164_production": {
      "bus": "44_LVBus014164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014155_consumption": {
      "bus": "44_LVBus014155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        586.3104913068396
      ],
      "q_nom": [
        0.0,
        0.0,
        175.89314739205187
      ]
    },
    "44_LVBus014155_production": {
      "bus": "44_LVBus014155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014156_consumption": {
      "bus": "44_LVBus014156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1411.6343754280938,
        918.0364216921439,
        0.0
      ],
      "q_nom": [
        423.4903126284281,
        275.4109265076432,
        0.0
      ]
    },
    "44_LVBus014156_production": {
      "bus": "44_LVBus014156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014157_consumption": {
      "bus": "44_LVBus014157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014157_production": {
      "bus": "44_LVBus014157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014158_consumption": {
      "bus": "44_LVBus014158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5594.796504819709,
        5392.5410806007985,
        2672.063254980758
      ],
      "q_nom": [
        1678.4389514459128,
        1617.7623241802396,
        801.6189764942274
      ]
    },
    "44_LVBus014158_production": {
      "bus": "44_LVBus014158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014153_consumption": {
      "bus": "44_LVBus014153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3050.7776714094184,
        0.0,
        0.0
      ],
      "q_nom": [
        915.2333014228255,
        0.0,
        0.0
      ]
    },
    "44_LVBus014153_production": {
      "bus": "44_LVBus014153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859437_consumption": {
      "bus": "44_LVBus859437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859437_production": {
      "bus": "44_LVBus859437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859438_consumption": {
      "bus": "44_LVBus859438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2843.9090160473456,
        0.0,
        933.9199311004469
      ],
      "q_nom": [
        853.1727048142037,
        0.0,
        280.17597933013406
      ]
    },
    "44_LVBus859438_production": {
      "bus": "44_LVBus859438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859439_consumption": {
      "bus": "44_LVBus859439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1833.2743752173574,
        1833.2743752173574,
        1833.2743752173574
      ],
      "q_nom": [
        549.9823125652072,
        549.9823125652072,
        549.9823125652072
      ]
    },
    "44_LVBus859439_production": {
      "bus": "44_LVBus859439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859442_consumption": {
      "bus": "44_LVBus859442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2742.5732530103314,
        1559.7963704819447,
        2220.6770729895347
      ],
      "q_nom": [
        822.7719759030994,
        467.93891114458336,
        666.2031218968604
      ]
    },
    "44_LVBus859442_production": {
      "bus": "44_LVBus859442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859443_consumption": {
      "bus": "44_LVBus859443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        769.169947807708,
        0.0,
        4050.0613724622144
      ],
      "q_nom": [
        230.7509843423124,
        0.0,
        1215.0184117386643
      ]
    },
    "44_LVBus859443_production": {
      "bus": "44_LVBus859443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859440_consumption": {
      "bus": "44_LVBus859440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2370.6285884986987,
        1811.0206140970968,
        0.0
      ],
      "q_nom": [
        711.1885765496096,
        543.306184229129,
        0.0
      ]
    },
    "44_LVBus859440_production": {
      "bus": "44_LVBus859440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus859441_consumption": {
      "bus": "44_LVBus859441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5647.947855553758,
        5625.001113612599,
        6786.319120805133
      ],
      "q_nom": [
        1694.3843566661274,
        1687.5003340837795,
        2035.89573624154
      ]
    },
    "44_LVBus859441_production": {
      "bus": "44_LVBus859441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus852926_consumption": {
      "bus": "44_LVBus852926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1171.4282847695652,
        0.0,
        0.0
      ],
      "q_nom": [
        351.42848543086956,
        0.0,
        0.0
      ]
    },
    "44_LVBus852926_production": {
      "bus": "44_LVBus852926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853815_consumption": {
      "bus": "44_LVBus853815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3874.8091271924336,
        1846.4402104336014,
        0.0
      ],
      "q_nom": [
        1162.44273815773,
        553.9320631300803,
        0.0
      ]
    },
    "44_LVBus853815_production": {
      "bus": "44_LVBus853815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853816_consumption": {
      "bus": "44_LVBus853816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        879.4795338617027,
        7349.628045455968,
        992.4146851137659
      ],
      "q_nom": [
        263.84386015851084,
        2204.8884136367906,
        297.72440553412974
      ]
    },
    "44_LVBus853816_production": {
      "bus": "44_LVBus853816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853817_consumption": {
      "bus": "44_LVBus853817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1395.3047781116613,
        0.0,
        0.0
      ],
      "q_nom": [
        418.59143343349837,
        0.0,
        0.0
      ]
    },
    "44_LVBus853817_production": {
      "bus": "44_LVBus853817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853818_consumption": {
      "bus": "44_LVBus853818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        496.02947645129757,
        496.02947645129757,
        530.6949428048597
      ],
      "q_nom": [
        148.80884293538926,
        148.80884293538926,
        159.2084828414579
      ]
    },
    "44_LVBus853818_production": {
      "bus": "44_LVBus853818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853819_consumption": {
      "bus": "44_LVBus853819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2661.877032288948
      ],
      "q_nom": [
        0.0,
        0.0,
        798.5631096866845
      ]
    },
    "44_LVBus853819_production": {
      "bus": "44_LVBus853819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858626_consumption": {
      "bus": "44_LVBus858626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1037.7893222256307
      ],
      "q_nom": [
        0.0,
        0.0,
        311.3367966676892
      ]
    },
    "44_LVBus858626_production": {
      "bus": "44_LVBus858626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858627_consumption": {
      "bus": "44_LVBus858627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4967.997618466951,
        0.0,
        2386.0606769916976
      ],
      "q_nom": [
        1490.3992855400854,
        0.0,
        715.8182030975092
      ]
    },
    "44_LVBus858627_production": {
      "bus": "44_LVBus858627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858628_consumption": {
      "bus": "44_LVBus858628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2013.0813159433187,
        2845.703727147152,
        1793.8476805698476
      ],
      "q_nom": [
        603.9243947829956,
        853.7111181441456,
        538.1543041709542
      ]
    },
    "44_LVBus858628_production": {
      "bus": "44_LVBus858628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858629_consumption": {
      "bus": "44_LVBus858629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858629_production": {
      "bus": "44_LVBus858629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus868417_consumption": {
      "bus": "44_LVBus868417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1878.1267605000348,
        1878.1267605000348,
        1878.1267605000348
      ],
      "q_nom": [
        563.4380281500104,
        563.4380281500104,
        563.4380281500104
      ]
    },
    "44_LVBus868417_production": {
      "bus": "44_LVBus868417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus868418_consumption": {
      "bus": "44_LVBus868418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14531.80152718134,
        16410.81483354783,
        14534.517678580387
      ],
      "q_nom": [
        4359.540458154402,
        4923.244450064349,
        4360.355303574116
      ]
    },
    "44_LVBus868418_production": {
      "bus": "44_LVBus868418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858630_consumption": {
      "bus": "44_LVBus858630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858630_production": {
      "bus": "44_LVBus858630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014149_consumption": {
      "bus": "44_LVBus014149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014149_production": {
      "bus": "44_LVBus014149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014150_consumption": {
      "bus": "44_LVBus014150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014150_production": {
      "bus": "44_LVBus014150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014151_consumption": {
      "bus": "44_LVBus014151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        933.2347071749821,
        933.2347071749821,
        1834.8633962663823
      ],
      "q_nom": [
        279.9704121524946,
        279.9704121524946,
        550.4590188799147
      ]
    },
    "44_LVBus014151_production": {
      "bus": "44_LVBus014151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014035_consumption": {
      "bus": "44_LVBus014035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3463.167673518586,
        2526.963291861119
      ],
      "q_nom": [
        0.0,
        1038.9503020555758,
        758.0889875583357
      ]
    },
    "44_LVBus014035_production": {
      "bus": "44_LVBus014035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014036_consumption": {
      "bus": "44_LVBus014036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1570.5530566814978,
        1299.2667691867657,
        3111.04652400375
      ],
      "q_nom": [
        471.1659170044493,
        389.7800307560297,
        933.313957201125
      ]
    },
    "44_LVBus014036_production": {
      "bus": "44_LVBus014036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014037_consumption": {
      "bus": "44_LVBus014037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2750.758180589395,
        1327.2694769754737,
        3914.820899546078
      ],
      "q_nom": [
        825.2274541768185,
        398.1808430926421,
        1174.4462698638233
      ]
    },
    "44_LVBus014037_production": {
      "bus": "44_LVBus014037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014031_consumption": {
      "bus": "44_LVBus014031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        522.7550753658284,
        2105.4172860873555,
        434.75362897985707
      ],
      "q_nom": [
        156.8265226097485,
        631.6251858262066,
        130.42608869395713
      ]
    },
    "44_LVBus014031_production": {
      "bus": "44_LVBus014031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014032_consumption": {
      "bus": "44_LVBus014032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8930.267460679039,
        4983.241165474086
      ],
      "q_nom": [
        0.0,
        2679.0802382037114,
        1494.972349642226
      ]
    },
    "44_LVBus014032_production": {
      "bus": "44_LVBus014032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014033_consumption": {
      "bus": "44_LVBus014033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        438.55177569468685,
        2280.9569178083043,
        0.0
      ],
      "q_nom": [
        131.56553270840604,
        684.2870753424912,
        0.0
      ]
    },
    "44_LVBus014033_production": {
      "bus": "44_LVBus014033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014026_consumption": {
      "bus": "44_LVBus014026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1127.3250496513238,
        627.2636851283729,
        2188.3541688614305
      ],
      "q_nom": [
        338.1975148953971,
        188.17910553851186,
        656.5062506584292
      ]
    },
    "44_LVBus014026_production": {
      "bus": "44_LVBus014026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014027_consumption": {
      "bus": "44_LVBus014027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3666.244482094239,
        2577.9438918360825
      ],
      "q_nom": [
        0.0,
        1099.8733446282718,
        773.3831675508247
      ]
    },
    "44_LVBus014027_production": {
      "bus": "44_LVBus014027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014028_consumption": {
      "bus": "44_LVBus014028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3587.6479321171614,
        2628.5407306368634,
        0.0
      ],
      "q_nom": [
        1076.2943796351483,
        788.562219191059,
        0.0
      ]
    },
    "44_LVBus014028_production": {
      "bus": "44_LVBus014028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014029_consumption": {
      "bus": "44_LVBus014029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3285.226653953375,
        5932.771923548809,
        2409.721787331784
      ],
      "q_nom": [
        985.5679961860124,
        1779.8315770646427,
        722.9165361995352
      ]
    },
    "44_LVBus014029_production": {
      "bus": "44_LVBus014029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014022_consumption": {
      "bus": "44_LVBus014022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5323.491210305691,
        3220.944756219982,
        1118.6114614483556
      ],
      "q_nom": [
        1597.0473630917074,
        966.2834268659946,
        335.58343843450666
      ]
    },
    "44_LVBus014022_production": {
      "bus": "44_LVBus014022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014023_consumption": {
      "bus": "44_LVBus014023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13710.34668325639,
        11802.89092808699,
        12273.891642093497
      ],
      "q_nom": [
        4113.104004976917,
        3540.867278426097,
        3682.167492628049
      ]
    },
    "44_LVBus014023_production": {
      "bus": "44_LVBus014023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014024_consumption": {
      "bus": "44_LVBus014024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7173.281150954113,
        10589.583715456718,
        5955.499111484896
      ],
      "q_nom": [
        2151.9843452862337,
        3176.8751146370155,
        1786.6497334454689
      ]
    },
    "44_LVBus014024_production": {
      "bus": "44_LVBus014024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014017_consumption": {
      "bus": "44_LVBus014017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5178.866803623111,
        14943.737782114824,
        9933.078326123283
      ],
      "q_nom": [
        1553.6600410869332,
        4483.121334634447,
        2979.9234978369846
      ]
    },
    "44_LVBus014017_production": {
      "bus": "44_LVBus014017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014019_consumption": {
      "bus": "44_LVBus014019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9790.068259744996,
        9224.039455852886,
        8305.154502235824
      ],
      "q_nom": [
        2937.0204779234987,
        2767.2118367558655,
        2491.546350670747
      ]
    },
    "44_LVBus014019_production": {
      "bus": "44_LVBus014019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014020_consumption": {
      "bus": "44_LVBus014020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7986.848260554119,
        7051.652706433047,
        8349.717178342571
      ],
      "q_nom": [
        2396.0544781662356,
        2115.495811929914,
        2504.9151535027713
      ]
    },
    "44_LVBus014020_production": {
      "bus": "44_LVBus014020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014018_consumption": {
      "bus": "44_LVBus014018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7632.969662841405,
        12204.581037667122,
        20455.299027375033
      ],
      "q_nom": [
        2289.8908988524213,
        3661.3743113001365,
        6136.589708212509
      ]
    },
    "44_LVBus014018_production": {
      "bus": "44_LVBus014018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013908_consumption": {
      "bus": "44_LVBus013908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8736.907674278737,
        1955.9431555782216,
        0.0
      ],
      "q_nom": [
        2621.072302283621,
        586.7829466734664,
        0.0
      ]
    },
    "44_LVBus013908_production": {
      "bus": "44_LVBus013908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013909_consumption": {
      "bus": "44_LVBus013909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4789.423451278382,
        3835.392023454273,
        6579.828362813546
      ],
      "q_nom": [
        1436.8270353835146,
        1150.617607036282,
        1973.9485088440638
      ]
    },
    "44_LVBus013909_production": {
      "bus": "44_LVBus013909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013901_consumption": {
      "bus": "44_LVBus013901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4098.715206030555,
        5593.261474393393,
        2752.475887752423
      ],
      "q_nom": [
        1229.6145618091666,
        1677.9784423180179,
        825.742766325727
      ]
    },
    "44_LVBus013901_production": {
      "bus": "44_LVBus013901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013902_consumption": {
      "bus": "44_LVBus013902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4534.437275745488,
        4152.290974361339,
        5518.326416767552
      ],
      "q_nom": [
        1360.3311827236462,
        1245.6872923084018,
        1655.4979250302654
      ]
    },
    "44_LVBus013902_production": {
      "bus": "44_LVBus013902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013903_consumption": {
      "bus": "44_LVBus013903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1686.2155755789029,
        0.0,
        0.0
      ],
      "q_nom": [
        505.86467267367084,
        0.0,
        0.0
      ]
    },
    "44_LVBus013903_production": {
      "bus": "44_LVBus013903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013904_consumption": {
      "bus": "44_LVBus013904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8594.08427687538,
        5076.477754693331,
        7776.886390241933
      ],
      "q_nom": [
        2578.2252830626135,
        1522.9433264079992,
        2333.06591707258
      ]
    },
    "44_LVBus013904_production": {
      "bus": "44_LVBus013904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013905_consumption": {
      "bus": "44_LVBus013905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5474.169934843409,
        8095.500552069746
      ],
      "q_nom": [
        0.0,
        1642.2509804530225,
        2428.650165620924
      ]
    },
    "44_LVBus013905_production": {
      "bus": "44_LVBus013905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013906_consumption": {
      "bus": "44_LVBus013906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7012.185863988036,
        0.0,
        1774.3735432373433
      ],
      "q_nom": [
        2103.6557591964106,
        0.0,
        532.312062971203
      ]
    },
    "44_LVBus013906_production": {
      "bus": "44_LVBus013906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013899_consumption": {
      "bus": "44_LVBus013899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4256.958504257988,
        6001.531131893857,
        3013.8003817700646
      ],
      "q_nom": [
        1277.0875512773964,
        1800.459339568157,
        904.1401145310193
      ]
    },
    "44_LVBus013899_production": {
      "bus": "44_LVBus013899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013894_consumption": {
      "bus": "44_LVBus013894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12912.542774185988,
        8203.665693317198,
        15702.196224967218
      ],
      "q_nom": [
        3873.762832255796,
        2461.0997079951594,
        4710.658867490165
      ]
    },
    "44_LVBus013894_production": {
      "bus": "44_LVBus013894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013895_consumption": {
      "bus": "44_LVBus013895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9799.907691149896,
        7840.260168733205,
        11971.554665624024
      ],
      "q_nom": [
        2939.9723073449686,
        2352.0780506199617,
        3591.4663996872073
      ]
    },
    "44_LVBus013895_production": {
      "bus": "44_LVBus013895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013896_consumption": {
      "bus": "44_LVBus013896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5227.121326687434,
        3783.3472572260976,
        1126.223643134813
      ],
      "q_nom": [
        1568.1363980062301,
        1135.0041771678293,
        337.8670929404439
      ]
    },
    "44_LVBus013896_production": {
      "bus": "44_LVBus013896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013897_consumption": {
      "bus": "44_LVBus013897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23049.03834956779,
        23579.242230228796,
        24183.925252341698
      ],
      "q_nom": [
        6914.711504870336,
        7073.772669068639,
        7255.177575702509
      ]
    },
    "44_LVBus013897_production": {
      "bus": "44_LVBus013897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014098_consumption": {
      "bus": "44_LVBus014098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014098_production": {
      "bus": "44_LVBus014098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014039_consumption": {
      "bus": "44_LVBus014039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7144.266351214746
      ],
      "q_nom": [
        0.0,
        0.0,
        2143.2799053644235
      ]
    },
    "44_LVBus014039_production": {
      "bus": "44_LVBus014039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014071_consumption": {
      "bus": "44_LVBus014071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9918.494513961818,
        0.0,
        0.0
      ],
      "q_nom": [
        2975.548354188545,
        0.0,
        0.0
      ]
    },
    "44_LVBus014071_production": {
      "bus": "44_LVBus014071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014072_consumption": {
      "bus": "44_LVBus014072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8362.044203274882,
        2832.8530470256683,
        2246.839527526325
      ],
      "q_nom": [
        2508.6132609824645,
        849.8559141077004,
        674.0518582578975
      ]
    },
    "44_LVBus014072_production": {
      "bus": "44_LVBus014072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014063_consumption": {
      "bus": "44_LVBus014063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014063_production": {
      "bus": "44_LVBus014063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014069_consumption": {
      "bus": "44_LVBus014069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1690.1146047534453,
        256.5439798920756,
        2473.2907172832547
      ],
      "q_nom": [
        507.0343814260336,
        76.96319396762267,
        741.9872151849764
      ]
    },
    "44_LVBus014069_production": {
      "bus": "44_LVBus014069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014064_consumption": {
      "bus": "44_LVBus014064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2877.4701187484497,
        1013.5100077595699
      ],
      "q_nom": [
        0.0,
        863.2410356245349,
        304.05300232787096
      ]
    },
    "44_LVBus014064_production": {
      "bus": "44_LVBus014064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014065_consumption": {
      "bus": "44_LVBus014065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014065_production": {
      "bus": "44_LVBus014065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014066_consumption": {
      "bus": "44_LVBus014066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6545.197408270727,
        6545.197408270727,
        6545.197408270727
      ],
      "q_nom": [
        1963.5592224812178,
        1963.5592224812178,
        1963.5592224812178
      ]
    },
    "44_LVBus014066_production": {
      "bus": "44_LVBus014066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014067_consumption": {
      "bus": "44_LVBus014067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3535.7311182983053,
        11578.887238703403,
        433.11934598001454
      ],
      "q_nom": [
        1060.7193354894916,
        3473.6661716110207,
        129.93580379400436
      ]
    },
    "44_LVBus014067_production": {
      "bus": "44_LVBus014067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014068_consumption": {
      "bus": "44_LVBus014068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        633.4200349920271,
        0.0
      ],
      "q_nom": [
        0.0,
        190.02601049760813,
        0.0
      ]
    },
    "44_LVBus014068_production": {
      "bus": "44_LVBus014068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014058_consumption": {
      "bus": "44_LVBus014058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1023.2871369258794,
        4246.383106192846,
        10356.692015897357
      ],
      "q_nom": [
        306.9861410777638,
        1273.9149318578536,
        3107.007604769207
      ]
    },
    "44_LVBus014058_production": {
      "bus": "44_LVBus014058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014059_consumption": {
      "bus": "44_LVBus014059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1471.1815833588792,
        5359.38311176037,
        0.0
      ],
      "q_nom": [
        441.3544750076637,
        1607.8149335281112,
        0.0
      ]
    },
    "44_LVBus014059_production": {
      "bus": "44_LVBus014059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014061_consumption": {
      "bus": "44_LVBus014061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014061_production": {
      "bus": "44_LVBus014061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014060_consumption": {
      "bus": "44_LVBus014060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9481.716060632694,
        0.0,
        0.0
      ],
      "q_nom": [
        2844.514818189808,
        0.0,
        0.0
      ]
    },
    "44_LVBus014060_production": {
      "bus": "44_LVBus014060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014096_consumption": {
      "bus": "44_LVBus014096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3927.3256766518352,
        3927.3256766518352,
        3927.3256766518352
      ],
      "q_nom": [
        1178.1977029955506,
        1178.1977029955506,
        1178.1977029955506
      ]
    },
    "44_LVBus014096_production": {
      "bus": "44_LVBus014096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014092_consumption": {
      "bus": "44_LVBus014092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1753.9296315052597,
        2259.855269383345,
        699.2634275907316
      ],
      "q_nom": [
        526.1788894515779,
        677.9565808150035,
        209.77902827721945
      ]
    },
    "44_LVBus014092_production": {
      "bus": "44_LVBus014092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014093_consumption": {
      "bus": "44_LVBus014093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        895.72237345373,
        523.8611841485889,
        2176.2506601331074
      ],
      "q_nom": [
        268.716712036119,
        157.15835524457665,
        652.8751980399322
      ]
    },
    "44_LVBus014093_production": {
      "bus": "44_LVBus014093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014094_consumption": {
      "bus": "44_LVBus014094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1006.3912250410496,
        577.818802734194,
        5389.336661801866
      ],
      "q_nom": [
        301.91736751231485,
        173.3456408202582,
        1616.80099854056
      ]
    },
    "44_LVBus014094_production": {
      "bus": "44_LVBus014094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014080_consumption": {
      "bus": "44_LVBus014080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        856.8681162747932,
        0.0
      ],
      "q_nom": [
        0.0,
        257.06043488243796,
        0.0
      ]
    },
    "44_LVBus014080_production": {
      "bus": "44_LVBus014080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014081_consumption": {
      "bus": "44_LVBus014081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        681.6314548455443,
        0.0
      ],
      "q_nom": [
        0.0,
        204.4894364536633,
        0.0
      ]
    },
    "44_LVBus014081_production": {
      "bus": "44_LVBus014081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014088_consumption": {
      "bus": "44_LVBus014088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2799.5686964897795,
        1407.9696734142417,
        2858.8405473632392
      ],
      "q_nom": [
        839.8706089469339,
        422.3909020242725,
        857.6521642089717
      ]
    },
    "44_LVBus014088_production": {
      "bus": "44_LVBus014088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014089_consumption": {
      "bus": "44_LVBus014089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1988.09879189527,
        0.0,
        1320.413917125133
      ],
      "q_nom": [
        596.429637568581,
        0.0,
        396.12417513753985
      ]
    },
    "44_LVBus014089_production": {
      "bus": "44_LVBus014089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014090_consumption": {
      "bus": "44_LVBus014090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6789.035627706485,
        2310.1527263694666,
        1175.1100459410357
      ],
      "q_nom": [
        2036.7106883119454,
        693.0458179108399,
        352.53301378231066
      ]
    },
    "44_LVBus014090_production": {
      "bus": "44_LVBus014090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014082_consumption": {
      "bus": "44_LVBus014082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4003.2765570839483,
        0.0,
        750.1379721575486
      ],
      "q_nom": [
        1200.9829671251844,
        0.0,
        225.04139164726456
      ]
    },
    "44_LVBus014082_production": {
      "bus": "44_LVBus014082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014083_consumption": {
      "bus": "44_LVBus014083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3797.2173274428073,
        2504.534105795538,
        1318.9317650623327
      ],
      "q_nom": [
        1139.1651982328422,
        751.3602317386614,
        395.6795295186998
      ]
    },
    "44_LVBus014083_production": {
      "bus": "44_LVBus014083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014084_consumption": {
      "bus": "44_LVBus014084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1186.334092176622,
        975.3263448396342,
        0.0
      ],
      "q_nom": [
        355.90022765298664,
        292.59790345189026,
        0.0
      ]
    },
    "44_LVBus014084_production": {
      "bus": "44_LVBus014084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014087_consumption": {
      "bus": "44_LVBus014087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5411.461745664568,
        1220.7837722331947,
        2219.1483320674743
      ],
      "q_nom": [
        1623.4385236993705,
        366.2351316699584,
        665.7444996202422
      ]
    },
    "44_LVBus014087_production": {
      "bus": "44_LVBus014087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014085_consumption": {
      "bus": "44_LVBus014085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14224.202367696063,
        6967.641473484724,
        18560.606094876
      ],
      "q_nom": [
        4267.2607103088185,
        2090.292442045417,
        5568.1818284628
      ]
    },
    "44_LVBus014085_production": {
      "bus": "44_LVBus014085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014086_consumption": {
      "bus": "44_LVBus014086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3251.113664830332,
        18145.089330221632,
        5908.678415430384
      ],
      "q_nom": [
        975.3340994490995,
        5443.52679906649,
        1772.603524629115
      ]
    },
    "44_LVBus014086_production": {
      "bus": "44_LVBus014086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014076_consumption": {
      "bus": "44_LVBus014076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7131.254010449396,
        1247.869285762758,
        0.0
      ],
      "q_nom": [
        2139.3762031348188,
        374.36078572882735,
        0.0
      ]
    },
    "44_LVBus014076_production": {
      "bus": "44_LVBus014076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014078_consumption": {
      "bus": "44_LVBus014078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5573.678882291336,
        5099.54326213188,
        5123.767115378985
      ],
      "q_nom": [
        1672.1036646874006,
        1529.8629786395638,
        1537.1301346136954
      ]
    },
    "44_LVBus014078_production": {
      "bus": "44_LVBus014078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014077_consumption": {
      "bus": "44_LVBus014077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus014077_production": {
      "bus": "44_LVBus014077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013925_consumption": {
      "bus": "44_LVBus013925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3330.064559985425,
        4531.570346548535,
        2973.081038501721
      ],
      "q_nom": [
        999.0193679956275,
        1359.4711039645604,
        891.9243115505163
      ]
    },
    "44_LVBus013925_production": {
      "bus": "44_LVBus013925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013926_consumption": {
      "bus": "44_LVBus013926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3840.167821983925,
        0.0,
        2435.0340698313644
      ],
      "q_nom": [
        1152.0503465951774,
        0.0,
        730.5102209494092
      ]
    },
    "44_LVBus013926_production": {
      "bus": "44_LVBus013926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013927_consumption": {
      "bus": "44_LVBus013927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013927_production": {
      "bus": "44_LVBus013927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013928_consumption": {
      "bus": "44_LVBus013928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013928_production": {
      "bus": "44_LVBus013928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013929_consumption": {
      "bus": "44_LVBus013929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1886.5462981338976,
        0.0
      ],
      "q_nom": [
        0.0,
        565.9638894401693,
        0.0
      ]
    },
    "44_LVBus013929_production": {
      "bus": "44_LVBus013929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013930_consumption": {
      "bus": "44_LVBus013930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013930_production": {
      "bus": "44_LVBus013930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013931_consumption": {
      "bus": "44_LVBus013931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013931_production": {
      "bus": "44_LVBus013931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013932_consumption": {
      "bus": "44_LVBus013932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2684.514254713941,
        0.0,
        0.0
      ],
      "q_nom": [
        805.3542764141823,
        0.0,
        0.0
      ]
    },
    "44_LVBus013932_production": {
      "bus": "44_LVBus013932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013933_consumption": {
      "bus": "44_LVBus013933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013933_production": {
      "bus": "44_LVBus013933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013934_consumption": {
      "bus": "44_LVBus013934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7755.321467380042,
        4159.305544602534,
        9052.097869697136
      ],
      "q_nom": [
        2326.5964402140125,
        1247.7916633807602,
        2715.629360909141
      ]
    },
    "44_LVBus013934_production": {
      "bus": "44_LVBus013934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus013935_consumption": {
      "bus": "44_LVBus013935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4386.077841138039,
        0.0,
        4587.468699414708
      ],
      "q_nom": [
        1315.8233523414117,
        0.0,
        1376.2406098244123
      ]
    },
    "44_LVBus013935_production": {
      "bus": "44_LVBus013935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "44_SSHUB",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:44_MVLV49555_Transformer": {
      "bus": "44_MVLV49555",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV56169_Transformer": {
      "bus": "44_MVLV56169",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV62715_Transformer": {
      "bus": "44_MVLV62715",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV15568_Transformer": {
      "bus": "44_MVLV15568",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV43656_Transformer": {
      "bus": "44_MVLV43656",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:44_MVLV19851_Transformer": {
      "bus": "44_MVLV19851",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV20069_Transformer": {
      "bus": "44_MVLV20069",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:44_MVLV08789_Transformer": {
      "bus": "44_MVLV08789",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV19850_Transformer": {
      "bus": "44_MVLV19850",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:44_MVLV60571_Transformer": {
      "bus": "44_MVLV60571",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV32801_Transformer": {
      "bus": "44_MVLV32801",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV04853_Transformer": {
      "bus": "44_MVLV04853",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:44_MVLV52243_Transformer": {
      "bus": "44_MVLV52243",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV38135_Transformer": {
      "bus": "44_MVLV38135",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV46682_Transformer": {
      "bus": "44_MVLV46682",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:44_MVLV50561_Transformer": {
      "bus": "44_MVLV50561",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:44_MVLV11960_Transformer": {
      "bus": "44_MVLV11960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    }
  },
  "name": "44_MVFeeder2376",
  "transformer": {
    "delta_wye": {
      "44_MVLV49555_Transformer": {
        "bus_from": "44_MVLV49555",
        "bus_to": "44_MVLV49555_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV56169_Transformer": {
        "bus_from": "44_MVLV56169",
        "bus_to": "44_MVLV56169_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV62715_Transformer": {
        "bus_from": "44_MVLV62715",
        "bus_to": "44_MVLV62715_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV15568_Transformer": {
        "bus_from": "44_MVLV15568",
        "bus_to": "44_MVLV15568_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV43656_Transformer": {
        "bus_from": "44_MVLV43656",
        "bus_to": "44_MVLV43656_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "44_MVLV19851_Transformer": {
        "bus_from": "44_MVLV19851",
        "bus_to": "44_MVLV19851_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV20069_Transformer": {
        "bus_from": "44_MVLV20069",
        "bus_to": "44_MVLV20069_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "44_MVLV08789_Transformer": {
        "bus_from": "44_MVLV08789",
        "bus_to": "44_MVLV08789_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV19850_Transformer": {
        "bus_from": "44_MVLV19850",
        "bus_to": "44_MVLV19850_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "44_MVLV60571_Transformer": {
        "bus_from": "44_MVLV60571",
        "bus_to": "44_MVLV60571_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV32801_Transformer": {
        "bus_from": "44_MVLV32801",
        "bus_to": "44_MVLV32801_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV04853_Transformer": {
        "bus_from": "44_MVLV04853",
        "bus_to": "44_MVLV04853_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "44_MVLV52243_Transformer": {
        "bus_from": "44_MVLV52243",
        "bus_to": "44_MVLV52243_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV38135_Transformer": {
        "bus_from": "44_MVLV38135",
        "bus_to": "44_MVLV38135_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV46682_Transformer": {
        "bus_from": "44_MVLV46682",
        "bus_to": "44_MVLV46682_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "44_MVLV50561_Transformer": {
        "bus_from": "44_MVLV50561",
        "bus_to": "44_MVLV50561_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "44_MVLV11960_Transformer": {
        "bus_from": "44_MVLV11960",
        "bus_to": "44_MVLV11960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "44_MVFeeder2376",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "44_MVFeeder2376.json",
      "source_sha256": "9ffee01ef8116661eb57b719915954040d8f1e041c50aaf9e18b8d27333eacc0"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV04853_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV08789_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV11960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV15568_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV19850_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV19851_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV20069_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV32801_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV38135_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV43656_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV46682_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV49555_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV50561_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV52243_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV56169_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV60571_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV62715_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "44_SSHUB": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1335908292519985,
              49.299716446849374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42600": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.128432734024707,
              49.29906500692823
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42601": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.127649547785436,
              49.298058993608436
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42602": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.129077671686562,
              49.296359760887704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV49555": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.129945529337697,
              49.29530896239423
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV04851": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134307736923672,
              49.2915845192685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV49555_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.129945529337697,
              49.29530896239423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.129696956298144,
              49.295298484055174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus42603": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.126628261254298,
              49.29566707036237
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV39460": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.126336686591634,
              49.29564785960664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42604": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122350329861694,
              49.286599910789505
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122754305924808,
              49.28511783770424
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42608": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122302083770767,
              49.28484126427751
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42609": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123745454982141,
              49.281343194335925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42610": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.128775384894088,
              49.28111229975933
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV57351": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.128920491777381,
              49.28101425426477
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV29370": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142071252113002,
              49.27552355155847
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV18898": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.143201293535673,
              49.27414876461709
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42614": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.148735164115021,
              49.27709215770868
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV62715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155718969770176,
              49.27745115104964
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV56169": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155755915916845,
              49.2742083428096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV56169_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155755915916845,
              49.2742083428096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15521149308573,
              49.27424534481583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154772936457156,
              49.2743907894973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154486642669388,
              49.27464971427744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153275313461744,
              49.274481828506275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154442083084953,
              49.27494518529633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus869562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153840231497253,
              49.27553601874046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus869561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153715565027221,
              49.27482928820834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154620810726795,
              49.274746636624805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154625410478491,
              49.27545726682292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153063592058916,
              49.275585594104726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.152409209517853,
              49.275487543407706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.152137574623681,
              49.27544523269883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155212883176934,
              49.274263307933666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154650653373325,
              49.27546341675419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154643354657089,
              49.2757375723555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154514039176538,
              49.27597939647574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154405741389556,
              49.276317963985164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154314632590608,
              49.27654247204023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155866600644113,
              49.27583080606297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156770390074165,
              49.27586203070618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157290994895088,
              49.275938384666176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157724530619853,
              49.27604916946725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156096292262647,
              49.27457846364812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156293701835713,
              49.27466988183981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156939455677837,
              49.274756178094634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155989659116888,
              49.274585499663715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155836957499587,
              49.27472157295559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156822989786598,
              49.27498243133363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157102206070421,
              49.274988016768745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157161628532802,
              49.27490752983672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15700924429207,
              49.27489458866635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157398446265058,
              49.27494468624949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.158675797019023,
              49.27507554745585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159093799430516,
              49.27477251738789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.158949257087306,
              49.27475689137664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159148653712598,
              49.27448914656403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159426183596207,
              49.27468973129281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.160039964970133,
              49.274941299513884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155640328906952,
              49.27460107638501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155523944793369,
              49.274594552446175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15549454218989,
              49.27491933217385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15547683367405,
              49.275045982900515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156009296080095,
              49.274290092173565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15830593504722,
              49.274107901378386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159242436968448,
              49.2742726436806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159519025034401,
              49.274506583562726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.15980748652714,
              49.27467707381747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV62715_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155718969770176,
              49.27745115104964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155903006336785,
              49.27720437970144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus863228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155747349441765,
              49.277070817620825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus863229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155610088123176,
              49.277118624457785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus863230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155307871812924,
              49.2770322663603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus882006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154906575902866,
              49.27680473558943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus863227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156028602082755,
              49.27715246288404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus866557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156313383824612,
              49.27732316374137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus875764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156575451244695,
              49.2773105696102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus875765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156856883798078,
              49.277391361775074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus875766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157142846044874,
              49.27756318349665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155458711824928,
              49.278075843475676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156265666917119,
              49.27832812104253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.156514142958227,
              49.27766933416692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155881703294016,
              49.278590317472904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155057487241588,
              49.27833334252176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154505563084303,
              49.27776128147552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154239195851699,
              49.278083828124565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153726392064961,
              49.27746324370987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.154143146700305,
              49.27707932993895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.153307368243034,
              49.277697341232695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.155093938850636,
              49.2772967283574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV46682": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121408991728574,
              49.2827439177439
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42611": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119652321076104,
              49.279377142753596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42612": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117066024961962,
              49.275471186835944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV64443": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119192465003906,
              49.27448054384069
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV04853": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118776250499306,
              49.2708866980994
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV32801": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11937060558784,
              49.268613023339576
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV60571": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114430382708975,
              49.268086541983706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV15568": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115971049097316,
              49.26613758250706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV15568_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115971049097316,
              49.26613758250706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116562500416942,
              49.266561958243834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus852805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116581777724047,
              49.26711053744791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116028180010726,
              49.26701824535837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115582644645125,
              49.26695868211641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114675766843128,
              49.2668217355426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus855176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11752248294318,
              49.26727248534483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus857104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118488656214551,
              49.26743564425485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus857106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118910993326528,
              49.2674224936514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus857105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118811414799515,
              49.26703400977496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus857314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119141304573885,
              49.266247032918635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117582407002249,
              49.26580090831576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118024756498927,
              49.265972762283546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118358492382219,
              49.26590151488698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118900510999529,
              49.26609716807391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119959334604994,
              49.26650230434761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120340955322525,
              49.26677009807743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121061319450569,
              49.26705711161212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117939136430204,
              49.266224991140156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus886256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116571554717067,
              49.26652725549367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115165660044918,
              49.26585254197004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114531134319571,
              49.26597176119757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114011916340449,
              49.26668415786051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113799221579735,
              49.26719477881276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113307753932228,
              49.26719169019205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113968548939186,
              49.2676479354995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113550596207152,
              49.265747441086205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113555230518368,
              49.265902678563286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113508450996502,
              49.26591256966789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113547953853359,
              49.265931393215645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113132737995545,
              49.26706123669745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus884875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112603891831531,
              49.265556671533005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111606438710406,
              49.26554597517311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111204726382459,
              49.26563453338862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV19850": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114571246639504,
              49.271960055091206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42615": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114345072774594,
              49.27244479841073
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42616": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109695346531927,
              49.269927752973246
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42617": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106627945576548,
              49.27154770336759
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV19851": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106717992909578,
              49.271559319954854
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV43656": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104095151939235,
              49.27208743243775
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV43656_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104095151939235,
              49.27208743243775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103964761262794,
              49.27218173918796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103785132826298,
              49.271851228984985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103482479115639,
              49.27185212923652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104661815591879,
              49.27030493765245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103921945792303,
              49.27221064195344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103745843647579,
              49.27237797870969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104418403487218,
              49.27235595940894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10392912093819,
              49.272795161378305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104181666723608,
              49.272678842748654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104375907485158,
              49.27287957195717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103838253162105,
              49.27342514833507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104490934032373,
              49.2735028173825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103980545394489,
              49.27220822699625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105401821207808,
              49.271678969887674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV19851_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106717992909578,
              49.271559319954854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106594704734211,
              49.27164094041568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106639065785807,
              49.27252876325965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106080477176385,
              49.27249766542068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106583184664237,
              49.2716298703397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106027870056344,
              49.27209574674896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10651098256757,
              49.271645279063016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106474667282358,
              49.271549180896415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105519906363726,
              49.271632079680415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105986688169678,
              49.27100641145637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106537048565657,
              49.27162641750757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106510960333292,
              49.27152957538019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107666301017423,
              49.27148386380155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110185175424797,
              49.271029447316266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111019298966632,
              49.27119159905866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111899392557489,
              49.27206536205519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus42618": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108348338799329,
              49.265974233844396
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV20069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108082684776297,
              49.26592655598066
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV20069_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108082684776297,
              49.26592655598066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108301865211473,
              49.26512273761297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107645241035406,
              49.26496320389862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107202881318379,
              49.26478973917532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107483199668603,
              49.26439849430835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107530936194666,
              49.26396030229375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108060078207326,
              49.266170405418684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108183587969524,
              49.26616635304762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107446329593722,
              49.26659849966701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106649438180079,
              49.26637388509476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10705449968851,
              49.266793182554956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107196015324718,
              49.26679530241916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107127454642684,
              49.266937788277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106870328513682,
              49.26758408700187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106254022347123,
              49.2680599247448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106107830352833,
              49.26831767454882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105945640937614,
              49.268798431301754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105842981829446,
              49.268681336635964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105771532698077,
              49.2686588008171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105558130444658,
              49.26874854835736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105581924416035,
              49.26873470522078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105886296562701,
              49.26868215294965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107172059522217,
              49.26694815166085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107758925428105,
              49.26617164809276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107421371354743,
              49.2660334499822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106731755852277,
              49.26619110374654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106619928840903,
              49.26634783766093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10613819586473,
              49.26616554102227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107253960542454,
              49.26618299952908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108414245605572,
              49.26503731069222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108996967703407,
              49.26513705635791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109425836135919,
              49.26516800720049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109987409207038,
              49.265153193418975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110392193715401,
              49.26536110948516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110562542800973,
              49.26494911981201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110863999178078,
              49.265583646259415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111101135234172,
              49.2657209457715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110627508761971,
              49.26602176741981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110408169800178,
              49.26646479014677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108406501528523,
              49.26510650590824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109502630552215,
              49.26524523024343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108068959936564,
              49.265927005289726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus42619": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105066991173253,
              49.264302642922125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42620": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102505878975039,
              49.264724155232294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV11824": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.099094667711256,
              49.26528332182252
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV27041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.099011434167259,
              49.26526491136176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42621": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105547111886378,
              49.26245014229868
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV08789": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106425636821666,
              49.262856244122986
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV08789_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106425636821666,
              49.262856244122986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106488652395787,
              49.26256515404782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106004803691643,
              49.26219295079079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10539849197475,
              49.261856261535506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105390752696763,
              49.26202489078743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104940860149476,
              49.261812150980866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104721505378496,
              49.262034205650394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103909067000507,
              49.26301045016183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103337340265567,
              49.263564594457065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104738605330189,
              49.26172312441132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107397549799106,
              49.26322415589176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107638429452171,
              49.26347736444502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107545464228998,
              49.26398822343559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus42622": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117438889791329,
              49.27305774856146
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV19850_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114571246639504,
              49.271960055091206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115860466362444,
              49.271972103576175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115833724580957,
              49.27196771980827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1144155564539755,
              49.27201914278663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus860439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114033680195227,
              49.27204608366096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus860936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113677593296366,
              49.2717670608971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114708086436001,
              49.2723786738457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus854060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115577232412819,
              49.273219557518125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115529707908641,
              49.27344134026759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115982702708401,
              49.2735781890324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116485824506204,
              49.27399650448818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus860955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115882716893823,
              49.27229926971251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV60571_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114430382708975,
              49.268086541983706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114731768080799,
              49.26806399460218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114961278451661,
              49.26782456703925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115557739826417,
              49.26768401072955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116052772325836,
              49.26776183939768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114218732506957,
              49.26812941597256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113971193574424,
              49.26811169886749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112582617536368,
              49.26726192639683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112270303535302,
              49.26733807776929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112476031676058,
              49.26747762203594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112183450495905,
              49.26703371092352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111874301032908,
              49.26654380968618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111531071538938,
              49.26620787721322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111010043938392,
              49.265803708906134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112234588156447,
              49.26733629615871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112231881771931,
              49.26682415340893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111828091454785,
              49.26624633991902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.111286444799802,
              49.26584460227738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113670783477295,
              49.267823849334235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112894670807082,
              49.267324189811156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113113310987386,
              49.2673592513495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113557106305849,
              49.267424500075435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114138929194802,
              49.26861724115673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113866417245896,
              49.26863466278343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113820306675734,
              49.26901726476028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113648766257151,
              49.26966761633302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113396742367122,
              49.2702469639159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113049948680979,
              49.270929188039815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113670806462317,
              49.26963380201457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus859441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112358869960519,
              49.2694814400178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus852926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114140497384088,
              49.268573166720685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11403393212362,
              49.26930035290168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113685709313911,
              49.27018339079893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113432852454034,
              49.27072120384138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113381508409744,
              49.271134964380835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113615617360644,
              49.27148176379357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113656949477693,
              49.27152388542248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113211528828277,
              49.27149641315869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112305742678854,
              49.271326672772936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113879738224516,
              49.2716690996726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus868417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114255381578443,
              49.2713051254899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus868418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114679903212703,
              49.27068436579528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114411321510696,
              49.27202632325135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114004742435603,
              49.26854562601002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113665623575376,
              49.26859097275991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113631780419755,
              49.268544367005525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV32801_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11937060558784,
              49.268613023339576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118196340229276,
              49.2682824678181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117288458313862,
              49.26807009881169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116775195263363,
              49.26796181823578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118709738238824,
              49.26833852500264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11823894157557,
              49.26824594789015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117793836034956,
              49.26816514289531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118677412461841,
              49.26886720745762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118545165470682,
              49.26922360924947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118418474623127,
              49.26956271008788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118294731547661,
              49.269886418087324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119665430979661,
              49.268492576035214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11967567984497,
              49.26921704999431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119552282034904,
              49.269563253076015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119595342433388,
              49.267790189551384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119944948553496,
              49.26695906472846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120596740566487,
              49.2668555137494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120322741485508,
              49.26792276545424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV04853_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118776250499306,
              49.2708866980994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118034113242925,
              49.271729894789964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117702716391756,
              49.27210904636191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118534271345198,
              49.270530900196604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1175390650969,
              49.27032861439233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1172812460868,
              49.2697482346067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11700939936985,
              49.27131572415803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117216757254078,
              49.271794220691824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117022817873094,
              49.27222557071165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119441035451308,
              49.26985011381516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119491016240724,
              49.27078756575424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119331088238582,
              49.27105213386004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118596475250982,
              49.27232426025336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118578540653425,
              49.272575106078385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV52243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115152941081766,
              49.275074020807644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV52243_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115152941081766,
              49.275074020807644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114193447594476,
              49.27580712793259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV38135": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11940885465128,
              49.27943155926182
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV38135_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11940885465128,
              49.27943155926182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119338044880248,
              49.2794504842865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV46682_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121408991728574,
              49.2827439177439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121077447078677,
              49.28243120936341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119780085415488,
              49.28191964570692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121386582588406,
              49.28283611545474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121557463277019,
              49.28289262764445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122627670420333,
              49.28201877485032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.125225381458369,
              49.28237054264828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.127123431982242,
              49.28144228432907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11989172666351,
              49.283478627523586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11877987761487,
              49.28397542409924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120447427778755,
              49.282689474545165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119211627576653,
              49.282150402370625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119101120557388,
              49.282145033766795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119262410556528,
              49.28209470984989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus42605": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121478576018061,
              49.285612136092745
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42606": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118799734552656,
              49.283945593724546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV50561": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117819531168926,
              49.28366059630078
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus42613": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118677024081053,
              49.28405967686025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV50561_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117819531168926,
              49.28366059630078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117601743530346,
              49.283530893762574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11815904838733,
              49.283427174103736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118505466231182,
              49.28315287872857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118779534748032,
              49.282743202184946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117975896480776,
              49.28371176030501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118020734622163,
              49.2837400025164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117492003841247,
              49.284239078190694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116894127549274,
              49.284124564000074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11749655439017,
              49.28471072623911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118757844550136,
              49.28399325254905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118473635048724,
              49.28430692688472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118042585638917,
              49.2849775714914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118231242824287,
              49.28508706305351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117959583090962,
              49.28513336011696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117234867672896,
              49.28627094624719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11846007304351,
              49.28379759695306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119327732604981,
              49.283088386614644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus014077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118750702705542,
              49.28397188200482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV11960": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121492097682087,
              49.28553981761242
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV11960_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121492097682087,
              49.28553981761242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121513846840547,
              49.28575082402972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121820109041491,
              49.28604178813527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122316820040981,
              49.28661275906946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122962615091173,
              49.287146008020486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122178426774191,
              49.28540268154256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122683508958718,
              49.28507714906721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122752262002142,
              49.285032842060495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122498457309695,
              49.28487642817061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123003431636231,
              49.28471926375503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120124514419246,
              49.28683324192001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus013935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119619430814248,
              49.287246007497664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "44_179253": {
          "bus1": "44_SSHUB",
          "bus2": "44_MVBus42600",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1335908292519985,
                49.299716446849374
              ],
              [
                6.133609732115181,
                49.29972208429634
              ],
              [
                6.1336310959809,
                49.299728289488385
              ],
              [
                6.133691393297946,
                49.29974581077524
              ],
              [
                6.133837506665983,
                49.299749132820075
              ],
              [
                6.133835071912789,
                49.29983114825587
              ],
              [
                6.131665107441067,
                49.2997546003525
              ],
              [
                6.13128621438366,
                49.29971938009864
              ],
              [
                6.131211726226485,
                49.299241985229564
              ],
              [
                6.130895799730236,
                49.29925367639132
              ],
              [
                6.129251202236197,
                49.299160638333234
              ],
              [
                6.128808782503436,
                49.29912550091475
              ],
              [
                6.128432734024707,
                49.29906500692823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4691725049861717,
          "ground": "gnd"
        },
        "44_7805": {
          "bus1": "44_MVBus42600",
          "bus2": "44_MVBus42601",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.128432734024707,
                49.29906500692823
              ],
              [
                6.128432734024707,
                49.29906500692823
              ],
              [
                6.127649547785436,
                49.298058993608436
              ],
              [
                6.127649547785436,
                49.298058993608436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.12555067768264186,
          "ground": "gnd"
        },
        "44_48469": {
          "bus1": "44_MVBus42601",
          "bus2": "44_MVBus42602",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.127649547785436,
                49.298058993608436
              ],
              [
                6.128147696433232,
                49.29744832767328
              ],
              [
                6.129077671686562,
                49.296359760887704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2156569348376206,
          "ground": "gnd"
        },
        "44_58686": {
          "bus1": "44_MVBus42602",
          "bus2": "44_MVLV49555",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.129077671686562,
                49.296359760887704
              ],
              [
                6.129077671686562,
                49.296359760887704
              ],
              [
                6.129934743372559,
                49.29532044713221
              ],
              [
                6.129945529337697,
                49.29530896239423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1313276690432296,
          "ground": "gnd"
        },
        "44_20612": {
          "bus1": "44_MVLV49555",
          "bus2": "44_MVLV04851",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.129945529337697,
                49.29530896239423
              ],
              [
                6.12995613163435,
                49.295297411502325
              ],
              [
                6.131562541253333,
                49.293687434316254
              ],
              [
                6.13429435830422,
                49.2915947643169
              ],
              [
                6.134307736923672,
                49.2915845192685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.519840710953612,
          "ground": "gnd"
        },
        "44_LVBranch491942": {
          "bus1": "44_MVLV49555_LV",
          "bus2": "44_LVBus014074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.129945529337697,
                49.29530896239423
              ],
              [
                6.129924923620367,
                49.295308893778135
              ],
              [
                6.129924923620367,
                49.295308893778135
              ],
              [
                6.129738772733314,
                49.29529862023954
              ],
              [
                6.129696956298144,
                49.295298484055174
              ],
              [
                6.129696956298144,
                49.295298484055174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016630099871836845,
          "ground": "gnd"
        },
        "44_48470": {
          "bus1": "44_MVBus42602",
          "bus2": "44_MVBus42603",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.129077671686562,
                49.296359760887704
              ],
              [
                6.127567175207198,
                49.29592711334213
              ],
              [
                6.126628261254298,
                49.29566707036237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19410900011684856,
          "ground": "gnd"
        },
        "44_117275": {
          "bus1": "44_MVBus42603",
          "bus2": "44_MVLV39460",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.126628261254298,
                49.29566707036237
              ],
              [
                6.126628261254298,
                49.29566707036237
              ],
              [
                6.126601307961512,
                49.29564453578501
              ],
              [
                6.12639235912753,
                49.29561809422379
              ],
              [
                6.1263771465571,
                49.295629052735585
              ],
              [
                6.1263703641467,
                49.295639826138974
              ],
              [
                6.126356180081676,
                49.2956522362533
              ],
              [
                6.126336686591634,
                49.29564785960664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.023327360792997038,
          "ground": "gnd"
        },
        "44_39513": {
          "bus1": "44_MVBus42601",
          "bus2": "44_MVBus42604",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.127649547785436,
                49.298058993608436
              ],
              [
                6.124889585816955,
                49.295601589852446
              ],
              [
                6.12212557583845,
                49.29314028632995
              ],
              [
                6.120927592016618,
                49.29202206058365
              ],
              [
                6.122350329861694,
                49.286599910789505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.4424444070375304,
          "ground": "gnd"
        },
        "44_7716": {
          "bus1": "44_MVBus42604",
          "bus2": "44_MVBus42607",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122350329861694,
                49.286599910789505
              ],
              [
                6.122350329861694,
                49.286599910789505
              ],
              [
                6.122754305924808,
                49.28511783770424
              ],
              [
                6.122754305924808,
                49.28511783770424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.16742888588796045,
          "ground": "gnd"
        },
        "44_48367": {
          "bus1": "44_MVBus42607",
          "bus2": "44_MVBus42608",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122754305924808,
                49.28511783770424
              ],
              [
                6.122754305924808,
                49.28511783770424
              ],
              [
                6.122302083770767,
                49.28484126427751
              ],
              [
                6.122302083770767,
                49.28484126427751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.045039806032095474,
          "ground": "gnd"
        },
        "44_39498": {
          "bus1": "44_MVBus42607",
          "bus2": "44_MVBus42609",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122754305924808,
                49.28511783770424
              ],
              [
                6.122754305924808,
                49.28511783770424
              ],
              [
                6.123745454982141,
                49.281343194335925
              ],
              [
                6.123745454982141,
                49.281343194335925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4259464031683378,
          "ground": "gnd"
        },
        "44_20871": {
          "bus1": "44_MVBus42609",
          "bus2": "44_MVBus42610",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123745454982141,
                49.281343194335925
              ],
              [
                6.124134625048566,
                49.27999125587959
              ],
              [
                6.126610234470867,
                49.28120993470018
              ],
              [
                6.12748473225902,
                49.28132388647254
              ],
              [
                6.128775384894088,
                49.28111229975933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.540108093854126,
          "ground": "gnd"
        },
        "44_53225": {
          "bus1": "44_MVBus42610",
          "bus2": "44_MVLV57351",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.128775384894088,
                49.28111229975933
              ],
              [
                6.128775384894088,
                49.28111229975933
              ],
              [
                6.128896625165151,
                49.281036235181965
              ],
              [
                6.12890855847382,
                49.28102524472407
              ],
              [
                6.128920491777381,
                49.28101425426477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.013721404369219571,
          "ground": "gnd"
        },
        "44_167539": {
          "bus1": "44_MVBus42610",
          "bus2": "44_MVLV29370",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.128775384894088,
                49.28111229975933
              ],
              [
                6.129161386896396,
                49.281013479811726
              ],
              [
                6.131193349308913,
                49.28037834236208
              ],
              [
                6.132913291908635,
                49.279332947975824
              ],
              [
                6.134133332356341,
                49.278166678741314
              ],
              [
                6.13480645030592,
                49.27745315381488
              ],
              [
                6.135884450718566,
                49.27630414668376
              ],
              [
                6.136435053077955,
                49.274641261545604
              ],
              [
                6.136469183208162,
                49.27459029718378
              ],
              [
                6.136604504994931,
                49.27462635379027
              ],
              [
                6.136704883925185,
                49.27444107176097
              ],
              [
                6.136735220366968,
                49.27444234196834
              ],
              [
                6.136789285173283,
                49.27442170568303
              ],
              [
                6.136906830997429,
                49.274370025001495
              ],
              [
                6.138642341455437,
                49.274683283900956
              ],
              [
                6.140050849849804,
                49.27516306254044
              ],
              [
                6.140454341317112,
                49.27503952599245
              ],
              [
                6.141007439655803,
                49.27517685656695
              ],
              [
                6.141195350582685,
                49.27515929753288
              ],
              [
                6.14126901650059,
                49.27516370848653
              ],
              [
                6.141377368280941,
                49.27520101048544
              ],
              [
                6.141588823279287,
                49.27525262849745
              ],
              [
                6.141641512572789,
                49.275328140842376
              ],
              [
                6.141648824002525,
                49.2754121973941
              ],
              [
                6.141757444342035,
                49.275464250679235
              ],
              [
                6.142040971583937,
                49.27555664024928
              ],
              [
                6.142051097148542,
                49.275542269678226
              ],
              [
                6.142056149696032,
                49.275532719138624
              ],
              [
                6.142071252113002,
                49.27552355155847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.431062284703489,
          "ground": "gnd"
        },
        "44_87495": {
          "bus1": "44_MVLV29370",
          "bus2": "44_MVLV18898",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142071252113002,
                49.27552355155847
              ],
              [
                6.142051575382429,
                49.275519588141194
              ],
              [
                6.142034194496562,
                49.27552082276619
              ],
              [
                6.141776573315573,
                49.275460262299205
              ],
              [
                6.141666169441638,
                49.275402688922554
              ],
              [
                6.141661744000134,
                49.275292078789995
              ],
              [
                6.141704109163205,
                49.27523821635169
              ],
              [
                6.141753561611677,
                49.27518223135721
              ],
              [
                6.141921628392409,
                49.275075300335665
              ],
              [
                6.14186859597861,
                49.27500276718552
              ],
              [
                6.142856295908801,
                49.27462711918105
              ],
              [
                6.14311979814184,
                49.27455316532215
              ],
              [
                6.143394594705733,
                49.274499927021765
              ],
              [
                6.14323723994274,
                49.27416192603609
              ],
              [
                6.143219266736911,
                49.27415534532801
              ],
              [
                6.143201293535673,
                49.27414876461709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24934755020779165,
          "ground": "gnd"
        },
        "44_60400": {
          "bus1": "44_MVLV29370",
          "bus2": "44_MVBus42614",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142071252113002,
                49.27552355155847
              ],
              [
                6.142090726271731,
                49.275527935146194
              ],
              [
                6.14211020043378,
                49.27553231873086
              ],
              [
                6.145245697903563,
                49.27617893625508
              ],
              [
                6.147215979024766,
                49.276662691185486
              ],
              [
                6.148735164115021,
                49.27709215770868
              ],
              [
                6.148735164115021,
                49.27709215770868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.514276892518901,
          "ground": "gnd"
        },
        "44_102459": {
          "bus1": "44_MVBus42614",
          "bus2": "44_MVLV62715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.148735164115021,
                49.27709215770868
              ],
              [
                6.150485886677844,
                49.27766665417096
              ],
              [
                6.152109921976889,
                49.27820484804447
              ],
              [
                6.152206896818776,
                49.27821111999057
              ],
              [
                6.152283442420234,
                49.27818296220559
              ],
              [
                6.152431681137571,
                49.27806131983598
              ],
              [
                6.153548843820515,
                49.27737000249761
              ],
              [
                6.153687931103342,
                49.277409833303864
              ],
              [
                6.154513536428798,
                49.27772150541218
              ],
              [
                6.155311935440468,
                49.27800363567761
              ],
              [
                6.15539447421046,
                49.27796957358239
              ],
              [
                6.15573566536193,
                49.27750338248367
              ],
              [
                6.155739919978014,
                49.27749126624005
              ],
              [
                6.15573691331583,
                49.27747763606268
              ],
              [
                6.155727322892524,
                49.277463468801315
              ],
              [
                6.155718969770176,
                49.27745115104964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6333074078810192,
          "ground": "gnd"
        },
        "44_92464": {
          "bus1": "44_MVLV62715",
          "bus2": "44_MVLV56169",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155718969770176,
                49.27745115104964
              ],
              [
                6.155719187961522,
                49.277464627091206
              ],
              [
                6.155719438226545,
                49.27747982908529
              ],
              [
                6.155715175548912,
                49.27749516567009
              ],
              [
                6.155707428265417,
                49.27750579198842
              ],
              [
                6.155379786258631,
                49.27795470498345
              ],
              [
                6.155314200726671,
                49.27798602405424
              ],
              [
                6.154549109238983,
                49.277719204667406
              ],
              [
                6.153710329579746,
                49.277398597310594
              ],
              [
                6.153576036121615,
                49.277350015216214
              ],
              [
                6.153728505456239,
                49.277234316829386
              ],
              [
                6.153879090444823,
                49.277096227505425
              ],
              [
                6.154047429387303,
                49.27690846254992
              ],
              [
                6.154161466944628,
                49.27669833662221
              ],
              [
                6.154283069117224,
                49.276423892015835
              ],
              [
                6.15440883404372,
                49.276048052929156
              ],
              [
                6.154513360873827,
                49.27564210032826
              ],
              [
                6.154465900324232,
                49.27487727354662
              ],
              [
                6.154461317447774,
                49.27476750447822
              ],
              [
                6.154517178766103,
                49.27465347417905
              ],
              [
                6.154796662967349,
                49.2744224155657
              ],
              [
                6.155215012006058,
                49.27428048300141
              ],
              [
                6.155732560184631,
                49.2742710323177
              ],
              [
                6.155742467860532,
                49.274233811898775
              ],
              [
                6.155749191890349,
                49.274221077354426
              ],
              [
                6.155755915916845,
                49.2742083428096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6372221643100106,
          "ground": "gnd"
        },
        "44_LVBranch721266": {
          "bus1": "44_MVLV56169_LV",
          "bus2": "44_LVBus014138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155755915916845,
                49.2742083428096
              ],
              [
                6.155742101593459,
                49.27421834370902
              ],
              [
                6.155742101593459,
                49.27421834370902
              ],
              [
                6.155729852930339,
                49.27422721542795
              ],
              [
                6.15569108281144,
                49.27424195004611
              ],
              [
                6.155287376349828,
                49.27424481050967
              ],
              [
                6.15521149308573,
                49.27424534481583
              ],
              [
                6.15521149308573,
                49.27424534481583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039493723882988,
          "ground": "gnd"
        },
        "44_LVBranch073859": {
          "bus1": "44_LVBus014138",
          "bus2": "44_LVBus014139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.15521149308573,
                49.27424534481583
              ],
              [
                6.15521149308573,
                49.27424534481583
              ],
              [
                6.154772936457156,
                49.2743907894973
              ],
              [
                6.154772936457156,
                49.2743907894973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035778690931896194,
          "ground": "gnd"
        },
        "44_LVBranch633548": {
          "bus1": "44_LVBus014139",
          "bus2": "44_LVBus014145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154772936457156,
                49.2743907894973
              ],
              [
                6.154772936457156,
                49.2743907894973
              ],
              [
                6.15477035792445,
                49.274417504748214
              ],
              [
                6.154486642669388,
                49.27464971427744
              ],
              [
                6.154486642669388,
                49.27464971427744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03604036254265411,
          "ground": "gnd"
        },
        "44_LVBranch712077": {
          "bus1": "44_LVBus014145",
          "bus2": "44_LVBus014147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154486642669388,
                49.27464971427744
              ],
              [
                6.154486642669388,
                49.27464971427744
              ],
              [
                6.154467127089191,
                49.2746656889265
              ],
              [
                6.154325115995247,
                49.27463044946474
              ],
              [
                6.154153600738569,
                49.27459645404832
              ],
              [
                6.153646004980112,
                49.27453785148817
              ],
              [
                6.153465182790523,
                49.274516977471364
              ],
              [
                6.153454242838658,
                49.27451571531096
              ],
              [
                6.153271003984045,
                49.274502833159026
              ],
              [
                6.153275313461744,
                49.274481828506275
              ],
              [
                6.153275313461744,
                49.274481828506275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09381295291656454,
          "ground": "gnd"
        },
        "44_LVBranch429142": {
          "bus1": "44_LVBus014145",
          "bus2": "44_LVBus014146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154486642669388,
                49.27464971427744
              ],
              [
                6.154486642669388,
                49.27464971427744
              ],
              [
                6.15446708505681,
                49.27469712663128
              ],
              [
                6.154452336553033,
                49.274775957297706
              ],
              [
                6.154461926576221,
                49.27493941817062
              ],
              [
                6.1544498786828,
                49.274943597133294
              ],
              [
                6.154442083084953,
                49.27494518529633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03347922991665182,
          "ground": "gnd"
        },
        "44_LVBranch643616": {
          "bus1": "44_LVBus014146",
          "bus2": "44_LVBus869562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154442083084953,
                49.27494518529633
              ],
              [
                6.154438479189583,
                49.2749485470015
              ],
              [
                6.154426723806283,
                49.274954812415
              ],
              [
                6.154061366899138,
                49.27493141662721
              ],
              [
                6.154023789840396,
                49.27494112967731
              ],
              [
                6.153994582417774,
                49.27516783362243
              ],
              [
                6.153983012057674,
                49.275257626526724
              ],
              [
                6.153948989096209,
                49.27552183835015
              ],
              [
                6.153932474334268,
                49.275538428026806
              ],
              [
                6.153865715134633,
                49.27554762993056
              ],
              [
                6.153857359697011,
                49.27554877712794
              ],
              [
                6.153848802120022,
                49.275542393229664
              ],
              [
                6.153844523332319,
                49.275539201280374
              ],
              [
                6.153840231497253,
                49.27553601874046
              ],
              [
                6.153840231497253,
                49.27553601874046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10524549823522172,
          "ground": "gnd"
        },
        "44_LVBranch519316": {
          "bus1": "44_LVBus014146",
          "bus2": "44_LVBus869561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154442083084953,
                49.27494518529633
              ],
              [
                6.154437891382475,
                49.27494341175421
              ],
              [
                6.154426948028846,
                49.2749391455689
              ],
              [
                6.154193880377467,
                49.27492282166428
              ],
              [
                6.154178154644741,
                49.274921720774884
              ],
              [
                6.154052459189531,
                49.27491291907
              ],
              [
                6.154022140989519,
                49.27491079814105
              ],
              [
                6.153887441529417,
                49.27489441229631
              ],
              [
                6.153875025753758,
                49.274892900283206
              ],
              [
                6.153856700285844,
                49.27489066775123
              ],
              [
                6.153727910620267,
                49.27487500224506
              ],
              [
                6.15372384602373,
                49.27484804857403
              ],
              [
                6.153722112259417,
                49.27483655456239
              ],
              [
                6.153715565027221,
                49.27482928820834
              ],
              [
                6.153715565027221,
                49.27482928820834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05756471598638385,
          "ground": "gnd"
        },
        "44_LVBranch046834": {
          "bus1": "44_LVBus014139",
          "bus2": "44_LVBus014140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154772936457156,
                49.2743907894973
              ],
              [
                6.154772936457156,
                49.2743907894973
              ],
              [
                6.154620810726795,
                49.274746636624805
              ],
              [
                6.154620810726795,
                49.274746636624805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04109464203854583,
          "ground": "gnd"
        },
        "44_LVBranch098923": {
          "bus1": "44_LVBus014140",
          "bus2": "44_LVBus014141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154620810726795,
                49.274746636624805
              ],
              [
                6.154620810726795,
                49.274746636624805
              ],
              [
                6.15460373551528,
                49.27500577647369
              ],
              [
                6.154601119310751,
                49.27504549019326
              ],
              [
                6.154596645248456,
                49.2751134792743
              ],
              [
                6.154594051215173,
                49.27515275154551
              ],
              [
                6.154593734637378,
                49.27515755577201
              ],
              [
                6.154625410478491,
                49.27545726682292
              ],
              [
                6.154625410478491,
                49.27545726682292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07915483685265433,
          "ground": "gnd"
        },
        "44_LVBranch500206": {
          "bus1": "44_LVBus014141",
          "bus2": "44_LVBus014142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154625410478491,
                49.27545726682292
              ],
              [
                6.154625410478491,
                49.27545726682292
              ],
              [
                6.154570099922814,
                49.27550916241026
              ],
              [
                6.154583301447579,
                49.27567940720677
              ],
              [
                6.154585629428521,
                49.27570943828833
              ],
              [
                6.154579620203976,
                49.275738457317516
              ],
              [
                6.154550465935928,
                49.27575293061206
              ],
              [
                6.154540739455177,
                49.275752277560706
              ],
              [
                6.15407705980615,
                49.275720954603244
              ],
              [
                6.15394132960972,
                49.27570460154548
              ],
              [
                6.153541295632874,
                49.275656384255164
              ],
              [
                6.15352780965527,
                49.27565471734586
              ],
              [
                6.153433352977866,
                49.27564305068269
              ],
              [
                6.153401616155436,
                49.27563812339021
              ],
              [
                6.153388251049003,
                49.2756360478625
              ],
              [
                6.153063592058916,
                49.275585594104726
              ],
              [
                6.153063592058916,
                49.275585594104726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1451801083078467,
          "ground": "gnd"
        },
        "44_LVBranch575485": {
          "bus1": "44_LVBus014142",
          "bus2": "44_LVBus014143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.153063592058916,
                49.275585594104726
              ],
              [
                6.153063592058916,
                49.275585594104726
              ],
              [
                6.152969907946845,
                49.275571554915
              ],
              [
                6.15280928742406,
                49.275547492031045
              ],
              [
                6.152795900268145,
                49.27554548909704
              ],
              [
                6.152755751854699,
                49.27553947087644
              ],
              [
                6.152728976885697,
                49.27553545602156
              ],
              [
                6.15264868076601,
                49.27552342849565
              ],
              [
                6.152541595362908,
                49.275507377481695
              ],
              [
                6.152514834808398,
                49.27550337111626
              ],
              [
                6.152415896223327,
                49.27548854511451
              ],
              [
                6.152409209517853,
                49.275487543407706
              ],
              [
                6.152409209517853,
                49.275487543407706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048850327026171064,
          "ground": "gnd"
        },
        "44_LVBranch681701": {
          "bus1": "44_LVBus014143",
          "bus2": "44_LVBus014144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.152409209517853,
                49.275487543407706
              ],
              [
                6.152409209517853,
                49.275487543407706
              ],
              [
                6.152355775511225,
                49.275479222026306
              ],
              [
                6.152208852320714,
                49.27545633296364
              ],
              [
                6.152195487309536,
                49.27545425730292
              ],
              [
                6.152137574623681,
                49.27544523269883
              ],
              [
                6.152137574623681,
                49.27544523269883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020318564226640835,
          "ground": "gnd"
        },
        "44_LVBranch441743": {
          "bus1": "44_MVLV56169_LV",
          "bus2": "44_LVBus014127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155755915916845,
                49.2742083428096
              ],
              [
                6.155749248081447,
                49.27422109355588
              ],
              [
                6.155749248081447,
                49.27422109355588
              ],
              [
                6.155731938338001,
                49.27425416009608
              ],
              [
                6.155699775087098,
                49.274262721022275
              ],
              [
                6.155637453206676,
                49.274262797111604
              ],
              [
                6.155212883176934,
                49.274263307933666
              ],
              [
                6.155212883176934,
                49.274263307933666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04184476687393404,
          "ground": "gnd"
        },
        "44_LVBranch056332": {
          "bus1": "44_LVBus014127",
          "bus2": "44_LVBus014128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155212883176934,
                49.274263307933666
              ],
              [
                6.155212883176934,
                49.274263307933666
              ],
              [
                6.154803147814779,
                49.27440516437277
              ],
              [
                6.154648099130586,
                49.27474960932855
              ],
              [
                6.154625457683573,
                49.27509311632027
              ],
              [
                6.154621229387982,
                49.27515738278563
              ],
              [
                6.154650653373325,
                49.27546341675419
              ],
              [
                6.154650653373325,
                49.27546341675419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15316275339010402,
          "ground": "gnd"
        },
        "44_LVBranch607504": {
          "bus1": "44_LVBus014128",
          "bus2": "44_LVBus014129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154650653373325,
                49.27546341675419
              ],
              [
                6.154650653373325,
                49.27546341675419
              ],
              [
                6.15461582994635,
                49.27558418043624
              ],
              [
                6.154626962377711,
                49.27572787583445
              ],
              [
                6.154643354657089,
                49.2757375723555
              ],
              [
                6.154643354657089,
                49.2757375723555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03127734176389666,
          "ground": "gnd"
        },
        "44_LVBranch344792": {
          "bus1": "44_LVBus014129",
          "bus2": "44_LVBus014130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154643354657089,
                49.2757375723555
              ],
              [
                6.154643354657089,
                49.2757375723555
              ],
              [
                6.154556667820206,
                49.27575758146561
              ],
              [
                6.154494977272104,
                49.27596651978988
              ],
              [
                6.154499752533224,
                49.275969731904375
              ],
              [
                6.154504514747074,
                49.27597295342843
              ],
              [
                6.154514039176538,
                49.27597939647574
              ],
              [
                6.154514039176538,
                49.27597939647574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03234937895906399,
          "ground": "gnd"
        },
        "44_LVBranch646569": {
          "bus1": "44_LVBus014130",
          "bus2": "44_LVBus014131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154514039176538,
                49.27597939647574
              ],
              [
                6.154514039176538,
                49.27597939647574
              ],
              [
                6.154487256465244,
                49.275983792254316
              ],
              [
                6.154459142717296,
                49.27607572139504
              ],
              [
                6.154385920184686,
                49.27630319557204
              ],
              [
                6.154405741389556,
                49.276317963985164
              ],
              [
                6.154405741389556,
                49.276317963985164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040475249729299397,
          "ground": "gnd"
        },
        "44_LVBranch469358": {
          "bus1": "44_LVBus014131",
          "bus2": "44_LVBus014132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154405741389556,
                49.276317963985164
              ],
              [
                6.154405741389556,
                49.276317963985164
              ],
              [
                6.154379148898138,
                49.27632344203536
              ],
              [
                6.154340655432467,
                49.276424803832214
              ],
              [
                6.154302291069761,
                49.27651329014855
              ],
              [
                6.154301892112937,
                49.27651421129737
              ],
              [
                6.154295824424174,
                49.276528202077905
              ],
              [
                6.154314632590608,
                49.27654247204023
              ],
              [
                6.154314632590608,
                49.27654247204023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027693259277073674,
          "ground": "gnd"
        },
        "44_LVBranch304303": {
          "bus1": "44_LVBus014129",
          "bus2": "44_LVBus014133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154643354657089,
                49.2757375723555
              ],
              [
                6.154643354657089,
                49.2757375723555
              ],
              [
                6.154658696423327,
                49.275746636685014
              ],
              [
                6.155131746645448,
                49.27576216150819
              ],
              [
                6.155133097352395,
                49.27576220848531
              ],
              [
                6.155184513551254,
                49.275763900815576
              ],
              [
                6.155280509468029,
                49.27576704417733
              ],
              [
                6.155294235307944,
                49.2757674979764
              ],
              [
                6.155366198134567,
                49.275769858773344
              ],
              [
                6.15538163259872,
                49.275770366139334
              ],
              [
                6.155759795603919,
                49.27578988769158
              ],
              [
                6.155773484606302,
                49.27579058546434
              ],
              [
                6.155785076972032,
                49.275791188042426
              ],
              [
                6.155811234415249,
                49.27580020492108
              ],
              [
                6.155830324028014,
                49.275806793254766
              ],
              [
                6.155866600644113,
                49.27583080606297
              ],
              [
                6.155866600644113,
                49.27583080606297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09110176033095693,
          "ground": "gnd"
        },
        "44_LVBranch504379": {
          "bus1": "44_LVBus014133",
          "bus2": "44_LVBus014134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155866600644113,
                49.27583080606297
              ],
              [
                6.155866600644113,
                49.27583080606297
              ],
              [
                6.155888536275241,
                49.27581206479554
              ],
              [
                6.155921523382424,
                49.27579386234688
              ],
              [
                6.15622134126172,
                49.27580912031319
              ],
              [
                6.156280416097829,
                49.27581341977616
              ],
              [
                6.156408172888121,
                49.27582272928421
              ],
              [
                6.156594790067889,
                49.27583363739636
              ],
              [
                6.156770390074165,
                49.27586203070618
              ],
              [
                6.156770390074165,
                49.27586203070618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06812310917123457,
          "ground": "gnd"
        },
        "44_LVBranch591234": {
          "bus1": "44_LVBus014134",
          "bus2": "44_LVBus014135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156770390074165,
                49.27586203070618
              ],
              [
                6.156770390074165,
                49.27586203070618
              ],
              [
                6.156837991122874,
                49.27586988127615
              ],
              [
                6.156905578477507,
                49.275877732244524
              ],
              [
                6.157053677469132,
                49.27589493857352
              ],
              [
                6.157188772108144,
                49.27591566181029
              ],
              [
                6.15722700249484,
                49.275924159190645
              ],
              [
                6.157290994895088,
                49.275938384666176
              ],
              [
                6.157290994895088,
                49.275938384666176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03888923039397801,
          "ground": "gnd"
        },
        "44_LVBranch429634": {
          "bus1": "44_LVBus014135",
          "bus2": "44_LVBus014136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.157290994895088,
                49.275938384666176
              ],
              [
                6.157290994895088,
                49.275938384666176
              ],
              [
                6.157352793824346,
                49.275949918564024
              ],
              [
                6.15740983865506,
                49.27596056037884
              ],
              [
                6.157436242075518,
                49.27596548550179
              ],
              [
                6.157693259860821,
                49.276013736503884
              ],
              [
                6.157721784679692,
                49.27601908874058
              ],
              [
                6.157729464159557,
                49.27602123685495
              ],
              [
                6.157740723651597,
                49.27602438634181
              ],
              [
                6.157730825679833,
                49.276039542650025
              ],
              [
                6.157730652361305,
                49.27603980001833
              ],
              [
                6.157724530619853,
                49.27604916946725
              ],
              [
                6.157724530619853,
                49.27604916946725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03710314561558058,
          "ground": "gnd"
        },
        "44_LVBranch620589": {
          "bus1": "44_MVLV56169_LV",
          "bus2": "44_LVBus014106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155755915916845,
                49.2742083428096
              ],
              [
                6.155756957626283,
                49.274221801683595
              ],
              [
                6.155756957626283,
                49.274221801683595
              ],
              [
                6.155757304862871,
                49.27422628797486
              ],
              [
                6.155758001337383,
                49.27423528747777
              ],
              [
                6.155819201715676,
                49.27427375323522
              ],
              [
                6.155968290471145,
                49.27430693081426
              ],
              [
                6.156062520921838,
                49.27457445630206
              ],
              [
                6.156096292262647,
                49.27457846364812
              ],
              [
                6.156096292262647,
                49.27457846364812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052166827325744944,
          "ground": "gnd"
        },
        "44_LVBranch504398": {
          "bus1": "44_LVBus014106",
          "bus2": "44_LVBus014124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156096292262647,
                49.27457846364812
              ],
              [
                6.156096292262647,
                49.27457846364812
              ],
              [
                6.156080945814637,
                49.27459855139753
              ],
              [
                6.15611528057689,
                49.27463879835888
              ],
              [
                6.156182075735459,
                49.274658206075806
              ],
              [
                6.156276713933292,
                49.27467602612976
              ],
              [
                6.156293701835713,
                49.27466988183981
              ],
              [
                6.156293701835713,
                49.27466988183981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021520756132224424,
          "ground": "gnd"
        },
        "44_LVBranch159914": {
          "bus1": "44_LVBus014124",
          "bus2": "44_LVBus014125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156293701835713,
                49.27466988183981
              ],
              [
                6.156293701835713,
                49.27466988183981
              ],
              [
                6.156303726363064,
                49.27467121784962
              ],
              [
                6.156352933852046,
                49.274677792089754
              ],
              [
                6.156452071355381,
                49.274691043442154
              ],
              [
                6.156601707911519,
                49.274711043622204
              ],
              [
                6.156610441672404,
                49.27471221380866
              ],
              [
                6.156616994921514,
                49.274713084608834
              ],
              [
                6.15671207792104,
                49.274725790186736
              ],
              [
                6.156903285984594,
                49.27475134784734
              ],
              [
                6.156939455677837,
                49.274756178094634
              ],
              [
                6.156939455677837,
                49.274756178094634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047960643205074246,
          "ground": "gnd"
        },
        "44_LVBranch309075": {
          "bus1": "44_LVBus014106",
          "bus2": "44_LVBus014107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156096292262647,
                49.27457846364812
              ],
              [
                6.156096292262647,
                49.27457846364812
              ],
              [
                6.156071733366077,
                49.27458650385023
              ],
              [
                6.155989659116888,
                49.274585499663715
              ],
              [
                6.155989659116888,
                49.274585499663715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007971824531858915,
          "ground": "gnd"
        },
        "44_LVBranch378079": {
          "bus1": "44_LVBus014107",
          "bus2": "44_LVBus014108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155989659116888,
                49.274585499663715
              ],
              [
                6.155989659116888,
                49.274585499663715
              ],
              [
                6.155836957499587,
                49.27472157295559
              ],
              [
                6.155836957499587,
                49.27472157295559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01877481686830368,
          "ground": "gnd"
        },
        "44_LVBranch177093": {
          "bus1": "44_LVBus014108",
          "bus2": "44_LVBus014109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155836957499587,
                49.27472157295559
              ],
              [
                6.155836957499587,
                49.27472157295559
              ],
              [
                6.155850028970725,
                49.27472432315757
              ],
              [
                6.155857430341269,
                49.27472587759165
              ],
              [
                6.155930132905094,
                49.27474116680414
              ],
              [
                6.156002822464776,
                49.27475646538227
              ],
              [
                6.156018338000752,
                49.27475973144355
              ],
              [
                6.156027289697241,
                49.27476161431154
              ],
              [
                6.156036227680005,
                49.274763497615155
              ],
              [
                6.156106053149417,
                49.274778176690575
              ],
              [
                6.156221349982445,
                49.27480242721038
              ],
              [
                6.156242186134268,
                49.27480681016798
              ],
              [
                6.156354564745834,
                49.27483045184349
              ],
              [
                6.156430018411974,
                49.27484945796072
              ],
              [
                6.156505472801003,
                49.27486847300363
              ],
              [
                6.156529547533887,
                49.2748748126274
              ],
              [
                6.156648646586004,
                49.27490619145421
              ],
              [
                6.156821420309811,
                49.27495171048733
              ],
              [
                6.156835279002003,
                49.274962827565986
              ],
              [
                6.156834110913064,
                49.27496468166836
              ],
              [
                6.156822989786598,
                49.27498243133363
              ],
              [
                6.156822989786598,
                49.27498243133363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08006808784831444,
          "ground": "gnd"
        },
        "44_LVBranch233536": {
          "bus1": "44_LVBus014109",
          "bus2": "44_LVBus014110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156822989786598,
                49.27498243133363
              ],
              [
                6.156822989786598,
                49.27498243133363
              ],
              [
                6.156878941893567,
                49.274990040965506
              ],
              [
                6.157056879119739,
                49.275014221852096
              ],
              [
                6.157067825100501,
                49.27497784975457
              ],
              [
                6.157102206070421,
                49.274988016768745
              ],
              [
                6.157102206070421,
                49.274988016768745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02425133164058137,
          "ground": "gnd"
        },
        "44_LVBranch402423": {
          "bus1": "44_LVBus014110",
          "bus2": "44_LVBus014111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.157102206070421,
                49.274988016768745
              ],
              [
                6.157102206070421,
                49.274988016768745
              ],
              [
                6.157161628532802,
                49.27490752983672
              ],
              [
                6.157161628532802,
                49.27490752983672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00994104440153013,
          "ground": "gnd"
        },
        "44_LVBranch283753": {
          "bus1": "44_LVBus014111",
          "bus2": "44_LVBus014113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.157161628532802,
                49.27490752983672
              ],
              [
                6.157161628532802,
                49.27490752983672
              ],
              [
                6.157154822314792,
                49.27490695494715
              ],
              [
                6.15700924429207,
                49.27489458866635
              ],
              [
                6.15700924429207,
                49.27489458866635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011181747911701713,
          "ground": "gnd"
        },
        "44_LVBranch058133": {
          "bus1": "44_LVBus014111",
          "bus2": "44_LVBus014112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.157161628532802,
                49.27490752983672
              ],
              [
                6.157161628532802,
                49.27490752983672
              ],
              [
                6.157244684750822,
                49.27491378186072
              ],
              [
                6.157246075569303,
                49.27493174494358
              ],
              [
                6.157398446265058,
                49.27494468624949
              ],
              [
                6.157398446265058,
                49.27494468624949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01926481107729882,
          "ground": "gnd"
        },
        "44_LVBranch183528": {
          "bus1": "44_LVBus014110",
          "bus2": "44_LVBus014114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.157102206070421,
                49.274988016768745
              ],
              [
                6.157102206070421,
                49.274988016768745
              ],
              [
                6.157170091565172,
                49.27499471574538
              ],
              [
                6.157186654194826,
                49.27499634727738
              ],
              [
                6.157587722277944,
                49.275035929562705
              ],
              [
                6.157782187074508,
                49.275049248364766
              ],
              [
                6.157800398210388,
                49.27505049452934
              ],
              [
                6.158088876444358,
                49.27507025527725
              ],
              [
                6.158467005520301,
                49.275073659785036
              ],
              [
                6.158488052720122,
                49.27507385311175
              ],
              [
                6.158675797019023,
                49.27507554745585
              ],
              [
                6.158675797019023,
                49.27507554745585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11511002717637082,
          "ground": "gnd"
        },
        "44_LVBranch098109": {
          "bus1": "44_LVBus014114",
          "bus2": "44_LVBus014115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.158675797019023,
                49.27507554745585
              ],
              [
                6.158675797019023,
                49.27507554745585
              ],
              [
                6.158990143566811,
                49.274847659010476
              ],
              [
                6.159025387255921,
                49.274822116065266
              ],
              [
                6.159030461110704,
                49.27481843755975
              ],
              [
                6.159093799430516,
                49.27477251738789
              ],
              [
                6.159093799430516,
                49.27477251738789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04539827244756111,
          "ground": "gnd"
        },
        "44_LVBranch273862": {
          "bus1": "44_LVBus014115",
          "bus2": "44_LVBus014118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159093799430516,
                49.27477251738789
              ],
              [
                6.159093799430516,
                49.27477251738789
              ],
              [
                6.158949257087306,
                49.27475689137664
              ],
              [
                6.158949257087306,
                49.27475689137664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01066072293561928,
          "ground": "gnd"
        },
        "44_LVBranch047354": {
          "bus1": "44_LVBus014118",
          "bus2": "44_LVBus014119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.158949257087306,
                49.27475689137664
              ],
              [
                6.158949257087306,
                49.27475689137664
              ],
              [
                6.158952016302641,
                49.27475277388659
              ],
              [
                6.159035576808005,
                49.27462796491673
              ],
              [
                6.15912813376926,
                49.27451432859623
              ],
              [
                6.159148653712598,
                49.27448914656403
              ],
              [
                6.159148653712598,
                49.27448914656403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033148663821912464,
          "ground": "gnd"
        },
        "44_LVBranch036596": {
          "bus1": "44_LVBus014115",
          "bus2": "44_LVBus014116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159093799430516,
                49.27477251738789
              ],
              [
                6.159093799430516,
                49.27477251738789
              ],
              [
                6.159401292951634,
                49.27469589386923
              ],
              [
                6.159407718157025,
                49.274694304050016
              ],
              [
                6.159426183596207,
                49.27468973129281
              ],
              [
                6.159426183596207,
                49.27468973129281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02588022113188861,
          "ground": "gnd"
        },
        "44_LVBranch073466": {
          "bus1": "44_LVBus014116",
          "bus2": "44_LVBus014117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159426183596207,
                49.27468973129281
              ],
              [
                6.159426183596207,
                49.27468973129281
              ],
              [
                6.159538013768333,
                49.274742008622304
              ],
              [
                6.159650155992066,
                49.27480327960432
              ],
              [
                6.159761986638136,
                49.27485555671953
              ],
              [
                6.160033746269399,
                49.27493938385093
              ],
              [
                6.160039444848873,
                49.27494114518265
              ],
              [
                6.160039964970133,
                49.274941299513884
              ],
              [
                6.160039964970133,
                49.274941299513884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05299695599098371,
          "ground": "gnd"
        },
        "44_LVBranch257483": {
          "bus1": "44_LVBus014107",
          "bus2": "44_LVBus014120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155989659116888,
                49.274585499663715
              ],
              [
                6.155989659116888,
                49.274585499663715
              ],
              [
                6.155982808614454,
                49.27458580759692
              ],
              [
                6.155782562855359,
                49.27459473383207
              ],
              [
                6.155661621001339,
                49.274600129079374
              ],
              [
                6.155640328906952,
                49.27460107638501
              ],
              [
                6.155640328906952,
                49.27460107638501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02547926743006014,
          "ground": "gnd"
        },
        "44_LVBranch672812": {
          "bus1": "44_LVBus014120",
          "bus2": "44_LVBus014121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155640328906952,
                49.27460107638501
              ],
              [
                6.155640328906952,
                49.27460107638501
              ],
              [
                6.155640932142966,
                49.274608082033375
              ],
              [
                6.155546100915454,
                49.274611701941666
              ],
              [
                6.155523944793369,
                49.274594552446175
              ],
              [
                6.155523944793369,
                49.274594552446175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01019027360514103,
          "ground": "gnd"
        },
        "44_LVBranch367725": {
          "bus1": "44_LVBus014121",
          "bus2": "44_LVBus014122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155523944793369,
                49.274594552446175
              ],
              [
                6.155523944793369,
                49.274594552446175
              ],
              [
                6.155524392372643,
                49.27460353288104
              ],
              [
                6.155524837951059,
                49.27461248639563
              ],
              [
                6.155410791753257,
                49.27490410636088
              ],
              [
                6.155487923110941,
                49.27491813060385
              ],
              [
                6.15549454218989,
                49.27491933217385
              ],
              [
                6.15549454218989,
                49.27491933217385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04179831578574852,
          "ground": "gnd"
        },
        "44_LVBranch721425": {
          "bus1": "44_LVBus014122",
          "bus2": "44_LVBus014123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.15549454218989,
                49.27491933217385
              ],
              [
                6.15549454218989,
                49.27491933217385
              ],
              [
                6.155412877021388,
                49.27493105101737
              ],
              [
                6.155394486259899,
                49.27504871076977
              ],
              [
                6.155469977104229,
                49.275046210043286
              ],
              [
                6.15547683367405,
                49.275045982900515
              ],
              [
                6.15547683367405,
                49.275045982900515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025237593792468458,
          "ground": "gnd"
        },
        "44_LVBranch504399": {
          "bus1": "44_MVLV56169_LV",
          "bus2": "44_LVBus014100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155755915916845,
                49.2742083428096
              ],
              [
                6.155769889841402,
                49.274218242057024
              ],
              [
                6.155769889841402,
                49.274218242057024
              ],
              [
                6.155816457026225,
                49.2742512549282
              ],
              [
                6.155828719303124,
                49.274259949377324
              ],
              [
                6.155876977737893,
                49.27426800214241
              ],
              [
                6.156002642598104,
                49.274288981675014
              ],
              [
                6.156009296080095,
                49.274290092173565
              ],
              [
                6.156009296080095,
                49.274290092173565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019873371123259872,
          "ground": "gnd"
        },
        "44_LVBranch147589": {
          "bus1": "44_LVBus014100",
          "bus2": "44_LVBus014101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156009296080095,
                49.274290092173565
              ],
              [
                6.156009296080095,
                49.274290092173565
              ],
              [
                6.15601757327713,
                49.274289190163216
              ],
              [
                6.156025141334532,
                49.274288364685894
              ],
              [
                6.156350635477449,
                49.274252857555126
              ],
              [
                6.156359540182478,
                49.27425189057771
              ],
              [
                6.156368280983272,
                49.27425093781044
              ],
              [
                6.156617644381122,
                49.27422373521922
              ],
              [
                6.156815773499599,
                49.27418432895309
              ],
              [
                6.156873521324613,
                49.27417283966126
              ],
              [
                6.157039098483733,
                49.27413991086437
              ],
              [
                6.157095410518735,
                49.274128710019376
              ],
              [
                6.157118249758876,
                49.27412416929526
              ],
              [
                6.157624954505025,
                49.27410349736701
              ],
              [
                6.157657942570912,
                49.27410215037956
              ],
              [
                6.157671052249558,
                49.27410227271681
              ],
              [
                6.15769475323184,
                49.27410248062884
              ],
              [
                6.15781709775673,
                49.27410357777417
              ],
              [
                6.157884006529975,
                49.27410418202839
              ],
              [
                6.158175178054435,
                49.27410681172959
              ],
              [
                6.15821524899955,
                49.274107172935494
              ],
              [
                6.158299063262619,
                49.27410792229367
              ],
              [
                6.15830593504722,
                49.274107901378386
              ],
              [
                6.15830593504722,
                49.274107901378386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16946229623081818,
          "ground": "gnd"
        },
        "44_LVBranch200430": {
          "bus1": "44_LVBus014101",
          "bus2": "44_LVBus014102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.15830593504722,
                49.274107901378386
              ],
              [
                6.15830593504722,
                49.274107901378386
              ],
              [
                6.158470209877372,
                49.27413047333257
              ],
              [
                6.158765594531825,
                49.274171068992494
              ],
              [
                6.158846138691661,
                49.27418828345977
              ],
              [
                6.159028348293591,
                49.27422722954842
              ],
              [
                6.159235772375354,
                49.274271569691614
              ],
              [
                6.159242436968448,
                49.2742726436806
              ],
              [
                6.159242436968448,
                49.2742726436806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07067227606154725,
          "ground": "gnd"
        },
        "44_LVBranch056333": {
          "bus1": "44_LVBus014102",
          "bus2": "44_LVBus014103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159242436968448,
                49.2742726436806
              ],
              [
                6.159242436968448,
                49.2742726436806
              ],
              [
                6.159404069532596,
                49.27446827558398
              ],
              [
                6.159468008186194,
                49.27449195502076
              ],
              [
                6.159519025034401,
                49.274506583562726
              ],
              [
                6.159519025034401,
                49.274506583562726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03413253789124953,
          "ground": "gnd"
        },
        "44_LVBranch258954": {
          "bus1": "44_LVBus014103",
          "bus2": "44_LVBus014104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159519025034401,
                49.274506583562726
              ],
              [
                6.159519025034401,
                49.274506583562726
              ],
              [
                6.159515800619441,
                49.274510544985944
              ],
              [
                6.159481337692088,
                49.27455285633051
              ],
              [
                6.159720618867069,
                49.27464398785669
              ],
              [
                6.15980748652714,
                49.27467707381747
              ],
              [
                6.15980748652714,
                49.27467707381747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03329270270063337,
          "ground": "gnd"
        },
        "44_LVBranch419389": {
          "bus1": "44_MVLV62715_LV",
          "bus2": "44_LVBus014193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155718969770176,
                49.27745115104964
              ],
              [
                6.155737900330603,
                49.277445790574184
              ],
              [
                6.155737900330603,
                49.277445790574184
              ],
              [
                6.155751017220789,
                49.2774319442225
              ],
              [
                6.155761707317507,
                49.27743002103943
              ],
              [
                6.155771232718978,
                49.27742463599249
              ],
              [
                6.15578247531981,
                49.27740924822249
              ],
              [
                6.155797300769877,
                49.2773865777165
              ],
              [
                6.155854767982603,
                49.27730524551542
              ],
              [
                6.155914132283084,
                49.27721799739225
              ],
              [
                6.155930010933009,
                49.277208200682
              ],
              [
                6.155919734694903,
                49.27720533455178
              ],
              [
                6.155912917886111,
                49.27720443611333
              ],
              [
                6.15590966502625,
                49.2772063565338
              ],
              [
                6.155903006336785,
                49.27720437970144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03198596182113194,
          "ground": "gnd"
        },
        "44_LVBranch464201": {
          "bus1": "44_LVBus014193",
          "bus2": "44_LVBus863228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155903006336785,
                49.27720437970144
              ],
              [
                6.155897564178954,
                49.2772028019011
              ],
              [
                6.155900801069166,
                49.27719733809482
              ],
              [
                6.155897826711068,
                49.27719523803728
              ],
              [
                6.15582495343238,
                49.27717529493198
              ],
              [
                6.15571777399896,
                49.27714361691656
              ],
              [
                6.155714471450508,
                49.27713710192641
              ],
              [
                6.155712546462794,
                49.27713191928912
              ],
              [
                6.155712838720106,
                49.27712623436328
              ],
              [
                6.15575042707495,
                49.27707171810679
              ],
              [
                6.155747349441765,
                49.277070817620825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02391621810734298,
          "ground": "gnd"
        },
        "44_LVBranch623604": {
          "bus1": "44_LVBus863228",
          "bus2": "44_LVBus863229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155747349441765,
                49.277070817620825
              ],
              [
                6.15574427180858,
                49.27706991713487
              ],
              [
                6.155699860702794,
                49.2771339959118
              ],
              [
                6.155690667898004,
                49.27713608732502
              ],
              [
                6.155624941857305,
                49.27711649236067
              ],
              [
                6.15562014730929,
                49.277116536967405
              ],
              [
                6.155612863025694,
                49.2771195210869
              ],
              [
                6.155610088123176,
                49.277118624457785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014763131900557964,
          "ground": "gnd"
        },
        "44_LVBranch606753": {
          "bus1": "44_LVBus863229",
          "bus2": "44_LVBus863230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155610088123176,
                49.277118624457785
              ],
              [
                6.155607313220657,
                49.27711772782866
              ],
              [
                6.155608193497669,
                49.27711385010994
              ],
              [
                6.155601308191387,
                49.2771096258114
              ],
              [
                6.155493296970501,
                49.27708006982069
              ],
              [
                6.155378110158031,
                49.277045156339256
              ],
              [
                6.155324574038684,
                49.27703086702302
              ],
              [
                6.155317166441457,
                49.27703478149701
              ],
              [
                6.155307871812924,
                49.2770322663603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0237793663998385,
          "ground": "gnd"
        },
        "44_LVBranch659453": {
          "bus1": "44_LVBus863230",
          "bus2": "44_LVBus882006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155307871812924,
                49.2770322663603
              ],
              [
                6.15529857718439,
                49.277029751223594
              ],
              [
                6.155298784319751,
                49.27702347536043
              ],
              [
                6.15524451330437,
                49.277007806223146
              ],
              [
                6.155194479674637,
                49.27698866524462
              ],
              [
                6.155123419722452,
                49.276965551891514
              ],
              [
                6.155029755833143,
                49.27693314650535
              ],
              [
                6.154878003305407,
                49.27687457950138
              ],
              [
                6.154870724939501,
                49.2768707994094
              ],
              [
                6.15486942192082,
                49.27686695516818
              ],
              [
                6.154899367407905,
                49.27681410345954
              ],
              [
                6.154906575902866,
                49.27680473558943
              ],
              [
                6.154906575902866,
                49.27680473558943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044085670410479824,
          "ground": "gnd"
        },
        "44_LVBranch332176": {
          "bus1": "44_LVBus014193",
          "bus2": "44_LVBus863227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155903006336785,
                49.27720437970144
              ],
              [
                6.15590178980515,
                49.27720398066943
              ],
              [
                6.155912453184484,
                49.277200034523524
              ],
              [
                6.155977557786152,
                49.27721552056221
              ],
              [
                6.155980867800158,
                49.27721381419303
              ],
              [
                6.155986005935421,
                49.277210439611714
              ],
              [
                6.156023895469892,
                49.27715110154241
              ],
              [
                6.156028602082755,
                49.27715246288404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013920558238633586,
          "ground": "gnd"
        },
        "44_LVBranch457771": {
          "bus1": "44_LVBus863227",
          "bus2": "44_LVBus866557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156028602082755,
                49.27715246288404
              ],
              [
                6.156033308695618,
                49.27715382422567
              ],
              [
                6.155993121462072,
                49.27721609570868
              ],
              [
                6.155997151381688,
                49.277223702885074
              ],
              [
                6.15630484015115,
                49.27731457137942
              ],
              [
                6.156306543831105,
                49.27732102929728
              ],
              [
                6.156313383824612,
                49.27732316374137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03370589064475086,
          "ground": "gnd"
        },
        "44_LVBranch408584": {
          "bus1": "44_LVBus866557",
          "bus2": "44_LVBus875764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156313383824612,
                49.27732316374137
              ],
              [
                6.156320223818119,
                49.27732529818546
              ],
              [
                6.156330156880166,
                49.27732169905015
              ],
              [
                6.156420603856863,
                49.27734964553729
              ],
              [
                6.15649258754136,
                49.277369265810925
              ],
              [
                6.156515299940962,
                49.2773724287255
              ],
              [
                6.156524846751738,
                49.27737158523631
              ],
              [
                6.156532997959572,
                49.27736583909742
              ],
              [
                6.156570647226094,
                49.27730937779025
              ],
              [
                6.156575451244695,
                49.2773105696102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023892238619429434,
          "ground": "gnd"
        },
        "44_LVBranch437664": {
          "bus1": "44_LVBus875764",
          "bus2": "44_LVBus875765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156575451244695,
                49.2773105696102
              ],
              [
                6.156580255263296,
                49.27731176143015
              ],
              [
                6.156534019622784,
                49.27737883984333
              ],
              [
                6.156539990356586,
                49.27738370483237
              ],
              [
                6.156797953656572,
                49.27745605146627
              ],
              [
                6.15680289279836,
                49.27745573237199
              ],
              [
                6.156809223306318,
                49.27745304837474
              ],
              [
                6.156851371508435,
                49.277389796742476
              ],
              [
                6.156856883798078,
                49.277391361775074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0378839938453035,
          "ground": "gnd"
        },
        "44_LVBranch337911": {
          "bus1": "44_LVBus875765",
          "bus2": "44_LVBus875766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156856883798078,
                49.277391361775074
              ],
              [
                6.15686239608772,
                49.27739292680768
              ],
              [
                6.156818411200217,
                49.27745902524167
              ],
              [
                6.156820784517937,
                49.277460991496824
              ],
              [
                6.156830826745193,
                49.27746533112934
              ],
              [
                6.156955150670612,
                49.27750384714801
              ],
              [
                6.157093073530735,
                49.277543504283955
              ],
              [
                6.157142401234988,
                49.27755738710434
              ],
              [
                6.157142846044874,
                49.27756318349665
              ],
              [
                6.157142846044874,
                49.27756318349665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034696297101059426,
          "ground": "gnd"
        },
        "44_LVBranch412172": {
          "bus1": "44_MVLV62715_LV",
          "bus2": "44_LVBus014187",
          "phases": "abcn",
          "geometry": {
