            "type": "LineString",
            "coordinates": [
              [
                6.155718969770176,
                49.27745115104964
              ],
              [
                6.15573955911518,
                49.27745072083474
              ],
              [
                6.15573955911518,
                49.27745072083474
              ],
              [
                6.155752416468082,
                49.277445958344934
              ],
              [
                6.155792327819169,
                49.27746466561386
              ],
              [
                6.155804955615335,
                49.27751469685014
              ],
              [
                6.155707826624968,
                49.277647813849995
              ],
              [
                6.155583997500832,
                49.277817524942165
              ],
              [
                6.155430562768232,
                49.278029876899105
              ],
              [
                6.155434340104974,
                49.27804351853607
              ],
              [
                6.155454684676321,
                49.27804977918674
              ],
              [
                6.155473327013431,
                49.27805551833161
              ],
              [
                6.155458711824928,
                49.278075843475676
              ],
              [
                6.155458711824928,
                49.278075843475676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08090483037366397,
          "ground": "gnd"
        },
        "44_LVBranch460901": {
          "bus1": "44_LVBus014187",
          "bus2": "44_LVBus014189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155458711824928,
                49.278075843475676
              ],
              [
                6.155458711824928,
                49.278075843475676
              ],
              [
                6.155489040432716,
                49.27806531729349
              ],
              [
                6.155602202782338,
                49.278100151203255
              ],
              [
                6.15578725865167,
                49.27815689322694
              ],
              [
                6.156254513827878,
                49.27830015179199
              ],
              [
                6.15626811815497,
                49.278304324156444
              ],
              [
                6.156265666917119,
                49.27832812104253
              ],
              [
                6.156265666917119,
                49.27832812104253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06776162286769927,
          "ground": "gnd"
        },
        "44_LVBranch405570": {
          "bus1": "44_LVBus014189",
          "bus2": "44_LVBus014191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156265666917119,
                49.27832812104253
              ],
              [
                6.156265666917119,
                49.27832812104253
              ],
              [
                6.156283229201653,
                49.278301765551355
              ],
              [
                6.156170457611453,
                49.27826720765599
              ],
              [
                6.156156357285838,
                49.27824822788365
              ],
              [
                6.156186068000314,
                49.27820387432552
              ],
              [
                6.156293686220594,
                49.27804320541592
              ],
              [
                6.156367350135111,
                49.27793324034288
              ],
              [
                6.156527483065803,
                49.27769417563023
              ],
              [
                6.156527756108905,
                49.277693780171006
              ],
              [
                6.156531021950313,
                49.27768889108572
              ],
              [
                6.156539301313677,
                49.27767654778941
              ],
              [
                6.156514142958227,
                49.27766933416692
              ],
              [
                6.156514142958227,
                49.27766933416692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0860217814443531,
          "ground": "gnd"
        },
        "44_LVBranch376055": {
          "bus1": "44_LVBus014189",
          "bus2": "44_LVBus014190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.156265666917119,
                49.27832812104253
              ],
              [
                6.156265666917119,
                49.27832812104253
              ],
              [
                6.156258468841873,
                49.278308229060876
              ],
              [
                6.156162362150068,
                49.27827906834626
              ],
              [
                6.156132655272984,
                49.278288711427436
              ],
              [
                6.156080794772199,
                49.278359665337
              ],
              [
                6.155915360959452,
                49.27858591856223
              ],
              [
                6.15590647619348,
                49.27859807418111
              ],
              [
                6.155881703294016,
                49.278590317472904
              ],
              [
                6.155881703294016,
                49.278590317472904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05253257176520096,
          "ground": "gnd"
        },
        "44_LVBranch376056": {
          "bus1": "44_LVBus014187",
          "bus2": "44_LVBus014188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155458711824928,
                49.278075843475676
              ],
              [
                6.155458711824928,
                49.278075843475676
              ],
              [
                6.155451770134379,
                49.278053847542864
              ],
              [
                6.155429891908813,
                49.27804711399335
              ],
              [
                6.155394295776956,
                49.2780361576269
              ],
              [
                6.155313008624021,
                49.27804507584549
              ],
              [
                6.155091331319646,
                49.2783296035114
              ],
              [
                6.155081896830964,
                49.27834157867233
              ],
              [
                6.155057487241588,
                49.27833334252176
              ],
              [
                6.155057487241588,
                49.27833334252176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05213133244298284,
          "ground": "gnd"
        },
        "44_LVBranch725964": {
          "bus1": "44_MVLV62715_LV",
          "bus2": "44_LVBus014180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.155718969770176,
                49.27745115104964
              ],
              [
                6.155736564955961,
                49.27745815573493
              ],
              [
                6.155736564955961,
                49.27745815573493
              ],
              [
                6.155744444428228,
                49.277465766363015
              ],
              [
                6.155759290251586,
                49.27747591670234
              ],
              [
                6.155767235829788,
                49.277510491192835
              ],
              [
                6.155665570362419,
                49.27764842071533
              ],
              [
                6.15566291052472,
                49.27765203124318
              ],
              [
                6.155651246586848,
                49.277667855149446
              ],
              [
                6.155621200318608,
                49.27770862140896
              ],
              [
                6.155392367417903,
                49.27801909316935
              ],
              [
                6.155332441883824,
                49.27802631542097
              ],
              [
                6.15516421485181,
                49.277969397157314
              ],
              [
                6.154986408979965,
                49.27790678394238
              ],
              [
                6.154536579318579,
                49.27774298927241
              ],
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154505563084303,
                49.27776128147552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14267566153335723,
          "ground": "gnd"
        },
        "44_LVBranch608986": {
          "bus1": "44_LVBus014180",
          "bus2": "44_LVBus014181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154537412224843,
                49.277752901861355
              ],
              [
                6.154546519858793,
                49.2777565068607
              ],
              [
                6.154549675658476,
                49.27776493340761
              ],
              [
                6.154305824306439,
                49.278043778682395
              ],
              [
                6.154273259377493,
                49.278081008809025
              ],
              [
                6.154263062779449,
                49.27809272031353
              ],
              [
                6.154239195851699,
                49.278083828124565
              ],
              [
                6.154239195851699,
                49.278083828124565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04823444146633837,
          "ground": "gnd"
        },
        "44_LVBranch592589": {
          "bus1": "44_LVBus014180",
          "bus2": "44_LVBus014182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154510951494846,
                49.27773740920656
              ],
              [
                6.154155535679382,
                49.27760422316796
              ],
              [
                6.154137830846173,
                49.27759759052478
              ],
              [
                6.153758602600884,
                49.27745547343601
              ],
              [
                6.153726392064961,
                49.27746324370987
              ],
              [
                6.153726392064961,
                49.27746324370987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06826971459771207,
          "ground": "gnd"
        },
        "44_LVBranch724062": {
          "bus1": "44_LVBus014182",
          "bus2": "44_LVBus014184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.153726392064961,
                49.27746324370987
              ],
              [
                6.153726392064961,
                49.27746324370987
              ],
              [
                6.153732608440663,
                49.27742738227721
              ],
              [
                6.153746826216302,
                49.27741298845834
              ],
              [
                6.153810802891091,
                49.27735298351329
              ],
              [
                6.153869822241652,
                49.277305081060895
              ],
              [
                6.15393247167228,
                49.277254229818475
              ],
              [
                6.154037505081761,
                49.27716897530429
              ],
              [
                6.154093696415447,
                49.277100780790256
              ],
              [
                6.154109081162834,
                49.277082113326294
              ],
              [
                6.154119305692619,
                49.27707040992473
              ],
              [
                6.154143146700305,
                49.27707932993895
              ],
              [
                6.154143146700305,
                49.27707932993895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05481435781103927,
          "ground": "gnd"
        },
        "44_LVBranch317255": {
          "bus1": "44_LVBus014182",
          "bus2": "44_LVBus014183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.153726392064961,
                49.27746324370987
              ],
              [
                6.153726392064961,
                49.27746324370987
              ],
              [
                6.153715306983681,
                49.27742007114349
              ],
              [
                6.1536800029309,
                49.277422471036715
              ],
              [
                6.153328941302386,
                49.277657042908366
              ],
              [
                6.153308967635779,
                49.277670387418894
              ],
              [
                6.153301803423663,
                49.277675175494224
              ],
              [
                6.153287554904593,
                49.27768490201159
              ],
              [
                6.153307368243034,
                49.277697341232695
              ],
              [
                6.153307368243034,
                49.277697341232695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05028216359157651,
          "ground": "gnd"
        },
        "44_LVBranch521331": {
          "bus1": "44_LVBus014180",
          "bus2": "44_LVBus014185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.154505563084303,
                49.27776128147552
              ],
              [
                6.15451821257266,
                49.27771746200121
              ],
              [
                6.154536036553933,
                49.27772421672586
              ],
              [
                6.1545450254141,
                49.277727888465506
              ],
              [
                6.154560714965673,
                49.277734225364505
              ],
              [
                6.154583506641225,
                49.2777319803422
              ],
              [
                6.154637553034643,
                49.27767192202645
              ],
              [
                6.154642136755476,
                49.27766682018165
              ],
              [
                6.154721032863971,
                49.27757912239725
              ],
              [
                6.154734709019239,
                49.277563918176625
              ],
              [
                6.154748893757567,
                49.2775481580981
              ],
              [
                6.154763319067473,
                49.27753212052579
              ],
              [
                6.154854875003156,
                49.277430348074645
              ],
              [
                6.154990061453725,
                49.27728006466654
              ],
              [
                6.155028733895636,
                49.277273230805335
              ],
              [
                6.155046250140639,
                49.27727954551122
              ],
              [
                6.155063921257525,
                49.277285909255866
              ],
              [
                6.155093938850636,
                49.2772967283574
              ],
              [
                6.155093938850636,
                49.2772967283574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07689942729558352,
          "ground": "gnd"
        },
        "44_101395": {
          "bus1": "44_MVBus42609",
          "bus2": "44_MVLV46682",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123745454982141,
                49.281343194335925
              ],
              [
                6.122812566652264,
                49.281836994446124
              ],
              [
                6.122777747595443,
                49.281846772231034
              ],
              [
                6.12270006036687,
                49.281816437655436
              ],
              [
                6.12264017397779,
                49.281874289711
              ],
              [
                6.122705105333019,
                49.28189626604459
              ],
              [
                6.12269678662256,
                49.28195240181872
              ],
              [
                6.122655991737764,
                49.2820398460682
              ],
              [
                6.122401510806539,
                49.28244546125041
              ],
              [
                6.122262011485262,
                49.28257597115851
              ],
              [
                6.122132986997163,
                49.282658893864614
              ],
              [
                6.12199064949973,
                49.28272105432996
              ],
              [
                6.121664818560813,
                49.28279492742217
              ],
              [
                6.121479059428141,
                49.28283895637131
              ],
              [
                6.121436903332381,
                49.28283108414251
              ],
              [
                6.121418640707229,
                49.28277691088087
              ],
              [
                6.12141208339732,
                49.28276385983874
              ],
              [
                6.121408991728574,
                49.2827439177439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.268616422528745,
          "ground": "gnd"
        },
        "44_97900": {
          "bus1": "44_MVLV46682",
          "bus2": "44_MVBus42611",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121408991728574,
                49.2827439177439
              ],
              [
                6.121426495281266,
                49.28276129178879
              ],
              [
                6.121430307837824,
                49.28276918561778
              ],
              [
                6.121453435278148,
                49.28282015639699
              ],
              [
                6.121478305458915,
                49.2828248049382
              ],
              [
                6.12165794339181,
                49.282782228201455
              ],
              [
                6.121981407545354,
                49.282708888468804
              ],
              [
                6.122119935763433,
                49.282648395171094
              ],
              [
                6.122246216448122,
                49.28256723196396
              ],
              [
                6.122383323857194,
                49.2824389651598
              ],
              [
                6.122636574772322,
                49.28203531361709
              ],
              [
                6.122676477847852,
                49.281949759348095
              ],
              [
                6.122683219080217,
                49.2819043047463
              ],
              [
                6.122606637960798,
                49.281880024457514
              ],
              [
                6.122673073788446,
                49.28180843823643
              ],
              [
                6.120748550867374,
                49.281032915403514
              ],
              [
                6.120244481074566,
                49.28054398248423
              ],
              [
                6.119799436508313,
                49.279751819834544
              ],
              [
                6.119652321076104,
                49.279377142753596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.535921338712495,
          "ground": "gnd"
        },
        "44_86725": {
          "bus1": "44_MVBus42611",
          "bus2": "44_MVBus42612",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119652321076104,
                49.279377142753596
              ],
              [
                6.119617830150731,
                49.27928644146316
              ],
              [
                6.119058135086382,
                49.27762562548642
              ],
              [
                6.119002358991753,
                49.277526618181575
              ],
              [
                6.118348263682364,
                49.27706981062776
              ],
              [
                6.117871637865207,
                49.2766736714345
              ],
              [
                6.117729633375696,
                49.276536976744474
              ],
              [
                6.117171918473431,
                49.2760021402969
              ],
              [
                6.117066024961962,
                49.275471186835944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.486899402696482,
          "ground": "gnd"
        },
        "44_165938": {
          "bus1": "44_MVBus42612",
          "bus2": "44_MVLV64443",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117066024961962,
                49.275471186835944
              ],
              [
                6.117046426582902,
                49.27512731632881
              ],
              [
                6.11760297202509,
                49.27507315204881
              ],
              [
                6.118029254185962,
                49.27532361203494
              ],
              [
                6.11823705623134,
                49.275366480988296
              ],
              [
                6.119330226899984,
                49.27459921986075
              ],
              [
                6.119229849337411,
                49.27450510791515
              ],
              [
                6.119213614755282,
                49.27449745254317
              ],
              [
                6.119192465003906,
                49.27448054384069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2676384881938606,
          "ground": "gnd"
        },
        "44_186871": {
          "bus1": "44_MVLV64443",
          "bus2": "44_MVLV04853",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119192465003906,
                49.27448054384069
              ],
              [
                6.119196130381176,
                49.274471514804596
              ],
              [
                6.119204635915964,
                49.27444943515654
              ],
              [
                6.119200721358418,
                49.274430993916994
              ],
              [
                6.119217029974479,
                49.27440959479417
              ],
              [
                6.119163084776989,
                49.27395209064274
              ],
              [
                6.119234231206241,
                49.273945495208274
              ],
              [
                6.119300986971692,
                49.2739281817619
              ],
              [
                6.11942690106418,
                49.27380213140852
              ],
              [
                6.119462387252746,
                49.27372848149755
              ],
              [
                6.119368679002448,
                49.273459441552106
              ],
              [
                6.119287786759432,
                49.273174581044046
              ],
              [
                6.11952045265482,
                49.272879406596466
              ],
              [
                6.119443586483647,
                49.27276572827707
              ],
              [
                6.119315333999642,
                49.27268709293286
              ],
              [
                6.119243805168315,
                49.272681935732884
              ],
              [
                6.119130580328284,
                49.272674476728284
              ],
              [
                6.119153883927174,
                49.272551489185666
              ],
              [
                6.119061329383317,
                49.272542857028334
              ],
              [
                6.11851260731218,
                49.27245735000516
              ],
              [
                6.117777425277673,
                49.2723266530312
              ],
              [
                6.116678302558558,
                49.27224121543721
              ],
              [
                6.116059947216987,
                49.27218049355093
              ],
              [
                6.11628571216002,
                49.271602414450065
              ],
              [
                6.116848464171362,
                49.27171980662691
              ],
              [
                6.116918783059653,
                49.27176141300494
              ],
              [
                6.117066913520151,
                49.27177850501622
              ],
              [
                6.117361305990953,
                49.271815499669394
              ],
              [
                6.117688754108233,
                49.271845911669075
              ],
              [
                6.117841686579391,
                49.2718161790428
              ],
              [
                6.117948270662033,
                49.27175640770995
              ],
              [
                6.118279431729239,
                49.2710702533739
              ],
              [
                6.118328096183022,
                49.27100757541639
              ],
              [
                6.118434456110425,
                49.27090389044036
              ],
              [
                6.118576441929733,
                49.270840889211236
              ],
              [
                6.118746271833022,
                49.27086821466324
              ],
              [
                6.118761261163474,
                49.2708774563823
              ],
              [
                6.118776250499306,
                49.2708866980994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8005307996837814,
          "ground": "gnd"
        },
        "44_141672": {
          "bus1": "44_MVLV04853",
          "bus2": "44_MVLV32801",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118776250499306,
                49.2708866980994
              ],
              [
                6.118771356048402,
                49.27087361242316
              ],
              [
                6.118766461599987,
                49.27086052674644
              ],
              [
                6.118803594854204,
                49.2707991833406
              ],
              [
                6.118910285131551,
                49.27078029667935
              ],
              [
                6.118936248801305,
                49.270748159594326
              ],
              [
                6.11897155185448,
                49.270703036928964
              ],
              [
                6.11902405158649,
                49.27064635403098
              ],
              [
                6.119266373763995,
                49.27001608094459
              ],
              [
                6.119723836349022,
                49.26883930000429
              ],
              [
                6.119735148245233,
                49.26875099493651
              ],
              [
                6.119724469641357,
                49.268510745864035
              ],
              [
                6.119435720650799,
                49.268500518161105
              ],
              [
                6.119425568017549,
                49.26852802862688
              ],
              [
                6.119399354660078,
                49.26859129486761
              ],
              [
                6.119384081821696,
                49.26860283952142
              ],
              [
                6.11937060558784,
                49.268613023339576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31102262664661895,
          "ground": "gnd"
        },
        "44_163051": {
          "bus1": "44_MVLV32801",
          "bus2": "44_MVLV60571",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.11936055803374,
                49.26860126037495
              ],
              [
                6.119349158056489,
                49.268587930015435
              ],
              [
                6.11935523240075,
                49.26849699276296
              ],
              [
                6.119240819092517,
                49.26847793265933
              ],
              [
                6.119097295383385,
                49.26846635591862
              ],
              [
                6.119029646285766,
                49.26839618995618
              ],
              [
                6.118816667864767,
                49.268371322227395
              ],
              [
                6.118096421871386,
                49.2682194254213
              ],
              [
                6.117822317162254,
                49.268161808052206
              ],
              [
                6.117540462547697,
                49.268110748380245
              ],
              [
                6.117219288022834,
                49.26804926979295
              ],
              [
                6.116776710055706,
                49.26794765812265
              ],
              [
                6.11607513757649,
                49.26777140681572
              ],
              [
                6.115989535803649,
                49.26775720184399
              ],
              [
                6.115817129735832,
                49.26774159280655
              ],
              [
                6.115684510940267,
                49.267736027797284
              ],
              [
                6.115582478374052,
                49.267733699993734
              ],
              [
                6.115552217385206,
                49.26773469781242
              ],
              [
                6.115293249591889,
                49.26777723779806
              ],
              [
                6.114998092730975,
                49.26785642687691
              ],
              [
                6.114742402092264,
                49.267998134850714
              ],
              [
                6.114540203037916,
                49.26810262108746
              ],
              [
                6.114508870485352,
                49.26811783670243
              ],
              [
                6.114469418525919,
                49.26809515320111
              ],
              [
                6.114449900615814,
                49.26809084759401
              ],
              [
                6.114430382708975,
                49.268086541983706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3987493442271326,
          "ground": "gnd"
        },
        "44_187264": {
          "bus1": "44_MVLV60571",
          "bus2": "44_MVLV15568",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114411513740728,
                49.2680811545915
              ],
              [
                6.114392644776441,
                49.26807576719641
              ],
              [
                6.114329024754972,
                49.268041611873755
              ],
              [
                6.114549441357584,
                49.267273747070654
              ],
              [
                6.114554554543185,
                49.26726272073876
              ],
              [
                6.114563218203129,
                49.267252688964376
              ],
              [
                6.114574999751398,
                49.267244124084485
              ],
              [
                6.114579177126853,
                49.267241680992214
              ],
              [
                6.11459349525932,
                49.26723527589326
              ],
              [
                6.11460981810597,
                49.26723146106574
              ],
              [
                6.114627092570069,
                49.2672304945233
              ],
              [
                6.114632464289786,
                49.26723064922349
              ],
              [
                6.115435345419605,
                49.26735022843711
              ],
              [
                6.115816825429734,
                49.26742312452205
              ],
              [
                6.115919409747904,
                49.26744791203634
              ],
              [
                6.115936308899246,
                49.26745043800505
              ],
              [
                6.115953624993272,
                49.26745003661733
              ],
              [
                6.115970206813245,
                49.26744675312046
              ],
              [
                6.115995079927609,
                49.26743940383576
              ],
              [
                6.116069436586367,
                49.26741135588192
              ],
              [
                6.116119872031543,
                49.2673688424897
              ],
              [
                6.1161353227573,
                49.26732308648327
              ],
              [
                6.116249268496611,
                49.26697539450257
              ],
              [
                6.116252945225633,
                49.26696670692629
              ],
              [
                6.116258173100655,
                49.26695836625727
              ],
              [
                6.116264864713374,
                49.26695049217704
              ],
              [
                6.116272930675485,
                49.266943177445725
              ],
              [
                6.116282256813895,
                49.266936551582184
              ],
              [
                6.116292710622592,
                49.26693068172106
              ],
              [
                6.11630416223604,
                49.2669256708918
              ],
              [
                6.116316436690624,
                49.26692156957713
              ],
              [
                6.116329361003094,
                49.26691845518096
              ],
              [
                6.116331270722334,
                49.26691807123243
              ],
              [
                6.116346100407832,
                49.266913205854856
              ],
              [
                6.11635756348753,
                49.26690536138335
              ],
              [
                6.116364352726071,
                49.26689545145892
              ],
              [
                6.116481136550362,
                49.26659646497708
              ],
              [
                6.116558507126579,
                49.26625309938419
              ],
              [
                6.116567368479859,
                49.26622875990438
              ],
              [
                6.116582558403787,
                49.26620581312437
              ],
              [
                6.116603646464562,
                49.26618494718895
              ],
              [
                6.116629951446958,
                49.26616680417454
              ],
              [
                6.116660675178712,
                49.26615193090133
              ],
              [
                6.11669490319065,
                49.266140787907695
              ],
              [
                6.116731560938554,
                49.26613371485153
              ],
              [
                6.11676955158672,
                49.26613093516507
              ],
              [
                6.116807698516386,
                49.26613252188762
              ],
              [
                6.11686198778683,
                49.26613793549078
              ],
              [
                6.117850502686047,
                49.266236423066715
              ],
              [
                6.117921361416846,
                49.26623259842268
              ],
              [
                6.117943609064439,
                49.26622973874747
              ],
              [
                6.117963839585261,
                49.26622524265668
              ],
              [
                6.117971237164988,
                49.26621949591605
              ],
              [
                6.118043397277386,
                49.26600288229501
              ],
              [
                6.118051097928039,
                49.265975853903264
              ],
              [
                6.118037695153971,
                49.26596685893
              ],
              [
                6.11802881502292,
                49.26595077766294
              ],
              [
                6.118031557194974,
                49.26593126304568
              ],
              [
                6.118036966169414,
                49.26590222912246
              ],
              [
                6.118030829253897,
                49.26589410253985
              ],
              [
                6.117976354372856,
                49.26588037536373
              ],
              [
                6.117944975443594,
                49.26587438430925
              ],
              [
                6.117559874302368,
                49.2658276304364
              ],
              [
                6.117320342967305,
                49.26580336304889
              ],
              [
                6.117162340016715,
                49.26578934411684
              ],
              [
                6.117013526059252,
                49.26578197030765
              ],
              [
                6.116904758385693,
                49.26578276113987
              ],
              [
                6.116696186340882,
                49.26578736117547
              ],
              [
                6.116527315343212,
                49.26579393943472
              ],
              [
                6.116277399069914,
                49.26583364240769
              ],
              [
                6.116123274303261,
                49.26585777171344
              ],
              [
                6.115990223673343,
                49.26587915940786
              ],
              [
                6.115977112622353,
                49.26588365582229
              ],
              [
                6.115968711678145,
                49.265891646689624
              ],
              [
                6.115966986833281,
                49.265901271191105
              ],
              [
                6.115976133849449,
                49.26594883404301
              ],
              [
                6.115971821962429,
                49.266108847626775
              ],
              [
                6.115971405543754,
                49.26612411546437
              ],
              [
                6.115971049097316,
                49.26613758250706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6755130451475604,
          "ground": "gnd"
        },
        "44_LVBranch446637": {
          "bus1": "44_MVLV15568_LV",
          "bus2": "44_LVBus013941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115971049097316,
                49.26613758250706
              ],
              [
                6.115971792285767,
                49.266151050897996
              ],
              [
                6.115971792285767,
                49.266151050897996
              ],
              [
                6.11597386814034,
                49.266188618638964
              ],
              [
                6.115862722210266,
                49.26647589615396
              ],
              [
                6.116081649811309,
                49.26650310898261
              ],
              [
                6.116525682092231,
                49.26657199099587
              ],
              [
                6.116561943619081,
                49.266561395633914
              ],
              [
                6.116562500416942,
                49.266561958243834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08945982678780637,
          "ground": "gnd"
        },
        "44_LVBranch354191": {
          "bus1": "44_LVBus013941",
          "bus2": "44_LVBus852805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.116562500416942,
                49.266561958243834
              ],
              [
                6.116563057214803,
                49.26656252085375
              ],
              [
                6.116538167194036,
                49.266576733636605
              ],
              [
                6.116531803670749,
                49.266602145731206
              ],
              [
                6.116522777218869,
                49.26663825524145
              ],
              [
                6.116483049760215,
                49.26674971645853
              ],
              [
                6.116418509065229,
                49.26693081224651
              ],
              [
                6.1163820519802,
                49.267033112897764
              ],
              [
                6.11657115682665,
                49.26705920441511
              ],
              [
                6.116581414733013,
                49.267110087161925
              ],
              [
                6.116581777724047,
                49.26711053744791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07420352365859742,
          "ground": "gnd"
        },
        "44_LVBranch552362": {
          "bus1": "44_LVBus852805",
          "bus2": "44_LVBus853975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.116581777724047,
                49.26711053744791
              ],
              [
                6.116578307023537,
                49.26711081466052
              ],
              [
                6.116570211260376,
                49.267102776695616
              ],
              [
                6.116561020831272,
                49.2670862104198
              ],
              [
                6.116552069104316,
                49.267070086351175
              ],
              [
                6.116531755801635,
                49.26706711034304
              ],
              [
                6.116508163402226,
                49.26706365296541
              ],
              [
                6.116496922641922,
                49.2670620012234
              ],
              [
                6.116143671796389,
                49.26701017394572
              ],
              [
                6.116057290832516,
                49.26699750466987
              ],
              [
                6.116031314715393,
                49.26701863234475
              ],
              [
                6.116028180010726,
                49.26701824535837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04485802188769336,
          "ground": "gnd"
        },
        "44_LVBranch539126": {
          "bus1": "44_LVBus853975",
          "bus2": "44_LVBus858579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.116028180010726,
                49.26701824535837
              ],
              [
                6.116025045306059,
                49.267017858372
              ],
              [
                6.116012519376364,
                49.26699107138725
              ],
              [
                6.115749878539332,
                49.26695371291972
              ],
              [
                6.115724280090339,
                49.26695007570867
              ],
              [
                6.11569763933666,
                49.26694628242865
              ],
              [
                6.11567409610613,
                49.26694293127625
              ],
              [
                6.115655234098626,
                49.266940251214606
              ],
              [
                6.115628134898023,
                49.26693639140474
              ],
              [
                6.11561293989164,
                49.26693423447868
              ],
              [
                6.115585488077273,
                49.26695903331332
              ],
              [
                6.115582644645125,
                49.26695868211641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03628152355759222,
          "ground": "gnd"
        },
        "44_LVBranch738339": {
          "bus1": "44_LVBus858579",
          "bus2": "44_LVBus858580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115582644645125,
                49.26695868211641
              ],
              [
                6.115579801212975,
                49.2669583309195
              ],
              [
                6.115571582389595,
                49.266937029847654
              ],
              [
                6.115568238207931,
                49.266928374485836
              ],
              [
                6.115069721961405,
                49.26685874878239
              ],
              [
                6.11478727482411,
                49.26681930447825
              ],
              [
                6.114758014809095,
                49.26681521568254
              ],
              [
                6.114743169288533,
                49.26681313759139
              ],
              [
                6.114716492818451,
                49.266809417178216
              ],
              [
                6.114693301767026,
                49.266806180673385
              ],
              [
                6.114673679728274,
                49.26680344343623
              ],
              [
                6.114669846879738,
                49.266802907497215
              ],
              [
                6.114675766843128,
                49.2668217355426
              ],
              [
                6.114675766843128,
                49.2668217355426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07243141799605116,
          "ground": "gnd"
        },
        "44_LVBranch362914": {
          "bus1": "44_LVBus852805",
          "bus2": "44_LVBus855176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.116581777724047,
                49.26711053744791
              ],
              [
                6.116585611415592,
                49.26711071052132
              ],
              [
                6.116609982726444,
                49.26708439845486
              ],
              [
                6.116878289694033,
                49.267132432994266
              ],
              [
                6.116906939683914,
                49.26713756587449
              ],
              [
                6.117068433944085,
                49.2671664781459
              ],
              [
                6.117110357503565,
                49.26717399015202
              ],
              [
                6.117250417352867,
                49.26719907112593
              ],
              [
                6.117283022568851,
                49.26720490681747
              ],
              [
                6.11734579632407,
                49.26721615124306
              ],
              [
                6.117381688602165,
                49.26722257593543
              ],
              [
                6.117514575737495,
                49.26724637148976
              ],
              [
                6.11751988128059,
                49.26727196467473
              ],
              [
                6.11752248294318,
                49.26727248534483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07455021636302771,
          "ground": "gnd"
        },
        "44_LVBranch656362": {
          "bus1": "44_LVBus855176",
          "bus2": "44_LVBus857104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11752248294318,
                49.26727248534483
              ],
              [
                6.11752508460577,
                49.26727300601494
              ],
              [
                6.117551412054679,
                49.267253297068656
              ],
              [
                6.117631817466124,
                49.267267493737364
              ],
              [
                6.11773978169437,
                49.26728656059823
              ],
              [
                6.1180418254179,
                49.26733989780859
              ],
              [
                6.118187082604074,
                49.26736555150578
              ],
              [
                6.118203668079182,
                49.267368482801565
              ],
              [
                6.118245875973784,
                49.267375931493696
              ],
              [
                6.118269953166205,
                49.267380182768946
              ],
              [
                6.118331058549042,
                49.2673909755683
              ],
              [
                6.118457056720191,
                49.2674132242519
              ],
              [
                6.118484784059175,
                49.26743532254455
              ],
              [
                6.118488656214551,
                49.26743564425485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07436123138826542,
          "ground": "gnd"
        },
        "44_LVBranch539132": {
          "bus1": "44_LVBus857104",
          "bus2": "44_LVBus857106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118488656214551,
                49.26743564425485
              ],
              [
                6.118492106450375,
                49.26743639600741
              ],
              [
                6.118519936096477,
                49.267423655241274
              ],
              [
                6.118716046421456,
                49.26742332161224
              ],
              [
                6.118829741042846,
                49.26742312951648
              ],
              [
                6.118888881918742,
                49.267432625773544
              ],
              [
                6.118910993326528,
                49.2674224936514
              ],
              [
                6.118910993326528,
                49.2674224936514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031415768824983904,
          "ground": "gnd"
        },
        "44_LVBranch431857": {
          "bus1": "44_LVBus857104",
          "bus2": "44_LVBus857105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118488656214551,
                49.26743564425485
              ],
              [
                6.118489078134101,
                49.26743521421259
              ],
              [
                6.118498816957738,
                49.267413095577524
              ],
              [
                6.118616271554798,
                49.26741132808317
              ],
              [
                6.118628726601636,
                49.26738503132508
              ],
              [
                6.118685496561764,
                49.2672414974184
              ],
              [
                6.118763959405139,
                49.267043123701775
              ],
              [
                6.118810907943178,
                49.26703580666713
              ],
              [
                6.118811414799515,
                49.26703400977496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05696315871920689,
          "ground": "gnd"
        },
        "44_LVBranch461978": {
          "bus1": "44_LVBus857105",
          "bus2": "44_LVBus857314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118811414799515,
                49.26703400977496
              ],
              [
                6.118811921655852,
                49.26703221288278
              ],
              [
                6.118774965585572,
                49.26701563132864
              ],
              [
                6.11885105971434,
                49.2668185104261
              ],
              [
                6.118884685916254,
                49.26673140889407
              ],
              [
                6.118916938477994,
                49.26664786749988
              ],
              [
                6.118952173892549,
                49.2665574232088
              ],
              [
                6.11896593023708,
                49.26652210881599
              ],
              [
                6.119030877149786,
                49.2663554347357
              ],
              [
                6.119036657355425,
                49.26634060044425
              ],
              [
                6.119074599041951,
                49.26624323492781
              ],
              [
                6.119122907186009,
                49.266234606658585
              ],
              [
                6.1191311513161,
                49.26624017528417
              ],
              [
                6.119141304573885,
                49.266247032918635
              ],
              [
                6.119141304573885,
                49.266247032918635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09745679606199315,
          "ground": "gnd"
        },
        "44_LVBranch490333": {
          "bus1": "44_MVLV15568_LV",
          "bus2": "44_LVBus013939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115971049097316,
                49.26613758250706
              ],
              [
                6.115959033649339,
                49.26612782406114
              ],
              [
                6.115959033649339,
                49.26612782406114
              ],
              [
                6.115938876402009,
                49.26610510005415
              ],
              [
                6.115930202628967,
                49.266067335336366
              ],
              [
                6.115957346437371,
                49.265966785144
              ],
              [
                6.115962249213351,
                49.265948605703976
              ],
              [
                6.115956704339535,
                49.26591974597401
              ],
              [
                6.115948406436663,
                49.26587662666235
              ],
              [
                6.116064668327247,
                49.26585794441976
              ],
              [
                6.116120034517587,
                49.2658490411135
              ],
              [
                6.116188027406568,
                49.265838399931056
              ],
              [
                6.116200976470938,
                49.265836373096434
              ],
              [
                6.116213083289057,
                49.26583448072069
              ],
              [
                6.116274186684313,
                49.265824910947885
              ],
              [
                6.11631043261753,
                49.26581915519055
              ],
              [
                6.116525270956915,
                49.265785018284696
              ],
              [
                6.116695553635767,
                49.26577838656734
              ],
              [
                6.116775139954107,
                49.265776626256454
              ],
              [
                6.116791126042846,
                49.2657762756178
              ],
              [
                6.116843598305173,
                49.265775117478746
              ],
              [
                6.116904454740189,
                49.265773776166235
              ],
              [
                6.116920828884624,
                49.26577365613907
              ],
              [
                6.11696782260553,
                49.26577331812705
              ],
              [
                6.117013964180901,
                49.26577297995643
              ],
              [
                6.117163785054396,
                49.265780402995105
              ],
              [
                6.11732231366824,
                49.265794468326156
              ],
              [
                6.117515982698889,
                49.26581409130867
              ],
              [
                6.117539744823453,
                49.26581649976257
              ],
              [
                6.117562177360332,
                49.265818770210274
              ],
              [
                6.117569908303631,
                49.265799809001436
              ],
              [
                6.117582407002249,
                49.26580090831576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14987639595115945,
          "ground": "gnd"
        },
        "44_LVBranch553527": {
          "bus1": "44_LVBus013939",
          "bus2": "44_LVBus886252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117582407002249,
                49.26580090831576
              ],
              [
                6.117594905700867,
                49.265802007630086
              ],
              [
                6.117592532112113,
                49.2658188752216
              ],
              [
                6.117600367082074,
                49.26582505047784
              ],
              [
                6.117662393852744,
                49.26583270243056
              ],
              [
                6.11778360406353,
                49.265847655094575
              ],
              [
                6.11794815222041,
                49.26586563146259
              ],
              [
                6.11801863284621,
                49.265879088181244
              ],
              [
                6.118020702669565,
                49.26588368213631
              ],
              [
                6.118007692011833,
                49.265933058385926
              ],
              [
                6.118007671851062,
                49.26593315796114
              ],
              [
                6.118007638638302,
                49.265933266942156
              ],
              [
                6.118006907607456,
                49.265936033311945
              ],
              [
                6.118013278171081,
                49.26595275131662
              ],
              [
                6.118023211473573,
                49.26596315982162
              ],
              [
                6.118018003490518,
                49.265965041878715
              ],
              [
                6.118024756498927,
                49.265972762283546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043987889809680304,
          "ground": "gnd"
        },
        "44_LVBranch662027": {
          "bus1": "44_LVBus886252",
          "bus2": "44_LVBus886253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118024756498927,
                49.265972762283546
              ],
              [
                6.118026520343625,
                49.26597450561482
              ],
              [
                6.118037234136842,
                49.26597161358058
              ],
              [
                6.118022217275024,
                49.26595319821074
              ],
              [
                6.118017926091761,
                49.26593840248085
              ],
              [
                6.118018855117159,
                49.265934217729104
              ],
              [
                6.118021524374663,
                49.265922116913046
              ],
              [
                6.118029530158509,
                49.265885787542494
              ],
              [
                6.118038498891369,
                49.2658817812022
              ],
              [
                6.118207145772201,
                49.265902596272234
              ],
              [
                6.118345927082371,
                49.26591781320089
              ],
              [
                6.118355102068246,
                49.26590110903368
              ],
              [
                6.118358492382219,
                49.26590151488698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036248737535107316,
          "ground": "gnd"
        },
        "44_LVBranch471292": {
          "bus1": "44_LVBus886253",
          "bus2": "44_LVBus886254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118358492382219,
                49.26590151488698
              ],
              [
                6.118361882696193,
                49.26590192074027
              ],
              [
                6.118357352986549,
                49.26592011553328
              ],
              [
                6.118374303303469,
                49.26592259456557
              ],
              [
                6.118461569871599,
                49.26593536016493
              ],
              [
                6.118463856566426,
                49.26593449658451
              ],
              [
                6.11847028776155,
                49.26593205427669
              ],
              [
                6.118493179486297,
                49.26592338170954
              ],
              [
                6.118539595681765,
                49.265928826790265
              ],
              [
                6.118550368404783,
                49.265930097326645
              ],
              [
                6.118767130935368,
                49.26595553858773
              ],
              [
                6.118992697059642,
                49.2659892917918
              ],
              [
                6.119002800357713,
                49.26600592808573
              ],
              [
                6.118941236686617,
                49.266061898641546
              ],
              [
                6.118939420813013,
                49.26606355690147
              ],
              [
                6.118937925951766,
                49.266064908224074
              ],
              [
                6.1189361616249,
                49.266066519886586
              ],
              [
                6.118926280964396,
                49.266075502036124
              ],
              [
                6.118899389794523,
                49.266090524959544
              ],
              [
                6.118894394517019,
                49.26609529659535
              ],
              [
                6.118900510999529,
                49.26609716807391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06431944691799094,
          "ground": "gnd"
        },
        "44_LVBranch374399": {
          "bus1": "44_LVBus886254",
          "bus2": "44_LVBus886257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118900510999529,
                49.26609716807391
              ],
              [
                6.118906627482039,
                49.26609903955248
              ],
              [
                6.118934199357386,
                49.266078139723916
              ],
              [
                6.119009194421041,
                49.266006715961794
              ],
              [
                6.119049448323619,
                49.265995661186984
              ],
              [
                6.119195134216264,
                49.26603875850216
              ],
              [
                6.119303461692408,
                49.26608276334702
              ],
              [
                6.119330749026026,
                49.266093848012844
              ],
              [
                6.119334327740004,
                49.26609578596876
              ],
              [
                6.119394710606815,
                49.266128520689556
              ],
              [
                6.119538812328623,
                49.26622756866089
              ],
              [
                6.11959700544977,
                49.26626808063781
              ],
              [
                6.119605538580497,
                49.2662740268881
              ],
              [
                6.119637713578348,
                49.26629642546719
              ],
              [
                6.119745847415276,
                49.266371764049644
              ],
              [
                6.119827151702411,
                49.2664284211507
              ],
              [
                6.119838078261408,
                49.26643607285562
              ],
              [
                6.119843019813568,
                49.26643953288631
              ],
              [
                6.119861467498819,
                49.26645245215593
              ],
              [
                6.11987749571186,
                49.26646368476377
              ],
              [
                6.119892479812691,
                49.2664741767534
              ],
              [
                6.1199100003707,
                49.266486450652025
              ],
              [
                6.11991013105083,
                49.26648654547238
              ],
              [
                6.119918667557417,
                49.266492536567846
              ],
              [
                6.11991872505019,
                49.26649257073359
              ],
              [
                6.119935854240729,
                49.26650456914077
              ],
              [
                6.119956561816512,
                49.26650057935826
              ],
              [
                6.119959334604994,
                49.26650230434761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10420358633428077,
          "ground": "gnd"
        },
        "44_LVBranch551461": {
          "bus1": "44_LVBus886257",
          "bus2": "44_LVBus886258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119959334604994,
                49.26650230434761
              ],
              [
                6.119962107393476,
                49.26650402933696
              ],
              [
                6.119952322943712,
                49.266515437065294
              ],
              [
                6.120179441155576,
                49.26667083544621
              ],
              [
                6.12031625610466,
                49.26677018421297
              ],
              [
                6.120338252230333,
                49.26676782672883
              ],
              [
                6.120340955322525,
                49.26677009807743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04186588156562946,
          "ground": "gnd"
        },
        "44_LVBranch350706": {
          "bus1": "44_LVBus886258",
          "bus2": "44_LVBus886259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120340955322525,
                49.26677009807743
              ],
              [
                6.120343658414717,
                49.266772369426036
              ],
              [
                6.120339109387574,
                49.266784133804975
              ],
              [
                6.120493916562871,
                49.266876205184765
              ],
              [
                6.12065199982352,
                49.2669474316478
              ],
              [
                6.120655653488096,
                49.2669490793773
              ],
              [
                6.120733675928034,
                49.26697607640912
              ],
              [
                6.120850018987787,
                49.267016337296745
              ],
              [
                6.121042704500748,
                49.26706394982475
              ],
              [
                6.121061319450569,
                49.26705711161212
              ],
              [
                6.121061319450569,
                49.26705711161212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06341143567389991,
          "ground": "gnd"
        },
        "44_LVBranch565562": {
          "bus1": "44_LVBus886252",
          "bus2": "44_LVBus886255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118024756498927,
                49.265972762283546
              ],
              [
                6.11802974566264,
                49.2659787393571
              ],
              [
                6.11805530479126,
                49.2659698928833
              ],
              [
                6.118060489195085,
                49.265976655323456
              ],
              [
                6.117983921592465,
                49.26622358452218
              ],
              [
                6.117971869197055,
                49.2662329408287
              ],
              [
                6.117943846616848,
                49.26622400174037
              ],
              [
                6.117939136430204,
                49.266224991140156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03459759972032836,
          "ground": "gnd"
        },
        "44_LVBranch498199": {
          "bus1": "44_LVBus886255",
          "bus2": "44_LVBus886256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117939136430204,
                49.266224991140156
              ],
              [
                6.11793442624356,
                49.26622598053994
              ],
              [
                6.117921609071974,
                49.266241567170546
              ],
              [
                6.117850026870809,
                49.26624545958185
              ],
              [
                6.117712723699721,
                49.26623166160074
              ],
              [
                6.117605592523884,
                49.26622089746303
              ],
              [
                6.117587578318601,
                49.26621909045144
              ],
              [
                6.117239100784209,
                49.2661840708174
              ],
              [
                6.117194079456356,
                49.26617965164095
              ],
              [
                6.117120538514292,
                49.26617242511467
              ],
              [
                6.11685991968592,
                49.26614681527916
              ],
              [
                6.116685437263983,
                49.26615858942878
              ],
              [
                6.116601804690437,
                49.26630863505383
              ],
              [
                6.116582598112434,
                49.26639151298768
              ],
              [
                6.116553710161092,
                49.26651467652919
              ],
              [
                6.116571554717067,
                49.26652725549367
              ],
              [
                6.116571554717067,
                49.26652725549367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13570647763236351,
          "ground": "gnd"
        },
        "44_LVBranch703002": {
          "bus1": "44_MVLV15568_LV",
          "bus2": "44_LVBus013937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115971049097316,
                49.26613758250706
              ],
              [
                6.115955844827879,
                49.2661308117274
              ],
              [
                6.115955844827879,
                49.2661308117274
              ],
              [
                6.115927966607104,
                49.26610887953264
              ],
              [
                6.115927306266686,
                49.26610532050479
              ],
              [
                6.115919129417468,
                49.2660608572013
              ],
              [
                6.11594933363439,
                49.26596678563583
              ],
              [
                6.115956044380419,
                49.26594590486741
              ],
              [
                6.115939487320166,
                49.26587831968416
              ],
              [
                6.115925414021988,
                49.26587646027783
              ],
              [
                6.115897349816144,
                49.265882084184604
              ],
              [
                6.115812317608106,
                49.265891651760654
              ],
              [
                6.115703585104245,
                49.265896847709826
              ],
              [
                6.115683746673765,
                49.26589677084523
              ],
              [
                6.115512751332861,
                49.265896146976935
              ],
              [
                6.115398944313354,
                49.265891023810305
              ],
              [
                6.1153859986678,
                49.26588992035304
              ],
              [
                6.115345612090866,
                49.265886469881366
              ],
              [
                6.11533414620945,
                49.26588549072137
              ],
              [
                6.115301532641285,
                49.265882703934786
              ],
              [
                6.115280869059252,
                49.265882059346104
              ],
              [
                6.115258331356754,
                49.265881347839496
              ],
              [
                6.115177329119341,
                49.26587880736225
              ],
              [
                6.115176860810304,
                49.265852252270605
              ],
              [
                6.115165660044918,
                49.26585254197004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08796930315851424,
          "ground": "gnd"
        },
        "44_LVBranch513694": {
          "bus1": "44_LVBus013937",
          "bus2": "44_LVBus884282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115165660044918,
                49.26585254197004
              ],
              [
                6.115154459279532,
                49.26585283166948
              ],
              [
                6.115138943650539,
                49.26587920643551
              ],
              [
                6.115021491314138,
                49.26588207689294
              ],
              [
                6.115012134196003,
                49.26588229953796
              ],
              [
                6.115000033942995,
                49.26588259955277
              ],
              [
                6.114930407347757,
                49.26588429696074
              ],
              [
                6.114838890919085,
                49.26588886015669
              ],
              [
                6.114816802544575,
                49.26588996031001
              ],
              [
                6.114715727390231,
                49.2658949952397
              ],
              [
                6.114554138597788,
                49.2658981843707
              ],
              [
                6.114544827404229,
                49.26590389219354
              ],
              [
                6.114545135209093,
                49.265951823318495
              ],
              [
                6.114549799515578,
                49.265970025314175
              ],
              [
                6.114531134319571,
                49.26597176119757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05407911948750828,
          "ground": "gnd"
        },
        "44_LVBranch612109": {
          "bus1": "44_LVBus884282",
          "bus2": "44_LVBus884871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114531134319571,
                49.26597176119757
              ],
              [
                6.114516814515213,
                49.2659743376919
              ],
              [
                6.114365040479329,
                49.26597661495868
              ],
              [
                6.114346236251929,
                49.26597901478868
              ],
              [
                6.114321474953965,
                49.26604078609199
              ],
              [
                6.114278295237607,
                49.26614853250757
              ],
              [
                6.114224428176755,
                49.266282906281845
              ],
              [
                6.11418157131251,
                49.26638981496722
              ],
              [
                6.11412870293057,
                49.26652170171378
              ],
              [
                6.114103511588991,
                49.26658454781345
              ],
              [
                6.11405597507676,
                49.26670315266218
              ],
              [
                6.114017798383809,
                49.26669536877188
              ],
              [
                6.114011916340449,
                49.26668415786051
              ],
              [
                6.114011916340449,
                49.26668415786051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09993170009372,
          "ground": "gnd"
        },
        "44_LVBranch430501": {
          "bus1": "44_LVBus884871",
          "bus2": "44_LVBus884872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114011916340449,
                49.26668415786051
              ],
              [
                6.114011916340449,
                49.26668415786051
              ],
              [
                6.114009086578107,
                49.26669951061997
              ],
              [
                6.114053725769698,
                49.26670789161383
              ],
              [
                6.113982367730321,
                49.26689508282572
              ],
              [
                6.113868721432073,
                49.26719320303678
              ],
              [
                6.113864399107683,
                49.267204519252346
              ],
              [
                6.113856900580385,
                49.267207030869734
              ],
              [
                6.113804958211966,
                49.26720625514678
              ],
              [
                6.113799221579735,
                49.26719477881276
              ],
              [
                6.113799221579735,
                49.26719477881276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06776228487625768,
          "ground": "gnd"
        },
        "44_LVBranch726003": {
          "bus1": "44_LVBus884872",
          "bus2": "44_LVBus884873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113799221579735,
                49.26719477881276
              ],
              [
                6.113799221579735,
                49.26719477881276
              ],
              [
                6.113773482178939,
                49.26720979124143
              ],
              [
                6.11336566011838,
                49.267207596096306
              ],
              [
                6.113319157650264,
                49.26720734154912
              ],
              [
                6.113307753932228,
                49.26719169019205
              ],
              [
                6.113307753932228,
                49.26719169019205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03750442009860849,
          "ground": "gnd"
        },
        "44_LVBranch626327": {
          "bus1": "44_LVBus884872",
          "bus2": "44_LVBus884874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113799221579735,
                49.26719477881276
              ],
              [
                6.113799221579735,
                49.26719477881276
              ],
              [
                6.113791272782892,
                49.26720387958381
              ],
              [
                6.113789678459954,
                49.267211359226906
              ],
              [
                6.113854396668069,
                49.26721279420713
              ],
              [
                6.11380448788559,
                49.267341025681816
              ],
              [
                6.113720957969139,
                49.267555619152866
              ],
              [
                6.113719860027341,
                49.26756237260359
              ],
              [
                6.113720694162264,
                49.26756624097256
              ],
              [
                6.113727358839085,
                49.267575196621216
              ],
              [
                6.113731911513118,
                49.26757860616757
              ],
              [
                6.113740507889585,
                49.2675850455202
              ],
              [
                6.113746743565938,
                49.267588725900076
              ],
              [
                6.113759489443037,
                49.267592902958185
              ],
              [
                6.113778763294403,
                49.26759688355636
              ],
              [
                6.113937859484447,
                49.267623285070584
              ],
              [
                6.113955043548271,
                49.267626135145825
              ],
              [
                6.113970850251632,
                49.26762875873501
              ],
              [
                6.113968147418293,
                49.26763574259157
              ],
              [
                6.113965445243892,
                49.267642735421795
              ],
              [
                6.113968548939186,
                49.2676479354995
              ],
              [
                6.113968548939186,
                49.2676479354995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06958154359078492,
          "ground": "gnd"
        },
        "44_LVBranch471293": {
          "bus1": "44_LVBus884282",
          "bus2": "44_LVBus884870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114531134319571,
                49.26597176119757
              ],
              [
                6.114526788927924,
                49.265970920586646
              ],
              [
                6.114520113563109,
                49.26595116288413
              ],
              [
                6.11443994583103,
                49.26595043951463
              ],
              [
                6.114435919471163,
                49.265949513902385
              ],
              [
                6.114426846614531,
                49.2659474339495
              ],
              [
                6.114419828405269,
                49.26594581999436
              ],
              [
                6.114412210007671,
                49.26594408101973
              ],
              [
                6.114330679072533,
                49.26592537546573
              ],
              [
                6.114284363265087,
                49.265914744767116
              ],
              [
                6.114099272615573,
                49.26586521862821
              ],
              [
                6.114035975645008,
                49.26584794471484
              ],
              [
                6.113970490772731,
                49.265830074039805
              ],
              [
                6.113962258228004,
                49.265827832685865
              ],
              [
                6.113951780911817,
                49.26582496940806
              ],
              [
                6.113773489773497,
                49.26577631710278
              ],
              [
                6.113585787579937,
                49.265725091477336
              ],
              [
                6.113571218475281,
                49.26572901289082
              ],
              [
                6.113556388730819,
                49.26574434755747
              ],
              [
                6.113550596207152,
                49.265747441086205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07829492317291037,
          "ground": "gnd"
        },
        "44_LVBranch638671": {
          "bus1": "44_LVBus884870",
          "bus2": "44_LVBus884876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113550596207152,
                49.265747441086205
              ],
              [
                6.113558705599367,
                49.2657586658735
              ],
              [
                6.113572592674479,
                49.26576229434048
              ],
              [
                6.113590557671444,
                49.265771290116206
              ],
              [
                6.113596287919809,
                49.2657832433797
              ],
              [
                6.113593793544941,
                49.26581344453195
              ],
              [
                6.113555230518368,
                49.265902678563286
              ],
              [
                6.113555230518368,
                49.265902678563286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017805065867009112,
          "ground": "gnd"
        },
        "44_LVBranch485619": {
          "bus1": "44_LVBus884876",
          "bus2": "44_LVBus884877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113555230518368,
                49.265902678563286
              ],
              [
                6.113555230518368,
                49.265902678563286
              ],
              [
                6.113514159753647,
                49.26589926700101
              ],
              [
                6.113510744431117,
                49.2658989877225
              ],
              [
                6.113506451367609,
                49.26590920568768
              ],
              [
                6.113508450996502,
                49.26591256966789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004442242853440307,
          "ground": "gnd"
        },
        "44_LVBranch327614": {
          "bus1": "44_LVBus884877",
          "bus2": "44_LVBus884878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113508450996502,
                49.26591256966789
              ],
              [
                6.113510450625395,
                49.26591593364811
              ],
              [
                6.113547953853359,
                49.265931393215645
              ],
              [
                6.113547953853359,
                49.265931393215645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003225910035368533,
          "ground": "gnd"
        },
        "44_LVBranch425075": {
          "bus1": "44_LVBus884878",
          "bus2": "44_LVBus884879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113547953853359,
                49.265931393215645
              ],
              [
                6.113547953853359,
                49.265931393215645
              ],
              [
                6.113466877933645,
                49.26613373102566
              ],
              [
                6.113453704636361,
                49.26617216542422
              ],
              [
                6.113449697970216,
                49.26618384947116
              ],
              [
                6.113448735557744,
                49.266186650070175
              ],
              [
                6.113331905719509,
                49.26652768399387
              ],
              [
                6.113326010007758,
                49.266544896142314
              ],
              [
                6.113208953096795,
                49.26688660252018
              ],
              [
                6.113139371234674,
                49.267060416337934
              ],
              [
                6.113136197279474,
                49.26706080403942
              ],
              [
                6.113132737995545,
                49.26706123669745
              ],
              [
                6.113132737995545,
                49.26706123669745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12954712742309726,
          "ground": "gnd"
        },
        "44_LVBranch527327": {
          "bus1": "44_LVBus884870",
          "bus2": "44_LVBus884875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113550596207152,
                49.265747441086205
              ],
              [
                6.113536694291272,
                49.26573930982765
              ],
              [
                6.113541273424201,
                49.26570343947749
              ],
              [
                6.113438278095934,
                49.26567374296776
              ],
              [
                6.113201183972688,
                49.26561751416559
              ],
              [
                6.112985941081211,
                49.26557658956262
              ],
              [
                6.112950926630638,
                49.265569929102924
              ],
              [
                6.112813347855125,
                49.265550836510656
              ],
              [
                6.112776074796886,
                49.26554691844219
              ],
              [
                6.112706183510153,
                49.2655395834117
              ],
              [
                6.112629101975061,
                49.26553184496259
              ],
              [
                6.112620725149037,
                49.26553586824298
              ],
              [
                6.112615968842136,
                49.265557739655996
              ],
              [
                6.112603891831531,
                49.265556671533005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0765407821320142,
          "ground": "gnd"
        },
        "44_LVBranch418132": {
          "bus1": "44_LVBus884875",
          "bus2": "44_LVBus885815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112603891831531,
                49.265556671533005
              ],
              [
                6.112591814820926,
                49.26555560341001
              ],
              [
                6.11259689319817,
                49.26553119440521
              ],
              [
                6.112587034609616,
                49.265525901013504
              ],
              [
                6.112398068281568,
                49.265513929451096
              ],
              [
                6.112280432069809,
                49.26550886087816
              ],
              [
                6.112213837708794,
                49.26550599105185
              ],
              [
                6.112157693721518,
                49.265504123602774
              ],
              [
                6.112131667895588,
                49.265503260412956
              ],
              [
                6.112103203125956,
                49.26550231204582
              ],
              [
                6.112100158202972,
                49.265502209960076
              ],
              [
                6.112038074309497,
                49.26550255309092
              ],
              [
                6.111979658851384,
                49.265502879723684
              ],
              [
                6.111970756139704,
                49.26550292593718
              ],
              [
                6.111966895731332,
                49.26550294844213
              ],
              [
                6.111846826095116,
                49.265509280091734
              ],
              [
                6.111834394444074,
                49.26550993200647
              ],
              [
                6.111822674513883,
                49.26551054354178
              ],
              [
                6.111813460638412,
                49.265511031268666
              ],
              [
                6.111709874868805,
                49.265516493448786
              ],
              [
                6.111620444787204,
                49.265536540086394
              ],
              [
                6.111612321688423,
                49.26554588905814
              ],
              [
                6.111606438710406,
                49.26554597517311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07575045307633071,
          "ground": "gnd"
        },
        "44_LVBranch497382": {
          "bus1": "44_LVBus885815",
          "bus2": "44_LVBus885816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.111606438710406,
                49.26554597517311
              ],
              [
                6.111600555732389,
                49.265546061288084
              ],
              [
                6.111594138376193,
                49.26553877971803
              ],
              [
                6.111562191722133,
                49.26553945182583
              ],
              [
                6.111324850388721,
                49.2655731812681
              ],
              [
                6.111194481903596,
                49.26560920326426
              ],
              [
                6.111185333082402,
                49.2656160030412
              ],
              [
                6.111178725206339,
                49.26562876720847
              ],
              [
                6.111204726382459,
                49.26563453338862
              ],
              [
                6.111204726382459,
                49.26563453338862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03574207867951373,
          "ground": "gnd"
        },
        "44_161751": {
          "bus1": "44_MVLV60571",
          "bus2": "44_MVLV19850",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114434475303787,
                49.268099769997804
              ],
              [
                6.114441149329766,
                49.268112215182185
              ],
              [
                6.114454054860137,
                49.26816081100562
              ],
              [
                6.114522597463336,
                49.26812731654174
              ],
              [
                6.115029123432783,
                49.26786533490723
              ],
              [
                6.115302983578042,
                49.26779110667235
              ],
              [
                6.115555347921014,
                49.267747362455744
              ],
              [
                6.115855402110407,
                49.26776019353962
              ],
              [
                6.115998628599113,
                49.267790941757745
              ],
              [
                6.116163333853662,
                49.26782555562201
              ],
              [
                6.117072299649306,
                49.268034291957534
              ],
              [
                6.11803925447247,
                49.268227603778534
              ],
              [
                6.118867462166614,
                49.26838766555052
              ],
              [
                6.11901685602313,
                49.26841606620694
              ],
              [
                6.119082976464136,
                49.26848861893055
              ],
              [
                6.119262836069236,
                49.268501613902735
              ],
              [
                6.119686926803918,
                49.2685289649167
              ],
              [
                6.119721086505429,
                49.26873623743273
              ],
              [
                6.119715592913506,
                49.268832813954276
              ],
              [
                6.119413136986147,
                49.269605406793744
              ],
              [
                6.119068067676077,
                49.270496089749486
              ],
              [
                6.119003420607204,
                49.270630121513335
              ],
              [
                6.118947248247314,
                49.27070637526261
              ],
              [
                6.118898807294473,
                49.27074854799603
              ],
              [
                6.118860925063413,
                49.27075994156222
              ],
              [
                6.118607701356072,
                49.270811040833046
              ],
              [
                6.11847319557584,
                49.27086212254927
              ],
              [
                6.118310678025898,
                49.27098550306397
              ],
              [
                6.117923681083953,
                49.271736629982456
              ],
              [
                6.117836872131174,
                49.27180810075654
              ],
              [
                6.117674728036476,
                49.27182715928279
              ],
              [
                6.117091188115611,
                49.271766731169436
              ],
              [
                6.116935104542647,
                49.271746165965745
              ],
              [
                6.116867270335029,
                49.27170918545693
              ],
              [
                6.116250324685344,
                49.271577291922185
              ],
              [
                6.116032484414283,
                49.27214538040261
              ],
              [
                6.115996469943212,
                49.27217807607365
              ],
              [
                6.114858407187932,
                49.27215873429135
              ],
              [
                6.114722170519386,
                49.27215870544438
              ],
              [
                6.114707558164177,
                49.27214748158766
              ],
              [
                6.114496194961545,
                49.272117275268755
              ],
              [
                6.114559779734837,
                49.27200880629502
              ],
              [
                6.114564439403015,
                49.2719889887126
              ],
              [
                6.114568116116662,
                49.27197337550509
              ],
              [
                6.114571246639504,
                49.271960055091206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1403235025253136,
          "ground": "gnd"
        },
        "44_132651": {
          "bus1": "44_MVLV19850",
          "bus2": "44_MVBus42615",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114571246639504,
                49.271960055091206
              ],
              [
                6.114564680590466,
                49.27197282704714
              ],
              [
                6.114557151364716,
                49.271987455197824
              ],
              [
                6.114547806675711,
                49.272005621352974
              ],
              [
                6.114459438122377,
                49.27212717484316
              ],
              [
                6.114664675156691,
                49.27215594606286
              ],
              [
                6.114702959117173,
                49.272159337157795
              ],
              [
                6.114674930071839,
                49.27227820892092
              ],
              [
                6.114550492195697,
                49.27227058591527
              ],
              [
                6.114506098791666,
                49.27228374801142
              ],
              [
                6.114575159277127,
                49.272358917703635
              ],
              [
                6.114371362338911,
                49.272428635390874
              ],
              [
                6.114345072774594,
                49.27244479841073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09203795095991879,
          "ground": "gnd"
        },
        "44_48458": {
          "bus1": "44_MVBus42615",
          "bus2": "44_MVBus42616",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114345072774594,
                49.27244479841073
              ],
              [
                6.110079777161864,
                49.27257486853619
              ],
              [
                6.109834083501485,
                49.270926237763945
              ],
              [
                6.109695346531927,
                49.269927752973246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6064567140059912,
          "ground": "gnd"
        },
        "44_48460": {
          "bus1": "44_MVBus42616",
          "bus2": "44_MVBus42617",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109695346531927,
                49.269927752973246
              ],
              [
                6.107490756888131,
                49.27074182409157
              ],
              [
                6.106880694503699,
                49.27114434168638
              ],
              [
                6.106627945576548,
                49.27154770336759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29575393843546943,
          "ground": "gnd"
        },
        "44_86457": {
          "bus1": "44_MVBus42617",
          "bus2": "44_MVLV19851",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106627945576548,
                49.27154770336759
              ],
              [
                6.106627945576548,
                49.27154770336759
              ],
              [
                6.106641007390663,
                49.27155749277524
              ],
              [
                6.106669584549973,
                49.27155749458682
              ],
              [
                6.106690766481327,
                49.27155749482893
              ],
              [
                6.106717992909578,
                49.271559319954854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005066420934591342,
          "ground": "gnd"
        },
        "44_174972": {
          "bus1": "44_MVLV19851",
          "bus2": "44_MVLV43656",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106717992909578,
                49.271559319954854
              ],
              [
                6.106720282871074,
                49.271546880677256
              ],
              [
                6.106652251680167,
                49.27147919381904
              ],
              [
                6.106560245267594,
                49.27148489903978
              ],
              [
                6.105823153012425,
                49.27157088396618
              ],
              [
                6.105681249467392,
                49.27159569459187
              ],
              [
                6.105575058740951,
                49.27163589737341
              ],
              [
                6.105449485934757,
                49.271668595693946
              ],
              [
                6.104849881352576,
                49.27196347896874
              ],
              [
                6.104337094420249,
                49.27215966327729
              ],
              [
                6.104076657493645,
                49.2722112544295
              ],
              [
                6.10410116920402,
                49.272100321440696
              ],
              [
                6.104095151939235,
                49.27208743243775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22975446125645338,
          "ground": "gnd"
        },
        "44_LVBranch455459": {
          "bus1": "44_MVLV43656_LV",
          "bus2": "44_LVBus014053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104095151939235,
                49.27208743243775
              ],
              [
                6.104088890908656,
                49.27210027511346
              ],
              [
                6.104088890908656,
                49.27210027511346
              ],
              [
                6.104059460490687,
                49.27216062500059
              ],
              [
                6.103964761262794,
                49.27218173918796
              ],
              [
                6.103964761262794,
                49.27218173918796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014325800759617712,
          "ground": "gnd"
        },
        "44_LVBranch103608": {
          "bus1": "44_LVBus014053",
          "bus2": "44_LVBus014054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103964761262794,
                49.27218173918796
              ],
              [
                6.103964761262794,
                49.27218173918796
              ],
              [
                6.103866617271016,
                49.27215793538671
              ],
              [
                6.103856107352075,
                49.272092021406486
              ],
              [
                6.103791848376828,
                49.27189332793615
              ],
              [
                6.103785132826298,
                49.271851228984985
              ],
              [
                6.103785132826298,
                49.271851228984985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04228196956952133,
          "ground": "gnd"
        },
        "44_LVBranch219933": {
          "bus1": "44_LVBus014054",
          "bus2": "44_LVBus014056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103785132826298,
                49.271851228984985
              ],
              [
                6.103785132826298,
                49.271851228984985
              ],
              [
                6.103510541781077,
                49.271852049013056
              ],
              [
                6.103482479115639,
                49.27185212923652
              ],
              [
                6.103482479115639,
                49.27185212923652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022025166153915008,
          "ground": "gnd"
        },
        "44_LVBranch189824": {
          "bus1": "44_LVBus014054",
          "bus2": "44_LVBus014055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103785132826298,
                49.271851228984985
              ],
              [
                6.103785132826298,
                49.271851228984985
              ],
              [
                6.10380755973966,
                49.271565626921465
              ],
              [
                6.10381269825333,
                49.271557721444594
              ],
              [
                6.104000771331972,
                49.27126836806276
              ],
              [
                6.104016841147708,
                49.271243641670594
              ],
              [
                6.104257702744737,
                49.27097464908328
              ],
              [
                6.104267808245806,
                49.270955002838406
              ],
              [
                6.104481383386363,
                49.27062266396696
              ],
              [
                6.104568974321532,
                49.270452365909286
              ],
              [
                6.104618486360983,
                49.270372541962956
              ],
              [
                6.104632191100011,
                49.27035043512482
              ],
              [
                6.104655897674744,
                49.27031645643121
              ],
              [
                6.104661815591879,
                49.27030493765245
              ],
              [
                6.104661815591879,
                49.27030493765245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18551685028662057,
          "ground": "gnd"
        },
        "44_LVBranch730500": {
          "bus1": "44_MVLV43656_LV",
          "bus2": "44_LVBus014044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104095151939235,
                49.27208743243775
              ],
              [
                6.104093897637844,
                49.27210088248215
              ],
              [
                6.104093897637844,
                49.27210088248215
              ],
              [
                6.104087599663276,
                49.27216870917462
              ],
              [
                6.103921945792303,
                49.27221064195344
              ],
              [
                6.103921945792303,
                49.27221064195344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02048288365504158,
          "ground": "gnd"
        },
        "44_LVBranch288418": {
          "bus1": "44_LVBus014044",
          "bus2": "44_LVBus014045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103921945792303,
                49.27221064195344
              ],
              [
                6.103921945792303,
                49.27221064195344
              ],
              [
                6.103750165057164,
                49.272374488162505
              ],
              [
                6.103745843647579,
                49.27237797870969
              ],
              [
                6.103745843647579,
                49.27237797870969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02259751689367594,
          "ground": "gnd"
        },
        "44_LVBranch230217": {
          "bus1": "44_LVBus014045",
          "bus2": "44_LVBus014046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103745843647579,
                49.27237797870969
              ],
              [
                6.103745843647579,
                49.27237797870969
              ],
              [
                6.104020100594045,
                49.27236900179161
              ],
              [
                6.104411547051745,
                49.272356183637925
              ],
              [
                6.104418403487218,
                49.27235595940894
              ],
              [
                6.104418403487218,
                49.27235595940894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04900473598606926,
          "ground": "gnd"
        },
        "44_LVBranch017169": {
          "bus1": "44_LVBus014045",
          "bus2": "44_LVBus014047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103745843647579,
                49.27237797870969
              ],
              [
                6.103745843647579,
                49.27237797870969
              ],
              [
                6.10376580590815,
                49.27242095707583
              ],
              [
                6.10384469480767,
                49.27259083192143
              ],
              [
                6.103863462145726,
                49.2726362582742
              ],
              [
                6.103927967382571,
                49.2727923643466
              ],
              [
                6.10392912093819,
                49.272795161378305
              ],
              [
                6.10392912093819,
                49.272795161378305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04828171405500697,
          "ground": "gnd"
        },
        "44_LVBranch254199": {
          "bus1": "44_LVBus014047",
          "bus2": "44_LVBus014050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10392912093819,
                49.272795161378305
              ],
              [
                6.10392912093819,
                49.272795161378305
              ],
              [
                6.103934732033262,
                49.272792574759734
              ],
              [
                6.104181666723608,
                49.272678842748654
              ],
              [
                6.104181666723608,
                49.272678842748654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0224745443868382,
          "ground": "gnd"
        },
        "44_LVBranch203947": {
          "bus1": "44_LVBus014050",
          "bus2": "44_LVBus014051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104181666723608,
                49.272678842748654
              ],
              [
                6.104181666723608,
                49.272678842748654
              ],
              [
                6.104185340396128,
                49.2726826400026
              ],
              [
                6.104350607838541,
                49.27285341888217
              ],
              [
                6.104372233784542,
                49.27287577470974
              ],
              [
                6.104375907485158,
                49.27287957195717
              ],
              [
                6.104375907485158,
                49.27287957195717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026422878463888636,
          "ground": "gnd"
        },
        "44_LVBranch195209": {
          "bus1": "44_LVBus014047",
          "bus2": "44_LVBus014048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10392912093819,
                49.272795161378305
              ],
              [
                6.10392912093819,
                49.272795161378305
              ],
              [
                6.10385021179742,
                49.27302283106164
              ],
              [
                6.103846497917139,
                49.27313659194028
              ],
              [
                6.10384464497039,
                49.27319362065709
              ],
              [
                6.103838253162105,
                49.27342514833507
              ],
              [
                6.103838253162105,
                49.27342514833507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07071551285520727,
          "ground": "gnd"
        },
        "44_LVBranch174699": {
          "bus1": "44_LVBus014048",
          "bus2": "44_LVBus014049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103838253162105,
                49.27342514833507
              ],
              [
                6.103838253162105,
                49.27342514833507
              ],
              [
                6.103845120928208,
                49.27342507669283
              ],
              [
                6.104112816775914,
                49.27342215203522
              ],
              [
                6.104250716709155,
                49.27342064773848
              ],
              [
                6.104484856586845,
                49.273500732578036
              ],
              [
                6.104490934032373,
                49.2735028173825
              ],
              [
                6.104490934032373,
                49.2735028173825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049744613269391426,
          "ground": "gnd"
        },
        "44_LVBranch439599": {
          "bus1": "44_MVLV43656_LV",
          "bus2": "44_LVBus014041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104095151939235,
                49.27208743243775
              ],
              [
                6.104098218244223,
                49.27210075585654
              ],
              [
                6.104098218244223,
                49.27210075585654
              ],
              [
                6.104115738844708,
                49.27217679334189
              ],
              [
                6.103980545394489,
                49.27220822699625
              ],
              [
                6.103980545394489,
                49.27220822699625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018993065420776566,
          "ground": "gnd"
        },
        "44_LVBranch011309": {
          "bus1": "44_LVBus014041",
          "bus2": "44_LVBus014042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103980545394489,
                49.27220822699625
              ],
              [
                6.103980545394489,
                49.27220822699625
              ],
              [
                6.103987200186865,
                49.27220712766796
              ],
              [
                6.104144265865715,
                49.272181168624286
              ],
              [
                6.10429788221469,
                49.27215578535653
              ],
              [
                6.104320250261982,
                49.272152088063876
              ],
              [
                6.104374033018994,
                49.272132536849135
              ],
              [
                6.104462372832981,
                49.272100432911145
              ],
              [
                6.104462399603133,
                49.272100423076296
              ],
              [
                6.104518820533118,
                49.272074861653195
              ],
              [
                6.104549312859582,
                49.27206105139101
              ],
              [
                6.104605747417392,
                49.27203548949561
              ],
              [
                6.104693482330156,
                49.27200132665406
              ],
              [
                6.10477818715133,
                49.271962959540545
              ],
              [
                6.10478042201273,
                49.271961944963145
              ],
              [
                6.104803011551996,
                49.2719517106734
              ],
              [
                6.104862811536297,
                49.271924621870355
              ],
              [
                6.104935089927763,
                49.27190630657587
              ],
              [
                6.104965582042791,
                49.271892496205915
              ],
              [
                6.105022029265131,
                49.271866924706615
              ],
              [
                6.105117716871549,
                49.271821817472286
              ],
              [
                6.105238829503465,
                49.271769157028096
              ],
              [
                6.10539673626532,
                49.271681980789076
              ],
              [
                6.105401821207808,
                49.271678969887674
              ],
              [
                6.105401821207808,
                49.271678969887674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12046886155917788,
          "ground": "gnd"
        },
        "44_LVBranch647087": {
          "bus1": "44_MVLV19851_LV",
          "bus2": "44_LVBus013966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106717992909578,
                49.271559319954854
              ],
              [
                6.106710779740208,
                49.27158184373147
              ],
              [
                6.106710779740208,
                49.27158184373147
              ],
              [
                6.106594704734211,
                49.27164094041568
              ],
              [
                6.106594704734211,
                49.27164094041568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010702852669000241,
          "ground": "gnd"
        },
        "44_LVBranch315971": {
          "bus1": "44_LVBus013966",
          "bus2": "44_LVBus013967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106594704734211,
                49.27164094041568
              ],
              [
                6.106594704734211,
                49.27164094041568
              ],
              [
                6.106519438251947,
                49.271686522777074
              ],
              [
                6.106624478406507,
                49.27198021058461
              ],
              [
                6.106611564476024,
                49.27206460619663
              ],
              [
                6.10657737870049,
                49.27228809418623
              ],
              [
                6.106551105543979,
                49.27245981351223
              ],
              [
                6.106610699512276,
                49.27250672745266
              ],
              [
                6.10663435845014,
                49.27252549323567
              ],
              [
                6.106639065785807,
                49.27252876325965
              ],
              [
                6.106639065785807,
                49.27252876325965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10460368170992974,
          "ground": "gnd"
        },
        "44_LVBranch426359": {
          "bus1": "44_LVBus013967",
          "bus2": "44_LVBus013968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106639065785807,
                49.27252876325965
              ],
              [
                6.106639065785807,
                49.27252876325965
              ],
              [
                6.106632343822752,
                49.272527823110295
              ],
              [
                6.106384009659404,
                49.27249332225327
              ],
              [
                6.106150534641593,
                49.27249666147439
              ],
              [
                6.1060873421822,
                49.27249755775522
              ],
              [
                6.106080477176385,
                49.27249766542068
              ],
              [
                6.106080477176385,
                49.27249766542068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04106866821300194,
          "ground": "gnd"
        },
        "44_LVBranch411833": {
          "bus1": "44_MVLV19851_LV",
          "bus2": "44_LVBus013963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106717992909578,
                49.271559319954854
              ],
              [
                6.106699583987099,
                49.27157687969327
              ],
              [
                6.106699583987099,
                49.27157687969327
              ],
              [
                6.106583184664237,
                49.2716298703397
              ],
              [
                6.106583184664237,
                49.2716298703397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010319159807543785,
          "ground": "gnd"
        },
        "44_LVBranch418701": {
          "bus1": "44_LVBus013963",
          "bus2": "44_LVBus013964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106583184664237,
                49.2716298703397
              ],
              [
                6.106583184664237,
                49.2716298703397
              ],
              [
                6.106500705254132,
                49.27167999657599
              ],
              [
                6.106491986133253,
                49.271687430006104
              ],
              [
                6.106578159497667,
                49.27192837346889
              ],
              [
                6.106590678806794,
                49.27196336432525
              ],
              [
                6.106597025474664,
                49.271981108863656
              ],
              [
                6.106563951078501,
                49.27205189053223
              ],
              [
                6.106171383846435,
                49.27207956481281
              ],
              [
                6.106036077228955,
                49.27209482341296
              ],
              [
                6.106034632092518,
                49.272094985725474
              ],
              [
                6.106027870056344,
                49.27209574674896
              ],
              [
                6.106027870056344,
                49.27209574674896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09034087897985453,
          "ground": "gnd"
        },
        "44_LVBranch558623": {
          "bus1": "44_MVLV19851_LV",
          "bus2": "44_LVBus013958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106717992909578,
                49.271559319954854
              ],
              [
                6.106694398990896,
                49.27157084539509
              ],
              [
                6.106694398990896,
                49.27157084539509
              ],
              [
                6.10651098256757,
                49.271645279063016
              ],
              [
                6.10651098256757,
                49.271645279063016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015706395287054722,
          "ground": "gnd"
        },
        "44_LVBranch254139": {
          "bus1": "44_LVBus013958",
          "bus2": "44_LVBus013959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10651098256757,
                49.271645279063016
              ],
              [
                6.10651098256757,
                49.271645279063016
              ],
              [
                6.106474667282358,
                49.271549180896415
              ],
              [
                6.106474667282358,
                49.271549180896415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011009457163170993,
          "ground": "gnd"
        },
        "44_LVBranch119816": {
          "bus1": "44_LVBus013959",
          "bus2": "44_LVBus013960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106474667282358,
                49.271549180896415
              ],
              [
                6.106474667282358,
                49.271549180896415
              ],
              [
                6.106149865740854,
                49.27157455585235
              ],
              [
                6.106084126726488,
                49.27157969656741
              ],
              [
                6.10601430377417,
                49.27158313064014
              ],
              [
                6.105777405855155,
                49.27160477249322
              ],
              [
                6.105708397591031,
                49.271618938138346
              ],
              [
                6.105604539200638,
                49.271624789940006
              ],
              [
                6.105519906363726,
                49.271632079680415
              ],
              [
                6.105519906363726,
                49.271632079680415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07018680101147137,
          "ground": "gnd"
        },
        "44_LVBranch195149": {
          "bus1": "44_LVBus013960",
          "bus2": "44_LVBus013961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105519906363726,
                49.271632079680415
              ],
              [
                6.105519906363726,
                49.271632079680415
              ],
              [
                6.105522501165529,
                49.271627914730466
              ],
              [
                6.105528923823798,
                49.27161634409458
              ],
              [
                6.105622337458612,
                49.27144805717224
              ],
              [
                6.105682022308399,
                49.27134052535176
              ],
              [
                6.105882725331063,
                49.27112043388037
              ],
              [
                6.105941360382135,
                49.27105612611073
              ],
              [
                6.105986688169678,
                49.27100641145637
              ],
              [
                6.105986688169678,
                49.27100641145637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07777564499518569,
          "ground": "gnd"
        },
        "44_LVBranch500002": {
          "bus1": "44_MVLV19851_LV",
          "bus2": "44_LVBus013951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106717992909578,
                49.271559319954854
              ],
              [
                6.106693175875042,
                49.27156335547352
              ],
              [
                6.106693175875042,
                49.27156335547352
              ],
              [
                6.106537048565657,
                49.27162641750757
              ],
              [
                6.106537048565657,
                49.27162641750757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013352171920346838,
          "ground": "gnd"
        },
        "44_LVBranch044018": {
          "bus1": "44_LVBus013951",
          "bus2": "44_LVBus013952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106537048565657,
                49.27162641750757
              ],
              [
                6.106537048565657,
                49.27162641750757
              ],
              [
                6.106510960333292,
                49.27152957538019
              ],
              [
                6.106510960333292,
                49.27152957538019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010936346827099668,
          "ground": "gnd"
        },
        "44_LVBranch117070": {
          "bus1": "44_LVBus013952",
          "bus2": "44_LVBus013953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106510960333292,
                49.27152957538019
              ],
              [
                6.106510960333292,
                49.27152957538019
              ],
              [
                6.106862665840434,
                49.27150706901423
              ],
              [
                6.107110970031827,
                49.27150507029424
              ],
              [
                6.107315891112687,
                49.27149161693358
              ],
              [
                6.107410335666084,
                49.27148542078827
              ],
              [
                6.107666301017423,
                49.27148386380155
              ],
              [
                6.107666301017423,
                49.27148386380155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08431149974133383,
          "ground": "gnd"
        },
        "44_LVBranch095380": {
          "bus1": "44_LVBus013953",
          "bus2": "44_LVBus013954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107666301017423,
                49.27148386380155
              ],
              [
                6.107666301017423,
                49.27148386380155
              ],
              [
                6.108018160012302,
                49.27146476709135
              ],
              [
                6.10820723280515,
                49.27145001129658
              ],
              [
                6.10857779271621,
                49.27138046007143
              ],
              [
                6.109057826193347,
                49.27125406680768
              ],
              [
                6.109318684460253,
                49.27117370499232
              ],
              [
                6.109492589958516,
                49.271120136113254
              ],
              [
                6.109656553127459,
                49.271059773898685
              ],
              [
                6.110185175424797,
                49.271029447316266
              ],
              [
                6.110185175424797,
                49.271029447316266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1925397076538432,
          "ground": "gnd"
        },
        "44_LVBranch123566": {
          "bus1": "44_LVBus013954",
          "bus2": "44_LVBus013955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110185175424797,
                49.271029447316266
              ],
              [
                6.110185175424797,
                49.271029447316266
              ],
              [
                6.110191721208197,
                49.27103079755381
              ],
              [
                6.110590185421747,
                49.27109700641079
              ],
              [
                6.110655165988558,
                49.27111037065704
              ],
              [
                6.110786423428049,
                49.27113790376282
              ],
              [
                6.110937935939986,
                49.27117284082087
              ],
              [
                6.110941809156565,
                49.27117373539453
              ],
              [
                6.111019298966632,
                49.27119159905866
              ],
              [
                6.111019298966632,
                49.27119159905866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06337400609146965,
          "ground": "gnd"
        },
        "44_LVBranch451690": {
          "bus1": "44_LVBus013955",
          "bus2": "44_LVBus013956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.111019298966632,
                49.27119159905866
              ],
              [
                6.111019298966632,
                49.27119159905866
              ],
              [
                6.111083532476901,
                49.271194229197015
              ],
              [
                6.111109365568267,
                49.27121170253447
              ],
              [
                6.111184563064096,
                49.27133158140104
              ],
              [
                6.111183467515344,
                49.27134903812402
              ],
              [
                6.111257756161779,
                49.27145354700831
              ],
              [
                6.111843737567741,
                49.27207810385509
              ],
              [
                6.111861902630082,
                49.27208006893102
              ],
              [
                6.111893514648288,
                49.27206767862679
              ],
              [
                6.111899392557489,
                49.27206536205519
              ],
              [
                6.111899392557489,
                49.27206536205519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12258755747208937,
          "ground": "gnd"
        },
        "44_48459": {
          "bus1": "44_MVBus42616",
          "bus2": "44_MVBus42618",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109695346531927,
                49.269927752973246
              ],
              [
                6.109695346531927,
                49.269927752973246
              ],
              [
                6.108348338799329,
                49.265974233844396
              ],
              [
                6.108348338799329,
                49.265974233844396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.45048650932191014,
          "ground": "gnd"
        },
        "44_81516": {
          "bus1": "44_MVBus42618",
          "bus2": "44_MVLV20069",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108348338799329,
                49.265974233844396
              ],
              [
                6.108348338799329,
                49.265974233844396
              ],
              [
                6.108119866020246,
                49.26594345743507
              ],
              [
                6.108100743840057,
                49.26594845668376
              ],
              [
                6.108082684776297,
                49.26592655598066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.018475873820149983,
          "ground": "gnd"
        },
        "44_LVBranch394434": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus014011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108099795484535,
                49.265919056518584
              ],
              [
                6.108099795484535,
                49.265919056518584
              ],
              [
                6.108149235080759,
                49.265897364135256
              ],
              [
                6.108325463709527,
                49.26514427531162
              ],
              [
                6.108301865211473,
                49.26512273761297
              ],
              [
                6.108301865211473,
                49.26512273761297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09201076211535282,
          "ground": "gnd"
        },
        "44_LVBranch709513": {
          "bus1": "44_LVBus014011",
          "bus2": "44_LVBus014012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108301865211473,
                49.26512273761297
              ],
              [
                6.108301865211473,
                49.26512273761297
              ],
              [
                6.108154677639034,
                49.26509964238886
              ],
              [
                6.107938239120934,
                49.26504046067782
              ],
              [
                6.107651927506191,
                49.2649621752887
              ],
              [
                6.107645241035406,
                49.26496320389862
              ],
              [
                6.107645241035406,
                49.26496320389862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05117322573911533,
          "ground": "gnd"
        },
        "44_LVBranch448388": {
          "bus1": "44_LVBus014012",
          "bus2": "44_LVBus014013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107645241035406,
                49.26496320389862
              ],
              [
                6.107645241035406,
                49.26496320389862
              ],
              [
                6.107396695927105,
                49.26484611619277
              ],
              [
                6.107318573005242,
                49.26477920534668
              ],
              [
                6.107205391583475,
                49.26477412681232
              ],
              [
                6.107203598160867,
                49.264785273372304
              ],
              [
                6.107202881318379,
                49.26478973917532
              ],
              [
                6.107202881318379,
                49.26478973917532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04165741619538086,
          "ground": "gnd"
        },
        "44_LVBranch345879": {
          "bus1": "44_LVBus014012",
          "bus2": "44_LVBus014014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107645241035406,
                49.26496320389862
              ],
              [
                6.107645241035406,
                49.26496320389862
              ],
              [
                6.107633788709923,
                49.264938244264044
              ],
              [
                6.107616865238255,
                49.264930312232295
              ],
              [
                6.107594561007404,
                49.26491985092871
              ],
              [
                6.107583401710015,
                49.26491461600389
              ],
              [
                6.107422461848985,
                49.26483913636894
              ],
              [
                6.107347240064998,
                49.264778610418524
              ],
              [
                6.107290827784452,
                49.26469122050086
              ],
              [
                6.10726681358369,
                49.264587027261236
              ],
              [
                6.107297737865484,
                49.26446623092041
              ],
              [
                6.107312328032257,
                49.26440921508585
              ],
              [
                6.107423074031665,
                49.264407336324155
              ],
              [
                6.107433643501097,
                49.26440715711884
              ],
              [
                6.107476483326106,
                49.2643996767568
              ],
              [
                6.107483199668603,
                49.26439849430835
              ],
              [
                6.107483199668603,
                49.26439849430835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08538433548270329,
          "ground": "gnd"
        },
        "44_LVBranch491981": {
          "bus1": "44_LVBus014014",
          "bus2": "44_LVBus014015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107483199668603,
                49.26439849430835
              ],
              [
                6.107483199668603,
                49.26439849430835
              ],
              [
                6.107477262155572,
                49.264396243369156
              ],
              [
                6.107432359495188,
                49.264379170607036
              ],
              [
                6.107445684534456,
                49.264238239839585
              ],
              [
                6.107448232139051,
                49.264211338189256
              ],
              [
                6.107455007455656,
                49.26413960102601
              ],
              [
                6.107456687569885,
                49.26412166716521
              ],
              [
                6.107458395106885,
                49.264103732442436
              ],
              [
                6.107459235821478,
                49.26409477448559
              ],
              [
                6.107471306058702,
                49.26396708703132
              ],
              [
                6.107524190277517,
                49.263961080923835
              ],
              [
                6.107530936194666,
                49.26396030229375
              ],
              [
                6.107530936194666,
                49.26396030229375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05460178521266712,
          "ground": "gnd"
        },
        "44_LVBranch631199": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus013993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108101540556608,
                49.26593197173067
              ],
              [
                6.108101540556608,
                49.26593197173067
              ],
              [
                6.108167093997086,
                49.265950805799854
              ],
              [
                6.108158862317637,
                49.26602310135928
              ],
              [
                6.108060078207326,
                49.266170405418684
              ],
              [
                6.108060078207326,
                49.266170405418684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031163866800325842,
          "ground": "gnd"
        },
        "44_LVBranch486438": {
          "bus1": "44_LVBus013993",
          "bus2": "44_LVBus013994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108060078207326,
                49.266170405418684
              ],
              [
                6.108060078207326,
                49.266170405418684
              ],
              [
                6.108176732374447,
                49.2661665774927
              ],
              [
                6.108183587969524,
                49.26616635304762
              ],
              [
                6.108183587969524,
                49.26616635304762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00900046652281443,
          "ground": "gnd"
        },
        "44_LVBranch343127": {
          "bus1": "44_LVBus013993",
          "bus2": "44_LVBus013995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108060078207326,
                49.266170405418684
              ],
              [
                6.108060078207326,
                49.266170405418684
              ],
              [
                6.10793108249749,
                49.26628267182038
              ],
              [
                6.107862977756506,
                49.266348933660254
              ],
              [
                6.107819805433445,
                49.26637756158339
              ],
              [
                6.10781475923612,
                49.26638090420137
              ],
              [
                6.107783608410552,
                49.266404225370934
              ],
              [
                6.107725596086144,
                49.26644020935344
              ],
              [
                6.107639862865833,
                49.26646366258192
              ],
              [
                6.107629801673881,
                49.266467027856294
              ],
              [
                6.107559012931523,
                49.26649073099364
              ],
              [
                6.107549139925066,
                49.26651014549701
              ],
              [
                6.107542437254171,
                49.266523317152036
              ],
              [
                6.107540744145084,
                49.26652665333757
              ],
              [
                6.107446329593722,
                49.26659849966701
              ],
              [
                6.107446329593722,
                49.26659849966701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06688281444058336,
          "ground": "gnd"
        },
        "44_LVBranch394431": {
          "bus1": "44_LVBus013995",
          "bus2": "44_LVBus014009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107446329593722,
                49.26659849966701
              ],
              [
                6.107446329593722,
                49.26659849966701
              ],
              [
                6.107441780715066,
                49.266595134748
              ],
              [
                6.107323997329966,
                49.266558864038714
              ],
              [
                6.107013028060976,
                49.26653162187564
              ],
              [
                6.106967738551759,
                49.266527657034615
              ],
              [
                6.106950017959606,
                49.26652610005199
              ],
              [
                6.106888635181804,
                49.26651203628473
              ],
              [
                6.10677253705346,
                49.266485426141415
              ],
              [
                6.10674661942252,
                49.26647948548879
              ],
              [
                6.106733674651095,
                49.26647651921651
              ],
              [
                6.106571906601084,
                49.26643944388925
              ],
              [
                6.106649438180079,
                49.26637388509476
              ],
              [
                6.106649438180079,
                49.26637388509476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07581248973715234,
          "ground": "gnd"
        },
        "44_LVBranch372662": {
          "bus1": "44_LVBus013995",
          "bus2": "44_LVBus013996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107446329593722,
                49.26659849966701
              ],
              [
                6.107446329593722,
                49.26659849966701
              ],
              [
                6.107358326378673,
                49.26664777519724
              ],
              [
                6.107205992173497,
                49.26663476133691
              ],
              [
                6.107160030401212,
                49.266753313478056
              ],
              [
                6.107114718943069,
                49.26677471380105
              ],
              [
                6.10705449968851,
                49.266793182554956
              ],
              [
                6.10705449968851,
                49.266793182554956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042120065106060756,
          "ground": "gnd"
        },
        "44_LVBranch379132": {
          "bus1": "44_LVBus013996",
          "bus2": "44_LVBus014008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10705449968851,
                49.266793182554956
              ],
              [
                6.10705449968851,
                49.266793182554956
              ],
              [
                6.107110498467784,
                49.266788374091306
              ],
              [
                6.107179381076316,
                49.26680311955937
              ],
              [
                6.107182585270821,
                49.26679340379349
              ],
              [
                6.107196015324718,
                49.26679530241916
              ],
              [
                6.107196015324718,
                49.26679530241916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01149063454843997,
          "ground": "gnd"
        },
        "44_LVBranch312288": {
          "bus1": "44_LVBus013996",
          "bus2": "44_LVBus013997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10705449968851,
                49.266793182554956
              ],
              [
                6.10705449968851,
                49.266793182554956
              ],
              [
                6.107079047745146,
                49.26679412926701
              ],
              [
                6.107113465445176,
                49.2667954674626
              ],
              [
                6.107177399216391,
                49.26681057528565
              ],
              [
                6.107146654293083,
                49.26688888473245
              ],
              [
                6.107127454642684,
                49.266937788277
              ],
              [
                6.107127454642684,
                49.266937788277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023853707999123373,
          "ground": "gnd"
        },
        "44_LVBranch424247": {
          "bus1": "44_LVBus013997",
          "bus2": "44_LVBus013998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107127454642684,
                49.266937788277
              ],
              [
                6.107127454642684,
                49.266937788277
              ],
              [
                6.107062848532633,
                49.26710233019604
              ],
              [
                6.107024414323342,
                49.26720022826383
              ],
              [
                6.106985334770537,
                49.267292704924714
              ],
              [
                6.106974362458227,
                49.26731868387697
              ],
              [
                6.106916555272152,
                49.267455452977345
              ],
              [
                6.106854380768027,
                49.267576537952046
              ],
              [
                6.106870328513682,
                49.26758408700187
              ],
              [
                6.106870328513682,
                49.26758408700187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07522437374810549,
          "ground": "gnd"
        },
        "44_LVBranch362780": {
          "bus1": "44_LVBus013998",
          "bus2": "44_LVBus013999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106870328513682,
                49.26758408700187
              ],
              [
                6.106870328513682,
                49.26758408700187
              ],
              [
                6.106855363281456,
                49.267581499016316
              ],
              [
                6.106850324151472,
                49.26758063195115
              ],
              [
                6.106708351632961,
                49.26774072319005
              ],
              [
                6.106621890357694,
                49.26783821390734
              ],
              [
                6.106605401981423,
                49.267854768984634
              ],
              [
                6.106603481982655,
                49.26785670014575
              ],
              [
                6.106374758329005,
                49.26808675854709
              ],
              [
                6.106254022347123,
                49.2680599247448
              ],
              [
                6.106254022347123,
                49.2680599247448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0768855704503036,
          "ground": "gnd"
        },
        "44_LVBranch662525": {
          "bus1": "44_LVBus013999",
          "bus2": "44_LVBus014000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106254022347123,
                49.2680599247448
              ],
              [
                6.106254022347123,
                49.2680599247448
              ],
              [
                6.106270560224462,
                49.26807364352623
              ],
              [
                6.106292880141746,
                49.268092172617656
              ],
              [
                6.106245768316563,
                49.26814806887662
              ],
              [
                6.106150495528308,
                49.268306080817965
              ],
              [
                6.106107830352833,
                49.26831767454882
              ],
              [
                6.106107830352833,
                49.26831767454882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03392054626045795,
          "ground": "gnd"
        },
        "44_LVBranch397509": {
          "bus1": "44_LVBus014000",
          "bus2": "44_LVBus014001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106107830352833,
                49.26831767454882
              ],
              [
                6.106107830352833,
                49.26831767454882
              ],
              [
                6.106132590809858,
                49.268325441597796
              ],
              [
                6.106162148131706,
                49.268394661021595
              ],
              [
                6.106184300210644,
                49.26840528027949
              ],
              [
                6.106182853193213,
                49.26841422124742
              ],
              [
                6.106127775876713,
                49.26847639390286
              ],
              [
                6.106038464191112,
                49.26859782688234
              ],
              [
                6.106018900257059,
                49.26861761751436
              ],
              [
                6.105917153471627,
                49.26872056156584
              ],
              [
                6.105875619128899,
                49.268762565906094
              ],
              [
                6.105937086376723,
                49.268794049839165
              ],
              [
                6.105942227867659,
                49.26879668563741
              ],
              [
                6.105945640937614,
                49.268798431301754
              ],
              [
                6.105945640937614,
                49.268798431301754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06426207378932854,
          "ground": "gnd"
        },
        "44_LVBranch655424": {
          "bus1": "44_LVBus014001",
          "bus2": "44_LVBus014002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105945640937614,
                49.268798431301754
              ],
              [
                6.105945640937614,
                49.268798431301754
              ],
              [
                6.105924582859226,
                49.26879167223956
              ],
              [
                6.105920993167745,
                49.26879051676118
              ],
              [
                6.105899935754133,
                49.26878376666846
              ],
              [
                6.105818830736083,
                49.26874314946797
              ],
              [
                6.105822879607423,
                49.268734450596895
              ],
              [
                6.105826906548177,
                49.26872845075017
              ],
              [
                6.105839223559494,
                49.26871011099647
              ],
              [
                6.105841862729832,
                49.26870617848507
              ],
              [
                6.105846690492339,
                49.26869498167622
              ],
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105842981829446,
                49.268681336635964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018418343723148496,
          "ground": "gnd"
        },
        "44_LVBranch698176": {
          "bus1": "44_LVBus014002",
          "bus2": "44_LVBus014004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105830869473897,
                49.2686856026383
              ],
              [
                6.105776943530638,
                49.26867204161828
              ],
              [
                6.105771532698077,
                49.2686588008171
              ],
              [
                6.105771532698077,
                49.2686588008171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006729798548492788,
          "ground": "gnd"
        },
        "44_LVBranch595773": {
          "bus1": "44_LVBus014002",
          "bus2": "44_LVBus014005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105823310043116,
                49.26869778468179
              ],
              [
                6.105724795422445,
                49.26867016250338
              ],
              [
                6.10569030524216,
                49.26869446034102
              ],
              [
                6.105661684180578,
                49.26872513080728
              ],
              [
                6.105625731354046,
                49.26878345559505
              ],
              [
                6.10561675719982,
                49.26878403423578
              ],
              [
                6.105573750121159,
                49.268760991866046
              ],
              [
                6.105561331653615,
                49.26875433919408
              ],
              [
                6.105558130444658,
                49.26874854835736
              ],
              [
                6.105558130444658,
                49.26874854835736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0313566985079091,
          "ground": "gnd"
        },
        "44_LVBranch341200": {
          "bus1": "44_LVBus014005",
          "bus2": "44_LVBus014006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105558130444658,
                49.26874854835736
              ],
              [
                6.105558130444658,
                49.26874854835736
              ],
              [
                6.105569808510744,
                49.26874754301928
              ],
              [
                6.105582870294389,
                49.268747600543804
              ],
              [
                6.105586813558443,
                49.26874252076807
              ],
              [
                6.105584961178208,
                49.26873956579824
              ],
              [
                6.105581924416035,
                49.26873470522078
              ],
              [
                6.105581924416035,
                49.26873470522078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033807175895581468,
          "ground": "gnd"
        },
        "44_LVBranch359921": {
          "bus1": "44_LVBus014002",
          "bus2": "44_LVBus014003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105842981829446,
                49.268681336635964
              ],
              [
                6.105851960936115,
                49.26868813327414
              ],
              [
                6.105877939583645,
                49.26869395529457
              ],
              [
                6.105882907914572,
                49.26869085807208
              ],
              [
                6.105885904041764,
                49.26868317265607
              ],
              [
                6.105886296562701,
                49.26868215294965
              ],
              [
                6.105886296562701,
                49.26868215294965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004496106612307146,
          "ground": "gnd"
        },
        "44_LVBranch352308": {
          "bus1": "44_LVBus013997",
          "bus2": "44_LVBus014007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107127454642684,
                49.266937788277
              ],
              [
                6.107127454642684,
                49.266937788277
              ],
              [
                6.107172059522217,
                49.26694815166085
              ],
              [
                6.107172059522217,
                49.26694815166085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003444870385669753,
          "ground": "gnd"
        },
        "44_LVBranch709644": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus013986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108087725561055,
                49.26593961946636
              ],
              [
                6.108087725561055,
                49.26593961946636
              ],
              [
                6.108117001000796,
                49.26601546740607
              ],
              [
                6.108030568271341,
                49.26614435832658
              ],
              [
                6.108000552974052,
                49.26613708061423
              ],
              [
                6.107977464340259,
                49.26613148305913
              ],
              [
                6.107758925428105,
                49.26617164809276
              ],
              [
                6.107758925428105,
                49.26617164809276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044997081969209755,
          "ground": "gnd"
        },
        "44_LVBranch181032": {
          "bus1": "44_LVBus013986",
          "bus2": "44_LVBus013987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107758925428105,
                49.26617164809276
              ],
              [
                6.107758925428105,
                49.26617164809276
              ],
              [
                6.107426288327434,
                49.26603658746875
              ],
              [
                6.107421371354743,
                49.2660334499822
              ],
              [
                6.107421371354743,
                49.2660334499822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028990763549561566,
          "ground": "gnd"
        },
        "44_LVBranch167306": {
          "bus1": "44_LVBus013987",
          "bus2": "44_LVBus013988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107421371354743,
                49.2660334499822
              ],
              [
                6.107421371354743,
                49.2660334499822
              ],
              [
                6.107304693499525,
                49.26594723414403
              ],
              [
                6.107275926753027,
                49.26594179687407
              ],
              [
                6.107209975968523,
                49.265929342907945
              ],
              [
                6.107183592262685,
                49.26592435242364
              ],
              [
                6.106946184886582,
                49.26587949932747
              ],
              [
                6.106880233603155,
                49.265867036205655
              ],
              [
                6.106857976001197,
                49.26586283346183
              ],
              [
                6.106813378612439,
                49.26597881524013
              ],
              [
                6.10673342945373,
                49.26618675180938
              ],
              [
                6.106731755852277,
                49.26619110374654
              ],
              [
                6.106731755852277,
                49.26619110374654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08429551183025089,
          "ground": "gnd"
        },
        "44_LVBranch127961": {
          "bus1": "44_LVBus013988",
          "bus2": "44_LVBus013989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106731755852277,
                49.26619110374654
              ],
              [
                6.106731755852277,
                49.26619110374654
              ],
              [
                6.106619928840903,
                49.26634783766093
              ],
              [
                6.106619928840903,
                49.26634783766093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019237622936470442,
          "ground": "gnd"
        },
        "44_LVBranch617648": {
          "bus1": "44_LVBus013989",
          "bus2": "44_LVBus013990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106619928840903,
                49.26634783766093
              ],
              [
                6.106619928840903,
                49.26634783766093
              ],
              [
                6.106648751709709,
                49.26636490318748
              ],
              [
                6.106630287749789,
                49.26638018918446
              ],
              [
                6.106558182269875,
                49.266439901999235
              ],
              [
                6.106196526829036,
                49.266208645242834
              ],
              [
                6.10613819586473,
                49.26616554102227
              ],
              [
                6.10613819586473,
                49.26616554102227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05666443604761617,
          "ground": "gnd"
        },
        "44_LVBranch044591": {
          "bus1": "44_LVBus013987",
          "bus2": "44_LVBus013991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107421371354743,
                49.2660334499822
              ],
              [
                6.107421371354743,
                49.2660334499822
              ],
              [
                6.107417308086894,
                49.266037076507395
              ],
              [
                6.107258010120788,
                49.266179373440664
              ],
              [
                6.107253960542454,
                49.26618299952908
              ],
              [
                6.107253960542454,
                49.26618299952908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020617626868564713,
          "ground": "gnd"
        },
        "44_LVBranch586880": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus013975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108102171075225,
                49.26592221088385
              ],
              [
                6.108102171075225,
                49.26592221088385
              ],
              [
                6.108177371473349,
                49.265905447399604
              ],
              [
                6.108352912967103,
                49.2651433766327
              ],
              [
                6.108411706877141,
                49.26504148298022
              ],
              [
                6.108414245605572,
                49.26503731069222
              ],
              [
                6.108414245605572,
                49.26503731069222
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10410577112500095,
          "ground": "gnd"
        },
        "44_LVBranch574597": {
          "bus1": "44_LVBus013975",
          "bus2": "44_LVBus013976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108414245605572,
                49.26503731069222
              ],
              [
                6.108414245605572,
                49.26503731069222
              ],
              [
                6.108472986780671,
                49.265085806673255
              ],
              [
                6.108710257786428,
                49.26513444768299
              ],
              [
                6.108723360172634,
                49.26513712995532
              ],
              [
                6.108772115204887,
                49.265147128418704
              ],
              [
                6.108775862960482,
                49.2651476312376
              ],
              [
                6.108972279609019,
                49.26517388236956
              ],
              [
                6.108980989864071,
                49.265143881745075
              ],
              [
                6.108991224404864,
                49.26513951250375
              ],
              [
                6.108992463409127,
                49.26513897885886
              ],
              [
                6.108996967703407,
                49.26513705635791
              ],
              [
                6.108996967703407,
                49.26513705635791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049351146668672366,
          "ground": "gnd"
        },
        "44_LVBranch446675": {
          "bus1": "44_LVBus013976",
          "bus2": "44_LVBus013977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108996967703407,
                49.26513705635791
              ],
              [
                6.108996967703407,
                49.26513705635791
              ],
              [
                6.109011524659223,
                49.265147383173954
              ],
              [
                6.109004396991903,
                49.26518003240345
              ],
              [
                6.109413013122962,
                49.265198146155385
              ],
              [
                6.10942399627172,
                49.265172337430954
              ],
              [
                6.109425836135919,
                49.26516800720049
              ],
              [
                6.109425836135919,
                49.26516800720049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038518177925563876,
          "ground": "gnd"
        },
        "44_LVBranch697728": {
          "bus1": "44_LVBus013977",
          "bus2": "44_LVBus013978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109425836135919,
                49.26516800720049
              ],
              [
                6.109425836135919,
                49.26516800720049
              ],
              [
                6.109442660061316,
                49.265171957551445
              ],
              [
                6.109460091335567,
                49.265183992853274
              ],
              [
                6.109555121953299,
                49.26518537654667
              ],
              [
                6.109995168801688,
                49.26520065629553
              ],
              [
                6.110006423223941,
                49.265167877231534
              ],
              [
                6.109987409207038,
                49.265153193418975
              ],
              [
                6.109987409207038,
                49.265153193418975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04801318110195511,
          "ground": "gnd"
        },
        "44_LVBranch537179": {
          "bus1": "44_LVBus013978",
          "bus2": "44_LVBus013979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109987409207038,
                49.265153193418975
              ],
              [
                6.109987409207038,
                49.265153193418975
              ],
              [
                6.110183051492885,
                49.265174690855375
              ],
              [
                6.110387679830133,
                49.265183987679805
              ],
              [
                6.110342008489237,
                49.26533707124159
              ],
              [
                6.110337844099784,
                49.26535597372759
              ],
              [
                6.110392193715401,
                49.26536110948516
              ],
              [
                6.110392193715401,
                49.26536110948516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052835212860329835,
          "ground": "gnd"
        },
        "44_LVBranch641894": {
          "bus1": "44_LVBus013979",
          "bus2": "44_LVBus013980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110392193715401,
                49.26536110948516
              ],
              [
                6.110392193715401,
                49.26536110948516
              ],
              [
                6.110368041670306,
                49.26534514817866
              ],
              [
                6.110416436051309,
                49.265223342825834
              ],
              [
                6.110424590384211,
                49.26508191759248
              ],
              [
                6.11051924566585,
                49.264983311359174
              ],
              [
                6.110529618907441,
                49.264959311597174
              ],
              [
                6.110530522504842,
                49.26495720544948
              ],
              [
                6.110536125385469,
                49.264944230064856
              ],
              [
                6.110562542800973,
                49.26494911981201
              ],
              [
                6.110562542800973,
                49.26494911981201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05170077038696666,
          "ground": "gnd"
        },
        "44_LVBranch554375": {
          "bus1": "44_LVBus013979",
          "bus2": "44_LVBus013981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110392193715401,
                49.26536110948516
              ],
              [
                6.110392193715401,
                49.26536110948516
              ],
              [
                6.110362028710167,
                49.26537181708729
              ],
              [
                6.110357569094799,
                49.26539156534615
              ],
              [
                6.110360659329856,
                49.265393033215844
              ],
              [
                6.110455544060316,
                49.265437900240705
              ],
              [
                6.110567822419048,
                49.265498212444626
              ],
              [
                6.110736694745794,
                49.265599450673314
              ],
              [
                6.110821744114884,
                49.26560096739525
              ],
              [
                6.11082190932201,
                49.26560097119413
              ],
              [
                6.110842869005038,
                49.26560134639191
              ],
              [
                6.110863999178078,
                49.265583646259415
              ],
              [
                6.110863999178078,
                49.265583646259415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05098478681943837,
          "ground": "gnd"
        },
        "44_LVBranch315141": {
          "bus1": "44_LVBus013981",
          "bus2": "44_LVBus013984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110863999178078,
                49.265583646259415
              ],
              [
                6.110863999178078,
                49.265583646259415
              ],
              [
                6.110884043822177,
                49.2656018773409
              ],
              [
                6.110994185923625,
                49.265607084039765
              ],
              [
                6.111050850682045,
                49.26569874581446
              ],
              [
                6.111066586106717,
                49.265701345025704
              ],
              [
                6.111070147884326,
                49.26570193457459
              ],
              [
                6.111079552565173,
                49.265703482658154
              ],
              [
                6.111101135234172,
                49.2657209457715
              ],
              [
                6.111101135234172,
                49.2657209457715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02618418264924212,
          "ground": "gnd"
        },
        "44_LVBranch302925": {
          "bus1": "44_LVBus013981",
          "bus2": "44_LVBus013982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110863999178078,
                49.265583646259415
              ],
              [
                6.110863999178078,
                49.265583646259415
              ],
              [
                6.110864466576995,
                49.26560161157956
              ],
              [
                6.110865085386662,
                49.26562519370448
              ],
              [
                6.110755295425324,
                49.26572770300849
              ],
              [
                6.110695801233958,
                49.265839846636304
              ],
              [
                6.110620108734956,
                49.265984636969186
              ],
              [
                6.110618899073684,
                49.265988002975774
              ],
              [
                6.110612656538697,
                49.26600536979216
              ],
              [
                6.110627508761971,
                49.26602176741981
              ],
              [
                6.110627508761971,
                49.26602176741981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053253591162332074,
          "ground": "gnd"
        },
        "44_LVBranch749824": {
          "bus1": "44_LVBus013982",
          "bus2": "44_LVBus013983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110627508761971,
                49.26602176741981
              ],
              [
                6.110627508761971,
                49.26602176741981
              ],
              [
                6.110602466090839,
                49.26603148648645
              ],
              [
                6.110592617983987,
                49.26606076747225
              ],
              [
                6.110569070514556,
                49.26614455420042
              ],
              [
                6.110552271470697,
                49.26619821299174
              ],
              [
                6.110547897418191,
                49.266212202071635
              ],
              [
                6.110510330500456,
                49.26628887425612
              ],
              [
                6.110471318913567,
                49.26637694290591
              ],
              [
                6.110465031423937,
                49.26638976889728
              ],
              [
                6.110438048156471,
                49.26644736369347
              ],
              [
                6.110437892959825,
                49.2664476833812
              ],
              [
                6.110434008684607,
                49.26645599051729
              ],
              [
                6.110427806087634,
                49.266468849813684
              ],
              [
                6.110408169800178,
                49.26646479014677
              ],
              [
                6.110408169800178,
                49.26646479014677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05395991062813751,
          "ground": "gnd"
        },
        "44_LVBranch709533": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus013972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108103005009006,
                49.265924397320575
              ],
              [
                6.108103005009006,
                49.265924397320575
              ],
              [
                6.108205507874783,
                49.26591353065733
              ],
              [
                6.108241651781189,
                49.26575413667967
              ],
              [
                6.10830010045543,
                49.265496415427805
              ],
              [
                6.108344436656099,
                49.2653009028123
              ],
              [
                6.108380362223742,
                49.26514247794763
              ],
              [
                6.108406501528523,
                49.26510650590824
              ],
              [
                6.108406501528523,
                49.26510650590824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09867923593913148,
          "ground": "gnd"
        },
        "44_LVBranch697710": {
          "bus1": "44_LVBus013972",
          "bus2": "44_LVBus013973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108406501528523,
                49.26510650590824
              ],
              [
                6.108406501528523,
                49.26510650590824
              ],
              [
                6.108486583910815,
                49.26512818413086
              ],
              [
                6.108737354755948,
                49.265163574633156
              ],
              [
                6.108791031052583,
                49.26517115178914
              ],
              [
                6.108858136400382,
                49.265180618390126
              ],
              [
                6.108859317092127,
                49.265180788150616
              ],
              [
                6.108899082508048,
                49.2651834687842
              ],
              [
                6.108926389236132,
                49.26518530878287
              ],
              [
                6.109049290105008,
                49.26519358805336
              ],
              [
                6.109111016775496,
                49.26519774594179
              ],
              [
                6.109212849645951,
                49.26520641748946
              ],
              [
                6.109454452998494,
                49.265227001934605
              ],
              [
                6.109496692853314,
                49.265242979405876
              ],
              [
                6.109502630552215,
                49.26524523024343
              ],
              [
                6.109502630552215,
                49.26524523024343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.081733218246357,
          "ground": "gnd"
        },
        "44_LVBranch506942": {
          "bus1": "44_MVLV20069_LV",
          "bus2": "44_LVBus013970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108082684776297,
                49.26592655598066
              ],
              [
                6.108075829212686,
                49.26592678041995
              ],
              [
                6.108075829212686,
                49.26592678041995
              ],
              [
                6.108072401760166,
                49.26592689712631
              ],
              [
                6.108068959936564,
                49.265927005289726
              ],
              [
                6.108068959936564,
                49.265927005289726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0005005819902234479,
          "ground": "gnd"
        },
        "44_48461": {
          "bus1": "44_MVBus42618",
          "bus2": "44_MVBus42619",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108348338799329,
                49.265974233844396
              ],
              [
                6.108348338799329,
                49.265974233844396
              ],
              [
                6.105066991173253,
                49.264302642922125
              ],
              [
                6.105066991173253,
                49.264302642922125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3026522059379796,
          "ground": "gnd"
        },
        "44_72859": {
          "bus1": "44_MVBus42619",
          "bus2": "44_MVBus42620",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105066991173253,
                49.264302642922125
              ],
              [
                6.105066991173253,
                49.264302642922125
              ],
              [
                6.102505878975039,
                49.264724155232294
              ],
              [
                6.102505878975039,
                49.264724155232294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19221102248277522,
          "ground": "gnd"
        },
        "44_143479": {
          "bus1": "44_MVBus42620",
          "bus2": "44_MVLV11824",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102505878975039,
                49.264724155232294
              ],
              [
                6.102378864611876,
                49.26471840892666
              ],
              [
                6.102307710328236,
                49.26465141126653
              ],
              [
                6.10219908656277,
                49.264562221661365
              ],
              [
                6.102119758063878,
                49.264478381899735
              ],
              [
                6.10191012042817,
                49.26436369618912
              ],
              [
                6.101783872167235,
                49.26427779352493
              ],
              [
                6.101508224330666,
                49.264145453312224
              ],
              [
                6.101347250587275,
                49.26405527892988
              ],
              [
                6.101261144513742,
                49.26398976610948
              ],
              [
                6.10122017333535,
                49.26395859935092
              ],
              [
                6.101157313867276,
                49.263892231281936
              ],
              [
                6.101108521562071,
                49.2638118942216
              ],
              [
                6.101089933218393,
                49.26374857162162
              ],
              [
                6.10107916326563,
                49.26367959808288
              ],
              [
                6.101097607527755,
                49.26361506881325
              ],
              [
                6.101069342289027,
                49.263587182163754
              ],
              [
                6.10097382691432,
                49.26356149500517
              ],
              [
                6.100524319128924,
                49.26345825269601
              ],
              [
                6.10048603345038,
                49.263479313298674
              ],
              [
                6.100289724664693,
                49.2641511146046
              ],
              [
                6.10015091082806,
                49.264206979334446
              ],
              [
                6.100031387782913,
                49.264587244679646
              ],
              [
                6.09979649811177,
                49.26507842240474
              ],
              [
                6.09969694268896,
                49.26516181075482
              ],
              [
                6.099539389505881,
                49.265260608228225
              ],
              [
                6.099460890579175,
                49.26527757768401
              ],
              [
                6.099335802141953,
                49.26524295864115
              ],
              [
                6.099137218989818,
                49.265276195298895
              ],
              [
                6.099114612685399,
                49.265279980171606
              ],
              [
                6.099094667711256,
                49.26528332182252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46817046594325384,
          "ground": "gnd"
        },
        "44_114668": {
          "bus1": "44_MVLV11824",
          "bus2": "44_MVLV27041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.099094667711256,
                49.26528332182252
              ],
              [
                6.099075165240135,
                49.26527900431766
              ],
              [
                6.099059560785948,
                49.265275553987
              ],
              [
                6.099046541078027,
                49.26527267921143
              ],
              [
                6.099030936627686,
                49.26526922887707
              ],
              [
                6.099011434167259,
                49.26526491136176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0033976945624183733,
          "ground": "gnd"
        },
        "44_39301": {
          "bus1": "44_MVBus42619",
          "bus2": "44_MVBus42621",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105066991173253,
                49.264302642922125
              ],
              [
                6.105066991173253,
                49.264302642922125
              ],
              [
                6.105547111886378,
                49.26245014229868
              ],
              [
                6.105547111886378,
                49.26245014229868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20896825243187336,
          "ground": "gnd"
        },
        "44_92465": {
          "bus1": "44_MVBus42621",
          "bus2": "44_MVLV08789",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105547111886378,
                49.26245014229868
              ],
              [
                6.105547111886378,
                49.26245014229868
              ],
              [
                6.106336226240907,
                49.2628564714475
              ],
              [
                6.10640503962392,
                49.26285629753268
              ],
              [
                6.106425636821666,
                49.262856244122986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07809146950356936,
          "ground": "gnd"
        },
        "44_LVBranch662281": {
          "bus1": "44_MVLV08789_LV",
          "bus2": "44_LVBus013915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106425636821666,
                49.262856244122986
              ],
              [
                6.106424608232513,
                49.262842784676266
              ],
              [
                6.106424608232513,
                49.262842784676266
              ],
              [
                6.106423088775871,
                49.262823008517145
              ],
              [
                6.106561461398079,
                49.26267171826819
              ],
              [
                6.106544765308779,
                49.26266144038124
              ],
              [
                6.106451742590997,
                49.262604180449266
              ],
              [
                6.106488652395787,
                49.26256515404782
              ],
              [
                6.106488652395787,
                49.26256515404782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037879750836560304,
          "ground": "gnd"
        },
        "44_LVBranch315970": {
          "bus1": "44_LVBus013915",
          "bus2": "44_LVBus013916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106488652395787,
                49.26256515404782
              ],
              [
                6.106488652395787,
                49.26256515404782
              ],
              [
                6.106481797272619,
                49.262565378396644
              ],
              [
                6.106411806981735,
                49.26256767606558
              ],
              [
                6.106220856382522,
                49.26243367501047
              ],
              [
                6.106192776028055,
                49.262413959670155
              ],
              [
                6.106061695278941,
                49.26232197987914
              ],
              [
                6.105974210819686,
                49.26226057905007
              ],
              [
                6.106004803691643,
                49.26219295079079
              ],
              [
                6.106004803691643,
                49.26219295079079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06014519146231262,
          "ground": "gnd"
        },
        "44_LVBranch574594": {
          "bus1": "44_LVBus013916",
          "bus2": "44_LVBus013917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106004803691643,
                49.26219295079079
              ],
              [
                6.106004803691643,
                49.26219295079079
              ],
              [
                6.105998117547437,
                49.262193979311526
              ],
              [
                6.105991444456233,
                49.26219499842752
              ],
              [
                6.105915066584166,
                49.2622066978467
              ],
              [
                6.105695879536442,
                49.26208022985711
              ],
              [
                6.105603218819426,
                49.262026753611416
              ],
              [
                6.105592915944254,
                49.262020817026475
              ],
              [
                6.105541427052461,
                49.26199110630517
              ],
              [
                6.105402688654632,
                49.261911050203146
              ],
              [
                6.10539849197475,
                49.261856261535506
              ],
              [
                6.10539849197475,
                49.261856261535506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06252843101867586,
          "ground": "gnd"
        },
        "44_LVBranch614495": {
          "bus1": "44_LVBus013917",
          "bus2": "44_LVBus013918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10539849197475,
                49.261856261535506
              ],
              [
                6.10539849197475,
                49.261856261535506
              ],
              [
                6.105337708065706,
                49.261906875791695
              ],
              [
                6.105424642393288,
                49.26196435474574
              ],
              [
                6.105393123035408,
                49.26202066987586
              ],
              [
                6.105392381406533,
                49.2620219883767
              ],
              [
                6.105390752696763,
                49.26202489078743
              ],
              [
                6.105390752696763,
                49.26202489078743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023324509942398777,
          "ground": "gnd"
        },
        "44_LVBranch584127": {
          "bus1": "44_LVBus013917",
          "bus2": "44_LVBus013919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10539849197475,
                49.261856261535506
              ],
              [
                6.10539849197475,
                49.261856261535506
              ],
              [
                6.105391807296379,
                49.261855248224315
              ],
              [
                6.105310810177197,
                49.26184293309843
              ],
              [
                6.105163350757433,
                49.26176762988792
              ],
              [
                6.10495132721314,
                49.26180158653751
              ],
              [
                6.104940860149476,
                49.261812150980866
              ],
              [
                6.104940860149476,
                49.261812150980866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03745429953450233,
          "ground": "gnd"
        },
        "44_LVBranch516047": {
          "bus1": "44_LVBus013919",
          "bus2": "44_LVBus013921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104940860149476,
                49.261812150980866
              ],
              [
                6.104940860149476,
                49.261812150980866
              ],
              [
                6.104743236172877,
                49.26201175658622
              ],
              [
                6.104721505378496,
                49.262034205650394
              ],
              [
                6.104721505378496,
                49.262034205650394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029407656994272714,
          "ground": "gnd"
        },
        "44_LVBranch372673": {
          "bus1": "44_LVBus013921",
          "bus2": "44_LVBus013922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104721505378496,
                49.262034205650394
              ],
              [
                6.104721505378496,
                49.262034205650394
              ],
              [
                6.104577310323823,
                49.26218710670204
              ],
              [
                6.104296122546613,
                49.262485270543436
              ],
              [
                6.104216819599683,
                49.26256936745237
              ],
              [
                6.104187044549826,
                49.26260094651966
              ],
              [
                6.103980377895719,
                49.26278995110102
              ],
              [
                6.103916468819845,
                49.262848397890814
              ],
              [
                6.103839872625249,
                49.262918441065835
              ],
              [
                6.103853699129073,
                49.26293813668448
              ],
              [
                6.103909067000507,
                49.26301045016183
              ],
              [
                6.103909067000507,
                49.26301045016183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12889496402581355,
          "ground": "gnd"
        },
        "44_LVBranch414372": {
          "bus1": "44_LVBus013922",
          "bus2": "44_LVBus013923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103909067000507,
                49.26301045016183
              ],
              [
                6.103909067000507,
                49.26301045016183
              ],
              [
                6.103866690232545,
                49.26301936285731
              ],
              [
                6.103837763793742,
                49.2630107817525
              ],
              [
                6.103801733496472,
                49.26304327662416
              ],
              [
                6.10365207262896,
                49.263161997880296
              ],
              [
                6.103473671624612,
                49.26333206213652
              ],
              [
                6.103304223783655,
                49.263512539483614
              ],
              [
                6.103277822211814,
                49.263540657434326
              ],
              [
                6.103313380081928,
                49.263554957893355
              ],
              [
                6.103337340265567,
                49.263564594457065
              ],
              [
                6.103337340265567,
                49.263564594457065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08238884594168053,
          "ground": "gnd"
        },
        "44_LVBranch400512": {
          "bus1": "44_LVBus013919",
          "bus2": "44_LVBus013920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104940860149476,
                49.261812150980866
              ],
              [
                6.104940860149476,
                49.261812150980866
              ],
              [
                6.104804333471388,
                49.26173693576484
              ],
              [
                6.10476339309274,
                49.26171931489809
              ],
              [
                6.104758454410685,
                49.26171718537414
              ],
              [
                6.104738605330189,
                49.26172312441132
              ],
              [
                6.104738605330189,
                49.26172312441132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018575147049753646,
          "ground": "gnd"
        },
        "44_LVBranch614459": {
          "bus1": "44_MVLV08789_LV",
          "bus2": "44_LVBus013911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106425636821666,
                49.262856244122986
              ],
              [
                6.106445089409094,
                49.26285182835366
              ],
              [
                6.106445089409094,
                49.26285182835366
              ],
              [
                6.106458093704927,
                49.26284887438309
              ],
              [
                6.106610810208966,
                49.26270521053758
              ],
              [
                6.106838730094846,
                49.262867281663
              ],
              [
                6.10684338434775,
                49.262870589327456
              ],
              [
                6.106906153801295,
                49.26291522676976
              ],
              [
                6.107088868729705,
                49.26304014025533
              ],
              [
                6.107107852021444,
                49.26305311651485
              ],
              [
                6.107117344000117,
                49.263059609130394
              ],
              [
                6.107242950427119,
                49.263145481664964
              ],
              [
                6.10734211407658,
                49.26323677215653
              ],
              [
                6.107391061013446,
                49.26322562800984
              ],
              [
                6.107397549799106,
                49.26322415589176
              ],
              [
                6.107397549799106,
                49.26322415589176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10438812534046962,
          "ground": "gnd"
        },
        "44_LVBranch644861": {
          "bus1": "44_LVBus013911",
          "bus2": "44_LVBus013912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107397549799106,
                49.26322415589176
              ],
              [
                6.107397549799106,
                49.26322415589176
              ],
              [
                6.107364489685983,
                49.26325945479264
              ],
              [
                6.107446289431616,
                49.26333960694292
              ],
              [
                6.107461801305548,
                49.26336127299026
              ],
              [
                6.107515606719558,
                49.263436377369324
              ],
              [
                6.10753179946972,
                49.263468257761154
              ],
              [
                6.107617163420857,
                49.2634690561915
              ],
              [
                6.107632529222799,
                49.263475058375946
              ],
              [
                6.107638429452171,
                49.26347736444502
              ],
              [
                6.107638429452171,
                49.26347736444502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038963188372911045,
          "ground": "gnd"
        },
        "44_LVBranch551389": {
          "bus1": "44_LVBus013912",
          "bus2": "44_LVBus013913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107638429452171,
                49.26347736444502
              ],
              [
                6.107638429452171,
                49.26347736444502
              ],
              [
                6.107632701302738,
                49.263479838046436
              ],
              [
                6.10761579492114,
                49.26348711519347
              ],
              [
                6.107555955259865,
                49.26349628112746
              ],
              [
                6.107572440888019,
                49.26354975711494
              ],
              [
                6.107541796048111,
                49.263724538900995
              ],
              [
                6.107531024647802,
                49.26377702750956
              ],
              [
                6.107492700301015,
                49.26396384234246
              ],
              [
                6.107545464228998,
                49.26398822343559
              ],
              [
                6.107545464228998,
                49.26398822343559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0636325998522632,
          "ground": "gnd"
        },
        "44_37423": {
          "bus1": "44_MVBus42615",
          "bus2": "44_MVBus42622",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114345072774594,
                49.27244479841073
              ],
              [
                6.114345072774594,
                49.27244479841073
              ],
              [
                6.117438889791329,
                49.27305774856146
              ],
              [
                6.117438889791329,
                49.27305774856146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23523544369606716,
          "ground": "gnd"
        },
        "44_LVBranch491597": {
          "bus1": "44_MVLV19850_LV",
          "bus2": "44_LVBus013949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114571246639504,
                49.271960055091206
              ],
              [
                6.114587189294491,
                49.271968808582606
              ],
              [
                6.114587189294491,
                49.271968808582606
              ],
              [
                6.114604532713884,
                49.271990443038355
              ],
              [
                6.114720405005307,
                49.27207562510637
              ],
              [
                6.114956634010549,
                49.27209778972388
              ],
              [
                6.115240460741199,
                49.27210999161452
              ],
              [
                6.1155608619208,
                49.27208009844457
              ],
              [
                6.115674089484502,
                49.27207659640634
              ],
              [
                6.115804503759465,
                49.27209576785742
              ],
              [
                6.11585862136836,
                49.27197617320833
              ],
              [
                6.115860466362444,
                49.271972103576175
              ],
              [
                6.115860466362444,
                49.271972103576175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1093377554724035,
          "ground": "gnd"
        },
        "44_LVBranch446605": {
          "bus1": "44_MVLV19850_LV",
          "bus2": "44_LVBus013947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114571246639504,
                49.271960055091206
              ],
              [
                6.114589228471428,
                49.271966630694635
              ],
              [
                6.114589228471428,
                49.271966630694635
              ],
              [
                6.114617762154451,
                49.27197706558014
              ],
              [
                6.11473089193092,
                49.272054113016154
              ],
              [
                6.114966176279876,
                49.272080255922404
              ],
              [
                6.115231670062392,
                49.27209157784258
              ],
              [
                6.115552422780336,
                49.27206291486199
              ],
              [
                6.115673861554287,
                49.27205892043824
              ],
              [
                6.115785337529351,
                49.2720772041048
              ],
              [
                6.115831178196319,
                49.27197346650919
              ],
              [
                6.115831720591991,
                49.27197224417027
              ],
              [
                6.115833724580957,
                49.27196771980827
              ],
              [
                6.115833724580957,
                49.27196771980827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10443629358474484,
          "ground": "gnd"
        },
        "44_LVBranch448437": {
          "bus1": "44_MVLV19850_LV",
          "bus2": "44_LVBus013945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114571246639504,
                49.271960055091206
              ],
              [
                6.114551534273936,
                49.2719639675452
              ],
              [
                6.114551534273936,
                49.2719639675452
              ],
              [
                6.11448543525927,
                49.27197711129011
              ],
              [
                6.114443343643058,
                49.27201391035241
              ],
              [
                6.114416574134092,
                49.27201681266728
              ],
              [
                6.1144155564539755,
                49.27201914278663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012114003308066805,
          "ground": "gnd"
        },
        "44_LVBranch750183": {
          "bus1": "44_LVBus013945",
          "bus2": "44_LVBus860439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1144155564539755,
                49.27201914278663
              ],
              [
                6.114414538773859,
                49.27202147290599
              ],
              [
                6.114439828229534,
                49.2720356437126
              ],
              [
                6.114306153902567,
                49.27206354253624
              ],
              [
                6.114172376130971,
                49.27212798899274
              ],
              [
                6.114156808241805,
                49.27212694990277
              ],
              [
                6.114060585882656,
                49.27204578104574
              ],
              [
                6.114048418147855,
                49.27204686556029
              ],
              [
                6.114045031584324,
                49.27204717002118
              ],
              [
                6.114036251072277,
                49.27204795904731
              ],
              [
                6.114033680195227,
                49.27204608366096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03907365100678354,
          "ground": "gnd"
        },
        "44_LVBranch546011": {
          "bus1": "44_LVBus860439",
          "bus2": "44_LVBus860936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114033680195227,
                49.27204608366096
              ],
              [
                6.114031109318177,
                49.27204420827461
              ],
              [
                6.114037911446599,
                49.27202641900349
              ],
              [
                6.113903871000402,
                49.27191939386494
              ],
              [
                6.113793751204645,
                49.2718314755883
              ],
              [
                6.113698445546522,
                49.27176444389557
              ],
              [
                6.113688026278696,
                49.271765752181
              ],
              [
                6.113677593296366,
                49.2717670608971
              ],
              [
                6.113677593296366,
                49.2717670608971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04179824070065349,
          "ground": "gnd"
        },
        "44_LVBranch551320": {
          "bus1": "44_MVLV19850_LV",
          "bus2": "44_LVBus013943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114571246639504,
                49.271960055091206
              ],
              [
                6.114553313008297,
                49.27196628609784
              ],
              [
                6.114553313008297,
                49.27196628609784
              ],
              [
                6.114499952502677,
                49.27198704296226
              ],
              [
                6.114450682911095,
                49.272038387159924
              ],
              [
                6.11431196460573,
                49.27206928700451
              ],
              [
                6.114192398068885,
                49.27212922069238
              ],
              [
                6.114185694720068,
                49.27213844412767
              ],
              [
                6.114301882548543,
                49.27222511872181
              ],
              [
                6.114345759867367,
                49.27225784473983
              ],
              [
                6.114385232503775,
                49.27230039642293
              ],
              [
                6.114391293303193,
                49.27230692452878
              ],
              [
                6.114452038665013,
                49.27237239013095
              ],
              [
                6.114516174418317,
                49.27244152666476
              ],
              [
                6.114530874835792,
                49.272442170275475
              ],
              [
                6.114646915094528,
                49.27239858229387
              ],
              [
                6.114688380954604,
                49.27238037645767
              ],
              [
                6.114706456521788,
                49.27237943871259
              ],
              [
                6.114708086436001,
                49.2723786738457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09134500219129808,
          "ground": "gnd"
        },
        "44_LVBranch486736": {
          "bus1": "44_LVBus013943",
          "bus2": "44_LVBus854060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114708086436001,
                49.2723786738457
              ],
              [
                6.114707531095784,
                49.272381527582844
              ],
              [
                6.114701172249497,
                49.272384219211375
              ],
              [
                6.114684694073856,
                49.27239117794148
              ],
              [
                6.114749404753859,
                49.27245672545831
              ],
              [
                6.114802143436663,
                49.27251012949649
              ],
              [
                6.11492805597984,
                49.27263611803595
              ],
              [
                6.115041431654117,
                49.272749567062604
              ],
              [
                6.115047158911605,
                49.272755296134505
              ],
              [
                6.115052843419106,
                49.27276063079526
              ],
              [
                6.115204668654014,
                49.272902883814254
              ],
              [
                6.115241164592875,
                49.27293709212646
              ],
              [
                6.115310684950056,
                49.27300222709489
              ],
              [
                6.115481324867647,
                49.27315805373782
              ],
              [
                6.115550215193478,
                49.2732209687858
              ],
              [
                6.115552827222887,
                49.27322059872575
              ],
              [
                6.11556366843533,
                49.27321904314741
              ],
              [
                6.115574495932798,
                49.27321748799979
              ],
              [
                6.115577232412819,
                49.273219557518125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11553868162734952,
          "ground": "gnd"
        },
        "44_LVBranch551324": {
          "bus1": "44_LVBus854060",
          "bus2": "44_LVBus856576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115577232412819,
                49.273219557518125
              ],
              [
                6.115577323938036,
                49.27322024121426
              ],
              [
                6.115553708997575,
                49.27324099740059
              ],
              [
                6.115624747885993,
                49.273325458467546
              ],
              [
                6.115661726240022,
                49.273357807601926
              ],
              [
                6.115665048264657,
                49.27337437875101
              ],
              [
                6.115547874933656,
                49.27343491290429
              ],
              [
                6.11554260405757,
                49.273437633279826
              ],
              [
                6.115540760168655,
                49.273438168039135
              ],
              [
                6.115533180876936,
                49.27344034047362
              ],
              [
                6.115529707908641,
                49.27344134026759
              ],
              [
                6.115529707908641,
                49.27344134026759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032328887911127514,
          "ground": "gnd"
        },
        "44_LVBranch448863": {
          "bus1": "44_LVBus854060",
          "bus2": "44_LVBus856577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115577232412819,
                49.273219557518125
              ],
              [
                6.115579877367623,
                49.27322094334032
              ],
              [
                6.115575451132306,
                49.273235707701865
              ],
              [
                6.115643478759801,
                49.27331940909143
              ],
              [
                6.115746881037091,
                49.273405990203095
              ],
              [
                6.115759200300198,
                49.27341630574072
              ],
              [
                6.115790649693831,
                49.27344263173155
              ],
              [
                6.115953231123262,
                49.27357875273514
              ],
              [
                6.115972082425535,
                49.273577142785825
              ],
              [
                6.11598064769864,
                49.273576414370666
              ],
              [
                6.115982702708401,
                49.2735781890324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05083463424622992,
          "ground": "gnd"
        },
        "44_LVBranch750262": {
          "bus1": "44_LVBus856577",
          "bus2": "44_LVBus859276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115982702708401,
                49.2735781890324
              ],
              [
                6.115984757718161,
                49.27357996369413
              ],
              [
                6.11598151901764,
                49.2735848957011
              ],
              [
                6.115978280976615,
                49.273589836681744
              ],
              [
                6.115975697847845,
                49.273593776643935
              ],
              [
                6.115971780764364,
                49.27359976437475
              ],
              [
                6.115993923294432,
                49.27361860314787
              ],
              [
                6.116370704190328,
                49.27393902131711
              ],
              [
                6.116444902486948,
                49.274002119506505
              ],
              [
                6.116448917242694,
                49.27400157033811
              ],
              [
                6.116460865507765,
                49.27399992585521
              ],
              [
                6.116476815472897,
                49.273997741607374
              ],
              [
                6.116485824506204,
                49.27399650448818
              ],
              [
                6.116485824506204,
                49.27399650448818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061898751366860426,
          "ground": "gnd"
        },
        "44_LVBranch423764": {
          "bus1": "44_LVBus013943",
          "bus2": "44_LVBus860955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114708086436001,
                49.2723786738457
              ],
              [
                6.114710271690429,
                49.272375055241675
              ],
              [
                6.114702975460204,
                49.27236537300195
              ],
              [
                6.114799635552219,
                49.27224516836172
              ],
              [
                6.114899731078747,
                49.27224346558966
              ],
              [
                6.115188209583983,
                49.272254612750764
              ],
              [
                6.115302335073728,
                49.272259015935006
              ],
              [
                6.115651779906966,
                49.27227151658861
              ],
              [
                6.115795559854451,
                49.27228084102433
              ],
              [
                6.115809951566133,
                49.2722817730267
              ],
              [
                6.11583988117982,
                49.27228370886973
              ],
              [
                6.115854852844541,
                49.27228467657264
              ],
              [
                6.115869811455824,
                49.27228565367911
              ],
              [
                6.115874059242397,
                49.27229014308951
              ],
              [
                6.115876263843933,
                49.27229245720921
              ],
              [
                6.115877933154534,
                49.272294221531624
              ],
              [
                6.115882716893823,
                49.27229926971251
              ],
              [
                6.115882716893823,
                49.27229926971251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09613683650533526,
          "ground": "gnd"
        },
        "44_LVBranch361179": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114463974589279,
                49.26807812707159
              ],
              [
                6.114463974589279,
                49.26807812707159
              ],
              [
                6.114518696340266,
                49.26810304624431
              ],
              [
                6.1146449198737,
                49.268026855939794
              ],
              [
                6.1147083751257,
                49.26806306703621
              ],
              [
                6.114731768080799,
                49.26806399460218
              ],
              [
                6.114731768080799,
                49.26806399460218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02518259132758098,
          "ground": "gnd"
        },
        "44_LVBranch653817": {
          "bus1": "44_LVBus014175",
          "bus2": "44_LVBus014176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114731768080799,
                49.26806399460218
              ],
              [
                6.114731768080799,
                49.26806399460218
              ],
              [
                6.11474134058289,
                49.268040712288894
              ],
              [
                6.114701217831197,
                49.26799806418177
              ],
              [
                6.114781544659877,
                49.26795641833273
              ],
              [
                6.114948152805645,
                49.267855228804905
              ],
              [
                6.114961278451661,
                49.26782456703925
              ],
              [
                6.114961278451661,
                49.26782456703925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035794240438040546,
          "ground": "gnd"
        },
        "44_LVBranch570329": {
          "bus1": "44_LVBus014176",
          "bus2": "44_LVBus014177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114961278451661,
                49.26782456703925
              ],
              [
                6.114961278451661,
                49.26782456703925
              ],
              [
                6.114998408005537,
                49.267832302668296
              ],
              [
                6.115315083151295,
                49.26775284981838
              ],
              [
                6.115377225528884,
                49.26774186272743
              ],
              [
                6.115547873925323,
                49.26770647487241
              ],
              [
                6.115557739826417,
                49.26768401072955
              ],
              [
                6.115557739826417,
                49.26768401072955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04783152070429506,
          "ground": "gnd"
        },
        "44_LVBranch662273": {
          "bus1": "44_LVBus014177",
          "bus2": "44_LVBus014178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115557739826417,
                49.26768401072955
              ],
              [
                6.115557739826417,
                49.26768401072955
              ],
              [
                6.115582363886175,
                49.2677039227601
              ],
              [
                6.115848858020267,
                49.26772466440049
              ],
              [
                6.11603720500455,
                49.267774058487184
              ],
              [
                6.116048380272607,
                49.26776528769283
              ],
              [
                6.116048510140809,
                49.26776518466339
              ],
              [
                6.116052772325836,
                49.26776183939768
              ],
              [
                6.116052772325836,
                49.26776183939768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038917350976237816,
          "ground": "gnd"
        },
        "44_LVBranch516439": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114412289578778,
                49.26809338968068
              ],
              [
                6.114412289578778,
                49.26809338968068
              ],
              [
                6.114399429228444,
                49.26812654348758
              ],
              [
                6.114275868976203,
                49.2681847506149
              ],
              [
                6.114150469853719,
                49.26819177380013
              ],
              [
                6.114185193074811,
                49.268160045586185
              ],
              [
                6.114218732506957,
                49.26812941597256
              ],
              [
                6.114218732506957,
                49.26812941597256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03257498067214577,
          "ground": "gnd"
        },
        "44_LVBranch745037": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114426578470339,
                49.268099856672336
              ],
              [
                6.114426578470339,
                49.268099856672336
              ],
              [
                6.11444863030946,
                49.26818255957673
              ],
              [
                6.114149739385333,
                49.26825157425721
              ],
              [
                6.114112097490097,
                49.26823481501462
              ],
              [
                6.113940063674217,
                49.268142387488865
              ],
              [
                6.113971193574424,
                49.26811169886749
              ],
              [
                6.113971193574424,
                49.26811169886749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05601334564304443,
          "ground": "gnd"
        },
        "44_LVBranch410137": {
          "bus1": "44_LVBus014160",
          "bus2": "44_LVBus014161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113971193574424,
                49.26811169886749
              ],
              [
                6.113971193574424,
                49.26811169886749
              ],
              [
                6.113935265756137,
                49.268113953968765
              ],
              [
                6.113923839231082,
                49.26810416780498
              ],
              [
                6.113922079550045,
                49.2681026671396
              ],
              [
                6.113902263660471,
                49.26808570656382
              ],
              [
                6.113765403748342,
                49.267978886869216
              ],
              [
                6.113553486250657,
                49.267853759797994
              ],
              [
                6.112922705483679,
                49.26752817547138
              ],
              [
                6.112780251783324,
                49.26745254376294
              ],
              [
                6.112614203011161,
                49.26733618961888
              ],
              [
                6.112570429900201,
                49.267282925254804
              ],
              [
                6.112582617536368,
                49.26726192639683
              ],
              [
                6.112582617536368,
                49.26726192639683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14160744260155875,
          "ground": "gnd"
        },
        "44_LVBranch583822": {
          "bus1": "44_LVBus014161",
          "bus2": "44_LVBus014165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112582617536368,
                49.26726192639683
              ],
              [
                6.112582617536368,
                49.26726192639683
              ],
              [
                6.112537874127013,
                49.26726428756757
              ],
              [
                6.112470514958669,
                49.267227847415356
              ],
              [
                6.112328962502176,
                49.26728884929476
              ],
              [
                6.112284268517582,
                49.267302919654426
              ],
              [
                6.112294972269416,
                49.267313538210225
              ],
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112270303535302,
                49.26733807776929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03025405941738527,
          "ground": "gnd"
        },
        "44_LVBranch660246": {
          "bus1": "44_LVBus014165",
          "bus2": "44_LVBus014167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112304549401863,
                49.26733950084861
              ],
              [
                6.112318619636435,
                49.2673486103486
              ],
              [
                6.112319196501585,
                49.26734897896349
              ],
              [
                6.112471574391005,
                49.267447639690154
              ],
              [
                6.112475341368586,
                49.26745008460622
              ],
              [
                6.112484173441625,
                49.26745580606295
              ],
              [
                6.112476031676058,
                49.26747762203594
              ],
              [
                6.112476031676058,
                49.26747762203594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02338552512862119,
          "ground": "gnd"
        },
        "44_LVBranch619704": {
          "bus1": "44_LVBus014165",
          "bus2": "44_LVBus014168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112281595885737,
                49.26731686426173
              ],
              [
                6.112258977833104,
                49.26729486472068
              ],
              [
                6.112301023715957,
                49.26727412281126
              ],
              [
                6.112254065734942,
                49.267149263369696
              ],
              [
                6.112214301301083,
                49.267043551750625
              ],
              [
                6.112183450495905,
                49.26703371092352
              ],
              [
                6.112183450495905,
                49.26703371092352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03818548389536169,
          "ground": "gnd"
        },
        "44_LVBranch647751": {
          "bus1": "44_LVBus014168",
          "bus2": "44_LVBus014169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112183450495905,
                49.26703371092352
              ],
              [
                6.112183450495905,
                49.26703371092352
              ],
              [
                6.112206528802855,
                49.267017082601924
              ],
              [
                6.112203064765506,
                49.2670052918539
              ],
              [
                6.112202642556739,
                49.2670038480272
              ],
              [
                6.11218723643937,
                49.266951489999855
              ],
              [
                6.112172624056782,
                49.26691984832224
              ],
              [
                6.112036155389757,
                49.26675465810178
              ],
              [
                6.112023465027381,
                49.26672223638001
              ],
              [
                6.111934608542122,
                49.266586804117836
              ],
              [
                6.11193268994954,
                49.26658388729198
              ],
              [
                6.111908327362555,
                49.26654674185107
              ],
              [
                6.111874301032908,
                49.26654380968618
              ],
              [
                6.111874301032908,
                49.26654380968618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061948269558123034,
          "ground": "gnd"
        },
        "44_LVBranch495891": {
          "bus1": "44_LVBus014169",
          "bus2": "44_LVBus014170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.111874301032908,
                49.26654380968618
              ],
              [
                6.111874301032908,
                49.26654380968618
              ],
              [
                6.11188812941042,
                49.26652325397144
              ],
              [
                6.111879116105905,
                49.266511134086585
              ],
              [
                6.111877437624099,
                49.266508866305294
              ],
              [
                6.111825591860347,
                49.266439053884724
              ],
              [
                6.111573305602749,
                49.26621440094121
              ],
              [
                6.111565378606332,
                49.26620733775344
              ],
              [
                6.111531071538938,
                49.26620787721322
              ],
              [
                6.111531071538938,
                49.26620787721322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04738817751271042,
          "ground": "gnd"
        },
        "44_LVBranch370110": {
          "bus1": "44_LVBus014170",
          "bus2": "44_LVBus014171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.111531071538938,
                49.26620787721322
              ],
              [
                6.111531071538938,
                49.26620787721322
              ],
              [
                6.111539880932611,
                49.26618616620723
              ],
              [
                6.111527132433237,
                49.26617558491886
              ],
              [
                6.1115248783165,
                49.26617371300863
              ],
              [
                6.111455792671578,
                49.26611636042977
              ],
              [
                6.111226448472939,
                49.265925946803144
              ],
              [
                6.111059365969996,
                49.265811493976074
              ],
              [
                6.111055226708129,
                49.26580865597367
              ],
              [
                6.111029899878047,
                49.26579130161594
              ],
              [
                6.111010043938392,
                49.265803708906134
              ],
              [
                6.111010043938392,
                49.265803708906134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06205570866608715,
          "ground": "gnd"
        },
        "44_LVBranch339689": {
          "bus1": "44_LVBus014165",
          "bus2": "44_LVBus014166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112270303535302,
                49.26733807776929
              ],
              [
                6.112237934036195,
                49.267321412933754
              ],
              [
                6.112234434617934,
                49.26731961619168
              ],
              [
                6.112226455708973,
                49.26732718873134
              ],
              [
                6.112234588156447,
                49.26733629615871
              ],
              [
                6.112234588156447,
                49.26733629615871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005517321741694322,
          "ground": "gnd"
        },
        "44_LVBranch442363": {
          "bus1": "44_LVBus014161",
          "bus2": "44_LVBus014162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112582617536368,
                49.26726192639683
              ],
              [
                6.112582617536368,
                49.26726192639683
              ],
              [
                6.112548400187714,
                49.2672601427207
              ],
              [
                6.112516565007524,
                49.26722549912566
              ],
              [
                6.112514786798716,
                49.26722355829303
              ],
              [
                6.112484669743888,
                49.267190785456776
              ],
              [
                6.112394919314491,
                49.26708661057157
              ],
              [
                6.112335534294695,
                49.26703093207297
              ],
              [
                6.112255272644794,
                49.26691129382462
              ],
              [
                6.112230411356014,
                49.266870359462914
              ],
              [
                6.112229519620283,
                49.26686888543503
              ],
              [
                6.112213979061457,
                49.2668433172673
              ],
              [
                6.112231881771931,
                49.26682415340893
              ],
              [
                6.112231881771931,
                49.26682415340893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057515501561313555,
          "ground": "gnd"
        },
        "44_LVBranch745000": {
          "bus1": "44_LVBus014162",
          "bus2": "44_LVBus014163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112231881771931,
                49.26682415340893
              ],
              [
                6.112231881771931,
                49.26682415340893
              ],
              [
                6.112198765385879,
                49.26681826948934
              ],
              [
                6.112196874061107,
                49.26681516292521
              ],
              [
                6.1121874461847,
                49.266799647188265
              ],
              [
                6.112186085048754,
                49.26679739641111
              ],
              [
                6.112170981235171,
                49.26677253405767
              ],
              [
                6.112163540157714,
                49.266760301769985
              ],
              [
                6.112093430517496,
                49.26664488625198
              ],
              [
                6.112014204593136,
                49.266514448829035
              ],
              [
                6.111954159382931,
                49.26645444656776
              ],
              [
                6.111827645325272,
                49.266297325822045
              ],
              [
                6.111825361126757,
                49.266294483456775
              ],
              [
                6.111808935842964,
                49.266274078928674
              ],
              [
                6.111819949602516,
                49.266268155872375
              ],
              [
                6.111828091454785,
                49.26624633991902
              ],
              [
                6.111828091454785,
                49.26624633991902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07304453666128838,
          "ground": "gnd"
        },
        "44_LVBranch552766": {
          "bus1": "44_LVBus014163",
          "bus2": "44_LVBus014164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.111828091454785,
                49.26624633991902
              ],
              [
                6.111828091454785,
                49.26624633991902
              ],
              [
                6.111793804275035,
                49.26624733754734
              ],
              [
                6.111782789857648,
                49.2662532516276
              ],
              [
                6.111771067359022,
                49.26624391530872
              ],
              [
                6.111770045512089,
                49.26624310196929
              ],
              [
                6.111763797479075,
                49.266238126671304
              ],
              [
                6.111588089894579,
                49.26609815861183
              ],
              [
                6.111437294259873,
                49.26599046153526
              ],
              [
                6.11129914197573,
                49.26588030686328
              ],
              [
                6.111295623049283,
                49.26587749432983
              ],
              [
                6.111282337915251,
                49.26586690291163
              ],
              [
                6.111267455810744,
                49.26585758497436
              ],
              [
                6.111286444799802,
                49.26584460227738
              ],
              [
                6.111286444799802,
                49.26584460227738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06337808564684984,
          "ground": "gnd"
        },
        "44_LVBranch673943": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114418365051726,
                49.268097506806306
              ],
              [
                6.114418365051726,
                49.268097506806306
              ],
              [
                6.114422125039876,
                49.26816079971061
              ],
              [
                6.114412305918134,
                49.26817156940323
              ],
              [
                6.11414703452212,
                49.26822786893462
              ],
              [
                6.114029655421515,
                49.26811271007974
              ],
              [
                6.113813811020527,
                49.2679693312744
              ],
              [
                6.113613217932396,
                49.267861018398655
              ],
              [
                6.113667010576589,
                49.26783385303309
              ],
              [
                6.113670783477295,
                49.267823849334235
              ],
              [
                6.113670783477295,
                49.267823849334235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09153206950081395,
          "ground": "gnd"
        },
        "44_LVBranch738165": {
          "bus1": "44_LVBus014155",
          "bus2": "44_LVBus014156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113670783477295,
                49.267823849334235
              ],
              [
                6.113670783477295,
                49.267823849334235
              ],
              [
                6.113664372750391,
                49.267825454233126
              ],
              [
                6.113646112725027,
                49.2678300314592
              ],
              [
                6.113496642384914,
                49.26774890987761
              ],
              [
                6.113456329115784,
                49.2677270266913
              ],
              [
                6.113373126193772,
                49.26768186625859
              ],
              [
                6.112948352213024,
                49.26745130197028
              ],
              [
                6.112898848043,
                49.267334087243405
              ],
              [
                6.112894670807082,
                49.267324189811156
              ],
              [
                6.112894670807082,
                49.267324189811156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08256633531405305,
          "ground": "gnd"
        },
        "44_LVBranch403492": {
          "bus1": "44_LVBus014156",
          "bus2": "44_LVBus014157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112894670807082,
                49.267324189811156
              ],
              [
                6.112894670807082,
                49.267324189811156
              ],
              [
                6.112908949588554,
                49.26734342948858
              ],
              [
                6.113100586966577,
                49.2673733233867
              ],
              [
                6.113105048628434,
                49.267368388919586
              ],
              [
                6.113113310987386,
                49.2673592513495
              ],
              [
                6.113113310987386,
                49.2673592513495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018535239896572624,
          "ground": "gnd"
        },
        "44_LVBranch645455": {
          "bus1": "44_LVBus014157",
          "bus2": "44_LVBus014158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113113310987386,
                49.2673592513495
              ],
              [
                6.113113310987386,
                49.2673592513495
              ],
              [
                6.113115120264903,
                49.26737694956784
              ],
              [
                6.113176011204363,
                49.267387086110716
              ],
              [
                6.113194458634477,
                49.26733961725428
              ],
              [
                6.113364691487742,
                49.267367953654976
              ],
              [
                6.113482688183555,
                49.26738759004285
              ],
              [
                6.113565620176067,
                49.267401395083084
              ],
              [
                6.113561312417821,
                49.2674130975883
              ],
              [
                6.113557106305849,
                49.267424500075435
              ],
              [
                6.113557106305849,
                49.267424500075435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04250896297593199,
          "ground": "gnd"
        },
        "44_LVBranch494127": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114444807188409,
                49.26809616177664
              ],
              [
                6.114444807188409,
                49.26809616177664
              ],
              [
                6.114508643779079,
                49.268145411998034
              ],
              [
                6.114538346751987,
                49.26820767238295
              ],
              [
                6.114282480370556,
                49.26827224791377
              ],
              [
                6.114109767531807,
                49.268379241109905
              ],
              [
                6.11411927096297,
                49.26856572178534
              ],
              [
                6.11412069239842,
                49.26859347004926
              ],
              [
                6.114121492860821,
                49.26860903232207
              ],
              [
                6.114138533480292,
                49.26861609631965
              ],
              [
                6.114138929194802,
                49.26861724115673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0787417478804423,
          "ground": "gnd"
        },
        "44_LVBranch737818": {
          "bus1": "44_LVBus014153",
          "bus2": "44_LVBus859437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114138929194802,
                49.26861724115673
              ],
              [
                6.114138259303976,
                49.26862059320455
              ],
              [
                6.114111729974657,
                49.268629730138
              ],
              [
                6.113879853185654,
                49.26861269809305
              ],
              [
                6.113871749757809,
                49.26861521075064
              ],
              [
                6.113866417245896,
                49.26863466278343
              ],
              [
                6.113866417245896,
                49.26863466278343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022013701441249853,
          "ground": "gnd"
        },
        "44_LVBranch685675": {
          "bus1": "44_LVBus859437",
          "bus2": "44_LVBus859438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113866417245896,
                49.26863466278343
              ],
              [
                6.113866417245896,
                49.26863466278343
              ],
              [
                6.11388096021587,
                49.2686208392501
              ],
              [
                6.113928212356234,
                49.26862641275661
              ],
              [
                6.113917639639173,
                49.26870340561919
              ],
              [
                6.113904773479836,
                49.26876808523403
              ],
              [
                6.113870234624521,
                49.26894181262644
              ],
              [
                6.11384866191406,
                49.269013143331364
              ],
              [
                6.113820306675734,
                49.26901726476028
              ],
              [
                6.113820306675734,
                49.26901726476028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05089678892369776,
          "ground": "gnd"
        },
        "44_LVBranch598037": {
          "bus1": "44_LVBus859438",
          "bus2": "44_LVBus859439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113820306675734,
                49.26901726476028
              ],
              [
                6.113820306675734,
                49.26901726476028
              ],
              [
                6.113832837039153,
                49.26902093591277
              ],
              [
                6.113845984639253,
                49.26902477652247
              ],
              [
                6.113832646244964,
                49.26907368563056
              ],
              [
                6.11375777147725,
                49.26933949076485
              ],
              [
                6.113754271928512,
                49.269361628409314
              ],
              [
                6.113738668064154,
                49.26946012345206
              ],
              [
                6.113703008259802,
                49.26958346282589
              ],
              [
                6.113668893573499,
                49.269667240759304
              ],
              [
                6.113649573102155,
                49.26966749799828
              ],
              [
                6.113648766257151,
                49.26966761633302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07612923893356921,
          "ground": "gnd"
        },
        "44_LVBranch561748": {
          "bus1": "44_LVBus859439",
          "bus2": "44_LVBus859442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113648766257151,
                49.26966761633302
              ],
              [
                6.113648326230856,
                49.269670730280914
              ],
              [
                6.113664009854785,
                49.269676532852024
              ],
              [
                6.113655847268365,
                49.269698250579815
              ],
              [
                6.11356855309798,
                49.2699213446518
              ],
              [
                6.113558005296187,
                49.26994539504267
              ],
              [
                6.113517322615973,
                49.27003818517992
              ],
              [
                6.11345963110404,
                49.2701697910523
              ],
              [
                6.113432378916199,
                49.270231937034524
              ],
              [
                6.113427105282749,
                49.27024396670764
              ],
              [
                6.113396742367122,
                49.2702469639159
              ],
              [
                6.113396742367122,
                49.2702469639159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06897282495131532,
          "ground": "gnd"
        },
        "44_LVBranch561747": {
          "bus1": "44_LVBus859442",
          "bus2": "44_LVBus859443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113396742367122,
                49.2702469639159
              ],
              [
                6.113396742367122,
                49.2702469639159
              ],
              [
                6.11342092585139,
                49.27025863328358
              ],
              [
                6.113407691182853,
                49.2702887675188
              ],
              [
                6.113371052218029,
                49.270371689290144
              ],
              [
                6.113351735532365,
                49.27041052367836
              ],
              [
                6.113237668500776,
                49.270639865428045
              ],
              [
                6.113172592989065,
                49.27077070500415
              ],
              [
                6.113121432226581,
                49.27087355661376
              ],
              [
                6.113093803525913,
                49.27092909436782
              ],
              [
                6.113049948680979,
                49.270929188039815
              ],
              [
                6.113049948680979,
                49.270929188039815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08365777357620334,
          "ground": "gnd"
        },
        "44_LVBranch547581": {
          "bus1": "44_LVBus859439",
          "bus2": "44_LVBus859440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113648766257151,
                49.26966761633302
              ],
              [
                6.113648399438442,
                49.26966462071986
              ],
              [
                6.11366330689285,
                49.26965930354695
              ],
              [
                6.113670806462317,
                49.26963380201457
              ],
              [
                6.113670806462317,
                49.26963380201457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0041237917003422225,
          "ground": "gnd"
        },
        "44_LVBranch145526": {
          "bus1": "44_LVBus859440",
          "bus2": "44_LVBus859441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113670806462317,
                49.26963380201457
              ],
              [
                6.113670806462317,
                49.26963380201457
              ],
              [
                6.113303725721892,
                49.269633561921
              ],
              [
                6.112417888976546,
                49.269490574539056
              ],
              [
                6.112358869960519,
                49.2694814400178
              ],
              [
                6.112358869960519,
                49.2694814400178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09752847674671657,
          "ground": "gnd"
        },
        "44_LVBranch372576": {
          "bus1": "44_LVBus014153",
          "bus2": "44_LVBus852926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114138929194802,
                49.26861724115673
              ],
              [
                6.114139994800137,
                49.268615033946006
              ],
              [
                6.114128431416882,
                49.2686058187627
              ],
              [
                6.114129763851996,
                49.268581689554594
              ],
              [
                6.114141323113638,
                49.268574022191665
              ],
              [
                6.114140497384088,
                49.268573166720685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0052092406664558,
          "ground": "gnd"
        },
        "44_LVBranch598045": {
          "bus1": "44_LVBus852926",
          "bus2": "44_LVBus853815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114140497384088,
                49.268573166720685
              ],
              [
                6.114139671654537,
                49.268572311249706
              ],
              [
                6.114091944060798,
                49.26858326669268
              ],
              [
                6.114072614266145,
                49.26872641990647
              ],
              [
                6.114070966927681,
                49.26880646881813
              ],
              [
                6.114065215927947,
                49.268864538410654
              ],
              [
                6.114054105978801,
                49.268976662694286
              ],
              [
                6.114045515257474,
                49.26906322626897
              ],
              [
                6.114042982927747,
                49.26908879637027
              ],
              [
                6.114007344306409,
                49.26926999681725
              ],
              [
                6.114043851549074,
                49.26927392968549
              ],
              [
                6.114038898364409,
                49.26928713659109
              ],
              [
                6.11403393212362,
                49.26930035290168
              ],
              [
                6.11403393212362,
                49.26930035290168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08606934494409177,
          "ground": "gnd"
        },
        "44_LVBranch443120": {
          "bus1": "44_LVBus853815",
          "bus2": "44_LVBus853816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11403393212362,
                49.26930035290168
              ],
              [
                6.11403393212362,
                49.26930035290168
              ],
              [
                6.11402817074252,
                49.26927882152806
              ],
              [
                6.114004210061577,
                49.26927653552022
              ],
              [
                6.113941610538721,
                49.26948027017517
              ],
              [
                6.113906094327476,
                49.26959583386324
              ],
              [
                6.113860280688007,
                49.269706693686224
              ],
              [
                6.11382132907108,
                49.26980095855291
              ],
              [
                6.11377888197972,
                49.269895729158755
              ],
              [
                6.113736435391795,
                49.269990508714905
              ],
              [
                6.113688905408461,
                49.27012159705182
              ],
              [
                6.113683533324323,
                49.27013640013899
              ],
              [
                6.113663530311115,
                49.27017393400599
              ],
              [
                6.113685709313911,
                49.27018339079893
              ],
              [
                6.113685709313911,
                49.27018339079893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10903777122293866,
          "ground": "gnd"
        },
        "44_LVBranch495054": {
          "bus1": "44_LVBus853816",
          "bus2": "44_LVBus853817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113685709313911,
                49.27018339079893
              ],
              [
                6.113685709313911,
                49.27018339079893
              ],
              [
                6.113657530367496,
                49.27018393580654
              ],
              [
                6.113621675094214,
                49.270252082063074
              ],
              [
                6.11355055575253,
                49.27038725859058
              ],
              [
                6.113514990404155,
                49.270454864995386
              ],
              [
                6.113494062736287,
                49.270498148402176
              ],
              [
                6.113492594299688,
                49.27050117178452
              ],
              [
                6.11345795579629,
                49.270572787515064
              ],
              [
                6.113432747948936,
                49.270647227548686
              ],
              [
                6.113414725009194,
                49.27070048434397
              ],
              [
                6.113412550803672,
                49.270706435149705
              ],
              [
                6.113410363543594,
                49.27071239536063
              ],
              [
                6.113432852454034,
                49.27072120384138
              ],
              [
                6.113432852454034,
                49.27072120384138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06549022349548424,
          "ground": "gnd"
        },
        "44_LVBranch401523": {
          "bus1": "44_LVBus853817",
          "bus2": "44_LVBus853818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113432852454034,
                49.27072120384138
              ],
              [
                6.113432852454034,
                49.27072120384138
              ],
              [
                6.113405608645794,
                49.270725685918045
              ],
              [
                6.113365523865933,
                49.270826435193776
              ],
              [
                6.11335612989595,
                49.27090339970953
              ],
              [
                6.113348548392356,
                49.27096556524056
              ],
              [
                6.113341673661528,
                49.27107175446783
              ],
              [
                6.113341385688791,
                49.27107625177211
              ],
              [
                6.113340275567358,
                49.27109331324354
              ],
              [
                6.113360792368324,
                49.27113419512809
              ],
              [
                6.113381508409744,
                49.271134964380835
              ],
              [
                6.113381508409744,
                49.271134964380835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04966108858869986,
          "ground": "gnd"
        },
        "44_LVBranch737821": {
          "bus1": "44_LVBus853818",
          "bus2": "44_LVBus853819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113381508409744,
                49.271134964380835
              ],
              [
                6.113381508409744,
                49.271134964380835
              ],
              [
                6.1133667557417,
                49.271145385487586
              ],
              [
                6.113385477012717,
                49.27118671062949
              ],
              [
                6.113419000222208,
                49.27126073261188
              ],
              [
                6.113541426508514,
                49.271420912311825
              ],
              [
                6.113599561637305,
                49.27148044317129
              ],
              [
                6.113613986656804,
                49.271479962248804
              ],
              [
                6.113615617360644,
                49.27148176379357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043785924750703566,
          "ground": "gnd"
        },
        "44_LVBranch387311": {
          "bus1": "44_LVBus853819",
          "bus2": "44_LVBus858626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113615617360644,
                49.27148176379357
              ],
              [
                6.113617248064482,
                49.27148356533833
              ],
              [
                6.113613501160033,
                49.2714875688614
              ],
              [
                6.113609754255,
                49.27149157238436
              ],
              [
                6.113624801843981,
                49.27150909679128
              ],
              [
                6.113655470977405,
                49.27152184823044
              ],
              [
                6.113656949477693,
                49.27152388542248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005924103002192924,
          "ground": "gnd"
        },
        "44_LVBranch449817": {
          "bus1": "44_LVBus858626",
          "bus2": "44_LVBus858627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113656949477693,
                49.27152388542248
              ],
              [
                6.113656024883547,
                49.27152377360539
              ],
              [
                6.113423322458826,
                49.27157310052684
              ],
              [
                6.113399699030759,
                49.27156101777475
              ],
              [
                6.113399227342804,
                49.271560771777736
              ],
              [
                6.113375132897954,
                49.271548451997454
              ],
              [
                6.113314774331659,
                49.271517575429456
              ],
              [
                6.113285494669322,
                49.271502594528386
              ],
              [
                6.113256385969774,
                49.27148919126772
              ],
              [
                6.113227715614111,
                49.27148044233743
              ],
              [
                6.113211528828277,
                49.27149641315869
              ],
              [
                6.113211528828277,
                49.27149641315869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03755610500110505,
          "ground": "gnd"
        },
        "44_LVBranch417389": {
          "bus1": "44_LVBus858627",
          "bus2": "44_LVBus858628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113211528828277,
                49.27149641315869
              ],
              [
                6.113211528828277,
                49.27149641315869
              ],
              [
                6.113213882920773,
                49.271476452312804
              ],
              [
                6.113168733471582,
                49.27146249241482
              ],
              [
                6.113013602538276,
                49.27142473975925
              ],
              [
                6.113012580979612,
                49.271424493072956
              ],
              [
                6.112923776483869,
                49.27140287619069
              ],
              [
                6.11284573092779,
                49.27138999616016
              ],
              [
                6.112767672356437,
                49.27137712548407
              ],
              [
                6.112696138611568,
                49.271365317698596
              ],
              [
                6.112694608324009,
                49.271365069026096
              ],
              [
                6.11262154432577,
                49.27135301252342
              ],
              [
                6.112563007334584,
                49.27134335919572
              ],
              [
                6.112558025893229,
                49.271342535516
              ],
              [
                6.112494507486518,
                49.27133205847485
              ],
              [
                6.112442480585917,
                49.271325699131836
              ],
              [
                6.112439582078699,
                49.27132534958781
              ],
              [
                6.112384642971338,
                49.271318641107044
              ],
              [
                6.112349121533688,
                49.27131429892125
              ],
              [
                6.112347998182962,
                49.271314163365226
              ],
              [
                6.11231360076147,
                49.27130996569854
              ],
              [
                6.112305742678854,
                49.271326672772936
              ],
              [
                6.112305742678854,
                49.271326672772936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07243353276672664,
          "ground": "gnd"
        },
        "44_LVBranch350644": {
          "bus1": "44_LVBus858626",
          "bus2": "44_LVBus858629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113656949477693,
                49.27152388542248
              ],
              [
                6.113659352572125,
                49.27152603443162
              ],
              [
                6.113652590744358,
                49.271537454333306
              ],
              [
                6.113662446577063,
                49.27154792854948
              ],
              [
                6.113694683179784,
                49.271569661101886
              ],
              [
                6.113849384331051,
                49.2716739135654
              ],
              [
                6.113873984413028,
                49.27166861515998
              ],
              [
                6.113879738224516,
                49.2716690996726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024143964014379776,
          "ground": "gnd"
        },
        "44_LVBranch695183": {
          "bus1": "44_LVBus858629",
          "bus2": "44_LVBus868417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113879738224516,
                49.2716690996726
              ],
              [
                6.113887388814097,
                49.27166733883484
              ],
              [
                6.113904788526495,
                49.27166768169839
              ],
              [
                6.113951506252743,
                49.27164986846829
              ],
              [
                6.113991973383333,
                49.27161957872495
              ],
              [
                6.114117818317871,
                49.27148202314031
              ],
              [
                6.114255381578443,
                49.2713051254899
              ],
              [
                6.114255381578443,
                49.2713051254899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04958032995548526,
          "ground": "gnd"
        },
        "44_LVBranch156301": {
          "bus1": "44_LVBus868417",
          "bus2": "44_LVBus868418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114255381578443,
                49.2713051254899
              ],
              [
                6.114255381578443,
                49.2713051254899
              ],
              [
                6.114514554778935,
                49.27098546206561
              ],
              [
                6.114668277365011,
                49.270705527005276
              ],
              [
                6.114674314299911,
                49.27069453459721
              ],
              [
                6.114675756191166,
                49.27069189879742
              ],
              [
                6.114679903212703,
                49.27068436579528
              ],
              [
                6.114679903212703,
                49.27068436579528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07582751817146544,
          "ground": "gnd"
        },
        "44_LVBranch439858": {
          "bus1": "44_LVBus858629",
          "bus2": "44_LVBus858630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113879738224516,
                49.2716690996726
              ],
              [
                6.113877841446422,
                49.27167134502297
              ],
              [
                6.113871338572612,
                49.27168142560493
              ],
              [
                6.113867834366847,
                49.271686860612924
              ],
              [
                6.113923371792406,
                49.27172899681525
              ],
              [
                6.113960391782137,
                49.27175708176298
              ],
              [
                6.114115796478723,
                49.27187500134348
              ],
              [
                6.114270947543806,
                49.27199600482401
              ],
              [
                6.114391606776289,
                49.27203842971599
              ],
              [
                6.114415341114902,
                49.272035002321324
              ],
              [
                6.11442354270679,
                49.27203381774318
              ],
              [
                6.114420735850865,
                49.27203209820102
              ],
              [
                6.114411321510696,
                49.27202632325135
              ],
              [
                6.114411321510696,
                49.27202632325135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06063674709095598,
          "ground": "gnd"
        },
        "44_LVBranch516037": {
          "bus1": "44_MVLV60571_LV",
          "bus2": "44_LVBus014149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114430382708975,
                49.268086541983706
              ],
              [
                6.114441390639506,
                49.26809792431176
              ],
              [
                6.114441390639506,
                49.26809792431176
              ],
              [
                6.11449405386521,
                49.26814419828794
              ],
              [
                6.114511778828608,
                49.26818169608495
              ],
              [
                6.114021841610833,
                49.268319964481265
              ],
              [
                6.114004742435603,
                49.26854562601002
              ],
              [
                6.114004742435603,
                49.26854562601002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07474104872779222,
          "ground": "gnd"
        },
        "44_LVBranch171414": {
          "bus1": "44_LVBus014149",
          "bus2": "44_LVBus014150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114004742435603,
                49.26854562601002
              ],
              [
                6.114004742435603,
                49.26854562601002
              ],
              [
                6.11367234771767,
                49.268590077561136
              ],
              [
                6.113668468506311,
                49.268590595402564
              ],
              [
                6.113665623575376,
                49.26859097275991
              ],
              [
                6.113665623575376,
                49.26859097275991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025190250895395852,
          "ground": "gnd"
        },
        "44_LVBranch322659": {
          "bus1": "44_LVBus014150",
          "bus2": "44_LVBus014151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113665623575376,
                49.26859097275991
              ],
              [
                6.113665623575376,
                49.26859097275991
              ],
              [
                6.113626233341543,
                49.268561649110616
              ],
              [
                6.113631780419755,
                49.268544367005525
              ],
              [
                6.113631780419755,
                49.268544367005525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006306054461777702,
          "ground": "gnd"
        },
        "44_LVBranch730463": {
          "bus1": "44_MVLV32801_LV",
          "bus2": "44_LVBus014035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.11936335419702,
                49.26860040770853
              ],
              [
                6.11936335419702,
                49.26860040770853
              ],
              [
                6.119357900621929,
                49.2685909284697
              ],
              [
                6.119380869036818,
                49.26851364310653
              ],
              [
                6.119083231593704,
                49.26847210593179
              ],
              [
                6.118671872274153,
                49.26838298195484
              ],
              [
                6.118196340229276,
                49.2682824678181
              ],
              [
                6.118196340229276,
                49.2682824678181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09993609398620065,
          "ground": "gnd"
        },
        "44_LVBranch422902": {
          "bus1": "44_LVBus014035",
          "bus2": "44_LVBus014036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118196340229276,
                49.2682824678181
              ],
              [
                6.118196340229276,
                49.2682824678181
              ],
              [
                6.118189771121908,
                49.26828117271962
              ],
              [
                6.117759050319689,
                49.26819599272733
              ],
              [
                6.117725306333415,
                49.26818869993576
              ],
              [
                6.117684411893756,
                49.26817986948376
              ],
              [
                6.11767136692672,
                49.26817705143114
              ],
              [
                6.117295955564754,
                49.268095964735025
              ],
              [
                6.11728973133656,
                49.26807451099719
              ],
              [
                6.117288458313862,
                49.26807009881169
              ],
              [
                6.117288458313862,
                49.26807009881169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07166619691010497,
          "ground": "gnd"
        },
        "44_LVBranch574558": {
          "bus1": "44_LVBus014036",
          "bus2": "44_LVBus014037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117288458313862,
                49.26807009881169
              ],
              [
                6.117288458313862,
                49.26807009881169
              ],
              [
                6.117284009484535,
                49.26807352195779
              ],
              [
                6.117267670779803,
                49.268086089311964
              ],
              [
                6.116982407320858,
                49.26802716659633
              ],
              [
                6.116782545833003,
                49.26798588090704
              ],
              [
                6.11677653614382,
                49.26796621929385
              ],
              [
                6.11677552263674,
                49.267962905255644
              ],
              [
                6.116775195263363,
                49.26796181823578
              ],
              [
                6.116775195263363,
                49.26796181823578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04208767435263871,
          "ground": "gnd"
        },
        "44_LVBranch308136": {
          "bus1": "44_MVLV32801_LV",
          "bus2": "44_LVBus014031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.119379075291707,
                49.268600739695124
              ],
              [
                6.119379075291707,
                49.268600739695124
              ],
              [
                6.119391592641859,
                49.268582571974015
              ],
              [
                6.119420800002015,
                49.26849612240977
              ],
              [
                6.119072924727989,
                49.26844542919567
              ],
              [
                6.118716129148113,
                49.268368023529604
              ],
              [
                6.118710323659391,
                49.2683412498847
              ],
              [
                6.118709738238824,
                49.26833852500264
              ],
              [
                6.118709738238824,
                49.26833852500264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06867083820083837,
          "ground": "gnd"
        },
        "44_LVBranch315919": {
          "bus1": "44_LVBus014031",
          "bus2": "44_LVBus014032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118709738238824,
                49.26833852500264
              ],
              [
                6.118709738238824,
                49.26833852500264
              ],
              [
                6.118704843241412,
                49.26834167443814
              ],
              [
                6.118674330411669,
                49.26836129064496
              ],
              [
                6.118245134734647,
                49.26827276330411
              ],
              [
                6.118239969171297,
                49.26825038578989
              ],
              [
                6.118239788297048,
                49.26824960896551
              ],
              [
                6.11823894157557,
                49.26824594789015
              ],
              [
                6.11823894157557,
                49.26824594789015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03937963693969729,
          "ground": "gnd"
        },
        "44_LVBranch486717": {
          "bus1": "44_LVBus014032",
          "bus2": "44_LVBus014033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11823894157557,
                49.26824594789015
              ],
              [
                6.11823894157557,
                49.26824594789015
              ],
              [
                6.118208556499557,
                49.268262258960696
              ],
              [
                6.117798020878905,
                49.26818390854082
              ],
              [
                6.117793836034956,
                49.26816514289531
              ],
              [
                6.117793836034956,
                49.26816514289531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03609206441834751,
          "ground": "gnd"
        },
        "44_LVBranch308042": {
          "bus1": "44_MVLV32801_LV",
          "bus2": "44_LVBus014026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.119353414409087,
                49.26860560502633
              ],
              [
                6.119353414409087,
                49.26860560502633
              ],
              [
                6.119327919668283,
                49.268594616757404
              ],
              [
                6.11934751528108,
                49.26852734068387
              ],
              [
                6.119086046289492,
                49.268490923719305
              ],
              [
                6.119037113606745,
                49.268480826977374
              ],
              [
                6.118820523873941,
                49.2684375263476
              ],
              [
                6.118761007599768,
                49.268558327563696
              ],
              [
                6.118711994101544,
                49.26868755841781
              ],
              [
                6.11865002157163,
                49.26885099901672
              ],
              [
                6.118673000411048,
                49.26886459417008
              ],
              [
                6.118677412461841,
                49.26886720745762
              ],
              [
                6.118677412461841,
                49.26886720745762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09985018484945124,
          "ground": "gnd"
        },
        "44_LVBranch692042": {
          "bus1": "44_LVBus014026",
          "bus2": "44_LVBus014027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118677412461841,
                49.26886720745762
              ],
              [
                6.118677412461841,
                49.26886720745762
              ],
              [
                6.118670857866929,
                49.26886853832662
              ],
              [
                6.118629988788885,
                49.268876868928494
              ],
              [
                6.118575752428912,
                49.26903748423238
              ],
              [
                6.118519012996825,
                49.269205553856914
              ],
              [
                6.118540444628472,
                49.26922034908784
              ],
              [
                6.118545165470682,
                49.26922360924947
              ],
              [
                6.118545165470682,
                49.26922360924947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04381772526207516,
          "ground": "gnd"
        },
        "44_LVBranch676201": {
          "bus1": "44_LVBus014027",
          "bus2": "44_LVBus014028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118545165470682,
                49.26922360924947
              ],
              [
                6.118545165470682,
                49.26922360924947
              ],
              [
                6.118538926042377,
                49.26922548783804
              ],
              [
                6.118504822976224,
                49.26923573687872
              ],
              [
                6.118388619343122,
                49.2695501860428
              ],
              [
                6.118412701761,
                49.26956028358277
              ],
              [
                6.118418474623127,
                49.26956271008788
              ],
              [
                6.118418474623127,
                49.26956271008788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041791305851512396,
          "ground": "gnd"
        },
        "44_LVBranch555515": {
          "bus1": "44_LVBus014028",
          "bus2": "44_LVBus014029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118418474623127,
                49.26956271008788
              ],
              [
                6.118418474623127,
                49.26956271008788
              ],
              [
                6.118411854512059,
                49.26956389909101
              ],
              [
                6.118381835174959,
                49.269569315275675
              ],
              [
                6.118272692847595,
                49.26986823302363
              ],
              [
                6.118290472797545,
                49.26988290050457
              ],
              [
                6.118294731547661,
                49.269886418087324
              ],
              [
                6.118294731547661,
                49.269886418087324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0395268904239547,
          "ground": "gnd"
        },
        "44_LVBranch388680": {
          "bus1": "44_MVLV32801_LV",
          "bus2": "44_LVBus014022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.119390533552012,
                49.268609633912604
              ],
              [
                6.119390533552012,
                49.268609633912604
              ],
              [
                6.11940999989389,
                49.2686063219938
              ],
              [
                6.119443719286898,
                49.26850797436013
              ],
              [
                6.119506098870039,
                49.2685140222988
              ],
              [
                6.119626334710643,
                49.26852087293633
              ],
              [
                6.119660824160987,
                49.26849590531199
              ],
              [
                6.119665430979661,
                49.268492576035214
              ],
              [
                6.119665430979661,
                49.268492576035214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03028904985239838,
          "ground": "gnd"
        },
        "44_LVBranch586840": {
          "bus1": "44_LVBus014022",
          "bus2": "44_LVBus014023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119665430979661,
                49.268492576035214
              ],
              [
                6.119665430979661,
                49.268492576035214
              ],
              [
                6.119666390798751,
                49.26849702505665
              ],
              [
                6.119671823116139,
                49.26852208348055
              ],
              [
                6.119755063360833,
                49.26853031600475
              ],
              [
                6.119753665782468,
                49.268591235041335
              ],
              [
                6.119783231562749,
                49.26877232536051
              ],
              [
                6.119780929180588,
                49.26882058162617
              ],
              [
                6.119779017521433,
                49.26886070351419
              ],
              [
                6.119748847474873,
                49.26893967306356
              ],
              [
                6.119711427322247,
                49.269037597733735
              ],
              [
                6.119653640943741,
                49.26919886517259
              ],
              [
                6.119671421055892,
                49.26921353245833
              ],
              [
                6.11967567984497,
                49.26921704999431
              ],
              [
                6.11967567984497,
                49.26921704999431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08758745522666804,
          "ground": "gnd"
        },
        "44_LVBranch345862": {
          "bus1": "44_LVBus014023",
          "bus2": "44_LVBus014024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11967567984497,
                49.26921704999431
              ],
              [
                6.11967567984497,
                49.26921704999431
              ],
              [
                6.119668861392085,
                49.2692175977156
              ],
              [
                6.119637377780392,
                49.2692201101775
              ],
              [
                6.119522015702572,
                49.269545336553215
              ],
              [
                6.119533239802358,
                49.26955198051248
              ],
              [
                6.119547194302526,
                49.26956023837383
              ],
              [
                6.119552282034904,
                49.269563253076015
              ],
              [
                6.119552282034904,
                49.269563253076015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042910035422586784,
          "ground": "gnd"
        },
        "44_LVBranch309417": {
          "bus1": "44_MVLV32801_LV",
          "bus2": "44_LVBus014017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11937060558784,
                49.268613023339576
              ],
              [
                6.11935009302442,
                49.26861239264598
              ],
              [
                6.11935009302442,
                49.26861239264598
              ],
              [
                6.119293032918145,
                49.268597946971106
              ],
              [
                6.119585097710811,
                49.26781588606267
              ],
              [
                6.119595342433388,
                49.267790189551384
              ],
              [
                6.119595342433388,
                49.267790189551384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09694263859227972,
          "ground": "gnd"
        },
        "44_LVBranch747916": {
          "bus1": "44_LVBus014017",
          "bus2": "44_LVBus014019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119595342433388,
                49.267790189551384
              ],
              [
                6.119595342433388,
                49.267790189551384
              ],
              [
                6.119944948553496,
                49.26695906472846
              ],
              [
                6.119944948553496,
                49.26695906472846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09587152661268605,
          "ground": "gnd"
        },
        "44_LVBranch394875": {
          "bus1": "44_LVBus014019",
          "bus2": "44_LVBus014020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119944948553496,
                49.26695906472846
              ],
              [
                6.119944948553496,
                49.26695906472846
              ],
              [
                6.11994151565628,
                49.2669452943661
              ],
              [
                6.120168648627358,
                49.26675497790637
              ],
              [
                6.120194567580587,
                49.26674840425555
              ],
              [
                6.1202145658539,
                49.266756993183336
              ],
              [
                6.120268739574963,
                49.266790687778226
              ],
              [
                6.120275782674457,
                49.266795061941224
              ],
              [
                6.120293888951963,
                49.26680632791982
              ],
              [
                6.120515011144691,
                49.266916852048425
              ],
              [
                6.12053424761924,
                49.26691509422986
              ],
              [
                6.120574239963267,
                49.26687696462492
              ],
              [
                6.120575742570368,
                49.26687553208732
              ],
              [
                6.120596740566487,
                49.2668555137494
              ],
              [
                6.120596740566487,
                49.2668555137494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06983788772158948,
          "ground": "gnd"
        },
        "44_LVBranch653063": {
          "bus1": "44_LVBus014017",
          "bus2": "44_LVBus014018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119595342433388,
                49.267790189551384
              ],
              [
                6.119595342433388,
                49.267790189551384
              ],
              [
                6.120322741485508,
                49.26792276545424
              ],
              [
                6.120322741485508,
                49.26792276545424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054954031162286435,
          "ground": "gnd"
        },
        "44_LVBranch388672": {
          "bus1": "44_MVLV04853_LV",
          "bus2": "44_LVBus013908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118776250499306,
                49.2708866980994
              ],
              [
                6.11874775649806,
                49.27087792691651
              ],
              [
                6.11874775649806,
                49.27087792691651
              ],
              [
                6.118612270403677,
                49.27085686777237
              ],
              [
                6.118573459618642,
                49.27085676854161
              ],
              [
                6.118464793476656,
                49.27090539901476
              ],
              [
                6.118398936920651,
                49.270961585050934
              ],
              [
                6.118334589458139,
                49.27103752938712
              ],
              [
                6.11835943747396,
                49.271056525367776
              ],
              [
                6.118323823713297,
                49.27105859193171
              ],
              [
                6.118311516491927,
                49.271084856893275
              ],
              [
                6.118172478232017,
                49.27138140599736
              ],
              [
                6.118202612420572,
                49.271397519117656
              ],
              [
                6.118166425621212,
                49.27139871322629
              ],
              [
                6.118164190269056,
                49.27139878365549
              ],
              [
                6.118004190756635,
                49.27171647330657
              ],
              [
                6.118033686635624,
                49.27172970135711
              ],
              [
                6.118034113242925,
                49.271729894789964
              ],
              [
                6.118034113242925,
                49.271729894789964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1284805384876311,
          "ground": "gnd"
        },
        "44_LVBranch631174": {
          "bus1": "44_LVBus013908",
          "bus2": "44_LVBus013909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118034113242925,
                49.271729894789964
              ],
              [
                6.118034113242925,
                49.271729894789964
              ],
              [
                6.11800497665886,
                49.27178038140876
              ],
              [
                6.117904102601291,
                49.27182696686358
              ],
              [
                6.117892882684905,
                49.27183215038347
              ],
              [
                6.117820257697344,
                49.27186568523365
              ],
              [
                6.117799506508447,
                49.27188386923695
              ],
              [
                6.117789318864234,
                49.271892806906855
              ],
              [
                6.117702716391756,
                49.27210904636191
              ],
              [
                6.117702716391756,
                49.27210904636191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05108014607134014,
          "ground": "gnd"
        },
        "44_LVBranch626947": {
          "bus1": "44_MVLV04853_LV",
          "bus2": "44_LVBus013901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118776250499306,
                49.2708866980994
              ],
              [
                6.118766698153237,
                49.27087475759432
              ],
              [
                6.118766698153237,
                49.27087475759432
              ],
              [
                6.118721454716685,
                49.27081826769033
              ],
              [
                6.118672315199308,
                49.270626308356476
              ],
              [
                6.118612820959298,
                49.27060776557446
              ],
              [
                6.118519338006586,
                49.27056760962204
              ],
              [
                6.118534271345198,
                49.270530900196604
              ],
              [
                6.118534271345198,
                49.270530900196604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04589779462291135,
          "ground": "gnd"
        },
        "44_LVBranch446640": {
          "bus1": "44_LVBus013901",
          "bus2": "44_LVBus013902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118534271345198,
                49.270530900196604
              ],
              [
                6.118534271345198,
                49.270530900196604
              ],
              [
                6.118527449403661,
                49.270531402984034
              ],
              [
                6.118474143016194,
                49.27054519828506
              ],
              [
                6.118356183696048,
                49.27048081772714
              ],
              [
                6.118166540444622,
                49.27033927417659
              ],
              [
                6.118121192070087,
                49.270305435527895
              ],
              [
                6.118031989806381,
                49.2702371444414
              ],
              [
                6.117911037205308,
                49.27014047755021
              ],
              [
                6.117760544868777,
                49.27022048483665
              ],
              [
                6.117682950726985,
                49.270267155343085
              ],
              [
                6.117590741289177,
                49.27033861634967
              ],
              [
                6.1175390650969,
                49.27032861439233
              ],
              [
                6.1175390650969,
                49.27032861439233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10178087841229218,
          "ground": "gnd"
        },
        "44_LVBranch455375": {
          "bus1": "44_LVBus013902",
          "bus2": "44_LVBus013903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1175390650969,
                49.27032861439233
              ],
              [
                6.1175390650969,
                49.27032861439233
              ],
              [
                6.11754580773463,
                49.270327781362056
              ],
              [
                6.117578593021944,
                49.27032370839787
              ],
              [
                6.117668046693586,
                49.27025234321014
              ],
              [
                6.117743110610575,
                49.27020845977132
              ],
              [
                6.11780931082238,
                49.2701567604734
              ],
              [
                6.117592047942217,
                49.269961309661376
              ],
              [
                6.117326391002312,
                49.26974495064194
              ],
              [
                6.117288068597026,
                49.269747740863416
              ],
              [
                6.11728324229844,
                49.269748090774165
              ],
              [
                6.1172812460868,
                49.2697482346067
              ],
              [
                6.1172812460868,
                49.2697482346067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08907195662821304,
          "ground": "gnd"
        },
        "44_LVBranch372636": {
          "bus1": "44_LVBus013902",
          "bus2": "44_LVBus013904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1175390650969,
                49.27032861439233
              ],
              [
                6.1175390650969,
                49.27032861439233
              ],
              [
                6.11754031076983,
                49.27033302742975
              ],
              [
                6.117546614462226,
                49.270355369073215
              ],
              [
                6.117469521170933,
                49.270444342778305
              ],
              [
                6.117432553462708,
                49.270500481713846
              ],
              [
                6.11735148638441,
                49.27066341634664
              ],
              [
                6.117328023431142,
                49.27066304911876
              ],
              [
                6.117314289688586,
                49.270662834132935
              ],
              [
                6.117343052485261,
                49.27067899965197
              ],
              [
                6.117193279111938,
                49.27098644529386
              ],
              [
                6.117162069941488,
                49.270990648380256
              ],
              [
                6.117157864096308,
                49.270991212595234
              ],
              [
                6.117182512910985,
                49.27100750773732
              ],
              [
                6.117040767167804,
                49.27131199283086
              ],
              [
                6.117017725023598,
                49.27131473336773
              ],
              [
                6.11700939936985,
                49.27131572415803
              ],
              [
                6.11700939936985,
                49.27131572415803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12451204882272811,
          "ground": "gnd"
        },
        "44_LVBranch735218": {
          "bus1": "44_LVBus013904",
          "bus2": "44_LVBus013905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11700939936985,
                49.27131572415803
              ],
              [
                6.11700939936985,
                49.27131572415803
              ],
              [
                6.117013949290563,
                49.27131908869941
              ],
              [
                6.117032743598228,
                49.27133296886394
              ],
              [
                6.11696053167293,
                49.27148570318668
              ],
              [
                6.116929326020087,
                49.271545258180936
              ],
              [
                6.116919597035151,
                49.27159779561023
              ],
              [
                6.11692483365862,
                49.27164804478623
              ],
              [
                6.116930590135822,
                49.27165753255301
              ],
              [
                6.11695083430152,
                49.27169093007669
              ],
              [
                6.11695319693182,
                49.27169483122567
              ],
              [
                6.11700077213523,
                49.271740994552005
              ],
              [
                6.117070771361031,
                49.27177470475785
              ],
              [
                6.117134121481028,
                49.271793333728326
              ],
              [
                6.117182924879767,
                49.27180163647506
              ],
              [
                6.117216757254078,
                49.271794220691824
              ],
              [
                6.117216757254078,
                49.271794220691824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06826737478866997,
          "ground": "gnd"
        },
        "44_LVBranch506891": {
          "bus1": "44_LVBus013905",
          "bus2": "44_LVBus013906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117216757254078,
                49.271794220691824
              ],
              [
                6.117216757254078,
                49.271794220691824
              ],
              [
                6.11720207546195,
                49.27181811379345
              ],
              [
                6.117169760235637,
                49.27182728068176
              ],
              [
                6.11714489169244,
                49.271911685754176
              ],
              [
                6.117141373481474,
                49.271923651306
              ],
              [
                6.117107144129663,
                49.2719475304853
              ],
              [
                6.117104803557119,
                49.271949160254415
              ],
              [
                6.117022817873094,
                49.27222557071165
              ],
              [
                6.117022817873094,
                49.27222557071165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05154675912288766,
          "ground": "gnd"
        },
        "44_LVBranch653787": {
          "bus1": "44_MVLV04853_LV",
          "bus2": "44_LVBus013899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118776250499306,
                49.2708866980994
              ],
              [
                6.118772552943194,
                49.27087343978858
              ],
              [
                6.118772552943194,
                49.27087343978858
              ],
              [
                6.118749649683301,
                49.27079123217944
              ],
              [
                6.118769212969741,
                49.27077708795799
              ],
              [
                6.11890234553988,
                49.2707727126683
              ],
              [
                6.119034304903561,
                49.270771072555895
              ],
              [
                6.119079596439351,
                49.27076958224088
              ],
              [
                6.119109646371519,
                49.27073077732822
              ],
              [
                6.119100566205998,
                49.270666249061556
              ],
              [
                6.119162341076837,
                49.27049675246266
              ],
              [
                6.119281260531257,
                49.27017049730326
              ],
              [
                6.119317817366358,
                49.27016930016151
              ],
              [
                6.119322438148429,
                49.2701691455321
              ],
              [
                6.119296285582579,
                49.27015109929874
              ],
              [
                6.119399858092337,
                49.26985146562723
              ],
              [
                6.119436894666994,
                49.2698502533212
              ],
              [
                6.119441035451308,
                49.26985011381516
              ],
              [
                6.119441035451308,
                49.26985011381516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14568010898048342,
          "ground": "gnd"
        },
        "44_LVBranch639938": {
          "bus1": "44_MVLV04853_LV",
          "bus2": "44_LVBus013894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118776250499306,
                49.2708866980994
              ],
              [
                6.118775218521973,
                49.27087323886126
              ],
              [
                6.118775218521973,
                49.27087323886126
              ],
              [
                6.118774874529652,
                49.27086875244855
              ],
              [
                6.118769218890947,
                49.2707950947728
              ],
              [
                6.118926782252904,
                49.27078630680727
              ],
              [
                6.119083928459712,
                49.270790151074586
              ],
              [
                6.119164985450592,
                49.27080639505775
              ],
              [
                6.119234932472618,
                49.270839206231145
              ],
              [
                6.119397178888333,
                49.270873488674404
              ],
              [
                6.119443134637958,
                49.27080895276301
              ],
              [
                6.119491016240724,
                49.27078756575424
              ],
              [
                6.119491016240724,
                49.27078756575424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06863151072713194,
          "ground": "gnd"
        },
        "44_LVBranch129661": {
          "bus1": "44_LVBus013894",
          "bus2": "44_LVBus013895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119491016240724,
                49.27078756575424
              ],
              [
                6.119491016240724,
                49.27078756575424
              ],
              [
                6.119488492500578,
                49.27079174679506
              ],
              [
                6.119381669220129,
                49.270968455816586
              ],
              [
                6.119331088238582,
                49.27105213386004
              ],
              [
                6.119331088238582,
                49.27105213386004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03164214786950828,
          "ground": "gnd"
        },
        "44_LVBranch081386": {
          "bus1": "44_LVBus013895",
          "bus2": "44_LVBus013896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119331088238582,
                49.27105213386004
              ],
              [
                6.119331088238582,
                49.27105213386004
              ],
              [
                6.119328619988,
                49.27105632214133
              ],
              [
                6.119321350229039,
                49.27106866686197
              ],
              [
                6.119213588320728,
                49.27124496450373
              ],
              [
                6.119113542646544,
                49.271408642385
              ],
              [
                6.119020290386366,
                49.271589735272045
              ],
              [
                6.119015914228179,
                49.27159825605669
              ],
              [
                6.118989612804032,
                49.27164933718808
              ],
              [
                6.118776088749975,
                49.27201087186181
              ],
              [
                6.118748851325128,
                49.272058393597966
              ],
              [
                6.118643129764494,
                49.27224285610457
              ],
              [
                6.118596475250982,
                49.27232426025336
              ],
              [
                6.118596475250982,
                49.27232426025336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1512704385196817,
          "ground": "gnd"
        },
        "44_LVBranch605553": {
          "bus1": "44_LVBus013896",
          "bus2": "44_LVBus013897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118596475250982,
                49.27232426025336
              ],
              [
                6.118596475250982,
                49.27232426025336
              ],
              [
                6.118514889789822,
                49.27249582847229
              ],
              [
                6.118558610476509,
                49.27255028865758
              ],
              [
                6.118578540653425,
                49.272575106078385
              ],
              [
                6.118578540653425,
                49.272575106078385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029942841123953255,
          "ground": "gnd"
        },
        "44_152811": {
          "bus1": "44_MVBus42612",
          "bus2": "44_MVLV52243",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117066024961962,
                49.275471186835944
              ],
              [
                6.117066024961962,
                49.275471186835944
              ],
              [
                6.116804850837585,
                49.27554927221434
              ],
              [
                6.116725810489531,
                49.2753568785372
              ],
              [
                6.116686299757211,
                49.275298921308206
              ],
              [
                6.115631735727774,
                49.27484416908111
              ],
              [
                6.115511662469394,
                49.27484046597622
              ],
              [
                6.115363670240686,
                49.27500590990098
              ],
              [
                6.115294762439095,
                49.27505978828703
              ],
              [
                6.115173487702043,
                49.275074894071
              ],
              [
                6.115152941081766,
                49.275074020807644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18887893498528577,
          "ground": "gnd"
        },
        "44_LVBranch426354": {
          "bus1": "44_MVLV52243_LV",
          "bus2": "44_LVBus014098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115152941081766,
                49.275074020807644
              ],
              [
                6.115142042377542,
                49.275085454049545
              ],
              [
                6.115142042377542,
                49.275085454049545
              ],
              [
                6.114978374697569,
                49.275188807484696
              ],
              [
                6.114726492257488,
                49.2753811131099
              ],
              [
                6.114257564348548,
                49.27582210958596
              ],
              [
                6.11419714202878,
                49.275803341933994
              ],
              [
                6.114193447594476,
                49.27580712793259
              ],
              [
                6.114193447594476,
                49.27580712793259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10983306486968931,
          "ground": "gnd"
        },
        "44_84586": {
          "bus1": "44_MVBus42611",
          "bus2": "44_MVLV38135",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119652321076104,
                49.279377142753596
              ],
              [
                6.119652321076104,
                49.279377142753596
              ],
              [
                6.119627879433667,
                49.279363539900075
              ],
              [
                6.119429426587605,
                49.27943088400939
              ],
              [
                6.11940885465128,
                49.27943155926182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.018601422543994918,
          "ground": "gnd"
        },
        "44_LVBranch015796": {
          "bus1": "44_MVLV38135_LV",
          "bus2": "44_LVBus014039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11940885465128,
                49.27943155926182
              ],
              [
                6.119396477309764,
                49.279442328877934
              ],
              [
                6.119396477309764,
                49.279442328877934
              ],
              [
                6.119342165873812,
                49.27944689156949
              ],
              [
                6.119338044880248,
                49.2794504842865
              ],
              [
                6.119338044880248,
                49.2794504842865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00448379324154196,
          "ground": "gnd"
        },
        "44_LVBranch326466": {
          "bus1": "44_MVLV46682_LV",
          "bus2": "44_LVBus014071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121408991728574,
                49.2827439177439
              ],
              [
                6.121381117202219,
                49.28274626262533
              ],
              [
                6.121381117202219,
                49.28274626262533
              ],
              [
                6.121365798270219,
                49.282782237553306
              ],
              [
                6.121347010623056,
                49.28279147349484
              ],
              [
                6.121325396873898,
                49.28279220885973
              ],
              [
                6.121275938984091,
                49.282685790070666
              ],
              [
                6.121251155257331,
                49.28254254375799
              ],
              [
                6.121233014155273,
                49.282514648326995
              ],
              [
                6.121177685603778,
                49.282481934950596
              ],
              [
                6.121078136280234,
                49.2824401910511
              ],
              [
                6.121077346982804,
                49.28243918157477
              ],
              [
                6.121077447078677,
                49.28243120936341
              ],
              [
                6.121077447078677,
                49.28243120936341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05425440625839545,
          "ground": "gnd"
        },
        "44_LVBranch441445": {
          "bus1": "44_LVBus014071",
          "bus2": "44_LVBus014072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121077447078677,
                49.28243120936341
              ],
              [
                6.121077447078677,
                49.28243120936341
              ],
              [
                6.121063602288204,
                49.28243456899533
              ],
              [
                6.121057869174871,
                49.28243233022759
              ],
              [
                6.121052701919927,
                49.28243030747641
              ],
              [
                6.120852228871955,
                49.28235204350947
              ],
              [
                6.120846977349701,
                49.282349996422866
              ],
              [
                6.120805048808979,
                49.28233363507398
              ],
              [
                6.120780177765106,
                49.2823239315642
              ],
              [
                6.120604523630158,
                49.28225539933668
              ],
              [
                6.120524786011961,
                49.28222428254073
              ],
              [
                6.120360739793371,
                49.28216027705543
              ],
              [
                6.12035686112923,
                49.28215876232064
              ],
              [
                6.120269395247377,
                49.28212463296471
              ],
              [
                6.120087591760496,
                49.28207245679276
              ],
              [
                6.120085991051052,
                49.28207200355363
              ],
              [
                6.119819058208378,
                49.28199538274879
              ],
              [
                6.119757640883985,
                49.28197424756083
              ],
              [
                6.119753282126782,
                49.28194903865448
              ],
              [
                6.119773661454019,
                49.28192669290109
              ],
              [
                6.119780085415488,
                49.28191964570692
              ],
              [
                6.119780085415488,
                49.28191964570692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11581582163819147,
          "ground": "gnd"
        },
        "44_LVBranch590802": {
          "bus1": "44_MVLV46682_LV",
          "bus2": "44_LVBus014063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121408991728574,
                49.2827439177439
              ],
              [
                6.121403179457713,
                49.28275851903949
              ],
              [
                6.121403179457713,
                49.28275851903949
              ],
              [
                6.121400070810016,
                49.28276726967579
              ],
              [
                6.121391260298122,
                49.282792120193456
              ],
              [
                6.121361698756712,
                49.2828094489896
              ],
              [
                6.121368652302881,
                49.2828178014499
              ],
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121386582588406,
                49.28283611545474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010200700197743825,
          "ground": "gnd"
        },
        "44_LVBranch633063": {
          "bus1": "44_LVBus014063",
          "bus2": "44_LVBus014069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121392712720428,
                49.282838143813976
              ],
              [
                6.121545908004581,
                49.282888809553285
              ],
              [
                6.121557463277019,
                49.28289262764445
              ],
              [
                6.121557463277019,
                49.28289262764445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013931012940841009,
          "ground": "gnd"
        },
        "44_LVBranch198943": {
          "bus1": "44_LVBus014063",
          "bus2": "44_LVBus014064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121393041383409,
                49.282834580657216
              ],
              [
                6.121823504363753,
                49.28272848323811
              ],
              [
                6.12195957815377,
                49.282694942857155
              ],
              [
                6.122144568758277,
                49.28257408000988
              ],
              [
                6.122209196517719,
                49.28253185499189
              ],
              [
                6.122364804333639,
                49.28243019496981
              ],
              [
                6.122531313088945,
                49.28216958317424
              ],
              [
                6.122627670420333,
                49.28201877485032
              ],
              [
                6.122627670420333,
                49.28201877485032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13580792973591566,
          "ground": "gnd"
        },
        "44_LVBranch439516": {
          "bus1": "44_LVBus014064",
          "bus2": "44_LVBus014065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122627670420333,
                49.28201877485032
              ],
              [
                6.122627670420333,
                49.28201877485032
              ],
              [
                6.122684092912372,
                49.2820336800885
              ],
              [
                6.1227156444594,
                49.28196483101675
              ],
              [
                6.122734230680251,
                49.281889447133196
              ],
              [
                6.122672055802148,
                49.28187036103911
              ],
              [
                6.122719232744049,
                49.281831456324255
              ],
              [
                6.122744075725452,
                49.28182175033757
              ],
              [
                6.123906555328524,
                49.28217336274447
              ],
              [
                6.124719982566881,
                49.282411370019325
              ],
              [
                6.124890362809716,
                49.282582986205604
              ],
              [
                6.125238134148259,
                49.28250598325234
              ],
              [
                6.125173673440408,
                49.28240745968194
              ],
              [
                6.125198602166704,
                49.28236144891004
              ],
              [
                6.125225381458369,
                49.28237054264828
              ],
              [
                6.125225381458369,
                49.28237054264828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26056753234405605,
          "ground": "gnd"
        },
        "44_LVBranch530397": {
          "bus1": "44_LVBus014065",
          "bus2": "44_LVBus014066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.125225381458369,
                49.28237054264828
              ],
              [
                6.125225381458369,
                49.28237054264828
              ],
              [
                6.125206057237539,
                49.282379949062395
              ],
              [
                6.12520103027,
                49.28240238694143
              ],
              [
                6.125258955181124,
                49.28248331676191
              ],
              [
                6.125331233105316,
                49.28253795254695
              ],
              [
                6.125426345422029,
                49.282588269853136
              ],
              [
                6.125576931667133,
                49.282634083953056
              ],
              [
                6.125663526590569,
                49.28264459965904
              ],
              [
                6.125726464679164,
                49.28263094737524
              ],
              [
                6.125768707705711,
                49.28261352299604
              ],
              [
                6.125830061043469,
                49.282561613336185
              ],
              [
                6.125940892497248,
                49.282409202976396
              ],
              [
                6.125982656695566,
                49.282403369477535
              ],
              [
                6.12603499969745,
                49.282375813242304
              ],
              [
                6.126259465745554,
                49.282408510067256
              ],
              [
                6.12631142883178,
                49.28225578994799
              ],
              [
                6.126369947901428,
                49.282127831408786
              ],
              [
                6.126414842006146,
                49.282003415024676
              ],
              [
                6.126538713034952,
                49.28187907772978
              ],
              [
                6.126720599013181,
                49.28165929434828
              ],
              [
                6.126823500622693,
                49.28156325868412
              ],
              [
                6.126943168200256,
                49.28147290871917
              ],
              [
                6.127034890698023,
                49.28142623661813
              ],
              [
                6.127109946842819,
                49.28144603807625
              ],
              [
                6.127117113534162,
                49.28144403987756
              ],
              [
                6.127123431982242,
                49.28144228432907
              ],
              [
                6.127123431982242,
                49.28144228432907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2414145439634307,
          "ground": "gnd"
        },
        "44_LVBranch173518": {
          "bus1": "44_LVBus014063",
          "bus2": "44_LVBus014067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121386582588406,
                49.28283611545474
              ],
              [
                6.121385745535519,
                49.282836510615255
              ],
              [
                6.121381015732017,
                49.28283874643453
              ],
              [
                6.121141944951346,
                49.28295209357281
              ],
              [
                6.121136697357931,
                49.28295457955941
              ],
              [
                6.120998828571087,
                49.28301994381811
              ],
              [
                6.120611740704127,
                49.28323300863212
              ],
              [
                6.120522142885262,
                49.28328232481071
              ],
              [
                6.120511712692558,
                49.28328556774876
              ],
              [
                6.120263721714491,
                49.28336279375495
              ],
              [
                6.120077731587201,
                49.2834207150554
              ],
              [
                6.119897922653172,
                49.28347669634497
              ],
              [
                6.11989172666351,
                49.283478627523586
              ],
              [
                6.11989172666351,
                49.283478627523586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13096277193658984,
          "ground": "gnd"
        },
        "44_LVBranch042429": {
          "bus1": "44_LVBus014067",
          "bus2": "44_LVBus014068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11989172666351,
                49.283478627523586
              ],
              [
                6.11989172666351,
                49.283478627523586
              ],
              [
                6.119888062548424,
                49.28347984031058
              ],
              [
                6.119885606528524,
                49.28348065524979
              ],
              [
                6.119349066372709,
                49.283658517166145
              ],
              [
                6.11928781168767,
                49.283678822784196
              ],
              [
                6.119255546857004,
                49.28368951736999
              ],
              [
                6.119206322790824,
                49.28372121754759
              ],
              [
                6.118928409836215,
                49.283900201594115
              ],
              [
                6.118882755871097,
                49.28392960350498
              ],
              [
                6.118799494814366,
                49.28396586564792
              ],
              [
                6.118784774094059,
                49.28397227470679
              ],
              [
                6.11877987761487,
                49.28397542409924
              ],
              [
                6.11877987761487,
                49.28397542409924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09901253157605994,
          "ground": "gnd"
        },
        "44_LVBranch508999": {
          "bus1": "44_MVLV46682_LV",
          "bus2": "44_LVBus014058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121408991728574,
                49.2827439177439
              ],
              [
                6.121392049438554,
                49.28275394099062
              ],
              [
                6.121392049438554,
                49.28275394099062
              ],
              [
                6.121377432733185,
                49.282791422832275
              ],
              [
                6.121344285382645,
                49.282800949584
              ],
              [
                6.121321021643227,
                49.282801682999455
              ],
              [
                6.121261819151664,
                49.28280354040952
              ],
              [
                6.121106432918339,
                49.28280841195841
              ],
              [
                6.120719287339762,
                49.282785132831656
              ],
              [
                6.120663681311587,
                49.282777954123425
              ],
              [
                6.120533773102948,
                49.28272274865924
              ],
              [
                6.120455527467981,
                49.28268949807914
              ],
              [
                6.120447427778755,
                49.282689474545165
              ],
              [
                6.120447427778755,
                49.282689474545165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07531994790435964,
          "ground": "gnd"
        },
        "44_LVBranch725168": {
          "bus1": "44_LVBus014058",
          "bus2": "44_LVBus014059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120447427778755,
                49.282689474545165
              ],
              [
                6.120447427778755,
                49.282689474545165
              ],
              [
                6.120450132477444,
                49.28268774331843
              ],
              [
                6.120450164217937,
                49.28268593444076
              ],
              [
                6.120434567926899,
                49.28267858288737
              ],
              [
                6.120433200217042,
                49.282677933425894
              ],
              [
                6.120176962788496,
                49.282557110484014
              ],
              [
                6.120164556781024,
                49.282551259355806
              ],
              [
                6.120054414317662,
                49.28249933402158
              ],
              [
                6.120053160977927,
                49.28249874391247
              ],
              [
                6.120021754283776,
                49.28248393052577
              ],
              [
                6.119911861040325,
                49.28242903805025
              ],
              [
                6.119660803314857,
                49.28230365255168
              ],
              [
                6.119649884440903,
                49.28229820422999
              ],
              [
                6.119649627627323,
                49.28229807740663
              ],
              [
                6.119637839784177,
                49.28229389769621
              ],
              [
                6.119324229388847,
                49.28218272408226
              ],
              [
                6.11932389225896,
                49.28218262677211
              ],
              [
                6.119211627576653,
                49.282150402370625
              ],
              [
                6.119211627576653,
                49.282150402370625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10883596352669589,
          "ground": "gnd"
        },
        "44_LVBranch675339": {
          "bus1": "44_LVBus014059",
          "bus2": "44_LVBus014061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119211627576653,
                49.282150402370625
              ],
              [
                6.119211627576653,
                49.282150402370625
              ],
              [
                6.119122063294671,
                49.28214359138902
              ],
              [
                6.119116145645482,
                49.282143139239494
              ],
              [
                6.119104462552305,
                49.28214224813277
              ],
              [
                6.119101120557388,
                49.282145033766795
              ],
              [
                6.119101120557388,
                49.282145033766795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008243463226493131,
          "ground": "gnd"
        },
        "44_LVBranch394944": {
          "bus1": "44_LVBus014059",
          "bus2": "44_LVBus014060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119211627576653,
                49.282150402370625
              ],
              [
                6.119211627576653,
                49.282150402370625
              ],
              [
                6.11925383622641,
                49.28210410934962
              ],
              [
                6.119255655639859,
                49.28210211822257
              ],
              [
                6.119262410556528,
                49.28209470984989
              ],
              [
                6.119262410556528,
                49.28209470984989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007212194488788275,
          "ground": "gnd"
        },
        "44_66054": {
          "bus1": "44_MVBus42604",
          "bus2": "44_MVBus42605",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122350329861694,
                49.286599910789505
              ],
              [
                6.122350329861694,
                49.286599910789505
              ],
              [
                6.121478576018061,
                49.285612136092745
              ],
              [
                6.121478576018061,
                49.285612136092745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12684858818297565,
          "ground": "gnd"
        },
        "44_72837": {
          "bus1": "44_MVBus42605",
          "bus2": "44_MVBus42606",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121478576018061,
                49.285612136092745
              ],
              [
                6.121478576018061,
                49.285612136092745
              ],
              [
                6.120035568621057,
                49.28454190970227
              ],
              [
                6.118799734552656,
                49.283945593724546
              ],
              [
                6.118799734552656,
                49.283945593724546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2704344134475223,
          "ground": "gnd"
        },
        "44_121769": {
          "bus1": "44_MVBus42606",
          "bus2": "44_MVLV50561",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118799734552656,
                49.283945593724546
              ],
              [
                6.118799734552656,
                49.283945593724546
              ],
              [
                6.118837368157883,
                49.28397980104224
              ],
              [
                6.118797662823737,
                49.28402314569849
              ],
              [
                6.118492286721774,
                49.28385866147506
              ],
              [
                6.118215856998955,
                49.283682264572974
              ],
              [
                6.11811000110046,
                49.283616854792704
              ],
              [
                6.117859553120547,
                49.28364825466125
              ],
              [
                6.117822729499492,
                49.28365286832108
              ],
              [
                6.117838038492781,
                49.283636520036396
              ],
              [
                6.117828791691553,
                49.28364855795296
              ],
              [
                6.117819531168926,
                49.28366059630078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10268742297613444,
          "ground": "gnd"
        },
        "44_142274": {
          "bus1": "44_MVLV50561",
          "bus2": "44_MVBus42613",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117819531168926,
                49.28366059630078
              ],
              [
                6.117840125293174,
                49.28366019950392
              ],
              [
                6.117860719417095,
                49.283659802703575
              ],
              [
                6.118101362866957,
                49.28364518939296
              ],
              [
                6.118354908683801,
                49.2838082581636
              ],
              [
                6.118527940561711,
                49.283910614227615
              ],
              [
                6.118727179633244,
                49.28401391633101
              ],
              [
                6.118677024081053,
                49.28405967686025
              ],
              [
                6.118677024081053,
                49.28405967686025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08668221378318669,
          "ground": "gnd"
        },
        "44_LVBranch563028": {
          "bus1": "44_MVLV50561_LV",
          "bus2": "44_LVBus014096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117819531168926,
                49.28366059630078
              ],
              [
                6.117814580878553,
                49.28364751247187
              ],
              [
                6.117814580878553,
                49.28364751247187
              ],
              [
                6.117812925989779,
                49.283643148348276
              ],
              [
                6.117807426444052,
                49.283628579755074
              ],
              [
                6.117601743530346,
                49.283530893762574
              ],
              [
                6.117601743530346,
                49.283530893762574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020661374745420194,
          "ground": "gnd"
        },
        "44_LVBranch477763": {
          "bus1": "44_MVLV50561_LV",
          "bus2": "44_LVBus014092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117819531168926,
                49.28366059630078
              ],
              [
                6.117835821387746,
                49.28365234804169
              ],
              [
                6.117835821387746,
                49.28365234804169
              ],
              [
                6.117841255811705,
                49.2836495954863
              ],
              [
                6.117870643045493,
                49.28364948837873
              ],
              [
                6.118003536680241,
                49.2836595317231
              ],
              [
                6.118097977462111,
                49.28363748889521
              ],
              [
                6.118060555092094,
                49.28356617283099
              ],
              [
                6.118072890434212,
                49.28349094193437
              ],
              [
                6.118129397557111,
                49.28343303700744
              ],
              [
                6.11815904838733,
                49.283427174103736
              ],
              [
                6.11815904838733,
                49.283427174103736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04636102449045763,
          "ground": "gnd"
        },
        "44_LVBranch736042": {
          "bus1": "44_LVBus014092",
          "bus2": "44_LVBus014093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11815904838733,
                49.283427174103736
              ],
              [
                6.11815904838733,
                49.283427174103736
              ],
              [
                6.118159239989211,
                49.28342267986509
              ],
              [
                6.118159533200342,
                49.283415457123965
              ],
              [
                6.11814482507111,
                49.283399811455894
              ],
              [
                6.118457407340149,
                49.28315446464029
              ],
              [
                6.118485210071473,
                49.28315805002007
              ],
              [
                6.118499069445286,
                49.28315451035145
              ],
              [
                6.118505466231182,
                49.28315287872857
              ],
              [
                6.118505466231182,
                49.28315287872857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042511214544549245,
          "ground": "gnd"
        },
        "44_LVBranch300110": {
          "bus1": "44_LVBus014093",
          "bus2": "44_LVBus014094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118505466231182,
                49.28315287872857
              ],
              [
                6.118505466231182,
                49.28315287872857
              ],
              [
                6.118505122180328,
                49.28314839236714
              ],
              [
                6.118504777468877,
                49.28314389703206
              ],
              [
                6.118483488505153,
                49.283135600265325
              ],
              [
                6.118692972461354,
                49.282924324282945
              ],
              [
                6.118793972264886,
                49.282966923851596
              ],
              [
                6.118917049779765,
                49.28286551992944
              ],
              [
                6.118925993094612,
                49.28285814157649
              ],
              [
                6.118759364483667,
                49.282767277062504
              ],
              [
                6.118776236116878,
                49.28274713772417
              ],
              [
                6.118779534748032,
                49.282743202184946
              ],
              [
                6.118779534748032,
                49.282743202184946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07383743577041968,
          "ground": "gnd"
        },
        "44_LVBranch387567": {
          "bus1": "44_MVLV50561_LV",
          "bus2": "44_LVBus014080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117819531168926,
                49.28366059630078
              ],
              [
                6.117839515458465,
                49.28365733151179
              ],
              [
                6.117839515458465,
                49.28365733151179
              ],
              [
                6.117879368736163,
                49.28367351639484
              ],
              [
                6.117975896480776,
                49.28371176030501
              ],
              [
                6.117975896480776,
                49.28371176030501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011623291577032527,
          "ground": "gnd"
        },
        "44_LVBranch470094": {
          "bus1": "44_LVBus014080",
          "bus2": "44_LVBus014081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117975896480776,
                49.28371176030501
              ],
              [
                6.117975896480776,
                49.28371176030501
              ],
              [
                6.117999777532914,
                49.28370016986567
              ],
              [
                6.118046948362818,
                49.28372293296352
              ],
              [
                6.118020734622163,
                49.2837400025164
              ],
              [
                6.118020734622163,
                49.2837400025164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009119025949976786,
          "ground": "gnd"
        },
        "44_LVBranch678320": {
          "bus1": "44_LVBus014081",
          "bus2": "44_LVBus014088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118020734622163,
                49.2837400025164
              ],
              [
                6.118020734622163,
                49.2837400025164
              ],
              [
                6.118018806344355,
                49.28373285874505
              ],
              [
                6.118012763597186,
                49.28372585356497
              ],
              [
                6.117945215502817,
                49.28374248012411
              ],
              [
                6.11792491234192,
                49.28376476012201
              ],
              [
                6.117919973957854,
                49.283805255510465
              ],
              [
                6.117917308502554,
                49.28382713287319
              ],
              [
                6.117833042886134,
                49.28391120417266
              ],
              [
                6.117822834287725,
                49.28392138355528
              ],
              [
                6.117802917038619,
                49.283941249868384
              ],
              [
                6.117720085649747,
                49.28402389075984
              ],
              [
                6.117712554323327,
                49.28403140442002
              ],
              [
                6.117578540209727,
                49.28416510832633
              ],
              [
                6.117496168480161,
                49.28423551117792
              ],
              [
                6.1174933746453,
                49.284237901727245
              ],
              [
                6.117492003841247,
                49.284239078190694
              ],
              [
                6.117492003841247,
                49.284239078190694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07210324119646423,
          "ground": "gnd"
        },
        "44_LVBranch394279": {
          "bus1": "44_LVBus014088",
          "bus2": "44_LVBus014089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117492003841247,
                49.284239078190694
              ],
              [
                6.117492003841247,
                49.284239078190694
              ],
              [
                6.117393335395663,
                49.28419099848938
              ],
              [
                6.117381074513252,
                49.28418618585866
              ],
              [
                6.117001670495466,
                49.28403729599138
              ],
              [
                6.116917338258339,
                49.284105727440576
              ],
              [
                6.116894127549274,
                49.284124564000074
              ],
              [
                6.116894127549274,
                49.284124564000074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05464731708903978,
          "ground": "gnd"
        },
        "44_LVBranch393455": {
          "bus1": "44_LVBus014088",
          "bus2": "44_LVBus014090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117492003841247,
                49.284239078190694
              ],
              [
                6.117492003841247,
                49.284239078190694
              ],
              [
                6.117456161456216,
                49.28427738976104
              ],
              [
                6.117434645422079,
                49.28430038242713
              ],
              [
                6.117348620263781,
                49.28439232483161
              ],
              [
                6.117231250845007,
                49.284517759911594
              ],
              [
                6.117236429643497,
                49.2845502014579
              ],
              [
                6.11724713385226,
                49.28461717831727
              ],
              [
                6.117479501991228,
                49.284704328599894
              ],
              [
                6.11749655439017,
                49.28471072623911
              ],
              [
                6.11749655439017,
                49.28471072623911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06837301414871755,
          "ground": "gnd"
        },
        "44_LVBranch521339": {
          "bus1": "44_LVBus014081",
          "bus2": "44_LVBus014082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118020734622163,
                49.2837400025164
              ],
              [
                6.118020734622163,
                49.2837400025164
              ],
              [
                6.118037272943154,
                49.28374035404898
              ],
              [
                6.118056012490666,
                49.28373344073093
              ],
              [
                6.118237531654976,
                49.28382111184901
              ],
              [
                6.118474394105077,
                49.283912372992106
              ],
              [
                6.118525453550891,
                49.28393939368207
              ],
              [
                6.118693895450544,
                49.28402851045464
              ],
              [
                6.118749556795219,
                49.28400057424426
              ],
              [
                6.118757844550136,
                49.28399325254905
              ],
              [
                6.118757844550136,
                49.28399325254905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06584145484123725,
          "ground": "gnd"
        },
        "44_LVBranch005453": {
          "bus1": "44_LVBus014082",
          "bus2": "44_LVBus014083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118757844550136,
                49.28399325254905
              ],
              [
                6.118757844550136,
                49.28399325254905
              ],
              [
                6.118754347850374,
                49.283997113370816
              ],
              [
                6.118671135597952,
                49.284088941237584
              ],
              [
                6.118599495275967,
                49.284168010214565
              ],
              [
                6.118473635048724,
                49.28430692688472
              ],
              [
                6.118473635048724,
                49.28430692688472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04055305562022413,
          "ground": "gnd"
        },
        "44_LVBranch213783": {
          "bus1": "44_LVBus014083",
          "bus2": "44_LVBus014084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118473635048724,
                49.28430692688472
              ],
              [
                6.118473635048724,
                49.28430692688472
              ],
              [
                6.118401322135139,
                49.284404320476206
              ],
              [
                6.118222007414295,
                49.28464581067686
              ],
              [
                6.118210011895672,
                49.28466197366921
              ],
              [
                6.118129216115529,
                49.28477077827473
              ],
              [
                6.118083130206816,
                49.28488080108461
              ],
              [
                6.118042585638917,
                49.2849775714914
              ],
              [
                6.118042585638917,
                49.2849775714914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08119766720082768,
          "ground": "gnd"
        },
        "44_LVBranch681391": {
          "bus1": "44_LVBus014084",
          "bus2": "44_LVBus014087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118042585638917,
                49.2849775714914
              ],
              [
                6.118042585638917,
                49.2849775714914
              ],
              [
                6.118250134546236,
                49.285008441720734
              ],
              [
                6.118234990887856,
                49.285044968213775
              ],
              [
                6.118233951712023,
                49.285047474401644
              ],
              [
                6.118219193321367,
                49.28508307132819
              ],
              [
                6.118218120258677,
                49.285085677521444
              ],
              [
                6.118231242824287,
                49.28508706305351
              ],
              [
                6.118231242824287,
                49.28508706305351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02535231839278112,
          "ground": "gnd"
        },
        "44_LVBranch181881": {
          "bus1": "44_LVBus014084",
          "bus2": "44_LVBus014085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118042585638917,
                49.2849775714914
              ],
              [
                6.118042585638917,
                49.2849775714914
              ],
              [
                6.11796184174147,
                49.28512911558507
              ],
              [
                6.117959583090962,
                49.28513336011696
              ],
              [
                6.117959583090962,
                49.28513336011696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018348264095827432,
          "ground": "gnd"
        },
        "44_LVBranch264977": {
          "bus1": "44_LVBus014085",
          "bus2": "44_LVBus014086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117959583090962,
                49.28513336011696
              ],
              [
                6.117959583090962,
                49.28513336011696
              ],
              [
                6.117956707659087,
                49.28513744418753
              ],
              [
                6.117735466300533,
                49.285451588273986
              ],
              [
                6.117729728422233,
                49.28545974699634
              ],
              [
                6.117720055429743,
                49.2854734712493
              ],
              [
                6.117544009832788,
                49.285709406429255
              ],
              [
                6.117331898914443,
                49.28595712631083
              ],
              [
                6.117308788912992,
                49.28603188670995
              ],
              [
                6.117308721798072,
                49.28603209569397
              ],
              [
                6.117236234624574,
                49.286266540934626
              ],
              [
                6.117235213005397,
                49.28626984705452
              ],
              [
                6.117234867672896,
                49.28627094624719
              ],
              [
                6.117234867672896,
                49.28627094624719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13803122448214744,
          "ground": "gnd"
        },
        "44_LVBranch470092": {
          "bus1": "44_MVLV50561_LV",
          "bus2": "44_LVBus014076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117819531168926,
                49.28366059630078
              ],
              [
                6.117838411106226,
                49.283655216635324
              ],
              [
                6.117838411106226,
                49.283655216635324
              ],
              [
                6.117878614019593,
                49.2836636373406
              ],
              [
                6.118004636092,
                49.28367390611094
              ],
              [
                6.11813162124751,
                49.28365747603867
              ],
              [
                6.118331206317829,
                49.283795009525136
              ],
              [
                6.118404067714668,
                49.2838210466758
              ],
              [
                6.118454247958475,
                49.28381129003152
              ],
              [
                6.11846007304351,
                49.28379759695306
              ],
              [
                6.11846007304351,
                49.28379759695306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05424924065749656,
          "ground": "gnd"
        },
        "44_LVBranch678319": {
          "bus1": "44_LVBus014076",
          "bus2": "44_LVBus014078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11846007304351,
                49.28379759695306
              ],
              [
                6.11846007304351,
                49.28379759695306
              ],
              [
                6.118487532068675,
                49.28379669597123
              ],
              [
                6.118501950351303,
                49.28380522716895
              ],
              [
                6.118716728854062,
                49.28367161308768
              ],
              [
                6.119400417383901,
                49.28324626870633
              ],
              [
                6.119330912808416,
                49.28312970564174
              ],
              [
                6.119356635138315,
                49.283106346176254
              ],
              [
                6.119332717212421,
                49.283091476533514
              ],
              [
                6.119327732604981,
                49.283088386614644
              ],
              [
                6.119327732604981,
                49.283088386614644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11363978769834543,
          "ground": "gnd"
        },
        "44_LVBranch615862": {
          "bus1": "44_LVBus014076",
          "bus2": "44_LVBus014077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11846007304351,
                49.28379759695306
              ],
              [
                6.11846007304351,
                49.28379759695306
              ],
              [
                6.118482117772174,
                49.28381578174147
              ],
              [
                6.118433325996687,
                49.28387950599062
              ],
              [
                6.118519425063412,
                49.283925300494985
              ],
              [
                6.118694087767726,
                49.2840131959387
              ],
              [
                6.118763463271268,
                49.28397657082442
              ],
              [
                6.118750702705542,
                49.28397188200482
              ],
              [
                6.118750702705542,
                49.28397188200482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04216419972194388,
          "ground": "gnd"
        },
        "44_20870": {
          "bus1": "44_MVBus42605",
          "bus2": "44_MVLV11960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121478576018061,
                49.285612136092745
              ],
              [
                6.121478576018061,
                49.285612136092745
              ],
              [
                6.121492979770443,
                49.28555328139725
              ],
              [
                6.121492097682087,
                49.28553981761242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.006628892615784116,
          "ground": "gnd"
        },
        "44_LVBranch216397": {
          "bus1": "44_MVLV11960_LV",
          "bus2": "44_LVBus013925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121492097682087,
                49.28553981761242
              ],
              [
                6.121493130663606,
                49.28555327664029
              ],
              [
                6.121493130663606,
                49.28555327664029
              ],
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121513846840547,
                49.28575082402972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022021920317856134,
          "ground": "gnd"
        },
        "44_LVBranch290713": {
          "bus1": "44_LVBus013925",
          "bus2": "44_LVBus013926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121798614040605,
                49.286024189223625
              ],
              [
                6.121820109041491,
                49.28604178813527
              ],
              [
                6.121820109041491,
                49.28604178813527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03929543073227022,
          "ground": "gnd"
        },
        "44_LVBranch197319": {
          "bus1": "44_LVBus013926",
          "bus2": "44_LVBus013927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121820109041491,
                49.28604178813527
              ],
              [
                6.121820109041491,
                49.28604178813527
              ],
              [
                6.122316820040981,
                49.28661275906946
              ],
              [
                6.122316820040981,
                49.28661275906946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07306285236433109,
          "ground": "gnd"
        },
        "44_LVBranch293027": {
          "bus1": "44_LVBus013927",
          "bus2": "44_LVBus013928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122316820040981,
                49.28661275906946
              ],
              [
                6.122316820040981,
                49.28661275906946
              ],
              [
                6.122956065600976,
                49.287144640553066
              ],
              [
                6.122962615091173,
                49.287146008020486
              ],
              [
                6.122962615091173,
                49.287146008020486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07574564087654075,
          "ground": "gnd"
        },
        "44_LVBranch243163": {
          "bus1": "44_LVBus013925",
          "bus2": "44_LVBus013929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121631579789963,
                49.285689197443325
              ],
              [
                6.122172183745905,
                49.28540621531717
              ],
              [
                6.122178426774191,
                49.28540268154256
              ],
              [
                6.122178426774191,
                49.28540268154256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06194277846704799,
          "ground": "gnd"
        },
        "44_LVBranch548694": {
          "bus1": "44_LVBus013929",
          "bus2": "44_LVBus013930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122178426774191,
                49.28540268154256
              ],
              [
                6.122178426774191,
                49.28540268154256
              ],
              [
                6.122147585978151,
                49.28537263230846
              ],
              [
                6.122683508958718,
                49.28507714906721
              ],
              [
                6.122683508958718,
                49.28507714906721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05501695797763895,
          "ground": "gnd"
        },
        "44_LVBranch489879": {
          "bus1": "44_LVBus013930",
          "bus2": "44_LVBus013931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122683508958718,
                49.28507714906721
              ],
              [
                6.122683508958718,
                49.28507714906721
              ],
              [
                6.122747365664801,
                49.28503599161143
              ],
              [
                6.122752262002142,
                49.285032842060495
              ],
              [
                6.122752262002142,
                49.285032842060495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007021503734010098,
          "ground": "gnd"
        },
        "44_LVBranch493822": {
          "bus1": "44_LVBus013931",
          "bus2": "44_LVBus013932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122752262002142,
                49.285032842060495
              ],
              [
                6.122752262002142,
                49.285032842060495
              ],
              [
                6.122537619966906,
                49.28490055741579
              ],
              [
                6.122498457309695,
                49.28487642817061
              ],
              [
                6.122498457309695,
                49.28487642817061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025368676712242962,
          "ground": "gnd"
        },
        "44_LVBranch476127": {
          "bus1": "44_LVBus013930",
          "bus2": "44_LVBus013933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122683508958718,
                49.28507714906721
              ],
              [
                6.122683508958718,
                49.28507714906721
              ],
              [
                6.122753749408116,
                49.285078576682665
              ],
              [
                6.122852936963099,
                49.28500359229069
              ],
              [
                6.122716019662604,
                49.28492354268851
              ],
              [
                6.123024277498879,
                49.284740741544105
              ],
              [
                6.123015602284275,
                49.28473179588028
              ],
              [
                6.123008237387079,
                49.28472421201814
              ],
              [
                6.123003431636231,
                49.28471926375503
              ],
              [
                6.123003431636231,
                49.28471926375503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06260027578005431,
          "ground": "gnd"
        },
        "44_LVBranch036957": {
          "bus1": "44_LVBus013925",
          "bus2": "44_LVBus013934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121513846840547,
                49.28575082402972
              ],
              [
                6.121509725493942,
                49.28575441679986
              ],
              [
                6.121183526111977,
                49.28600009223141
              ],
              [
                6.121090958663908,
                49.28606981151285
              ],
              [
                6.121086958899575,
                49.286072815797944
              ],
              [
                6.120817460873641,
                49.286275778237766
              ],
              [
                6.120737867136841,
                49.286335725117176
              ],
              [
                6.120712255877456,
                49.28635649988684
              ],
              [
                6.120575895844187,
                49.286467111306415
              ],
              [
                6.120472282321241,
                49.28655115544067
              ],
              [
                6.120124514419246,
                49.28683324192001
              ],
              [
                6.120124514419246,
                49.28683324192001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15721458819696746,
          "ground": "gnd"
        },
        "44_LVBranch249026": {
          "bus1": "44_LVBus013934",
          "bus2": "44_LVBus013935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120124514419246,
                49.28683324192001
              ],
              [
                6.120124514419246,
                49.28683324192001
              ],
              [
                6.120120221664112,
                49.286836750090934
              ],
              [
                6.119892795542642,
                49.287022608101445
              ],
              [
                6.119886959547443,
                49.28702737913269
              ],
              [
                6.119882368431592,
                49.287031130548975
              ],
              [
                6.119877841939181,
                49.28703482596242
              ],
              [
                6.119873198593942,
                49.287038615001556
              ],
              [
                6.119867038813561,
                49.28704365707137
              ],
              [
                6.119635318042816,
                49.28723302271898
              ],
              [
                6.119619430814248,
                49.287246007497664
              ],
              [
                6.119619430814248,
                49.287246007497664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05880088419595883,
          "ground": "gnd"
        }
      },
      "transformer": {
        "44_MVLV49555_Transformer": {
          "bus_hv": "44_MVLV49555",
          "bus_lv": "44_MVLV49555_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV56169_Transformer": {
          "bus_hv": "44_MVLV56169",
          "bus_lv": "44_MVLV56169_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV62715_Transformer": {
          "bus_hv": "44_MVLV62715",
          "bus_lv": "44_MVLV62715_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV15568_Transformer": {
          "bus_hv": "44_MVLV15568",
          "bus_lv": "44_MVLV15568_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV43656_Transformer": {
          "bus_hv": "44_MVLV43656",
          "bus_lv": "44_MVLV43656_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "44_MVLV19851_Transformer": {
          "bus_hv": "44_MVLV19851",
          "bus_lv": "44_MVLV19851_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV20069_Transformer": {
          "bus_hv": "44_MVLV20069",
          "bus_lv": "44_MVLV20069_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "44_MVLV08789_Transformer": {
          "bus_hv": "44_MVLV08789",
          "bus_lv": "44_MVLV08789_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV19850_Transformer": {
          "bus_hv": "44_MVLV19850",
          "bus_lv": "44_MVLV19850_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "44_MVLV60571_Transformer": {
          "bus_hv": "44_MVLV60571",
          "bus_lv": "44_MVLV60571_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV32801_Transformer": {
          "bus_hv": "44_MVLV32801",
          "bus_lv": "44_MVLV32801_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV04853_Transformer": {
          "bus_hv": "44_MVLV04853",
          "bus_lv": "44_MVLV04853_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "44_MVLV52243_Transformer": {
          "bus_hv": "44_MVLV52243",
          "bus_lv": "44_MVLV52243_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "44_MVLV38135_Transformer": {
          "bus_hv": "44_MVLV38135",
          "bus_lv": "44_MVLV38135_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "44_MVLV46682_Transformer": {
          "bus_hv": "44_MVLV46682",
          "bus_lv": "44_MVLV46682_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "44_MVLV50561_Transformer": {
          "bus_hv": "44_MVLV50561",
          "bus_lv": "44_MVLV50561_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "44_MVLV11960_Transformer": {
          "bus_hv": "44_MVLV11960",
          "bus_lv": "44_MVLV11960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 206
  }
}
