{
  "bus": {
    "52_ANCEN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.1807003580430577,
      "latitude": 47.37754814924419,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV003697": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.186215061492561,
      "latitude": 47.41545958337843,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV069614": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.188583515193891,
      "latitude": 47.41807586979329,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02354": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.188367544623041,
      "latitude": 47.419716758562274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV089854": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.191503474903797,
      "latitude": 47.42068923027338,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV089854_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.191503474903797,
      "latitude": 47.42068923027338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.191146023115964,
      "latitude": 47.42032326597757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190498229245352,
      "latitude": 47.41979838401842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189808623720534,
      "latitude": 47.41961376184485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192383563156508,
      "latitude": 47.420551384671754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192450580156683,
      "latitude": 47.42055508577561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192682689134709,
      "latitude": 47.420517690642086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192693050946819,
      "latitude": 47.420451959262856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192787498021737,
      "latitude": 47.4198086383534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193328092389018,
      "latitude": 47.42039182054824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193686115282934,
      "latitude": 47.420301527945135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192272630229303,
      "latitude": 47.420560872122664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192072373168416,
      "latitude": 47.4196795621108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02355": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.187655789733231,
      "latitude": 47.42209549838883,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02356": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.190693615281692,
      "latitude": 47.42386190800593,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV045010": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.188883505475329,
      "latitude": 47.42390597531178,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV045010_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188883505475329,
      "latitude": 47.42390597531178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188832397690094,
      "latitude": 47.4239302405513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187546837431776,
      "latitude": 47.424120247323614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187394520775925,
      "latitude": 47.424890759493834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02357": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.195500369968889,
      "latitude": 47.42665648629661,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV028965": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.202433257665555,
      "latitude": 47.426718445122475,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV028965_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.202433257665555,
      "latitude": 47.426718445122475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.203737501050266,
      "latitude": 47.426777608640556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.204215768426746,
      "latitude": 47.42718617825001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.205104050512305,
      "latitude": 47.42737510470688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.200795591355888,
      "latitude": 47.4266334400525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.191391503574143,
      "latitude": 47.42976937799944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083383": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.191034694829221,
      "latitude": 47.42991171312692,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083383_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.191034694829221,
      "latitude": 47.42991171312692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190338341657413,
      "latitude": 47.429835688268795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188675318481401,
      "latitude": 47.429829622354944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18788792567557,
      "latitude": 47.43000216820253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189877312922915,
      "latitude": 47.429064573904256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1886671903249,
      "latitude": 47.42898438180361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187889950916425,
      "latitude": 47.42856774870054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187742137437339,
      "latitude": 47.42876043577536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187666677980207,
      "latitude": 47.42846199537965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190775595372777,
      "latitude": 47.428843613912946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190933987753276,
      "latitude": 47.43229997864393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193093893593354,
      "latitude": 47.43071063633366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193638910570305,
      "latitude": 47.43058506546455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.186990294624751,
      "latitude": 47.43169886009704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV029273": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.194723879379337,
      "latitude": 47.433923126479144,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV029273_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.194723879379337,
      "latitude": 47.433923126479144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.194877442263311,
      "latitude": 47.43383740452294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02373": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.185040778395585,
      "latitude": 47.43124747358607,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02374": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.177134869353032,
      "latitude": 47.43006616342354,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083404": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.177520962319149,
      "latitude": 47.42907930130903,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083404_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177520962319149,
      "latitude": 47.42907930130903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177576388955769,
      "latitude": 47.42897407167852,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177894259911137,
      "latitude": 47.42868349338624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179108064637968,
      "latitude": 47.429081529755386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179340123339761,
      "latitude": 47.42970296634885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.17882627350864,
      "latitude": 47.429758191253185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179685286307569,
      "latitude": 47.42843821204369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177819946378048,
      "latitude": 47.428321084458844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.176423438084264,
      "latitude": 47.427807925978506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173989882292358,
      "latitude": 47.427584626229596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178161597853078,
      "latitude": 47.42939750321199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV064012": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.175624151404601,
      "latitude": 47.43184799522659,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064012_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175624151404601,
      "latitude": 47.43184799522659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175696662803255,
      "latitude": 47.432142929037035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172860354042644,
      "latitude": 47.43158966596541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.17631403377812,
      "latitude": 47.4334567959272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV014242": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.185657046607447,
      "latitude": 47.430231256393945,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014242_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185657046607447,
      "latitude": 47.430231256393945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.183447676559463,
      "latitude": 47.429152232851784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186258930739558,
      "latitude": 47.43017834618128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187130954968022,
      "latitude": 47.430207241749166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186035257544967,
      "latitude": 47.43130570646051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185908229896599,
      "latitude": 47.431779820821966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186356281580748,
      "latitude": 47.43168230322541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185811023200896,
      "latitude": 47.43218675722202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186493608925906,
      "latitude": 47.42893074184703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02358": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.199900855527721,
      "latitude": 47.434207189357274,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02359": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.192844853595822,
      "latitude": 47.438212373832734,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02360": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.189217149110831,
      "latitude": 47.44143202970407,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064057": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.188408954430548,
      "latitude": 47.44137290115857,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064057_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188408954430548,
      "latitude": 47.44137290115857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187758745050903,
      "latitude": 47.44137468776386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187246510315101,
      "latitude": 47.44125521821854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186242893387024,
      "latitude": 47.43992614386579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186011374216138,
      "latitude": 47.43963605363534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02361": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.186475211759831,
      "latitude": 47.44404294319158,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02362": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.182365201737616,
      "latitude": 47.44785750023258,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV001043": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.182318450298646,
      "latitude": 47.447987723801695,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02375": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.17957935004787,
      "latitude": 47.45670512100971,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV088401": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.178618189962461,
      "latitude": 47.45672529511422,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02377": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.17527829032173,
      "latitude": 47.45781705965858,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV059309": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.173454651840441,
      "latitude": 47.45439861415021,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV059309_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173454651840441,
      "latitude": 47.45439861415021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173268897092285,
      "latitude": 47.45437993344867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172654195395528,
      "latitude": 47.453008349212446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173556297351797,
      "latitude": 47.45532834467085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173576873775396,
      "latitude": 47.45595764764424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173524617250613,
      "latitude": 47.45639103474372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173131000271168,
      "latitude": 47.455663576672066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02378": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.173134134210668,
      "latitude": 47.45848082125451,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040150": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.173224759557549,
      "latitude": 47.45838533409476,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040150_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173224759557549,
      "latitude": 47.45838533409476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174592999189891,
      "latitude": 47.45843614254182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175107582470682,
      "latitude": 47.45806714393741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177157971385536,
      "latitude": 47.45772626291184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178256968067102,
      "latitude": 47.45756261765882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177223217615713,
      "latitude": 47.45745463212675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177278348024079,
      "latitude": 47.45720354913521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174656860003954,
      "latitude": 47.45853912063566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174796882976976,
      "latitude": 47.45919076012033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175938703271047,
      "latitude": 47.458204884684065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173136178298602,
      "latitude": 47.45843123754662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172907742488429,
      "latitude": 47.45875239801952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172185942943027,
      "latitude": 47.458920132071135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.170235949636188,
      "latitude": 47.45866225413157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172348333480073,
      "latitude": 47.46082134795616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.171750226205815,
      "latitude": 47.46087188111891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02379": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.168511393156676,
      "latitude": 47.45812228011284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040827": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.168527292426466,
      "latitude": 47.458129866448665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040827_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.168527292426466,
      "latitude": 47.458129866448665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.16856570073172,
      "latitude": 47.4576314436639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.168393353051891,
      "latitude": 47.458502838197575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.169438768673641,
      "latitude": 47.459056451353284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.169609343181385,
      "latitude": 47.45864250877573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167829426737165,
      "latitude": 47.45820476568975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167146753612893,
      "latitude": 47.45780676495246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167418575299268,
      "latitude": 47.45704287721183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167228061260668,
      "latitude": 47.45895227880887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167889501530668,
      "latitude": 47.46088755862044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.16716988380913,
      "latitude": 47.46098959139221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.168085118902982,
      "latitude": 47.46093476263784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.166109025179689,
      "latitude": 47.45694788282268,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040141": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.163823697760197,
      "latitude": 47.45623806853737,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040141_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.163823697760197,
      "latitude": 47.45623806853737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.16269051242712,
      "latitude": 47.45550753058549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.162226691463848,
      "latitude": 47.45581469379865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161468310368558,
      "latitude": 47.45677924076004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161237518279322,
      "latitude": 47.456883453676184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.16154735942866,
      "latitude": 47.454864495247904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161010088882565,
      "latitude": 47.45492174484897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.160516347966366,
      "latitude": 47.455276336948394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161516391416781,
      "latitude": 47.45479154459049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161561018578808,
      "latitude": 47.45469887889958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.160807425820148,
      "latitude": 47.45464500772627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.165325464168148,
      "latitude": 47.45687936957791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1638108957760165,
      "latitude": 47.45701900043947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1140758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.163755135421489,
      "latitude": 47.457076352471056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1140759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.163856947874613,
      "latitude": 47.45742169967385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1653680868841816,
      "latitude": 47.45689009197779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.165722151584676,
      "latitude": 47.45707703924899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.166075506418307,
      "latitude": 47.45724174026208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.166874458204153,
      "latitude": 47.45764354064635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.166728371856456,
      "latitude": 47.457917744457575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.167029973444215,
      "latitude": 47.45773683481704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.162929695890677,
      "latitude": 47.455405086768174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.162424292331699,
      "latitude": 47.45459568049441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.163529409939053,
      "latitude": 47.45440419409168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161582944188617,
      "latitude": 47.45470264652164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.161577762590989,
      "latitude": 47.453939685458245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV088401_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178618189962461,
      "latitude": 47.45672529511422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179530221062091,
      "latitude": 47.457360590722104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180098712465162,
      "latitude": 47.45740027089392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179626531895898,
      "latitude": 47.45591133675385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179903417600206,
      "latitude": 47.4536699366652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180751909003483,
      "latitude": 47.454256441091694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178487907368042,
      "latitude": 47.45740190149076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.17937672514452,
      "latitude": 47.4585030670829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.176929814343651,
      "latitude": 47.459306647719956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179561340277946,
      "latitude": 47.45843562288969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180023507426947,
      "latitude": 47.46159143495206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180074873551585,
      "latitude": 47.45831108247879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180130450123216,
      "latitude": 47.45778536246423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18048395208343,
      "latitude": 47.457971815184635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180956474071998,
      "latitude": 47.45832814104521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18104963255515,
      "latitude": 47.45858913768722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV009306": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.184355263143442,
      "latitude": 47.45635292666175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV009306_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184355263143442,
      "latitude": 47.45635292666175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184392819723784,
      "latitude": 47.456117680268896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184533398337339,
      "latitude": 47.455834281413544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187012904758403,
      "latitude": 47.45558778951968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187102954245693,
      "latitude": 47.45454058105535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184602938111085,
      "latitude": 47.45487774034486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.179783147647567,
      "latitude": 47.45587056545268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV001043_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182318450298646,
      "latitude": 47.447987723801695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.181948742646914,
      "latitude": 47.44796121371503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182110971464609,
      "latitude": 47.447478952875855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.181059788602329,
      "latitude": 47.447076123172494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18237711505668,
      "latitude": 47.44676152642336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182988021669551,
      "latitude": 47.44701037875625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.181632363020041,
      "latitude": 47.4474673843849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180020398344065,
      "latitude": 47.446391136012245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18074717065872,
      "latitude": 47.44760032652269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178950157966738,
      "latitude": 47.44727001380625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180560334755755,
      "latitude": 47.44833761527192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.181689580996493,
      "latitude": 47.44594602501486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.181970752417792,
      "latitude": 47.44555634885878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182437744939784,
      "latitude": 47.445794270066635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.183249270146712,
      "latitude": 47.44589873016317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.183283888802923,
      "latitude": 47.445850739658525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184745855258915,
      "latitude": 47.44608420643458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18355693676595,
      "latitude": 47.44817389305233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184617745818684,
      "latitude": 47.44813178847434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184057909702052,
      "latitude": 47.447263155411136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182432140710233,
      "latitude": 47.44810132119991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182301333632704,
      "latitude": 47.45178728832845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02363": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.176418665670012,
      "latitude": 47.44279621447775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080908": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.174314749326332,
      "latitude": 47.445044585647395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080908_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174314749326332,
      "latitude": 47.445044585647395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173909269426545,
      "latitude": 47.4452481521958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173456017471257,
      "latitude": 47.44626302129071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172757715343131,
      "latitude": 47.446168018219815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172429209006411,
      "latitude": 47.44604428293822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV046526": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.174899217930523,
      "latitude": 47.442658625578375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV046526_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174899217930523,
      "latitude": 47.442658625578375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174622337707821,
      "latitude": 47.44270664040675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.176546944824522,
      "latitude": 47.441420108109746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.176857220252746,
      "latitude": 47.440932578525086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177605250950213,
      "latitude": 47.440140030304754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.177492793547983,
      "latitude": 47.4412725502088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174573698730497,
      "latitude": 47.441081989454844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173639196772334,
      "latitude": 47.44120036651639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173133814332616,
      "latitude": 47.44263300964511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172913185782617,
      "latitude": 47.44300499011812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV104577": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.194513296559374,
      "latitude": 47.44757079985448,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV104577_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.194513296559374,
      "latitude": 47.44757079985448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.195233821882679,
      "latitude": 47.447026586451024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.196275053694698,
      "latitude": 47.445914327997365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193355175447949,
      "latitude": 47.44898846532878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193007141222065,
      "latitude": 47.44948056825467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193663473907147,
      "latitude": 47.44904173495774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193721899748123,
      "latitude": 47.44944977496155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193973747230315,
      "latitude": 47.449244006349865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV092694": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.196092648954943,
      "latitude": 47.43995916200269,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV092694_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.196092648954943,
      "latitude": 47.43995916200269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.195960966013268,
      "latitude": 47.44057546119938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02370": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.20248039086872,
      "latitude": 47.43432375227335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014241": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.208753243375851,
      "latitude": 47.43256688889227,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014241_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.208753243375851,
      "latitude": 47.43256688889227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.209129427991646,
      "latitude": 47.43263640569687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207373442860401,
      "latitude": 47.43194519281021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.20872040358325,
      "latitude": 47.433270224100085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207109008341948,
      "latitude": 47.43438205772095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.210717840555952,
      "latitude": 47.430183612620496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.21663498503595,
      "latitude": 47.429371840553884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV001615": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.201861949552468,
      "latitude": 47.43090485644882,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV001615_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.201861949552468,
      "latitude": 47.43090485644882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.201967413781335,
      "latitude": 47.4306945362311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.204258427323581,
      "latitude": 47.43162395032303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.200250547537208,
      "latitude": 47.430017665658745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.203630905791399,
      "latitude": 47.4527617498751,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040415": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.205618697423473,
      "latitude": 47.45292456815619,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV092789": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.203746379215296,
      "latitude": 47.46189811879442,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02365": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.211571525573518,
      "latitude": 47.45118228750194,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02368": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.212953188185627,
      "latitude": 47.44902666416506,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV028631": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.21047756185606,
      "latitude": 47.44810935841625,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV028631_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.21047756185606,
      "latitude": 47.44810935841625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.208948787663539,
      "latitude": 47.44807513822097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.20751084697011,
      "latitude": 47.44701164267939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.208948002919282,
      "latitude": 47.44846234173917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.206706754640981,
      "latitude": 47.449890569065296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.210173635239091,
      "latitude": 47.44912713560502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02369": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.22162598677483,
      "latitude": 47.443641831697846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071606": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.221850659531391,
      "latitude": 47.44360351148096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071606_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.221850659531391,
      "latitude": 47.44360351148096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.221932899631804,
      "latitude": 47.44416844129504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.221938266200485,
      "latitude": 47.44420965092121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.221938239790876,
      "latitude": 47.44463999206133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.221424920894778,
      "latitude": 47.44489990743538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.220325213232403,
      "latitude": 47.444943678962936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.219299526348378,
      "latitude": 47.44474174632207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.220791276180223,
      "latitude": 47.44471484442209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.218708075716661,
      "latitude": 47.445855272823145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV014295": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.228969067303926,
      "latitude": 47.44578784783721,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014295_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.228969067303926,
      "latitude": 47.44578784783721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.228557069927098,
      "latitude": 47.44596815708818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.228185692731139,
      "latitude": 47.445992196582786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.229919242076207,
      "latitude": 47.44546587458866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.229345458406853,
      "latitude": 47.4453412781806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.228740225151568,
      "latitude": 47.44411409972334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.230566722810355,
      "latitude": 47.44562061340829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.230152443189687,
      "latitude": 47.44631228954213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.230947061904557,
      "latitude": 47.444996495743894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.231132490192247,
      "latitude": 47.44456687814311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.231591056716729,
      "latitude": 47.44496044497197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.231417413148574,
      "latitude": 47.44467850443548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02366": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.211225637476404,
      "latitude": 47.45174585785843,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.2150815385119,
      "latitude": 47.45112653905537,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033701": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.215209287524245,
      "latitude": 47.45115153355206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033701_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.215209287524245,
      "latitude": 47.45115153355206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.213977716336482,
      "latitude": 47.45129617887076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.213128216159303,
      "latitude": 47.451391453883204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.213490496031471,
      "latitude": 47.449898907474854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.216146807791641,
      "latitude": 47.45100014787267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.216181876684006,
      "latitude": 47.45101105661428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.21811917480305,
      "latitude": 47.44960472970132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV008599": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.22279402084289,
      "latitude": 47.44940611119018,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV008599_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.22279402084289,
      "latitude": 47.44940611119018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.222817489102977,
      "latitude": 47.44936079184354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.222763994584482,
      "latitude": 47.44919944128329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV058816": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.208681961032169,
      "latitude": 47.45583588960121,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058816_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.208681961032169,
      "latitude": 47.45583588960121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207773884852916,
      "latitude": 47.45547650472078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.206739366328224,
      "latitude": 47.455571188485045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.206146270411385,
      "latitude": 47.4555056567444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.206235539823241,
      "latitude": 47.45601821468521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207220307429469,
      "latitude": 47.454818133900865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207906049697286,
      "latitude": 47.45514831077302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.209094798124869,
      "latitude": 47.456174413436884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.207384076038805,
      "latitude": 47.45716050201129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.20670297242014,
      "latitude": 47.45690041193948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02349": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.189177329936136,
      "latitude": 47.41687626094965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02351": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.179471192967456,
      "latitude": 47.41668264826853,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02352": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.177518046440284,
      "latitude": 47.4143384867312,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV000964": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.175076140351012,
      "latitude": 47.414925850799925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV000964_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175076140351012,
      "latitude": 47.414925850799925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.175900340864034,
      "latitude": 47.41454967578525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1767355662025,
      "latitude": 47.41454232877419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.178274843040295,
      "latitude": 47.41394633259135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174755820433717,
      "latitude": 47.41509764488962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.174662835562579,
      "latitude": 47.41547987245483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173860580935019,
      "latitude": 47.41558524902003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.173674785809598,
      "latitude": 47.41598706553493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.17276660831163,
      "latitude": 47.416095647187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172603867987084,
      "latitude": 47.41684792209771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172611971690977,
      "latitude": 47.415560090786485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.172134742903468,
      "latitude": 47.41455709875653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus02353": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.180577997490625,
      "latitude": 47.41984047382871,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040162": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.171306831497533,
      "latitude": 47.41774760432674,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV040162_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.171306831497533,
      "latitude": 47.41774760432674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.17123633983706,
      "latitude": 47.41772769906573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.171216878028472,
      "latitude": 47.41772950453336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV105904": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.178408307464806,
      "latitude": 47.424164038064006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02350": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.190915697415452,
      "latitude": 47.416765009380775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083405": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.193153017922195,
      "latitude": 47.41815133548496,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV083405_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193153017922195,
      "latitude": 47.41815133548496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192536388087672,
      "latitude": 47.41890733257728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192471104850993,
      "latitude": 47.41893480523345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.192502526799164,
      "latitude": 47.418900036305835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.191827442090597,
      "latitude": 47.418773402569805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.19133735334883,
      "latitude": 47.41863002338288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190482752273947,
      "latitude": 47.418681626574056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.191417393035044,
      "latitude": 47.41925641738091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193181000083601,
      "latitude": 47.41811852611663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190771647048079,
      "latitude": 47.41706445842999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190472342499595,
      "latitude": 47.41760215363991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189848287104495,
      "latitude": 47.41671029117184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.194096213409469,
      "latitude": 47.418437088869844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.194204031766198,
      "latitude": 47.419045346409035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.19459317222572,
      "latitude": 47.41938759931308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193694545359685,
      "latitude": 47.4202960033404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.19425534777025,
      "latitude": 47.420249154180325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.193407537790712,
      "latitude": 47.41883733618502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV069614_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188583515193891,
      "latitude": 47.41807586979329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188715916194972,
      "latitude": 47.41812388969757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188659520298832,
      "latitude": 47.4183399699211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188820150947676,
      "latitude": 47.41829747526565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189863111393053,
      "latitude": 47.418289757590586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190809807601201,
      "latitude": 47.41818291136117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189600159094941,
      "latitude": 47.41785383723641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189271067188105,
      "latitude": 47.41971595930679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189428307997555,
      "latitude": 47.41966046615006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189797043365497,
      "latitude": 47.41961659085853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189431471496006,
      "latitude": 47.4195478176486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.190469526114666,
      "latitude": 47.41868464088584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188700300110208,
      "latitude": 47.41808834872101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189676292238105,
      "latitude": 47.41459200365256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188678574082559,
      "latitude": 47.418161043910125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18863304109954,
      "latitude": 47.41834077652692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188502594217615,
      "latitude": 47.418908843196455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188012458867656,
      "latitude": 47.41916058133374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18830006906451,
      "latitude": 47.41949379070697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186571572669865,
      "latitude": 47.418477325115674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186275411043336,
      "latitude": 47.4181509721835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184244433142218,
      "latitude": 47.41744857112521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.188446556988394,
      "latitude": 47.419903520397646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.189802391510471,
      "latitude": 47.42071100173387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV097524": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.184691825059514,
      "latitude": 47.41709597032894,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015426": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.182260299990565,
      "latitude": 47.416040416369356,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV042493": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.180841653515686,
      "latitude": 47.414257019919184,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus02376": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.181116101148287,
      "latitude": 47.41205124196338,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV042493_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180841653515686,
      "latitude": 47.414257019919184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180861804839058,
      "latitude": 47.41492246178351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180607172856189,
      "latitude": 47.41466820795278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1805285983626006,
      "latitude": 47.41403785714349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180432572086381,
      "latitude": 47.41327280337824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180695529736766,
      "latitude": 47.41376862423298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1806704660830745,
      "latitude": 47.41356189906189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.18062785242054,
      "latitude": 47.413088495795556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV015426_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182260299990565,
      "latitude": 47.416040416369356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1829841504174945,
      "latitude": 47.41639056723179,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.183614851476148,
      "latitude": 47.41671530136729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.182096136225188,
      "latitude": 47.415768008463154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1819126090878065,
      "latitude": 47.415837698268064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1162272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.180632478073264,
      "latitude": 47.414869239606105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV097524_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.184691825059514,
      "latitude": 47.41709597032894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185116579992289,
      "latitude": 47.41674417803311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185292567196633,
      "latitude": 47.41658595412298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1852599892999494,
      "latitude": 47.41640142391289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1149158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185436749281023,
      "latitude": 47.41624367592935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.183851493362811,
      "latitude": 47.41683755531857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV003697_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186215061492561,
      "latitude": 47.41545958337843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus646640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186671863478464,
      "latitude": 47.415358952629404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1154433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185814217548593,
      "latitude": 47.41612066139808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.185564735851824,
      "latitude": 47.41519735967014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186864539371959,
      "latitude": 47.41518652251491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.187691711225095,
      "latitude": 47.41473117711202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus646632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.1867106530352616,
      "latitude": 47.41506244835218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1156537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.186878226514313,
      "latitude": 47.414899205856194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "52_243975": {
      "bus_from": "52_ANCEN",
      "bus_to": "52_MVLV003697",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5318.9831548938955,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_292032": {
      "bus_from": "52_MVLV003697",
      "bus_to": "52_MVLV069614",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 661.1342923829831,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_282703": {
      "bus_from": "52_MVLV069614",
      "bus_to": "52_MVBus02354",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 187.8332586274631,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_256995": {
      "bus_from": "52_MVBus02354",
      "bus_to": "52_MVLV089854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 293.33575633946384,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch453416": {
      "bus_from": "52_MVLV089854_LV",
      "bus_to": "52_LVBus646930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.0614602294517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch170147": {
      "bus_from": "52_LVBus646930",
      "bus_to": "52_LVBus646931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.10859804638348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301516": {
      "bus_from": "52_LVBus646931",
      "bus_to": "52_LVBus646932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.04158119036667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch697369": {
      "bus_from": "52_MVLV089854_LV",
      "bus_to": "52_LVBus646920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.94898736611239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch772112": {
      "bus_from": "52_LVBus646920",
      "bus_to": "52_LVBus646923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.381694195612281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch748955": {
      "bus_from": "52_LVBus646923",
      "bus_to": "52_LVBus646924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.00098830420404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch845231": {
      "bus_from": "52_LVBus646924",
      "bus_to": "52_LVBus646927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.43186123520578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch961670": {
      "bus_from": "52_LVBus646927",
      "bus_to": "52_LVBus646928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.22124059878918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch700598": {
      "bus_from": "52_LVBus646924",
      "bus_to": "52_LVBus646925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.6713533898543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch976936": {
      "bus_from": "52_LVBus646925",
      "bus_to": "52_LVBus646926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.384832208859162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch654830": {
      "bus_from": "52_LVBus646920",
      "bus_to": "52_LVBus646921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.008433951779171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch615111": {
      "bus_from": "52_LVBus646921",
      "bus_to": "52_LVBus646922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.158051210945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_233237": {
      "bus_from": "52_MVBus02354",
      "bus_to": "52_MVBus02355",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.66536786380846,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_11265": {
      "bus_from": "52_MVBus02355",
      "bus_to": "52_MVBus02356",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 301.8406135579474,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_230557": {
      "bus_from": "52_MVBus02356",
      "bus_to": "52_MVLV045010",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 182.96218923395014,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch627140": {
      "bus_from": "52_MVLV045010_LV",
      "bus_to": "52_LVBus646775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.981831558828265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch590873": {
      "bus_from": "52_LVBus646775",
      "bus_to": "52_LVBus646776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 218.31725973231394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch272680": {
      "bus_from": "52_LVBus646776",
      "bus_to": "52_LVBus646777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.43232570951406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_100195": {
      "bus_from": "52_MVBus02356",
      "bus_to": "52_MVBus02357",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 477.56100266113003,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_41769": {
      "bus_from": "52_MVBus02357",
      "bus_to": "52_MVLV028965",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 709.2892896746259,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch195415": {
      "bus_from": "52_MVLV028965_LV",
      "bus_to": "52_LVBus646697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.12211964792299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch214011": {
      "bus_from": "52_LVBus646697",
      "bus_to": "52_LVBus646698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.11697924007846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch061640": {
      "bus_from": "52_LVBus646698",
      "bus_to": "52_LVBus646699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.00084081004206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch167156": {
      "bus_from": "52_MVLV028965_LV",
      "bus_to": "52_LVBus646695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.63038227961015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_112812": {
      "bus_from": "52_MVBus02357",
      "bus_to": "52_MVBus02371",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 509.6758009656209,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_20826": {
      "bus_from": "52_MVBus02371",
      "bus_to": "52_MVLV083383",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 29.725889911980072,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch007304": {
      "bus_from": "52_MVLV083383_LV",
      "bus_to": "52_LVBus646861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.27280304668171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch937251": {
      "bus_from": "52_LVBus646861",
      "bus_to": "52_LVBus646869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.6541398899564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch589309": {
      "bus_from": "52_LVBus646869",
      "bus_to": "52_LVBus646870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.382929133249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch319099": {
      "bus_from": "52_LVBus646861",
      "bus_to": "52_LVBus646862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.32648769300009,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch480838": {
      "bus_from": "52_LVBus646862",
      "bus_to": "52_LVBus646864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.1610284101999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch588697": {
      "bus_from": "52_LVBus646864",
      "bus_to": "52_LVBus646865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.13818035046636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch880630": {
      "bus_from": "52_LVBus646865",
      "bus_to": "52_LVBus646866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.151612295356433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch630652": {
      "bus_from": "52_LVBus646865",
      "bus_to": "52_LVBus646867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.36212823736204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch046159": {
      "bus_from": "52_LVBus646862",
      "bus_to": "52_LVBus646863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.24976365826606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch046482": {
      "bus_from": "52_LVBus646861",
      "bus_to": "52_LVBus646868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 284.184549239366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch061638": {
      "bus_from": "52_MVLV083383_LV",
      "bus_to": "52_LVBus646858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.89806649767078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch635726": {
      "bus_from": "52_LVBus646858",
      "bus_to": "52_LVBus646859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.12450296145071,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_11248": {
      "bus_from": "52_MVBus02371",
      "bus_to": "52_MVBus02372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 430.44787535807626,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_199914": {
      "bus_from": "52_MVBus02372",
      "bus_to": "52_MVLV029273",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 682.7363653164226,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch937273": {
      "bus_from": "52_MVLV029273_LV",
      "bus_to": "52_LVBus646701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.748740140360503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_11250": {
      "bus_from": "52_MVBus02372",
      "bus_to": "52_MVBus02373",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 157.8724651654399,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_75580": {
      "bus_from": "52_MVBus02373",
      "bus_to": "52_MVBus02374",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 610.7323667287766,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_75607": {
      "bus_from": "52_MVBus02374",
      "bus_to": "52_MVLV083404",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 113.8118676793695,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch360133": {
      "bus_from": "52_MVLV083404_LV",
      "bus_to": "52_LVBus646872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.923461418136403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch299611": {
      "bus_from": "52_LVBus646872",
      "bus_to": "52_LVBus646875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.23462670457055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch204609": {
      "bus_from": "52_LVBus646875",
      "bus_to": "52_LVBus646876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.13219384648346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch122721": {
      "bus_from": "52_LVBus646876",
      "bus_to": "52_LVBus646877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.27452282565916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch223191": {
      "bus_from": "52_LVBus646877",
      "bus_to": "52_LVBus646878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.2501092834422,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch020583": {
      "bus_from": "52_LVBus646876",
      "bus_to": "52_LVBus646879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.73834561401256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch123155": {
      "bus_from": "52_LVBus646875",
      "bus_to": "52_LVBus646880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.68054283617098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch613314": {
      "bus_from": "52_LVBus646880",
      "bus_to": "52_LVBus646881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.98435224895448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch282375": {
      "bus_from": "52_LVBus646872",
      "bus_to": "52_LVBus646873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 311.57846201010506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch223356": {
      "bus_from": "52_LVBus646872",
      "bus_to": "52_LVBus646874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.54093731122838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_112816": {
      "bus_from": "52_MVBus02374",
      "bus_to": "52_MVLV064012",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 227.0487380641922,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch007296": {
      "bus_from": "52_MVLV064012_LV",
      "bus_to": "52_LVBus646808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.743751513050686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch381948": {
      "bus_from": "52_LVBus646808",
      "bus_to": "52_LVBus646810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.4703179812755,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch126295": {
      "bus_from": "52_LVBus646808",
      "bus_to": "52_LVBus646809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.11862682274523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_59826": {
      "bus_from": "52_MVBus02373",
      "bus_to": "52_MVLV014242",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 120.69746209236364,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch101527": {
      "bus_from": "52_MVLV014242_LV",
      "bus_to": "52_LVBus646668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.86607418612533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch213230": {
      "bus_from": "52_MVLV014242_LV",
      "bus_to": "52_LVBus646660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.34259959094392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch264527": {
      "bus_from": "52_LVBus646660",
      "bus_to": "52_LVBus646661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.86687098750676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch258994": {
      "bus_from": "52_LVBus646660",
      "bus_to": "52_LVBus646662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.4895617330021,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch837170": {
      "bus_from": "52_LVBus646662",
      "bus_to": "52_LVBus646663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.738214022699474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch484902": {
      "bus_from": "52_LVBus646663",
      "bus_to": "52_LVBus646664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.93073435841738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch451575": {
      "bus_from": "52_LVBus646663",
      "bus_to": "52_LVBus646665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.32094305389889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch178697": {
      "bus_from": "52_LVBus646660",
      "bus_to": "52_LVBus646666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.84036142971235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_11264": {
      "bus_from": "52_MVBus02357",
      "bus_to": "52_MVBus02358",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 934.8493818080138,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_41768": {
      "bus_from": "52_MVBus02358",
      "bus_to": "52_MVBus02359",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 716.39926291481,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_146032": {
      "bus_from": "52_MVBus02359",
      "bus_to": "52_MVBus02360",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 450.568349665528,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_146033": {
      "bus_from": "52_MVBus02360",
      "bus_to": "52_MVLV064057",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 59.812906967564935,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch285737": {
      "bus_from": "52_MVLV064057_LV",
      "bus_to": "52_LVBus646812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.543667840231834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch381947": {
      "bus_from": "52_LVBus646812",
      "bus_to": "52_LVBus646813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.85598521984879,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch178365": {
      "bus_from": "52_LVBus646813",
      "bus_to": "52_LVBus646814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.0283233003736,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch287103": {
      "bus_from": "52_LVBus646814",
      "bus_to": "52_LVBus646815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.676510747843935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146029": {
      "bus_from": "52_MVBus02360",
      "bus_to": "52_MVBus02361",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 356.4177577951745,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_75630": {
      "bus_from": "52_MVBus02361",
      "bus_to": "52_MVBus02362",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 525.3087596734407,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_266667": {
      "bus_from": "52_MVBus02362",
      "bus_to": "52_MVLV001043",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.955026333967954,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_289313": {
      "bus_from": "52_MVLV001043",
      "bus_to": "52_MVBus02375",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1111.854264074956,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_41755": {
      "bus_from": "52_MVBus02375",
      "bus_to": "52_MVLV088401",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 71.01118702484105,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_74522": {
      "bus_from": "52_MVLV088401",
      "bus_to": "52_MVBus02377",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 278.06938179995205,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_32683": {
      "bus_from": "52_MVBus02377",
      "bus_to": "52_MVLV059309",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 423.3512888038763,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch145137": {
      "bus_from": "52_MVLV059309_LV",
      "bus_to": "52_LVBus646801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.661058938589981,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch311216": {
      "bus_from": "52_LVBus646801",
      "bus_to": "52_LVBus646802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.38207466506515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch178668": {
      "bus_from": "52_LVBus646801",
      "bus_to": "52_LVBus646803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.82523723704722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch578568": {
      "bus_from": "52_LVBus646803",
      "bus_to": "52_LVBus646805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.52633785601847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch635244": {
      "bus_from": "52_LVBus646805",
      "bus_to": "52_LVBus646806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.99456333484783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch006554": {
      "bus_from": "52_LVBus646803",
      "bus_to": "52_LVBus646804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.169527497609174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_17269": {
      "bus_from": "52_MVBus02377",
      "bus_to": "52_MVBus02378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 177.72263475663323,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_259850": {
      "bus_from": "52_MVBus02378",
      "bus_to": "52_MVLV040150",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.162598767326209,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch879497": {
      "bus_from": "52_MVLV040150_LV",
      "bus_to": "52_LVBus646739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.20389893052717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch656182": {
      "bus_from": "52_LVBus646739",
      "bus_to": "52_LVBus646743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.04213653832058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch598188": {
      "bus_from": "52_LVBus646743",
      "bus_to": "52_LVBus646744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 166.33137008755799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch687371": {
      "bus_from": "52_LVBus646744",
      "bus_to": "52_LVBus646747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.87978602233984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch462788": {
      "bus_from": "52_LVBus646744",
      "bus_to": "52_LVBus646745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.597966519985142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch385599": {
      "bus_from": "52_LVBus646745",
      "bus_to": "52_LVBus646746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.22318090342023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch428939": {
      "bus_from": "52_LVBus646739",
      "bus_to": "52_LVBus646740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.087288267334843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch940643": {
      "bus_from": "52_LVBus646740",
      "bus_to": "52_LVBus646741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.82475421046472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch521820": {
      "bus_from": "52_LVBus646740",
      "bus_to": "52_LVBus646742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.01916850198215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch492519": {
      "bus_from": "52_MVLV040150_LV",
      "bus_to": "52_LVBus646732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.905862935626653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch362369": {
      "bus_from": "52_LVBus646732",
      "bus_to": "52_LVBus646733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.059135816100984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch284813": {
      "bus_from": "52_LVBus646733",
      "bus_to": "52_LVBus646734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.53173762067879,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch002497": {
      "bus_from": "52_LVBus646734",
      "bus_to": "52_LVBus646735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.80361730178328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch092155": {
      "bus_from": "52_LVBus646733",
      "bus_to": "52_LVBus646736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.76780724375988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch213244": {
      "bus_from": "52_LVBus646736",
      "bus_to": "52_LVBus646737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.44564962132459,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_124251": {
      "bus_from": "52_MVBus02378",
      "bus_to": "52_MVBus02379",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 376.4119470217177,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_68443": {
      "bus_from": "52_MVBus02379",
      "bus_to": "52_MVLV040827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 0.8192358361781333,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch273492": {
      "bus_from": "52_MVLV040827_LV",
      "bus_to": "52_LVBus646765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.966873767945515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch302884": {
      "bus_from": "52_MVLV040827_LV",
      "bus_to": "52_LVBus646754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.222289287486014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch200186": {
      "bus_from": "52_LVBus646754",
      "bus_to": "52_LVBus646762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.01083418961574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch211102": {
      "bus_from": "52_LVBus646762",
      "bus_to": "52_LVBus646763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.785489272783785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch023173": {
      "bus_from": "52_LVBus646754",
      "bus_to": "52_LVBus646755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.9104780518467,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch357419": {
      "bus_from": "52_LVBus646755",
      "bus_to": "52_LVBus646756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.88086184654166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch284805": {
      "bus_from": "52_LVBus646756",
      "bus_to": "52_LVBus646757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.2900627152289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch060769": {
      "bus_from": "52_LVBus646755",
      "bus_to": "52_LVBus646758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.97071660513313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch256291": {
      "bus_from": "52_LVBus646758",
      "bus_to": "52_LVBus646759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.8996268620676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch897698": {
      "bus_from": "52_LVBus646759",
      "bus_to": "52_LVBus646761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.156625052714446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch067114": {
      "bus_from": "52_LVBus646759",
      "bus_to": "52_LVBus646760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.655321588779078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_17270": {
      "bus_from": "52_MVBus02379",
      "bus_to": "52_MVBus02380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 223.55707539079205,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_288955": {
      "bus_from": "52_MVBus02380",
      "bus_to": "52_MVLV040141",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 223.80703508611845,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch791757": {
      "bus_from": "52_MVLV040141_LV",
      "bus_to": "52_LVBus646721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.7387667328759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch500394": {
      "bus_from": "52_LVBus646721",
      "bus_to": "52_LVBus646728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.53090038712011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch062730": {
      "bus_from": "52_LVBus646728",
      "bus_to": "52_LVBus646729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.4214767171298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch181028": {
      "bus_from": "52_LVBus646729",
      "bus_to": "52_LVBus646730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.907091402320468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch475394": {
      "bus_from": "52_LVBus646721",
      "bus_to": "52_LVBus646722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.06351733719968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch751024": {
      "bus_from": "52_LVBus646722",
      "bus_to": "52_LVBus646726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.00432101109498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch671267": {
      "bus_from": "52_LVBus646726",
      "bus_to": "52_LVBus646727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.15850463364197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch486957": {
      "bus_from": "52_LVBus646722",
      "bus_to": "52_LVBus646723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.857859485903987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch873013": {
      "bus_from": "52_LVBus646723",
      "bus_to": "52_LVBus646724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.139807226431795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch517468": {
      "bus_from": "52_LVBus646723",
      "bus_to": "52_LVBus646725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.247941122813494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch548191": {
      "bus_from": "52_MVLV040141_LV",
      "bus_to": "52_LVBus646717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.41362266710317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch917571": {
      "bus_from": "52_LVBus646717",
      "bus_to": "52_LVBus646719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.93127069536382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch433107": {
      "bus_from": "52_LVBus646719",
      "bus_to": "52_LVBus1140758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.065124095851878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch893007": {
      "bus_from": "52_LVBus1140758",
      "bus_to": "52_LVBus1140759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.7844671594481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch496281": {
      "bus_from": "52_LVBus646717",
      "bus_to": "52_LVBus646718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6274752231900647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch861693": {
      "bus_from": "52_LVBus646718",
      "bus_to": "52_LVBus1156778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.538848217030846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch258487": {
      "bus_from": "52_LVBus1156778",
      "bus_to": "52_LVBus1156779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.33026640362957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch369455": {
      "bus_from": "52_LVBus1156779",
      "bus_to": "52_LVBus1156780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.00105587805508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch834922": {
      "bus_from": "52_LVBus1156780",
      "bus_to": "52_LVBus1156782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.183481927107934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch063584": {
      "bus_from": "52_LVBus1156780",
      "bus_to": "52_LVBus1156781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.691173221614292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch753233": {
      "bus_from": "52_MVLV040141_LV",
      "bus_to": "52_LVBus646711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.20506116040968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch868414": {
      "bus_from": "52_LVBus646711",
      "bus_to": "52_LVBus646712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.40094470864722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch846052": {
      "bus_from": "52_LVBus646712",
      "bus_to": "52_LVBus646715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.10417012275279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch832369": {
      "bus_from": "52_LVBus646712",
      "bus_to": "52_LVBus646713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.83302418638831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch843183": {
      "bus_from": "52_LVBus646713",
      "bus_to": "52_LVBus646714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.15152910051336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch011424": {
      "bus_from": "52_MVLV088401_LV",
      "bus_to": "52_LVBus646904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.19391728948511,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch300871": {
      "bus_from": "52_LVBus646904",
      "bus_to": "52_LVBus646914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.09538697762159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch186666": {
      "bus_from": "52_LVBus646904",
      "bus_to": "52_LVBus646915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.2912675075965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch144285": {
      "bus_from": "52_LVBus646915",
      "bus_to": "52_LVBus646916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.07138641488535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch349600": {
      "bus_from": "52_LVBus646916",
      "bus_to": "52_LVBus646917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.0474409346871,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch167406": {
      "bus_from": "52_LVBus646904",
      "bus_to": "52_LVBus646918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.72931046472621,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch056550": {
      "bus_from": "52_LVBus646904",
      "bus_to": "52_LVBus646905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.54942251297066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch025882": {
      "bus_from": "52_LVBus646905",
      "bus_to": "52_LVBus646913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.9957652955028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch022938": {
      "bus_from": "52_LVBus646905",
      "bus_to": "52_LVBus646906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.811627561506766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch551992": {
      "bus_from": "52_LVBus646906",
      "bus_to": "52_LVBus646912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 395.03261471822606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch264633": {
      "bus_from": "52_LVBus646906",
      "bus_to": "52_LVBus646907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.12317460381909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch343495": {
      "bus_from": "52_LVBus646907",
      "bus_to": "52_LVBus646908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.59946860012844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch253794": {
      "bus_from": "52_LVBus646908",
      "bus_to": "52_LVBus646909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.76734228922727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch889814": {
      "bus_from": "52_LVBus646909",
      "bus_to": "52_LVBus646910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.22797725411264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch085835": {
      "bus_from": "52_LVBus646907",
      "bus_to": "52_LVBus646911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.73641019574764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_112803": {
      "bus_from": "52_MVBus02375",
      "bus_to": "52_MVLV009306",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 362.73367673697317,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch318132": {
      "bus_from": "52_MVLV009306_LV",
      "bus_to": "52_LVBus646646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.806991669633433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch247019": {
      "bus_from": "52_LVBus646646",
      "bus_to": "52_LVBus646647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.24362753510197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173840": {
      "bus_from": "52_LVBus646647",
      "bus_to": "52_LVBus646648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.73334414042517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch088201": {
      "bus_from": "52_LVBus646648",
      "bus_to": "52_LVBus646649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.75377213978332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch028912": {
      "bus_from": "52_LVBus646647",
      "bus_to": "52_LVBus646650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.05743862118676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch046529": {
      "bus_from": "52_LVBus646646",
      "bus_to": "52_LVBus646651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 354.26016797497596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch528387": {
      "bus_from": "52_MVLV001043_LV",
      "bus_to": "52_LVBus646611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.89026596345398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch976950": {
      "bus_from": "52_LVBus646611",
      "bus_to": "52_LVBus646612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.99579844296572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch623487": {
      "bus_from": "52_LVBus646611",
      "bus_to": "52_LVBus646613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.54139157730955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch327211": {
      "bus_from": "52_LVBus646613",
      "bus_to": "52_LVBus646614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.04483171921915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch662032": {
      "bus_from": "52_LVBus646614",
      "bus_to": "52_LVBus646615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.25346774283895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch303123": {
      "bus_from": "52_LVBus646613",
      "bus_to": "52_LVBus646617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.294705860569934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch250633": {
      "bus_from": "52_LVBus646613",
      "bus_to": "52_LVBus646616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.29280241414688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch224575": {
      "bus_from": "52_LVBus646613",
      "bus_to": "52_LVBus646618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.872112078956754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch253509": {
      "bus_from": "52_LVBus646618",
      "bus_to": "52_LVBus646619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.34271409946686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch044507": {
      "bus_from": "52_LVBus646618",
      "bus_to": "52_LVBus646620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.17384737691604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch181971": {
      "bus_from": "52_LVBus646613",
      "bus_to": "52_LVBus646621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.65205003148347,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch187089": {
      "bus_from": "52_LVBus646621",
      "bus_to": "52_LVBus646622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.360708054370974,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch305824": {
      "bus_from": "52_LVBus646622",
      "bus_to": "52_LVBus646623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.048119481787715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch395265": {
      "bus_from": "52_LVBus646623",
      "bus_to": "52_LVBus646624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.0574167835038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch808821": {
      "bus_from": "52_LVBus646624",
      "bus_to": "52_LVBus646625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.158605066808111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch678741": {
      "bus_from": "52_LVBus646624",
      "bus_to": "52_LVBus646626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.67592352923923,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch635741": {
      "bus_from": "52_MVLV001043_LV",
      "bus_to": "52_LVBus646607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.077070430824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch888947": {
      "bus_from": "52_LVBus646607",
      "bus_to": "52_LVBus646608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.67321741494851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch684095": {
      "bus_from": "52_LVBus646607",
      "bus_to": "52_LVBus646609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.92973947410232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch787668": {
      "bus_from": "52_MVLV001043_LV",
      "bus_to": "52_LVBus646604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.765656619792416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch176613": {
      "bus_from": "52_LVBus646604",
      "bus_to": "52_LVBus646605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 561.8692165440688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_75550": {
      "bus_from": "52_MVBus02361",
      "bus_to": "52_MVBus02363",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 774.0170936643892,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_56701": {
      "bus_from": "52_MVBus02363",
      "bus_to": "52_MVLV080908",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 294.58797679576577,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch224818": {
      "bus_from": "52_MVLV080908_LV",
      "bus_to": "52_LVBus646853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.54894774464701,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch481826": {
      "bus_from": "52_LVBus646853",
      "bus_to": "52_LVBus646854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.7478619649769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch622881": {
      "bus_from": "52_LVBus646854",
      "bus_to": "52_LVBus646855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.77432656966175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch253276": {
      "bus_from": "52_LVBus646853",
      "bus_to": "52_LVBus646856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.5345118699712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146068": {
      "bus_from": "52_MVBus02363",
      "bus_to": "52_MVLV046526",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 114.12332000405064,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch054133": {
      "bus_from": "52_MVLV046526_LV",
      "bus_to": "52_LVBus646780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.055665235415763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch145185": {
      "bus_from": "52_LVBus646780",
      "bus_to": "52_LVBus646781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.79528519883115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch453526": {
      "bus_from": "52_LVBus646781",
      "bus_to": "52_LVBus646782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.99943070688752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch489533": {
      "bus_from": "52_LVBus646782",
      "bus_to": "52_LVBus646783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.73102096087538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch143280": {
      "bus_from": "52_LVBus646781",
      "bus_to": "52_LVBus646784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.20487488121238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch094644": {
      "bus_from": "52_LVBus646780",
      "bus_to": "52_LVBus646787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.66506296143515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch321409": {
      "bus_from": "52_LVBus646787",
      "bus_to": "52_LVBus646788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.00928166251987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch048513": {
      "bus_from": "52_LVBus646780",
      "bus_to": "52_LVBus646785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.65928805903006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch880935": {
      "bus_from": "52_LVBus646785",
      "bus_to": "52_LVBus646786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.23944563493774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_112819": {
      "bus_from": "52_MVBus02361",
      "bus_to": "52_MVLV104577",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 734.4391115256842,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch061619": {
      "bus_from": "52_MVLV104577_LV",
      "bus_to": "52_LVBus646948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.58907517125577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch302481": {
      "bus_from": "52_LVBus646948",
      "bus_to": "52_LVBus646949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.48831146497616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch348951": {
      "bus_from": "52_MVLV104577_LV",
      "bus_to": "52_LVBus646942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.2867379846648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch318318": {
      "bus_from": "52_LVBus646942",
      "bus_to": "52_LVBus646943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.68271366489295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch099717": {
      "bus_from": "52_LVBus646942",
      "bus_to": "52_LVBus646944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.993226795299357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch348952": {
      "bus_from": "52_LVBus646944",
      "bus_to": "52_LVBus646945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.591569089794724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch312452": {
      "bus_from": "52_LVBus646944",
      "bus_to": "52_LVBus646946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.45419539369662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_103089": {
      "bus_from": "52_MVBus02359",
      "bus_to": "52_MVLV092694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 311.1230547591875,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch183886": {
      "bus_from": "52_MVLV092694_LV",
      "bus_to": "52_LVBus646934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.63775326355753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146021": {
      "bus_from": "52_MVBus02358",
      "bus_to": "52_MVBus02370",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 195.02660355761492,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_20824": {
      "bus_from": "52_MVBus02370",
      "bus_to": "52_MVLV014241",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 518.7479586286455,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch175244": {
      "bus_from": "52_MVLV014241_LV",
      "bus_to": "52_LVBus646653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.912895152163582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch307615": {
      "bus_from": "52_LVBus646653",
      "bus_to": "52_LVBus646656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.6272308033606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch222034": {
      "bus_from": "52_LVBus646653",
      "bus_to": "52_LVBus646654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.92719314498169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch064569": {
      "bus_from": "52_LVBus646654",
      "bus_to": "52_LVBus646655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.3700035185895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch017865": {
      "bus_from": "52_LVBus646653",
      "bus_to": "52_LVBus646657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 297.8673248220607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch042360": {
      "bus_from": "52_LVBus646657",
      "bus_to": "52_LVBus646658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 455.44476342175375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_112825": {
      "bus_from": "52_MVBus02370",
      "bus_to": "52_MVLV001615",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 388.68539119138825,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch312460": {
      "bus_from": "52_MVLV001615_LV",
      "bus_to": "52_LVBus646628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.199458713137496,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch080122": {
      "bus_from": "52_LVBus646628",
      "bus_to": "52_LVBus646629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 201.37181583606565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch064837": {
      "bus_from": "52_LVBus646628",
      "bus_to": "52_LVBus646630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.80016186024682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146018": {
      "bus_from": "52_MVBus02358",
      "bus_to": "52_MVBus02364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2081.9825181324227,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_215063": {
      "bus_from": "52_MVBus02364",
      "bus_to": "52_MVLV040415",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 159.38833817020713,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_237053": {
      "bus_from": "52_MVLV040415",
      "bus_to": "52_MVLV092789",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1084.8517740793075,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_146020": {
      "bus_from": "52_MVBus02364",
      "bus_to": "52_MVBus02365",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 638.6460881551111,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_41804": {
      "bus_from": "52_MVBus02365",
      "bus_to": "52_MVBus02368",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 261.3327264997063,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_75610": {
      "bus_from": "52_MVBus02368",
      "bus_to": "52_MVLV028631",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 211.24268496152195,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch111691": {
      "bus_from": "52_MVLV028631_LV",
      "bus_to": "52_LVBus646689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.75678363094424,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch300334": {
      "bus_from": "52_LVBus646689",
      "bus_to": "52_LVBus646690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.67210746619392,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179158": {
      "bus_from": "52_LVBus646689",
      "bus_to": "52_LVBus646691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.049165592769036,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch337755": {
      "bus_from": "52_LVBus646691",
      "bus_to": "52_LVBus646692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.11025144538377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch132459": {
      "bus_from": "52_LVBus646691",
      "bus_to": "52_LVBus646693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.35570517442542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_75548": {
      "bus_from": "52_MVBus02368",
      "bus_to": "52_MVBus02369",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 945.0764393271422,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_75549": {
      "bus_from": "52_MVBus02369",
      "bus_to": "52_MVLV071606",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 15.317638485930997,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch478292": {
      "bus_from": "52_MVLV071606_LV",
      "bus_to": "52_LVBus646844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.17802001887574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch599494": {
      "bus_from": "52_LVBus646844",
      "bus_to": "52_LVBus646845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.005532017735453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch230930": {
      "bus_from": "52_LVBus646845",
      "bus_to": "52_LVBus646846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.84511541207709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch344676": {
      "bus_from": "52_LVBus646846",
      "bus_to": "52_LVBus646847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.31114296064116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch341490": {
      "bus_from": "52_LVBus646847",
      "bus_to": "52_LVBus646848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.02696154435783,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch359712": {
      "bus_from": "52_LVBus646848",
      "bus_to": "52_LVBus646849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.41937400712484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch266763": {
      "bus_from": "52_LVBus646848",
      "bus_to": "52_LVBus646850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.39258950132789,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch076117": {
      "bus_from": "52_LVBus646848",
      "bus_to": "52_LVBus646851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.26242349750262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_112786": {
      "bus_from": "52_MVBus02369",
      "bus_to": "52_MVLV014295",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 609.6720159547025,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch178694": {
      "bus_from": "52_MVLV014295_LV",
      "bus_to": "52_LVBus646680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.47937178140933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch553236": {
      "bus_from": "52_LVBus646680",
      "bus_to": "52_LVBus646681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.710808397831926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch169011": {
      "bus_from": "52_MVLV014295_LV",
      "bus_to": "52_LVBus646670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.3741595368874,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch272741": {
      "bus_from": "52_LVBus646670",
      "bus_to": "52_LVBus646677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.43875493510837,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch370503": {
      "bus_from": "52_LVBus646677",
      "bus_to": "52_LVBus646678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.28738874806479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch073146": {
      "bus_from": "52_LVBus646670",
      "bus_to": "52_LVBus646671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.775700625288316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch192638": {
      "bus_from": "52_LVBus646671",
      "bus_to": "52_LVBus646676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.00551421391299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch000737": {
      "bus_from": "52_LVBus646671",
      "bus_to": "52_LVBus646672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.08669463529992,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch290422": {
      "bus_from": "52_LVBus646672",
      "bus_to": "52_LVBus646674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.77004763312493,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch054258": {
      "bus_from": "52_LVBus646672",
      "bus_to": "52_LVBus646673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.73663071743955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch029830": {
      "bus_from": "52_LVBus646672",
      "bus_to": "52_LVBus646675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.08385440106143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_151846": {
      "bus_from": "52_MVBus02365",
      "bus_to": "52_MVBus02366",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.87022417840929,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_242307": {
      "bus_from": "52_MVBus02366",
      "bus_to": "52_MVBus02367",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 301.38557526259183,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_264882": {
      "bus_from": "52_MVBus02367",
      "bus_to": "52_MVLV033701",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.532628272160073,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch707062": {
      "bus_from": "52_MVLV033701_LV",
      "bus_to": "52_LVBus646707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.86506492467261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch715812": {
      "bus_from": "52_LVBus646707",
      "bus_to": "52_LVBus646708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.00489488487493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch355893": {
      "bus_from": "52_LVBus646708",
      "bus_to": "52_LVBus646709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.03039722788975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch833523": {
      "bus_from": "52_MVLV033701_LV",
      "bus_to": "52_LVBus646703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.80980675219861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch753705": {
      "bus_from": "52_LVBus646703",
      "bus_to": "52_LVBus646704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.0167916117881965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch379330": {
      "bus_from": "52_LVBus646704",
      "bus_to": "52_LVBus646705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.44697373483797,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_164807": {
      "bus_from": "52_MVBus02367",
      "bus_to": "52_MVLV008599",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 728.3104483995509,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch899287": {
      "bus_from": "52_MVLV008599_LV",
      "bus_to": "52_LVBus646642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.405073220185077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch805442": {
      "bus_from": "52_LVBus646642",
      "bus_to": "52_LVBus646643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.388740597187827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_103119": {
      "bus_from": "52_MVBus02366",
      "bus_to": "52_MVLV058816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 633.0255780165495,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch111692": {
      "bus_from": "52_MVLV058816_LV",
      "bus_to": "52_LVBus646794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.78017502903124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch154604": {
      "bus_from": "52_LVBus646794",
      "bus_to": "52_LVBus646796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.71718132712319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch204531": {
      "bus_from": "52_LVBus646796",
      "bus_to": "52_LVBus646798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.324555231649754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch428267": {
      "bus_from": "52_LVBus646798",
      "bus_to": "52_LVBus646799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.67373272955432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch120474": {
      "bus_from": "52_LVBus646796",
      "bus_to": "52_LVBus646797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.48341419859506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch090891": {
      "bus_from": "52_LVBus646794",
      "bus_to": "52_LVBus646795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.82508303142308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch690281": {
      "bus_from": "52_MVLV058816_LV",
      "bus_to": "52_LVBus646790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.4714988731395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch453509": {
      "bus_from": "52_LVBus646790",
      "bus_to": "52_LVBus646791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 212.5326360673321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch825743": {
      "bus_from": "52_LVBus646791",
      "bus_to": "52_LVBus646792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.50262540217816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_196631": {
      "bus_from": "52_MVLV069614",
      "bus_to": "52_MVBus02349",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 159.1428305384855,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_56605": {
      "bus_from": "52_MVBus02349",
      "bus_to": "52_MVBus02351",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 793.7846394666411,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_112857": {
      "bus_from": "52_MVBus02351",
      "bus_to": "52_MVBus02352",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 317.45748434066985,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_168089": {
      "bus_from": "52_MVBus02352",
      "bus_to": "52_MVLV000964",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 208.75605607831992,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch900903": {
      "bus_from": "52_MVLV000964_LV",
      "bus_to": "52_LVBus646600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.55154011496865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch847106": {
      "bus_from": "52_LVBus646600",
      "bus_to": "52_LVBus646601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.17495031452245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch228760": {
      "bus_from": "52_LVBus646601",
      "bus_to": "52_LVBus646602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.58432404572446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch518505": {
      "bus_from": "52_MVLV000964_LV",
      "bus_to": "52_LVBus646591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.755845933090555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch260206": {
      "bus_from": "52_LVBus646591",
      "bus_to": "52_LVBus646592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.07110400487433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch321424": {
      "bus_from": "52_LVBus646592",
      "bus_to": "52_LVBus646593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.66476138023436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301512": {
      "bus_from": "52_LVBus646593",
      "bus_to": "52_LVBus646594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.82209754200899,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch047317": {
      "bus_from": "52_LVBus646594",
      "bus_to": "52_LVBus646595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.32592204167608,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch664728": {
      "bus_from": "52_LVBus646595",
      "bus_to": "52_LVBus646596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.53396673518115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch178715": {
      "bus_from": "52_LVBus646593",
      "bus_to": "52_LVBus646597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.40053473163326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch169039": {
      "bus_from": "52_LVBus646597",
      "bus_to": "52_LVBus646598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.18296373579383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_110753": {
      "bus_from": "52_MVBus02351",
      "bus_to": "52_MVBus02353",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 365.65373425209884,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_243353": {
      "bus_from": "52_MVBus02353",
      "bus_to": "52_MVLV040162",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 911.0553912761578,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch564274": {
      "bus_from": "52_MVLV040162_LV",
      "bus_to": "52_LVBus646752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.566430628781058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch619826": {
      "bus_from": "52_MVLV040162_LV",
      "bus_to": "52_LVBus646750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.102195132530301,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_145981": {
      "bus_from": "52_MVBus02353",
      "bus_to": "52_MVLV105904",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 506.3037833624374,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_46807": {
      "bus_from": "52_MVBus02349",
      "bus_to": "52_MVBus02350",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 131.76336213599467,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_218656": {
      "bus_from": "52_MVBus02350",
      "bus_to": "52_MVLV083405",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 250.76402335127818,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch635343": {
      "bus_from": "52_MVLV083405_LV",
      "bus_to": "52_LVBus646895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.56040595338827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch763918": {
      "bus_from": "52_LVBus646895",
      "bus_to": "52_LVBus646896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.314627874859163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch961002": {
      "bus_from": "52_LVBus646896",
      "bus_to": "52_LVBus646897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.534832994651262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch400992": {
      "bus_from": "52_LVBus646896",
      "bus_to": "52_LVBus646898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.086118260932444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch709917": {
      "bus_from": "52_LVBus646898",
      "bus_to": "52_LVBus646899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.508610332980005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch937276": {
      "bus_from": "52_LVBus646899",
      "bus_to": "52_LVBus646901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.58037078165366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch473553": {
      "bus_from": "52_LVBus646899",
      "bus_to": "52_LVBus646900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.38813105861854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch952157": {
      "bus_from": "52_MVLV083405_LV",
      "bus_to": "52_LVBus646890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7369227783826453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch271201": {
      "bus_from": "52_LVBus646890",
      "bus_to": "52_LVBus646891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 216.31073320006652,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch243028": {
      "bus_from": "52_LVBus646891",
      "bus_to": "52_LVBus646892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.26832862253804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch013413": {
      "bus_from": "52_LVBus646891",
      "bus_to": "52_LVBus646893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.03549291391063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch428880": {
      "bus_from": "52_MVLV083405_LV",
      "bus_to": "52_LVBus646883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.31141171240381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch320075": {
      "bus_from": "52_LVBus646883",
      "bus_to": "52_LVBus646884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.47416481759676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch514688": {
      "bus_from": "52_LVBus646884",
      "bus_to": "52_LVBus646885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.17868702767418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch300335": {
      "bus_from": "52_LVBus646884",
      "bus_to": "52_LVBus646886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.26520810667998,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch154605": {
      "bus_from": "52_LVBus646886",
      "bus_to": "52_LVBus646887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.63618579660545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch204532": {
      "bus_from": "52_LVBus646884",
      "bus_to": "52_LVBus646888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.3987597452836,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch710680": {
      "bus_from": "52_MVLV069614_LV",
      "bus_to": "52_LVBus646837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.98018194549603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch047794": {
      "bus_from": "52_LVBus646837",
      "bus_to": "52_LVBus646838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.39760547543506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch333890": {
      "bus_from": "52_LVBus646838",
      "bus_to": "52_LVBus646839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.009442677402532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch162419": {
      "bus_from": "52_LVBus646839",
      "bus_to": "52_LVBus646840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.70695547424741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch703700": {
      "bus_from": "52_LVBus646840",
      "bus_to": "52_LVBus646841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.29304973523357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch263448": {
      "bus_from": "52_LVBus646840",
      "bus_to": "52_LVBus646842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.37311013278968,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch448698": {
      "bus_from": "52_MVLV069614_LV",
      "bus_to": "52_LVBus646831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 251.01849042283797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch865232": {
      "bus_from": "52_LVBus646831",
      "bus_to": "52_LVBus646832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.621817755835448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch771167": {
      "bus_from": "52_LVBus646832",
      "bus_to": "52_LVBus646835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.756868507639187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch635745": {
      "bus_from": "52_LVBus646832",
      "bus_to": "52_LVBus646833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.850117250654991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch589325": {
      "bus_from": "52_LVBus646833",
      "bus_to": "52_LVBus646834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.40971819958696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch728872": {
      "bus_from": "52_MVLV069614_LV",
      "bus_to": "52_LVBus646828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.691977466928449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch353597": {
      "bus_from": "52_LVBus646828",
      "bus_to": "52_LVBus646829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 398.33891312408366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch944891": {
      "bus_from": "52_MVLV069614_LV",
      "bus_to": "52_LVBus646817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.108145666714993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch017843": {
      "bus_from": "52_LVBus646817",
      "bus_to": "52_LVBus646818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.275740666264703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch053010": {
      "bus_from": "52_LVBus646818",
      "bus_to": "52_LVBus646819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.61705312954473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch212646": {
      "bus_from": "52_LVBus646819",
      "bus_to": "52_LVBus646826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.38145252049224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch137204": {
      "bus_from": "52_LVBus646819",
      "bus_to": "52_LVBus646820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.81180066016721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch144253": {
      "bus_from": "52_LVBus646820",
      "bus_to": "52_LVBus646823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.0229306556387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch526446": {
      "bus_from": "52_LVBus646823",
      "bus_to": "52_LVBus646824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.104599311584984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch544735": {
      "bus_from": "52_LVBus646824",
      "bus_to": "52_LVBus646825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 196.30845112563009,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch036694": {
      "bus_from": "52_LVBus646820",
      "bus_to": "52_LVBus646821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.87528803793947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch326899": {
      "bus_from": "52_LVBus646821",
      "bus_to": "52_LVBus646822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.21524001440847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_236685": {
      "bus_from": "52_MVLV003697",
      "bus_to": "52_MVLV097524",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 227.01263441771204,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_292038": {
      "bus_from": "52_MVLV097524",
      "bus_to": "52_MVLV015426",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 233.39117745789676,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_292031": {
      "bus_from": "52_MVLV015426",
      "bus_to": "52_MVLV042493",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 269.3629365154798,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_268308": {
      "bus_from": "52_MVLV042493",
      "bus_to": "52_MVBus02376",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 274.28875991370205,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch619783": {
      "bus_from": "52_MVLV042493_LV",
      "bus_to": "52_LVBus646773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.54041967278111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch440083": {
      "bus_from": "52_MVLV042493_LV",
      "bus_to": "52_LVBus646771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.688913485720406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch450734": {
      "bus_from": "52_MVLV042493_LV",
      "bus_to": "52_LVBus646769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.91074930891598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch756666": {
      "bus_from": "52_LVBus646769",
      "bus_to": "52_LVBus1149113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.75876782782383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch394432": {
      "bus_from": "52_MVLV042493_LV",
      "bus_to": "52_LVBus646767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.41710902014069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch660678": {
      "bus_from": "52_LVBus646767",
      "bus_to": "52_LVBus1149132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.82331353538407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch549321": {
      "bus_from": "52_LVBus1149132",
      "bus_to": "52_LVBus1149196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.3227937421788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch412686": {
      "bus_from": "52_MVLV015426_LV",
      "bus_to": "52_LVBus646687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.19334667617255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505125": {
      "bus_from": "52_LVBus646687",
      "bus_to": "52_LVBus1149178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.0249499045808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch510429": {
      "bus_from": "52_MVLV015426_LV",
      "bus_to": "52_LVBus646685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.7845354925794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch607266": {
      "bus_from": "52_MVLV015426_LV",
      "bus_to": "52_LVBus646683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.26821494483672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch925470": {
      "bus_from": "52_LVBus646683",
      "bus_to": "52_LVBus1162272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.52398305443668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch518911": {
      "bus_from": "52_MVLV097524_LV",
      "bus_to": "52_LVBus646940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.27997583589794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch570547": {
      "bus_from": "52_LVBus646940",
      "bus_to": "52_LVBus1149137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.486014658059574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch443246": {
      "bus_from": "52_MVLV097524_LV",
      "bus_to": "52_LVBus646938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.88730473210322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch670996": {
      "bus_from": "52_LVBus646938",
      "bus_to": "52_LVBus1149158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.155378606883446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch583607": {
      "bus_from": "52_MVLV097524_LV",
      "bus_to": "52_LVBus646936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.64338323201586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch755565": {
      "bus_from": "52_MVLV003697_LV",
      "bus_to": "52_LVBus646640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.045933099397665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch467978": {
      "bus_from": "52_LVBus646640",
      "bus_to": "52_LVBus1154433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.65189667900754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch484322": {
      "bus_from": "52_MVLV003697_LV",
      "bus_to": "52_LVBus646638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.108573700988885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch971474": {
      "bus_from": "52_MVLV003697_LV",
      "bus_to": "52_LVBus646636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.91669033341057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch753423": {
      "bus_from": "52_MVLV003697_LV",
      "bus_to": "52_LVBus646634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 150.021638858165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch779118": {
      "bus_from": "52_MVLV003697_LV",
      "bus_to": "52_LVBus646632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.3584755700824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch610418": {
      "bus_from": "52_LVBus646632",
      "bus_to": "52_LVBus1156537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.78293682715076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "52_LVBus646930_consumption": {
      "bus": "52_LVBus646930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8452.849726077,
        5613.838227802003,
        1603.8499670811432
      ],
      "q_nom": [
        2535.8549178231,
        1684.1514683406008,
        481.15499012434293
      ]
    },
    "52_LVBus646930_production": {
      "bus": "52_LVBus646930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646931_consumption": {
      "bus": "52_LVBus646931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12985.804260520506,
        5157.793815614731,
        3937.5931635103298
      ],
      "q_nom": [
        3895.7412781561516,
        1547.3381446844194,
        1181.2779490530988
      ]
    },
    "52_LVBus646931_production": {
      "bus": "52_LVBus646931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646932_consumption": {
      "bus": "52_LVBus646932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3983.655940895565,
        2048.1632087859884
      ],
      "q_nom": [
        0.0,
        1195.0967822686694,
        614.4489626357965
      ]
    },
    "52_LVBus646932_production": {
      "bus": "52_LVBus646932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646920_consumption": {
      "bus": "52_LVBus646920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646920_production": {
      "bus": "52_LVBus646920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646923_consumption": {
      "bus": "52_LVBus646923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646923_production": {
      "bus": "52_LVBus646923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646924_consumption": {
      "bus": "52_LVBus646924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646924_production": {
      "bus": "52_LVBus646924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646927_consumption": {
      "bus": "52_LVBus646927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4961.772978702566,
        0.0,
        6706.487055693259
      ],
      "q_nom": [
        1488.5318936107699,
        0.0,
        2011.9461167079776
      ]
    },
    "52_LVBus646927_production": {
      "bus": "52_LVBus646927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646928_consumption": {
      "bus": "52_LVBus646928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4632.123965596433,
        9061.208544554958,
        0.0
      ],
      "q_nom": [
        1389.6371896789299,
        2718.3625633664874,
        0.0
      ]
    },
    "52_LVBus646928_production": {
      "bus": "52_LVBus646928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646925_consumption": {
      "bus": "52_LVBus646925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646925_production": {
      "bus": "52_LVBus646925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646926_consumption": {
      "bus": "52_LVBus646926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2613.8450225372935,
        0.0
      ],
      "q_nom": [
        0.0,
        784.153506761188,
        0.0
      ]
    },
    "52_LVBus646926_production": {
      "bus": "52_LVBus646926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646921_consumption": {
      "bus": "52_LVBus646921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1955.9777777377635,
        6268.022614155667
      ],
      "q_nom": [
        0.0,
        586.793333321329,
        1880.4067842467
      ]
    },
    "52_LVBus646921_production": {
      "bus": "52_LVBus646921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646922_consumption": {
      "bus": "52_LVBus646922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4830.78793978361,
        4066.757996979353,
        6828.772126422455
      ],
      "q_nom": [
        1449.236381935083,
        1220.0273990938058,
        2048.6316379267364
      ]
    },
    "52_LVBus646922_production": {
      "bus": "52_LVBus646922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646775_consumption": {
      "bus": "52_LVBus646775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4373.103525845909,
        0.0
      ],
      "q_nom": [
        0.0,
        1311.9310577537726,
        0.0
      ]
    },
    "52_LVBus646775_production": {
      "bus": "52_LVBus646775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646776_consumption": {
      "bus": "52_LVBus646776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1909.3730191739146,
        0.0,
        0.0
      ],
      "q_nom": [
        572.8119057521743,
        0.0,
        0.0
      ]
    },
    "52_LVBus646776_production": {
      "bus": "52_LVBus646776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646777_consumption": {
      "bus": "52_LVBus646777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        301.6131238036362,
        670.8188495053968,
        301.6131238036362
      ],
      "q_nom": [
        90.48393714109086,
        201.24565485161904,
        90.48393714109086
      ]
    },
    "52_LVBus646777_production": {
      "bus": "52_LVBus646777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646697_consumption": {
      "bus": "52_LVBus646697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1786.8917530943834,
        6216.822849343298,
        3976.241226528994
      ],
      "q_nom": [
        536.067525928315,
        1865.0468548029894,
        1192.872367958698
      ]
    },
    "52_LVBus646697_production": {
      "bus": "52_LVBus646697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646698_consumption": {
      "bus": "52_LVBus646698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1536.2313935565905,
        1540.9827765632858,
        6202.600171864536
      ],
      "q_nom": [
        460.8694180669771,
        462.2948329689857,
        1860.7800515593606
      ]
    },
    "52_LVBus646698_production": {
      "bus": "52_LVBus646698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646699_consumption": {
      "bus": "52_LVBus646699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        281.96054052125993,
        281.96054052125993,
        851.7223301130454
      ],
      "q_nom": [
        84.58816215637798,
        84.58816215637798,
        255.5166990339136
      ]
    },
    "52_LVBus646699_production": {
      "bus": "52_LVBus646699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646695_consumption": {
      "bus": "52_LVBus646695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3408.444358850956
      ],
      "q_nom": [
        0.0,
        0.0,
        1022.5333076552868
      ]
    },
    "52_LVBus646695_production": {
      "bus": "52_LVBus646695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646861_consumption": {
      "bus": "52_LVBus646861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3724.7168803738446,
        1681.9221672721096,
        2770.3284925866606
      ],
      "q_nom": [
        1117.4150641121532,
        504.5766501816329,
        831.0985477759981
      ]
    },
    "52_LVBus646861_production": {
      "bus": "52_LVBus646861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646869_consumption": {
      "bus": "52_LVBus646869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4066.5325936294616
      ],
      "q_nom": [
        0.0,
        0.0,
        1219.9597780888384
      ]
    },
    "52_LVBus646869_production": {
      "bus": "52_LVBus646869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646870_consumption": {
      "bus": "52_LVBus646870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1110.130282803238,
        2171.759386273376,
        2587.8668765232887
      ],
      "q_nom": [
        333.0390848409714,
        651.5278158820128,
        776.3600629569866
      ]
    },
    "52_LVBus646870_production": {
      "bus": "52_LVBus646870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646862_consumption": {
      "bus": "52_LVBus646862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1711.6184822826547,
        156.85757954718446,
        156.85757954718446
      ],
      "q_nom": [
        513.4855446847964,
        47.057273864155334,
        47.057273864155334
      ]
    },
    "52_LVBus646862_production": {
      "bus": "52_LVBus646862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646864_consumption": {
      "bus": "52_LVBus646864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6495.814863918083,
        1637.5592692248827,
        1300.8913847824251
      ],
      "q_nom": [
        1948.7444591754247,
        491.2677807674648,
        390.2674154347275
      ]
    },
    "52_LVBus646864_production": {
      "bus": "52_LVBus646864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646865_consumption": {
      "bus": "52_LVBus646865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1974.0620935682466,
        474.14998358402755,
        0.0
      ],
      "q_nom": [
        592.218628070474,
        142.24499507520827,
        0.0
      ]
    },
    "52_LVBus646865_production": {
      "bus": "52_LVBus646865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646866_consumption": {
      "bus": "52_LVBus646866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646866_production": {
      "bus": "52_LVBus646866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646867_consumption": {
      "bus": "52_LVBus646867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1440.6969451120042,
        1973.2407570441464
      ],
      "q_nom": [
        0.0,
        432.20908353360124,
        591.9722271132439
      ]
    },
    "52_LVBus646867_production": {
      "bus": "52_LVBus646867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646863_consumption": {
      "bus": "52_LVBus646863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        343.3709062024094,
        16591.709038712608,
        6908.4542751886975
      ],
      "q_nom": [
        103.01127186072281,
        4977.512711613782,
        2072.536282556609
      ]
    },
    "52_LVBus646863_production": {
      "bus": "52_LVBus646863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646868_consumption": {
      "bus": "52_LVBus646868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6797.986001450153,
        5877.214002710902,
        5764.140599503726
      ],
      "q_nom": [
        2039.3958004350457,
        1763.1642008132706,
        1729.2421798511177
      ]
    },
    "52_LVBus646868_production": {
      "bus": "52_LVBus646868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646858_consumption": {
      "bus": "52_LVBus646858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18134.76377220641,
        3182.48024767946,
        3792.270548724072
      ],
      "q_nom": [
        5440.429131661923,
        954.7440743038379,
        1137.6811646172216
      ]
    },
    "52_LVBus646858_production": {
      "bus": "52_LVBus646858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646859_consumption": {
      "bus": "52_LVBus646859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2232.7898955273026,
        0.0
      ],
      "q_nom": [
        0.0,
        669.8369686581908,
        0.0
      ]
    },
    "52_LVBus646859_production": {
      "bus": "52_LVBus646859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646701_consumption": {
      "bus": "52_LVBus646701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7612.700460417784,
        7612.700460417784,
        7612.700460417784
      ],
      "q_nom": [
        2283.810138125335,
        2283.810138125335,
        2283.810138125335
      ]
    },
    "52_LVBus646701_production": {
      "bus": "52_LVBus646701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646872_consumption": {
      "bus": "52_LVBus646872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1175.0378811265725,
        0.0,
        0.0
      ],
      "q_nom": [
        352.51136433797177,
        0.0,
        0.0
      ]
    },
    "52_LVBus646872_production": {
      "bus": "52_LVBus646872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646875_consumption": {
      "bus": "52_LVBus646875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1249.5208289127697,
        0.0
      ],
      "q_nom": [
        0.0,
        374.8562486738309,
        0.0
      ]
    },
    "52_LVBus646875_production": {
      "bus": "52_LVBus646875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646876_consumption": {
      "bus": "52_LVBus646876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3519.402992779411,
        0.0,
        0.0
      ],
      "q_nom": [
        1055.8208978338232,
        0.0,
        0.0
      ]
    },
    "52_LVBus646876_production": {
      "bus": "52_LVBus646876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646877_consumption": {
      "bus": "52_LVBus646877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        92.56287790659333,
        587.8593447344043,
        92.56287790659333
      ],
      "q_nom": [
        27.768863371977996,
        176.3578034203213,
        27.768863371977996
      ]
    },
    "52_LVBus646877_production": {
      "bus": "52_LVBus646877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646878_consumption": {
      "bus": "52_LVBus646878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4487.764209929136,
        90.69974216348099,
        90.69974216348099
      ],
      "q_nom": [
        1346.3292629787409,
        27.209922649044298,
        27.209922649044298
      ]
    },
    "52_LVBus646878_production": {
      "bus": "52_LVBus646878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646879_consumption": {
      "bus": "52_LVBus646879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1656.3637572987097,
        2241.7149133261764
      ],
      "q_nom": [
        0.0,
        496.9091271896129,
        672.5144739978529
      ]
    },
    "52_LVBus646879_production": {
      "bus": "52_LVBus646879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646880_consumption": {
      "bus": "52_LVBus646880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2403.0756699482167,
        0.0,
        0.0
      ],
      "q_nom": [
        720.922700984465,
        0.0,
        0.0
      ]
    },
    "52_LVBus646880_production": {
      "bus": "52_LVBus646880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646881_consumption": {
      "bus": "52_LVBus646881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4909.864856887567
      ],
      "q_nom": [
        0.0,
        0.0,
        1472.95945706627
      ]
    },
    "52_LVBus646881_production": {
      "bus": "52_LVBus646881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646873_consumption": {
      "bus": "52_LVBus646873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3999.3702323903217,
        0.0,
        0.0
      ],
      "q_nom": [
        1199.8110697170964,
        0.0,
        0.0
      ]
    },
    "52_LVBus646873_production": {
      "bus": "52_LVBus646873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646874_consumption": {
      "bus": "52_LVBus646874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        635.2508788118297,
        0.0,
        0.0
      ],
      "q_nom": [
        190.5752636435489,
        0.0,
        0.0
      ]
    },
    "52_LVBus646874_production": {
      "bus": "52_LVBus646874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646808_consumption": {
      "bus": "52_LVBus646808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646808_production": {
      "bus": "52_LVBus646808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646810_consumption": {
      "bus": "52_LVBus646810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5804.9213463560345,
        5804.9213463560345,
        5804.9213463560345
      ],
      "q_nom": [
        1741.4764039068102,
        1741.4764039068102,
        1741.4764039068102
      ]
    },
    "52_LVBus646810_production": {
      "bus": "52_LVBus646810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646809_consumption": {
      "bus": "52_LVBus646809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4264.9832446981,
        645.6570177184725,
        645.6570177184725
      ],
      "q_nom": [
        1279.49497340943,
        193.69710531554173,
        193.69710531554173
      ]
    },
    "52_LVBus646809_production": {
      "bus": "52_LVBus646809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646668_consumption": {
      "bus": "52_LVBus646668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2002.2920067532204
      ],
      "q_nom": [
        0.0,
        0.0,
        600.6876020259662
      ]
    },
    "52_LVBus646668_production": {
      "bus": "52_LVBus646668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646660_consumption": {
      "bus": "52_LVBus646660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4425.512294418817,
        0.0,
        589.1133427299113
      ],
      "q_nom": [
        1327.6536883256451,
        0.0,
        176.73400281897338
      ]
    },
    "52_LVBus646660_production": {
      "bus": "52_LVBus646660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646661_consumption": {
      "bus": "52_LVBus646661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2056.019527598297,
        958.8440892465701,
        4215.843876343532
      ],
      "q_nom": [
        616.805858279489,
        287.653226773971,
        1264.7531629030598
      ]
    },
    "52_LVBus646661_production": {
      "bus": "52_LVBus646661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646662_consumption": {
      "bus": "52_LVBus646662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646662_production": {
      "bus": "52_LVBus646662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646663_consumption": {
      "bus": "52_LVBus646663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646663_production": {
      "bus": "52_LVBus646663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646664_consumption": {
      "bus": "52_LVBus646664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22.360588851033896,
        22.360588851033896,
        9227.900191198036
      ],
      "q_nom": [
        6.708176655310169,
        6.708176655310169,
        2768.3700573594106
      ]
    },
    "52_LVBus646664_production": {
      "bus": "52_LVBus646664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646665_consumption": {
      "bus": "52_LVBus646665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1968.8573496428503,
        0.0,
        0.0
      ],
      "q_nom": [
        590.657204892855,
        0.0,
        0.0
      ]
    },
    "52_LVBus646665_production": {
      "bus": "52_LVBus646665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646666_consumption": {
      "bus": "52_LVBus646666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4362.444866334147
      ],
      "q_nom": [
        0.0,
        0.0,
        1308.733459900244
      ]
    },
    "52_LVBus646666_production": {
      "bus": "52_LVBus646666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646812_consumption": {
      "bus": "52_LVBus646812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4333.9729396863895,
        4761.17812634229,
        15967.587259498205
      ],
      "q_nom": [
        1300.1918819059167,
        1428.353437902687,
        4790.276177849461
      ]
    },
    "52_LVBus646812_production": {
      "bus": "52_LVBus646812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646813_consumption": {
      "bus": "52_LVBus646813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        169.68477589931695,
        169.68477589931695,
        169.68477589931695
      ],
      "q_nom": [
        50.905432769795084,
        50.905432769795084,
        50.905432769795084
      ]
    },
    "52_LVBus646813_production": {
      "bus": "52_LVBus646813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646814_consumption": {
      "bus": "52_LVBus646814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646814_production": {
      "bus": "52_LVBus646814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646815_consumption": {
      "bus": "52_LVBus646815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1214.3840941398707,
        0.0,
        0.0
      ],
      "q_nom": [
        364.3152282419612,
        0.0,
        0.0
      ]
    },
    "52_LVBus646815_production": {
      "bus": "52_LVBus646815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646801_consumption": {
      "bus": "52_LVBus646801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5747.52669080436,
        0.0
      ],
      "q_nom": [
        0.0,
        1724.2580072413082,
        0.0
      ]
    },
    "52_LVBus646801_production": {
      "bus": "52_LVBus646801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646802_consumption": {
      "bus": "52_LVBus646802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4500.234794334653,
        605.1500290363272,
        6112.885997204707
      ],
      "q_nom": [
        1350.0704383003958,
        181.54500871089814,
        1833.865799161412
      ]
    },
    "52_LVBus646802_production": {
      "bus": "52_LVBus646802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646803_consumption": {
      "bus": "52_LVBus646803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        745.0202380035056,
        0.0,
        3158.704227244708
      ],
      "q_nom": [
        223.50607140105168,
        0.0,
        947.6112681734123
      ]
    },
    "52_LVBus646803_production": {
      "bus": "52_LVBus646803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646805_consumption": {
      "bus": "52_LVBus646805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646805_production": {
      "bus": "52_LVBus646805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646806_consumption": {
      "bus": "52_LVBus646806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        109.39428529903932,
        109.39428529903932,
        109.39428529903932
      ],
      "q_nom": [
        32.8182855897118,
        32.8182855897118,
        32.8182855897118
      ]
    },
    "52_LVBus646806_production": {
      "bus": "52_LVBus646806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646804_consumption": {
      "bus": "52_LVBus646804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3244.956423534062,
        0.0,
        9970.226050699626
      ],
      "q_nom": [
        973.4869270602186,
        0.0,
        2991.0678152098876
      ]
    },
    "52_LVBus646804_production": {
      "bus": "52_LVBus646804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646739_consumption": {
      "bus": "52_LVBus646739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9323.477368507192,
        0.0,
        0.0
      ],
      "q_nom": [
        2797.0432105521577,
        0.0,
        0.0
      ]
    },
    "52_LVBus646739_production": {
      "bus": "52_LVBus646739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646743_consumption": {
      "bus": "52_LVBus646743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6097.703219627386,
        5714.439087406291,
        6592.795475957196
      ],
      "q_nom": [
        1829.3109658882156,
        1714.3317262218873,
        1977.8386427871587
      ]
    },
    "52_LVBus646743_production": {
      "bus": "52_LVBus646743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646744_consumption": {
      "bus": "52_LVBus646744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4859.25137856325,
        2482.6123628374444,
        3516.1787975289562
      ],
      "q_nom": [
        1457.775413568975,
        744.7837088512333,
        1054.8536392586868
      ]
    },
    "52_LVBus646744_production": {
      "bus": "52_LVBus646744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646747_consumption": {
      "bus": "52_LVBus646747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1990.406856834603,
        461.7036089065363,
        3228.7576836215057
      ],
      "q_nom": [
        597.1220570503809,
        138.51108267196088,
        968.6273050864517
      ]
    },
    "52_LVBus646747_production": {
      "bus": "52_LVBus646747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646745_consumption": {
      "bus": "52_LVBus646745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6748.458930523493,
        0.0
      ],
      "q_nom": [
        0.0,
        2024.537679157048,
        0.0
      ]
    },
    "52_LVBus646745_production": {
      "bus": "52_LVBus646745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646746_consumption": {
      "bus": "52_LVBus646746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4464.932442370164
      ],
      "q_nom": [
        0.0,
        0.0,
        1339.479732711049
      ]
    },
    "52_LVBus646746_production": {
      "bus": "52_LVBus646746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646740_consumption": {
      "bus": "52_LVBus646740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1336.4054358154522,
        6512.50421978516,
        7948.282181083325
      ],
      "q_nom": [
        400.92163074463565,
        1953.751265935548,
        2384.4846543249973
      ]
    },
    "52_LVBus646740_production": {
      "bus": "52_LVBus646740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646741_consumption": {
      "bus": "52_LVBus646741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14485.624215780195,
        0.0,
        14856.442905196423
      ],
      "q_nom": [
        4345.687264734059,
        0.0,
        4456.932871558927
      ]
    },
    "52_LVBus646741_production": {
      "bus": "52_LVBus646741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646742_consumption": {
      "bus": "52_LVBus646742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4214.708230024256,
        7737.273995484039,
        13242.822089388843
      ],
      "q_nom": [
        1264.412469007277,
        2321.1821986452114,
        3972.8466268166526
      ]
    },
    "52_LVBus646742_production": {
      "bus": "52_LVBus646742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646732_consumption": {
      "bus": "52_LVBus646732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2552.0141594143593,
        4309.157518033648
      ],
      "q_nom": [
        0.0,
        765.6042478243078,
        1292.7472554100943
      ]
    },
    "52_LVBus646732_production": {
      "bus": "52_LVBus646732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646733_consumption": {
      "bus": "52_LVBus646733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646733_production": {
      "bus": "52_LVBus646733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646734_consumption": {
      "bus": "52_LVBus646734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5240.884414146919,
        8943.120497801632,
        3810.475743567161
      ],
      "q_nom": [
        1572.2653242440756,
        2682.9361493404895,
        1143.1427230701481
      ]
    },
    "52_LVBus646734_production": {
      "bus": "52_LVBus646734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646735_consumption": {
      "bus": "52_LVBus646735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4427.242700437956,
        0.0,
        9150.283705796935
      ],
      "q_nom": [
        1328.1728101313868,
        0.0,
        2745.0851117390807
      ]
    },
    "52_LVBus646735_production": {
      "bus": "52_LVBus646735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646736_consumption": {
      "bus": "52_LVBus646736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41.39371298789073,
        3093.8520495662706,
        41.39371298789073
      ],
      "q_nom": [
        12.418113896367219,
        928.1556148698811,
        12.418113896367219
      ]
    },
    "52_LVBus646736_production": {
      "bus": "52_LVBus646736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646737_consumption": {
      "bus": "52_LVBus646737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        186.49933312690843,
        5302.647299978793,
        186.49933312690843
      ],
      "q_nom": [
        55.94979993807252,
        1590.794189993638,
        55.94979993807252
      ]
    },
    "52_LVBus646737_production": {
      "bus": "52_LVBus646737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646765_consumption": {
      "bus": "52_LVBus646765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5288.819878341606,
        337.3832370798621,
        337.3832370798621
      ],
      "q_nom": [
        1586.645963502482,
        101.21497112395863,
        101.21497112395863
      ]
    },
    "52_LVBus646765_production": {
      "bus": "52_LVBus646765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646754_consumption": {
      "bus": "52_LVBus646754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2742.6223063026473,
        0.0,
        3358.6385218141354
      ],
      "q_nom": [
        822.7866918907941,
        0.0,
        1007.5915565442406
      ]
    },
    "52_LVBus646754_production": {
      "bus": "52_LVBus646754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646762_consumption": {
      "bus": "52_LVBus646762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646762_production": {
      "bus": "52_LVBus646762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646763_consumption": {
      "bus": "52_LVBus646763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        13174.04206610968
      ],
      "q_nom": [
        0.0,
        0.0,
        3952.212619832904
      ]
    },
    "52_LVBus646763_production": {
      "bus": "52_LVBus646763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646755_consumption": {
      "bus": "52_LVBus646755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6565.705228933382,
        0.0,
        6650.956868746776
      ],
      "q_nom": [
        1969.7115686800146,
        0.0,
        1995.2870606240328
      ]
    },
    "52_LVBus646755_production": {
      "bus": "52_LVBus646755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646756_consumption": {
      "bus": "52_LVBus646756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3138.3259821401534,
        0.0
      ],
      "q_nom": [
        0.0,
        941.497794642046,
        0.0
      ]
    },
    "52_LVBus646756_production": {
      "bus": "52_LVBus646756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646757_consumption": {
      "bus": "52_LVBus646757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7709.972262185651
      ],
      "q_nom": [
        0.0,
        0.0,
        2312.991678655695
      ]
    },
    "52_LVBus646757_production": {
      "bus": "52_LVBus646757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646758_consumption": {
      "bus": "52_LVBus646758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6935.722897351439,
        2979.5340897937053
      ],
      "q_nom": [
        0.0,
        2080.7168692054315,
        893.8602269381116
      ]
    },
    "52_LVBus646758_production": {
      "bus": "52_LVBus646758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646759_consumption": {
      "bus": "52_LVBus646759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        432.45582943835734,
        1615.6689850685411
      ],
      "q_nom": [
        0.0,
        129.73674883150719,
        484.7006955205623
      ]
    },
    "52_LVBus646759_production": {
      "bus": "52_LVBus646759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646761_consumption": {
      "bus": "52_LVBus646761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5078.343652146989,
        1210.8098135313983,
        1210.8098135313983
      ],
      "q_nom": [
        1523.5030956440967,
        363.2429440594195,
        363.2429440594195
      ]
    },
    "52_LVBus646761_production": {
      "bus": "52_LVBus646761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646760_consumption": {
      "bus": "52_LVBus646760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3328.815512062586,
        0.0
      ],
      "q_nom": [
        0.0,
        998.6446536187758,
        0.0
      ]
    },
    "52_LVBus646760_production": {
      "bus": "52_LVBus646760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646721_consumption": {
      "bus": "52_LVBus646721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2262.1713375139148,
        4587.397860555136,
        9531.545716093273
      ],
      "q_nom": [
        678.6514012541744,
        1376.2193581665406,
        2859.4637148279817
      ]
    },
    "52_LVBus646721_production": {
      "bus": "52_LVBus646721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646728_consumption": {
      "bus": "52_LVBus646728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6986.933741623943,
        5020.707413560368,
        600.5771076469961
      ],
      "q_nom": [
        2096.080122487183,
        1506.2122240681103,
        180.17313229409882
      ]
    },
    "52_LVBus646728_production": {
      "bus": "52_LVBus646728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646729_consumption": {
      "bus": "52_LVBus646729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1021.8105872331006,
        0.0,
        4902.272501501035
      ],
      "q_nom": [
        306.5431761699302,
        0.0,
        1470.6817504503103
      ]
    },
    "52_LVBus646729_production": {
      "bus": "52_LVBus646729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646730_consumption": {
      "bus": "52_LVBus646730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646730_production": {
      "bus": "52_LVBus646730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646722_consumption": {
      "bus": "52_LVBus646722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12667.865183455626,
        0.0,
        3196.9807375127875
      ],
      "q_nom": [
        3800.3595550366877,
        0.0,
        959.0942212538362
      ]
    },
