    "52_LVBus646722_production": {
      "bus": "52_LVBus646722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646726_consumption": {
      "bus": "52_LVBus646726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1021.3231343178207,
        10385.298236505027
      ],
      "q_nom": [
        0.0,
        306.3969402953462,
        3115.589470951508
      ]
    },
    "52_LVBus646726_production": {
      "bus": "52_LVBus646726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646727_consumption": {
      "bus": "52_LVBus646727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1413.5741930891577,
        0.0,
        2203.2903780188317
      ],
      "q_nom": [
        424.0722579267473,
        0.0,
        660.9871134056494
      ]
    },
    "52_LVBus646727_production": {
      "bus": "52_LVBus646727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646723_consumption": {
      "bus": "52_LVBus646723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1979.956245320244,
        0.0
      ],
      "q_nom": [
        0.0,
        593.9868735960732,
        0.0
      ]
    },
    "52_LVBus646723_production": {
      "bus": "52_LVBus646723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646724_consumption": {
      "bus": "52_LVBus646724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4332.917645757089,
        4332.917645757089,
        4332.917645757089
      ],
      "q_nom": [
        1299.8752937271267,
        1299.8752937271267,
        1299.8752937271267
      ]
    },
    "52_LVBus646724_production": {
      "bus": "52_LVBus646724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646725_consumption": {
      "bus": "52_LVBus646725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1111.2024355084368,
        1111.2024355084368,
        1111.2024355084368
      ],
      "q_nom": [
        333.360730652531,
        333.360730652531,
        333.360730652531
      ]
    },
    "52_LVBus646725_production": {
      "bus": "52_LVBus646725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646717_consumption": {
      "bus": "52_LVBus646717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2006.5238206801575
      ],
      "q_nom": [
        0.0,
        0.0,
        601.9571462040473
      ]
    },
    "52_LVBus646717_production": {
      "bus": "52_LVBus646717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646719_consumption": {
      "bus": "52_LVBus646719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3992.007605015724,
        0.0,
        0.0
      ],
      "q_nom": [
        1197.6022815047172,
        0.0,
        0.0
      ]
    },
    "52_LVBus646719_production": {
      "bus": "52_LVBus646719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1140758_consumption": {
      "bus": "52_LVBus1140758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2173.27885045118,
        0.0
      ],
      "q_nom": [
        0.0,
        651.983655135354,
        0.0
      ]
    },
    "52_LVBus1140758_production": {
      "bus": "52_LVBus1140758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1140759_consumption": {
      "bus": "52_LVBus1140759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6707.566995436902,
        6670.698663170084,
        0.0
      ],
      "q_nom": [
        2012.2700986310706,
        2001.209598951025,
        0.0
      ]
    },
    "52_LVBus1140759_production": {
      "bus": "52_LVBus1140759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646718_consumption": {
      "bus": "52_LVBus646718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4947.623045534787,
        0.0
      ],
      "q_nom": [
        0.0,
        1484.286913660436,
        0.0
      ]
    },
    "52_LVBus646718_production": {
      "bus": "52_LVBus646718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156778_consumption": {
      "bus": "52_LVBus1156778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5835.255878205971,
        0.0
      ],
      "q_nom": [
        0.0,
        1750.5767634617914,
        0.0
      ]
    },
    "52_LVBus1156778_production": {
      "bus": "52_LVBus1156778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156779_consumption": {
      "bus": "52_LVBus1156779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6765.0796762359005,
        0.0,
        3658.280083138645
      ],
      "q_nom": [
        2029.5239028707701,
        0.0,
        1097.4840249415934
      ]
    },
    "52_LVBus1156779_production": {
      "bus": "52_LVBus1156779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156780_consumption": {
      "bus": "52_LVBus1156780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156780_production": {
      "bus": "52_LVBus1156780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156782_consumption": {
      "bus": "52_LVBus1156782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1129.6568492682527,
        4943.317076643852,
        4924.66526432259
      ],
      "q_nom": [
        338.8970547804758,
        1482.9951229931555,
        1477.399579296777
      ]
    },
    "52_LVBus1156782_production": {
      "bus": "52_LVBus1156782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156781_consumption": {
      "bus": "52_LVBus1156781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1544.5075004775326,
        0.0,
        0.0
      ],
      "q_nom": [
        463.35225014325977,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156781_production": {
      "bus": "52_LVBus1156781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646711_consumption": {
      "bus": "52_LVBus646711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3961.0996402976807,
        3614.8179970166602,
        51.06037656368631
      ],
      "q_nom": [
        1188.3298920893042,
        1084.445399104998,
        15.318112969105893
      ]
    },
    "52_LVBus646711_production": {
      "bus": "52_LVBus646711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646712_consumption": {
      "bus": "52_LVBus646712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6235.782714538954,
        12607.77404561207,
        13736.892682411244
      ],
      "q_nom": [
        1870.734814361686,
        3782.332213683621,
        4121.067804723373
      ]
    },
    "52_LVBus646712_production": {
      "bus": "52_LVBus646712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646715_consumption": {
      "bus": "52_LVBus646715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8122.7188270927945,
        2847.3162704965175,
        2071.996074356077
      ],
      "q_nom": [
        2436.8156481278384,
        854.1948811489552,
        621.5988223068231
      ]
    },
    "52_LVBus646715_production": {
      "bus": "52_LVBus646715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646713_consumption": {
      "bus": "52_LVBus646713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5795.568747880409
      ],
      "q_nom": [
        0.0,
        0.0,
        1738.6706243641227
      ]
    },
    "52_LVBus646713_production": {
      "bus": "52_LVBus646713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646714_consumption": {
      "bus": "52_LVBus646714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6668.78889571061
      ],
      "q_nom": [
        0.0,
        0.0,
        2000.6366687131829
      ]
    },
    "52_LVBus646714_production": {
      "bus": "52_LVBus646714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646904_consumption": {
      "bus": "52_LVBus646904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646904_production": {
      "bus": "52_LVBus646904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646914_consumption": {
      "bus": "52_LVBus646914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        790.8622744014349,
        2863.301854161624
      ],
      "q_nom": [
        0.0,
        237.25868232043047,
        858.9905562484871
      ]
    },
    "52_LVBus646914_production": {
      "bus": "52_LVBus646914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646915_consumption": {
      "bus": "52_LVBus646915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646915_production": {
      "bus": "52_LVBus646915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646916_consumption": {
      "bus": "52_LVBus646916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5849.022868046078,
        4344.597160257652
      ],
      "q_nom": [
        0.0,
        1754.7068604138233,
        1303.3791480772954
      ]
    },
    "52_LVBus646916_production": {
      "bus": "52_LVBus646916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646917_consumption": {
      "bus": "52_LVBus646917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6908.7774069296,
        3480.133274866879,
        0.0
      ],
      "q_nom": [
        2072.63322207888,
        1044.0399824600638,
        0.0
      ]
    },
    "52_LVBus646917_production": {
      "bus": "52_LVBus646917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646918_consumption": {
      "bus": "52_LVBus646918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3928.2138058311148,
        4318.637670984645
      ],
      "q_nom": [
        0.0,
        1178.4641417493344,
        1295.5913012953936
      ]
    },
    "52_LVBus646918_production": {
      "bus": "52_LVBus646918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646905_consumption": {
      "bus": "52_LVBus646905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646905_production": {
      "bus": "52_LVBus646905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646913_consumption": {
      "bus": "52_LVBus646913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        540.7077439252803,
        540.7077439252803,
        540.7077439252803
      ],
      "q_nom": [
        162.21232317758407,
        162.21232317758407,
        162.21232317758407
      ]
    },
    "52_LVBus646913_production": {
      "bus": "52_LVBus646913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646906_consumption": {
      "bus": "52_LVBus646906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646906_production": {
      "bus": "52_LVBus646906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646912_consumption": {
      "bus": "52_LVBus646912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        375.33932448881893,
        2037.4445934986381,
        375.33932448881893
      ],
      "q_nom": [
        112.60179734664568,
        611.2333780495915,
        112.60179734664568
      ]
    },
    "52_LVBus646912_production": {
      "bus": "52_LVBus646912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646907_consumption": {
      "bus": "52_LVBus646907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        944.2755347585088,
        0.0,
        0.0
      ],
      "q_nom": [
        283.2826604275526,
        0.0,
        0.0
      ]
    },
    "52_LVBus646907_production": {
      "bus": "52_LVBus646907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646908_consumption": {
      "bus": "52_LVBus646908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        539.3752090143224,
        0.0,
        4318.92446967115
      ],
      "q_nom": [
        161.8125627042967,
        0.0,
        1295.6773409013451
      ]
    },
    "52_LVBus646908_production": {
      "bus": "52_LVBus646908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646909_consumption": {
      "bus": "52_LVBus646909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3252.4924285445527,
        0.0
      ],
      "q_nom": [
        0.0,
        975.7477285633657,
        0.0
      ]
    },
    "52_LVBus646909_production": {
      "bus": "52_LVBus646909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646910_consumption": {
      "bus": "52_LVBus646910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1280.000871677147
      ],
      "q_nom": [
        0.0,
        0.0,
        384.0002615031441
      ]
    },
    "52_LVBus646910_production": {
      "bus": "52_LVBus646910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646911_consumption": {
      "bus": "52_LVBus646911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        87.5697181208688,
        87.5697181208688,
        87.5697181208688
      ],
      "q_nom": [
        26.27091543626064,
        26.27091543626064,
        26.27091543626064
      ]
    },
    "52_LVBus646911_production": {
      "bus": "52_LVBus646911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646646_consumption": {
      "bus": "52_LVBus646646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2931.6357909849603,
        2325.9444479101608,
        7340.5902137768535
      ],
      "q_nom": [
        879.4907372954881,
        697.7833343730482,
        2202.177064133056
      ]
    },
    "52_LVBus646646_production": {
      "bus": "52_LVBus646646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646647_consumption": {
      "bus": "52_LVBus646647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5389.041154066719,
        0.0,
        5635.879087222675
      ],
      "q_nom": [
        1616.7123462200157,
        0.0,
        1690.7637261668024
      ]
    },
    "52_LVBus646647_production": {
      "bus": "52_LVBus646647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646648_consumption": {
      "bus": "52_LVBus646648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646648_production": {
      "bus": "52_LVBus646648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646649_consumption": {
      "bus": "52_LVBus646649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        192.01309918737033,
        0.0,
        393.2586744485422
      ],
      "q_nom": [
        57.603929756211095,
        0.0,
        117.97760233456265
      ]
    },
    "52_LVBus646649_production": {
      "bus": "52_LVBus646649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646650_consumption": {
      "bus": "52_LVBus646650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7484.516995520986,
        7089.563545081013,
        5213.311505744989
      ],
      "q_nom": [
        2245.3550986562955,
        2126.869063524304,
        1563.9934517234965
      ]
    },
    "52_LVBus646650_production": {
      "bus": "52_LVBus646650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646651_consumption": {
      "bus": "52_LVBus646651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646651_production": {
      "bus": "52_LVBus646651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646611_consumption": {
      "bus": "52_LVBus646611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4160.037348944209,
        4428.984893786935,
        0.0
      ],
      "q_nom": [
        1248.0112046832626,
        1328.6954681360803,
        0.0
      ]
    },
    "52_LVBus646611_production": {
      "bus": "52_LVBus646611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646612_consumption": {
      "bus": "52_LVBus646612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5073.018415457267,
        0.0,
        1380.4628086352727
      ],
      "q_nom": [
        1521.9055246371802,
        0.0,
        414.1388425905818
      ]
    },
    "52_LVBus646612_production": {
      "bus": "52_LVBus646612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646613_consumption": {
      "bus": "52_LVBus646613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3057.4044492937
      ],
      "q_nom": [
        0.0,
        0.0,
        917.22133478811
      ]
    },
    "52_LVBus646613_production": {
      "bus": "52_LVBus646613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646614_consumption": {
      "bus": "52_LVBus646614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3390.0484916342825,
        1436.54210429056,
        0.0
      ],
      "q_nom": [
        1017.0145474902847,
        430.962631287168,
        0.0
      ]
    },
    "52_LVBus646614_production": {
      "bus": "52_LVBus646614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646615_consumption": {
      "bus": "52_LVBus646615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3458.9833404772335,
        0.0
      ],
      "q_nom": [
        0.0,
        1037.69500214317,
        0.0
      ]
    },
    "52_LVBus646615_production": {
      "bus": "52_LVBus646615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646617_consumption": {
      "bus": "52_LVBus646617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6793.4212880148525,
        6517.267462693207,
        0.0
      ],
      "q_nom": [
        2038.0263864044557,
        1955.1802388079618,
        0.0
      ]
    },
    "52_LVBus646617_production": {
      "bus": "52_LVBus646617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646616_consumption": {
      "bus": "52_LVBus646616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4789.043218117239,
        0.0,
        2175.0557809048387
      ],
      "q_nom": [
        1436.7129654351718,
        0.0,
        652.5167342714516
      ]
    },
    "52_LVBus646616_production": {
      "bus": "52_LVBus646616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646618_consumption": {
      "bus": "52_LVBus646618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4616.86947842028,
        0.0,
        6305.046787638679
      ],
      "q_nom": [
        1385.060843526084,
        0.0,
        1891.5140362916036
      ]
    },
    "52_LVBus646618_production": {
      "bus": "52_LVBus646618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646619_consumption": {
      "bus": "52_LVBus646619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646619_production": {
      "bus": "52_LVBus646619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646620_consumption": {
      "bus": "52_LVBus646620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        957.910561672742,
        0.0
      ],
      "q_nom": [
        0.0,
        287.3731685018226,
        0.0
      ]
    },
    "52_LVBus646620_production": {
      "bus": "52_LVBus646620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646621_consumption": {
      "bus": "52_LVBus646621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        502.0495684217574,
        5964.870454217409,
        2032.9280991088597
      ],
      "q_nom": [
        150.6148705265272,
        1789.4611362652226,
        609.8784297326579
      ]
    },
    "52_LVBus646621_production": {
      "bus": "52_LVBus646621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646622_consumption": {
      "bus": "52_LVBus646622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3672.565747812334,
        2455.452837700924
      ],
      "q_nom": [
        0.0,
        1101.7697243437,
        736.6358513102772
      ]
    },
    "52_LVBus646622_production": {
      "bus": "52_LVBus646622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646623_consumption": {
      "bus": "52_LVBus646623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1534.8944146097394,
        5190.734272241769
      ],
      "q_nom": [
        0.0,
        460.4683243829218,
        1557.2202816725305
      ]
    },
    "52_LVBus646623_production": {
      "bus": "52_LVBus646623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646624_consumption": {
      "bus": "52_LVBus646624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1335.1432965565598,
        0.0
      ],
      "q_nom": [
        0.0,
        400.5429889669679,
        0.0
      ]
    },
    "52_LVBus646624_production": {
      "bus": "52_LVBus646624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646625_consumption": {
      "bus": "52_LVBus646625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3734.417717284743,
        0.0
      ],
      "q_nom": [
        0.0,
        1120.3253151854228,
        0.0
      ]
    },
    "52_LVBus646625_production": {
      "bus": "52_LVBus646625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646626_consumption": {
      "bus": "52_LVBus646626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3086.666184675283,
        1395.4014607914498,
        1395.4014607914498
      ],
      "q_nom": [
        925.9998554025849,
        418.62043823743494,
        418.62043823743494
      ]
    },
    "52_LVBus646626_production": {
      "bus": "52_LVBus646626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646607_consumption": {
      "bus": "52_LVBus646607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        697.08225082082,
        6919.825603030226,
        4469.9889126502085
      ],
      "q_nom": [
        209.124675246246,
        2075.947680909068,
        1340.9966737950624
      ]
    },
    "52_LVBus646607_production": {
      "bus": "52_LVBus646607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646608_consumption": {
      "bus": "52_LVBus646608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        478.2771876020607,
        1962.9132146701152,
        0.0
      ],
      "q_nom": [
        143.4831562806182,
        588.8739644010345,
        0.0
      ]
    },
    "52_LVBus646608_production": {
      "bus": "52_LVBus646608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646609_consumption": {
      "bus": "52_LVBus646609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11075.531424269198,
        1062.9731157334913,
        7000.799873750484
      ],
      "q_nom": [
        3322.6594272807592,
        318.8919347200474,
        2100.239962125145
      ]
    },
    "52_LVBus646609_production": {
      "bus": "52_LVBus646609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646604_consumption": {
      "bus": "52_LVBus646604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        409.0459689747645,
        0.0,
        5497.358620348166
      ],
      "q_nom": [
        122.71379069242934,
        0.0,
        1649.2075861044498
      ]
    },
    "52_LVBus646604_production": {
      "bus": "52_LVBus646604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646605_consumption": {
      "bus": "52_LVBus646605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        333.20872186205554,
        0.0
      ],
      "q_nom": [
        0.0,
        99.96261655861666,
        0.0
      ]
    },
    "52_LVBus646605_production": {
      "bus": "52_LVBus646605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646853_consumption": {
      "bus": "52_LVBus646853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646853_production": {
      "bus": "52_LVBus646853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646854_consumption": {
      "bus": "52_LVBus646854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2402.898419946777,
        0.0,
        0.0
      ],
      "q_nom": [
        720.869525984033,
        0.0,
        0.0
      ]
    },
    "52_LVBus646854_production": {
      "bus": "52_LVBus646854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646855_consumption": {
      "bus": "52_LVBus646855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2433.810833835757,
        202.1097769214347,
        202.1097769214347
      ],
      "q_nom": [
        730.1432501507271,
        60.632933076430405,
        60.632933076430405
      ]
    },
    "52_LVBus646855_production": {
      "bus": "52_LVBus646855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646856_consumption": {
      "bus": "52_LVBus646856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2993.2129879494696,
        2993.2129879494696,
        4410.903961771936
      ],
      "q_nom": [
        897.9638963848408,
        897.9638963848408,
        1323.271188531581
      ]
    },
    "52_LVBus646856_production": {
      "bus": "52_LVBus646856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646780_consumption": {
      "bus": "52_LVBus646780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5508.170850391611,
        85.96798935587438,
        1042.4614522410907
      ],
      "q_nom": [
        1652.4512551174832,
        25.790396806762313,
        312.73843567232717
      ]
    },
    "52_LVBus646780_production": {
      "bus": "52_LVBus646780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646781_consumption": {
      "bus": "52_LVBus646781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        108.08962581971113,
        1097.5734534755468,
        495.7487252129482
      ],
      "q_nom": [
        32.42688774591334,
        329.272036042664,
        148.72461756388446
      ]
    },
    "52_LVBus646781_production": {
      "bus": "52_LVBus646781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646782_consumption": {
      "bus": "52_LVBus646782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.75090991478396,
        280.75090991478396,
        280.75090991478396
      ],
      "q_nom": [
        84.22527297443519,
        84.22527297443519,
        84.22527297443519
      ]
    },
    "52_LVBus646782_production": {
      "bus": "52_LVBus646782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646783_consumption": {
      "bus": "52_LVBus646783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3031.468106121206,
        3031.468106121206,
        3031.468106121206
      ],
      "q_nom": [
        909.4404318363618,
        909.4404318363618,
        909.4404318363618
      ]
    },
    "52_LVBus646783_production": {
      "bus": "52_LVBus646783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646784_consumption": {
      "bus": "52_LVBus646784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5812.971577081922,
        0.0,
        2233.5267761272557
      ],
      "q_nom": [
        1743.8914731245766,
        0.0,
        670.0580328381767
      ]
    },
    "52_LVBus646784_production": {
      "bus": "52_LVBus646784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646787_consumption": {
      "bus": "52_LVBus646787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7142.195767133095,
        552.0054270670063,
        5209.936691553382
      ],
      "q_nom": [
        2142.658730139928,
        165.60162812010188,
        1562.9810074660145
      ]
    },
    "52_LVBus646787_production": {
      "bus": "52_LVBus646787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646788_consumption": {
      "bus": "52_LVBus646788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.2469230749957,
        1859.8519468851196,
        805.2469230749957
      ],
      "q_nom": [
        241.5740769224987,
        557.9555840655358,
        241.5740769224987
      ]
    },
    "52_LVBus646788_production": {
      "bus": "52_LVBus646788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646785_consumption": {
      "bus": "52_LVBus646785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5637.876457336316,
        3908.976416391073,
        11025.236400044809
      ],
      "q_nom": [
        1691.3629372008947,
        1172.692924917322,
        3307.5709200134424
      ]
    },
    "52_LVBus646785_production": {
      "bus": "52_LVBus646785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646786_consumption": {
      "bus": "52_LVBus646786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646786_production": {
      "bus": "52_LVBus646786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646948_consumption": {
      "bus": "52_LVBus646948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646948_production": {
      "bus": "52_LVBus646948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646949_consumption": {
      "bus": "52_LVBus646949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1834.7492094693973,
        0.0,
        0.0
      ],
      "q_nom": [
        550.4247628408192,
        0.0,
        0.0
      ]
    },
    "52_LVBus646949_production": {
      "bus": "52_LVBus646949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646942_consumption": {
      "bus": "52_LVBus646942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2540.0603894086353,
        156.5453418174436
      ],
      "q_nom": [
        0.0,
        762.0181168225905,
        46.96360254523308
      ]
    },
    "52_LVBus646942_production": {
      "bus": "52_LVBus646942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646943_consumption": {
      "bus": "52_LVBus646943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3778.922401725982,
        0.0,
        5497.586725999026
      ],
      "q_nom": [
        1133.6767205177946,
        0.0,
        1649.276017799708
      ]
    },
    "52_LVBus646943_production": {
      "bus": "52_LVBus646943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646944_consumption": {
      "bus": "52_LVBus646944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3859.3715625485174,
        0.0,
        1393.1393546310046
      ],
      "q_nom": [
        1157.8114687645552,
        0.0,
        417.94180638930135
      ]
    },
    "52_LVBus646944_production": {
      "bus": "52_LVBus646944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646945_consumption": {
      "bus": "52_LVBus646945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2848.887440153176,
        0.0,
        0.0
      ],
      "q_nom": [
        854.6662320459528,
        0.0,
        0.0
      ]
    },
    "52_LVBus646945_production": {
      "bus": "52_LVBus646945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646946_consumption": {
      "bus": "52_LVBus646946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9814.8427719288,
        88.4321730862832,
        88.4321730862832
      ],
      "q_nom": [
        2944.4528315786397,
        26.52965192588496,
        26.52965192588496
      ]
    },
    "52_LVBus646946_production": {
      "bus": "52_LVBus646946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646934_consumption": {
      "bus": "52_LVBus646934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        449.15433927983173,
        449.15433927983173,
        1562.4802473712627
      ],
      "q_nom": [
        134.74630178394952,
        134.74630178394952,
        468.7440742113788
      ]
    },
    "52_LVBus646934_production": {
      "bus": "52_LVBus646934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646653_consumption": {
      "bus": "52_LVBus646653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2947.0191098251607,
        0.0,
        0.0
      ],
      "q_nom": [
        884.1057329475482,
        0.0,
        0.0
      ]
    },
    "52_LVBus646653_production": {
      "bus": "52_LVBus646653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646656_consumption": {
      "bus": "52_LVBus646656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1270.499501001842,
        1270.499501001842,
        7838.724776623879
      ],
      "q_nom": [
        381.1498503005526,
        381.1498503005526,
        2351.6174329871637
      ]
    },
    "52_LVBus646656_production": {
      "bus": "52_LVBus646656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646654_consumption": {
      "bus": "52_LVBus646654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.32835300820193,
        260.32835300820193,
        1720.6473287740664
      ],
      "q_nom": [
        78.09850590246057,
        78.09850590246057,
        516.1941986322199
      ]
    },
    "52_LVBus646654_production": {
      "bus": "52_LVBus646654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646655_consumption": {
      "bus": "52_LVBus646655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3915.9576769802693,
        3915.9576769802693,
        3915.9576769802693
      ],
      "q_nom": [
        1174.7873030940807,
        1174.7873030940807,
        1174.7873030940807
      ]
    },
    "52_LVBus646655_production": {
      "bus": "52_LVBus646655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646657_consumption": {
      "bus": "52_LVBus646657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        572.2076768334717,
        0.0
      ],
      "q_nom": [
        0.0,
        171.66230305004152,
        0.0
      ]
    },
    "52_LVBus646657_production": {
      "bus": "52_LVBus646657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646658_consumption": {
      "bus": "52_LVBus646658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3697.266146751186
      ],
      "q_nom": [
        0.0,
        0.0,
        1109.1798440253558
      ]
    },
    "52_LVBus646658_production": {
      "bus": "52_LVBus646658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646628_consumption": {
      "bus": "52_LVBus646628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1119.5199270978867,
        0.0,
        0.0
      ],
      "q_nom": [
        335.855978129366,
        0.0,
        0.0
      ]
    },
    "52_LVBus646628_production": {
      "bus": "52_LVBus646628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646629_consumption": {
      "bus": "52_LVBus646629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        821.9534842188532,
        821.9534842188532,
        4319.864632787283
      ],
      "q_nom": [
        246.58604526565594,
        246.58604526565594,
        1295.9593898361848
      ]
    },
    "52_LVBus646629_production": {
      "bus": "52_LVBus646629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646630_consumption": {
      "bus": "52_LVBus646630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1273.3654258455124,
        7578.883975340884,
        1273.3654258455124
      ],
      "q_nom": [
        382.0096277536537,
        2273.665192602265,
        382.0096277536537
      ]
    },
    "52_LVBus646630_production": {
      "bus": "52_LVBus646630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV040415_consumption": {
      "bus": "52_MVLV040415",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV040415_production": {
      "bus": "52_MVLV040415",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV092789_consumption": {
      "bus": "52_MVLV092789",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV092789_production": {
      "bus": "52_MVLV092789",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646689_consumption": {
      "bus": "52_LVBus646689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2958.940788654556,
        1651.9646101471196,
        0.0
      ],
      "q_nom": [
        887.6822365963668,
        495.58938304413584,
        0.0
      ]
    },
    "52_LVBus646689_production": {
      "bus": "52_LVBus646689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646690_consumption": {
      "bus": "52_LVBus646690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8661.294492484902,
        1508.0963969743048,
        5140.308039456148
      ],
      "q_nom": [
        2598.3883477454706,
        452.42891909229144,
        1542.0924118368446
      ]
    },
    "52_LVBus646690_production": {
      "bus": "52_LVBus646690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646691_consumption": {
      "bus": "52_LVBus646691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1775.4419347145865,
        11674.226273361106,
        3901.8545608033037
      ],
      "q_nom": [
        532.632580414376,
        3502.2678820083315,
        1170.556368240991
      ]
    },
    "52_LVBus646691_production": {
      "bus": "52_LVBus646691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646692_consumption": {
      "bus": "52_LVBus646692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2861.7316882220307,
        4926.502702891912,
        179.74566272074992
      ],
      "q_nom": [
        858.5195064666092,
        1477.9508108675736,
        53.92369881622498
      ]
    },
    "52_LVBus646692_production": {
      "bus": "52_LVBus646692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646693_consumption": {
      "bus": "52_LVBus646693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1177.2040738749529,
        4449.989708956584,
        4039.9856824648477
      ],
      "q_nom": [
        353.16122216248584,
        1334.996912686975,
        1211.9957047394544
      ]
    },
    "52_LVBus646693_production": {
      "bus": "52_LVBus646693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646844_consumption": {
      "bus": "52_LVBus646844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646844_production": {
      "bus": "52_LVBus646844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646845_consumption": {
      "bus": "52_LVBus646845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4981.061252813466
      ],
      "q_nom": [
        0.0,
        0.0,
        1494.3183758440398
      ]
    },
    "52_LVBus646845_production": {
      "bus": "52_LVBus646845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646846_consumption": {
      "bus": "52_LVBus646846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1882.1486796967447
      ],
      "q_nom": [
        0.0,
        0.0,
        564.6446039090234
      ]
    },
    "52_LVBus646846_production": {
      "bus": "52_LVBus646846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646847_consumption": {
      "bus": "52_LVBus646847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35.39155443919686,
        35.39155443919686,
        35.39155443919686
      ],
      "q_nom": [
        10.617466331759058,
        10.617466331759058,
        10.617466331759058
      ]
    },
    "52_LVBus646847_production": {
      "bus": "52_LVBus646847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646848_consumption": {
      "bus": "52_LVBus646848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16.42038700199995,
        16.42038700199995,
        16.42038700199995
      ],
      "q_nom": [
        4.926116100599985,
        4.926116100599985,
        4.926116100599985
      ]
    },
    "52_LVBus646848_production": {
      "bus": "52_LVBus646848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646849_consumption": {
      "bus": "52_LVBus646849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        910.7611049718228
      ],
      "q_nom": [
        0.0,
        0.0,
        273.22833149154684
      ]
    },
    "52_LVBus646849_production": {
      "bus": "52_LVBus646849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646850_consumption": {
      "bus": "52_LVBus646850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2278.5767326208297
      ],
      "q_nom": [
        0.0,
        0.0,
        683.5730197862489
      ]
    },
    "52_LVBus646850_production": {
      "bus": "52_LVBus646850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646851_consumption": {
      "bus": "52_LVBus646851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2755.1970069535632,
        0.0,
        0.0
      ],
      "q_nom": [
        826.559102086069,
        0.0,
        0.0
      ]
    },
    "52_LVBus646851_production": {
      "bus": "52_LVBus646851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646680_consumption": {
      "bus": "52_LVBus646680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2823.0387248384864,
        1126.9281999185796
      ],
      "q_nom": [
        0.0,
        846.9116174515459,
        338.0784599755739
      ]
    },
    "52_LVBus646680_production": {
      "bus": "52_LVBus646680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646681_consumption": {
      "bus": "52_LVBus646681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        117.41613999320117,
        117.41613999320117,
        9865.448031105905
      ],
      "q_nom": [
        35.22484199796035,
        35.22484199796035,
        2959.6344093317716
      ]
    },
    "52_LVBus646681_production": {
      "bus": "52_LVBus646681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646670_consumption": {
      "bus": "52_LVBus646670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1091.539656549191,
        2104.130746723103
      ],
      "q_nom": [
        0.0,
        327.4618969647573,
        631.239224016931
      ]
    },
    "52_LVBus646670_production": {
      "bus": "52_LVBus646670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646677_consumption": {
      "bus": "52_LVBus646677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6783.977835553926,
        9298.149154201397,
        4033.6835440217546
      ],
      "q_nom": [
        2035.1933506661776,
        2789.444746260419,
        1210.1050632065264
      ]
    },
    "52_LVBus646677_production": {
      "bus": "52_LVBus646677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646678_consumption": {
      "bus": "52_LVBus646678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1646.8552795475018,
        2353.5588234261418,
        0.0
      ],
      "q_nom": [
        494.0565838642505,
        706.0676470278426,
        0.0
      ]
    },
    "52_LVBus646678_production": {
      "bus": "52_LVBus646678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646671_consumption": {
      "bus": "52_LVBus646671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        459.23397587642216,
        3769.323147183998,
        5922.841213469667
      ],
      "q_nom": [
        137.77019276292665,
        1130.7969441551993,
        1776.8523640409
      ]
    },
    "52_LVBus646671_production": {
      "bus": "52_LVBus646671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646676_consumption": {
      "bus": "52_LVBus646676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3551.2574886607918,
        3425.7003080032136,
        2798.6207398188626
      ],
      "q_nom": [
        1065.3772465982374,
        1027.710092400964,
        839.5862219456587
      ]
    },
    "52_LVBus646676_production": {
      "bus": "52_LVBus646676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646672_consumption": {
      "bus": "52_LVBus646672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5741.618838312797,
        0.0,
        0.0
      ],
      "q_nom": [
        1722.4856514938392,
        0.0,
        0.0
      ]
    },
    "52_LVBus646672_production": {
      "bus": "52_LVBus646672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646674_consumption": {
      "bus": "52_LVBus646674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        112.2263600903744,
        112.2263600903744,
        112.2263600903744
      ],
      "q_nom": [
        33.66790802711232,
        33.66790802711232,
        33.66790802711232
      ]
    },
    "52_LVBus646674_production": {
      "bus": "52_LVBus646674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646673_consumption": {
      "bus": "52_LVBus646673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3237.571139817414
      ],
      "q_nom": [
        0.0,
        0.0,
        971.2713419452241
      ]
    },
    "52_LVBus646673_production": {
      "bus": "52_LVBus646673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646675_consumption": {
      "bus": "52_LVBus646675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        971.3117051115214,
        2736.641343981711,
        90.52856825282713
      ],
      "q_nom": [
        291.39351153345643,
        820.9924031945133,
        27.158570475848137
      ]
    },
    "52_LVBus646675_production": {
      "bus": "52_LVBus646675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646707_consumption": {
      "bus": "52_LVBus646707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646707_production": {
      "bus": "52_LVBus646707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646708_consumption": {
      "bus": "52_LVBus646708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646708_production": {
      "bus": "52_LVBus646708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646709_consumption": {
      "bus": "52_LVBus646709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646709_production": {
      "bus": "52_LVBus646709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646703_consumption": {
      "bus": "52_LVBus646703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14.21053572456328,
        14.21053572456328,
        14.21053572456328
      ],
      "q_nom": [
        4.263160717368984,
        4.263160717368984,
        4.263160717368984
      ]
    },
    "52_LVBus646703_production": {
      "bus": "52_LVBus646703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646704_consumption": {
      "bus": "52_LVBus646704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        66.14895061063851,
        873.0968092536434,
        66.14895061063851
      ],
      "q_nom": [
        19.84468518319155,
        261.929042776093,
        19.84468518319155
      ]
    },
    "52_LVBus646704_production": {
      "bus": "52_LVBus646704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646705_consumption": {
      "bus": "52_LVBus646705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5208.245059618773,
        1126.9064263516057,
        3765.7912091537055
      ],
      "q_nom": [
        1562.4735178856317,
        338.0719279054817,
        1129.7373627461116
      ]
    },
    "52_LVBus646705_production": {
      "bus": "52_LVBus646705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646642_consumption": {
      "bus": "52_LVBus646642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646642_production": {
      "bus": "52_LVBus646642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646643_consumption": {
      "bus": "52_LVBus646643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        34.397097539908245,
        34.397097539908245,
        7363.647117252898
      ],
      "q_nom": [
        10.319129261972472,
        10.319129261972472,
        2209.0941351758693
      ]
    },
    "52_LVBus646643_production": {
      "bus": "52_LVBus646643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646794_consumption": {
      "bus": "52_LVBus646794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        67.73714057006772,
        3817.2177670902397,
        67.73714057006772
      ],
      "q_nom": [
        20.321142171020316,
        1145.165330127072,
        20.321142171020316
      ]
    },
    "52_LVBus646794_production": {
      "bus": "52_LVBus646794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646796_consumption": {
      "bus": "52_LVBus646796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        37.458075319278905,
        1930.3853043667639,
        37.458075319278905
      ],
      "q_nom": [
        11.237422595783672,
        579.1155913100291,
        11.237422595783672
      ]
    },
    "52_LVBus646796_production": {
      "bus": "52_LVBus646796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646798_consumption": {
      "bus": "52_LVBus646798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9275.027610361987,
        0.0
      ],
      "q_nom": [
        0.0,
        2782.508283108596,
        0.0
      ]
    },
    "52_LVBus646798_production": {
      "bus": "52_LVBus646798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646799_consumption": {
      "bus": "52_LVBus646799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646799_production": {
      "bus": "52_LVBus646799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646797_consumption": {
      "bus": "52_LVBus646797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2401.2057606150574,
        0.0,
        0.0
      ],
      "q_nom": [
        720.3617281845172,
        0.0,
        0.0
      ]
    },
    "52_LVBus646797_production": {
      "bus": "52_LVBus646797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646795_consumption": {
      "bus": "52_LVBus646795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        187.7770701296908,
        4050.25981037141,
        187.7770701296908
      ],
      "q_nom": [
        56.33312103890724,
        1215.0779431114229,
        56.33312103890724
      ]
    },
    "52_LVBus646795_production": {
      "bus": "52_LVBus646795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646790_consumption": {
      "bus": "52_LVBus646790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        552.1447500582454,
        0.0,
        0.0
      ],
      "q_nom": [
        165.64342501747362,
        0.0,
        0.0
      ]
    },
    "52_LVBus646790_production": {
      "bus": "52_LVBus646790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646791_consumption": {
      "bus": "52_LVBus646791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        55.275329040997335,
        221.6975380028727,
        55.275329040997335
      ],
      "q_nom": [
        16.5825987122992,
        66.5092614008618,
        16.5825987122992
      ]
    },
    "52_LVBus646791_production": {
      "bus": "52_LVBus646791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646792_consumption": {
      "bus": "52_LVBus646792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20.75272160696123,
        376.1393975678846,
        20.75272160696123
      ],
      "q_nom": [
        6.225816482088369,
        112.84181927036538,
        6.225816482088369
      ]
    },
    "52_LVBus646792_production": {
      "bus": "52_LVBus646792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646600_consumption": {
      "bus": "52_LVBus646600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1058.0306598544275,
        4492.856789366284,
        5593.195070539428
      ],
      "q_nom": [
        317.4091979563282,
        1347.8570368098851,
        1677.9585211618285
      ]
    },
    "52_LVBus646600_production": {
      "bus": "52_LVBus646600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646601_consumption": {
      "bus": "52_LVBus646601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9593.256097052275,
        0.0,
        2593.1003644027883
      ],
      "q_nom": [
        2877.9768291156824,
        0.0,
        777.9301093208364
      ]
    },
    "52_LVBus646601_production": {
      "bus": "52_LVBus646601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646602_consumption": {
      "bus": "52_LVBus646602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        856.137761856021,
        2802.3728958615825,
        0.0
      ],
      "q_nom": [
        256.8413285568063,
        840.7118687584747,
        0.0
      ]
    },
    "52_LVBus646602_production": {
      "bus": "52_LVBus646602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646591_consumption": {
      "bus": "52_LVBus646591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3640.5843513190766,
        278.818861045738,
        2441.403649848319
      ],
      "q_nom": [
        1092.175305395723,
        83.6456583137214,
        732.4210949544957
      ]
    },
    "52_LVBus646591_production": {
      "bus": "52_LVBus646591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646592_consumption": {
      "bus": "52_LVBus646592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7142.323772078535,
        0.0
      ],
      "q_nom": [
        0.0,
        2142.6971316235604,
        0.0
      ]
    },
    "52_LVBus646592_production": {
      "bus": "52_LVBus646592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646593_consumption": {
      "bus": "52_LVBus646593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4011.4063717551103,
        0.0,
        1513.773482902438
      ],
      "q_nom": [
        1203.421911526533,
        0.0,
        454.13204487073136
      ]
    },
    "52_LVBus646593_production": {
      "bus": "52_LVBus646593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646594_consumption": {
      "bus": "52_LVBus646594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1277.0617968969066,
        6456.971881317111,
        0.0
      ],
      "q_nom": [
        383.11853906907197,
        1937.0915643951332,
        0.0
      ]
    },
    "52_LVBus646594_production": {
      "bus": "52_LVBus646594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646595_consumption": {
      "bus": "52_LVBus646595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3085.7662343233433,
        3319.403771788444,
        4211.433559169218
      ],
      "q_nom": [
        925.7298702970029,
        995.8211315365331,
        1263.4300677507654
      ]
    },
    "52_LVBus646595_production": {
      "bus": "52_LVBus646595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646596_consumption": {
      "bus": "52_LVBus646596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        47.69004604878389,
        1959.3959200911368,
        3282.694247308502
      ],
      "q_nom": [
        14.307013814635168,
        587.818776027341,
        984.8082741925505
      ]
    },
    "52_LVBus646596_production": {
      "bus": "52_LVBus646596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646597_consumption": {
      "bus": "52_LVBus646597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5563.188006286508,
        11160.330219893809,
        2934.785461874934
      ],
      "q_nom": [
        1668.9564018859526,
        3348.0990659681424,
        880.4356385624801
      ]
    },
    "52_LVBus646597_production": {
      "bus": "52_LVBus646597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646598_consumption": {
      "bus": "52_LVBus646598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2348.446340883892,
        4081.6825678737114,
        1719.2734254840589
      ],
      "q_nom": [
        704.5339022651675,
        1224.5047703621133,
        515.7820276452177
      ]
    },
    "52_LVBus646598_production": {
      "bus": "52_LVBus646598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646752_consumption": {
      "bus": "52_LVBus646752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646752_production": {
      "bus": "52_LVBus646752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646750_consumption": {
      "bus": "52_LVBus646750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1355.6227465779286,
        1355.6227465779286,
        1355.6227465779286
      ],
      "q_nom": [
        406.6868239733786,
        406.6868239733786,
        406.6868239733786
      ]
    },
    "52_LVBus646750_production": {
      "bus": "52_LVBus646750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV105904_consumption": {
      "bus": "52_MVLV105904",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV105904_production": {
      "bus": "52_MVLV105904",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646895_consumption": {
      "bus": "52_LVBus646895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        597.60058165179,
        0.0
      ],
      "q_nom": [
        0.0,
        179.28017449553698,
        0.0
      ]
    },
    "52_LVBus646895_production": {
      "bus": "52_LVBus646895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646896_consumption": {
      "bus": "52_LVBus646896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3271.197348212505
      ],
      "q_nom": [
        0.0,
        0.0,
        981.3592044637514
      ]
    },
    "52_LVBus646896_production": {
      "bus": "52_LVBus646896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646897_consumption": {
      "bus": "52_LVBus646897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1423.6217396485358,
        0.0,
        0.0
      ],
      "q_nom": [
        427.08652189456075,
        0.0,
        0.0
      ]
    },
    "52_LVBus646897_production": {
      "bus": "52_LVBus646897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646898_consumption": {
      "bus": "52_LVBus646898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3001.1917028101893,
        2179.310541560611,
        8396.307038254909
      ],
      "q_nom": [
        900.3575108430567,
        653.7931624681833,
        2518.8921114764726
      ]
    },
    "52_LVBus646898_production": {
      "bus": "52_LVBus646898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646899_consumption": {
      "bus": "52_LVBus646899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1952.9075279090403,
        3251.3610202699315
      ],
      "q_nom": [
        0.0,
        585.872258372712,
        975.4083060809794
      ]
    },
    "52_LVBus646899_production": {
      "bus": "52_LVBus646899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646901_consumption": {
      "bus": "52_LVBus646901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1411.1426588043992,
        2082.2952502758903,
        4062.9230606416468
      ],
      "q_nom": [
        423.34279764131975,
        624.6885750827671,
        1218.876918192494
      ]
    },
    "52_LVBus646901_production": {
      "bus": "52_LVBus646901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646900_consumption": {
      "bus": "52_LVBus646900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9688.857052546118,
        1420.2272889273377,
        1589.441087197657
      ],
      "q_nom": [
        2906.6571157638355,
        426.0681866782013,
        476.83232615929705
      ]
    },
    "52_LVBus646900_production": {
      "bus": "52_LVBus646900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646890_consumption": {
      "bus": "52_LVBus646890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        77.86141663912952,
        4255.538094847102
      ],
      "q_nom": [
        0.0,
        23.358424991738854,
        1276.6614284541306
      ]
    },
    "52_LVBus646890_production": {
      "bus": "52_LVBus646890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646891_consumption": {
      "bus": "52_LVBus646891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6627.219578965639,
        0.0,
        1784.858878847176
      ],
      "q_nom": [
        1988.1658736896916,
        0.0,
        535.4576636541527
      ]
    },
    "52_LVBus646891_production": {
      "bus": "52_LVBus646891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646892_consumption": {
      "bus": "52_LVBus646892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4607.382261974763
      ],
      "q_nom": [
        0.0,
        0.0,
        1382.214678592429
      ]
    },
    "52_LVBus646892_production": {
      "bus": "52_LVBus646892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646893_consumption": {
      "bus": "52_LVBus646893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12888.15737245978,
        4113.907318576938,
        4907.658044212412
      ],
      "q_nom": [
        3866.4472117379337,
        1234.1721955730816,
        1472.2974132637237
      ]
    },
    "52_LVBus646893_production": {
      "bus": "52_LVBus646893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646883_consumption": {
      "bus": "52_LVBus646883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2425.198608817324,
        0.0,
        0.0
      ],
      "q_nom": [
        727.5595826451971,
        0.0,
        0.0
      ]
    },
    "52_LVBus646883_production": {
      "bus": "52_LVBus646883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646884_consumption": {
      "bus": "52_LVBus646884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1879.4600584630375,
        0.0
      ],
      "q_nom": [
        0.0,
        563.8380175389112,
        0.0
      ]
    },
    "52_LVBus646884_production": {
      "bus": "52_LVBus646884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646885_consumption": {
      "bus": "52_LVBus646885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4001.0552413063797,
        4453.8674912193055
      ],
      "q_nom": [
        0.0,
        1200.316572391914,
        1336.1602473657915
      ]
    },
    "52_LVBus646885_production": {
      "bus": "52_LVBus646885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646886_consumption": {
      "bus": "52_LVBus646886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646886_production": {
      "bus": "52_LVBus646886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646887_consumption": {
      "bus": "52_LVBus646887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4904.442168577162,
        2262.4234572802657
      ],
      "q_nom": [
        0.0,
        1471.3326505731486,
        678.7270371840797
      ]
    },
    "52_LVBus646887_production": {
      "bus": "52_LVBus646887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646888_consumption": {
      "bus": "52_LVBus646888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10645.835439607226,
        0.0
      ],
      "q_nom": [
        0.0,
        3193.750631882168,
        0.0
      ]
    },
    "52_LVBus646888_production": {
      "bus": "52_LVBus646888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646837_consumption": {
      "bus": "52_LVBus646837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646837_production": {
      "bus": "52_LVBus646837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646838_consumption": {
      "bus": "52_LVBus646838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646838_production": {
      "bus": "52_LVBus646838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646839_consumption": {
      "bus": "52_LVBus646839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646839_production": {
      "bus": "52_LVBus646839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646840_consumption": {
      "bus": "52_LVBus646840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1294.4224468005373,
        0.0,
        0.0
      ],
      "q_nom": [
        388.32673404016117,
        0.0,
        0.0
      ]
    },
    "52_LVBus646840_production": {
      "bus": "52_LVBus646840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646841_consumption": {
      "bus": "52_LVBus646841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3960.019040785045,
        11922.563949121928,
        3960.019040785045
      ],
      "q_nom": [
        1188.0057122355136,
        3576.769184736578,
        1188.0057122355136
      ]
    },
    "52_LVBus646841_production": {
      "bus": "52_LVBus646841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646842_consumption": {
      "bus": "52_LVBus646842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        933.1648193883216,
        0.0,
        0.0
      ],
      "q_nom": [
        279.94944581649645,
        0.0,
        0.0
      ]
    },
    "52_LVBus646842_production": {
      "bus": "52_LVBus646842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646831_consumption": {
      "bus": "52_LVBus646831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6317.325063269601,
        0.0,
        5515.590005552346
      ],
      "q_nom": [
        1895.1975189808802,
        0.0,
        1654.6770016657038
      ]
    },
    "52_LVBus646831_production": {
      "bus": "52_LVBus646831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646832_consumption": {
      "bus": "52_LVBus646832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        845.1147481987101,
        0.0
      ],
      "q_nom": [
        0.0,
        253.53442445961304,
        0.0
      ]
    },
    "52_LVBus646832_production": {
      "bus": "52_LVBus646832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646835_consumption": {
      "bus": "52_LVBus646835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4213.134161825287,
        3329.9322447417508
      ],
      "q_nom": [
        0.0,
        1263.9402485475862,
        998.9796734225251
      ]
    },
    "52_LVBus646835_production": {
      "bus": "52_LVBus646835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646833_consumption": {
      "bus": "52_LVBus646833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        905.5833032482195
      ],
      "q_nom": [
        0.0,
        0.0,
        271.67499097446586
      ]
    },
    "52_LVBus646833_production": {
      "bus": "52_LVBus646833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646834_consumption": {
      "bus": "52_LVBus646834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4891.293352002021,
        0.0,
        1579.9414894123552
      ],
      "q_nom": [
        1467.3880056006062,
        0.0,
        473.98244682370654
      ]
    },
    "52_LVBus646834_production": {
      "bus": "52_LVBus646834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646828_consumption": {
      "bus": "52_LVBus646828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3943.435305472122,
        1923.8998643508412,
        0.0
      ],
      "q_nom": [
        1183.0305916416364,
        577.1699593052523,
        0.0
      ]
    },
    "52_LVBus646828_production": {
      "bus": "52_LVBus646828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646829_consumption": {
      "bus": "52_LVBus646829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3826.352554111757,
        4261.994375613918,
        3826.352554111757
      ],
      "q_nom": [
        1147.905766233527,
        1278.5983126841754,
        1147.905766233527
      ]
    },
    "52_LVBus646829_production": {
      "bus": "52_LVBus646829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646817_consumption": {
      "bus": "52_LVBus646817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646817_production": {
      "bus": "52_LVBus646817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646818_consumption": {
      "bus": "52_LVBus646818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        705.642578499349,
        705.642578499349,
        705.642578499349
      ],
      "q_nom": [
        211.6927735498047,
        211.6927735498047,
        211.6927735498047
      ]
    },
    "52_LVBus646818_production": {
      "bus": "52_LVBus646818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646819_consumption": {
      "bus": "52_LVBus646819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        680.7349404950378,
        1405.6873703042986,
        2708.2848950954703
      ],
      "q_nom": [
        204.22048214851134,
        421.70621109128956,
        812.485468528641
      ]
    },
    "52_LVBus646819_production": {
      "bus": "52_LVBus646819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646826_consumption": {
      "bus": "52_LVBus646826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8839.678449357112,
        0.0
      ],
      "q_nom": [
        0.0,
        2651.9035348071334,
        0.0
      ]
    },
    "52_LVBus646826_production": {
      "bus": "52_LVBus646826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646820_consumption": {
      "bus": "52_LVBus646820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        64.6097772770863,
        5209.897640166446,
        64.6097772770863
      ],
      "q_nom": [
        19.38293318312589,
        1562.9692920499338,
        19.38293318312589
      ]
    },
    "52_LVBus646820_production": {
      "bus": "52_LVBus646820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646823_consumption": {
      "bus": "52_LVBus646823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1575.9108934558594,
        9841.173370229219,
        3612.759042524617
      ],
      "q_nom": [
        472.7732680367578,
        2952.3520110687655,
        1083.8277127573851
      ]
    },
    "52_LVBus646823_production": {
      "bus": "52_LVBus646823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646824_consumption": {
      "bus": "52_LVBus646824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2282.5281197093236
      ],
      "q_nom": [
        0.0,
        0.0,
        684.758435912797
      ]
    },
    "52_LVBus646824_production": {
      "bus": "52_LVBus646824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646825_consumption": {
      "bus": "52_LVBus646825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646825_production": {
      "bus": "52_LVBus646825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646821_consumption": {
      "bus": "52_LVBus646821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        948.7366153413692,
        0.0
      ],
      "q_nom": [
        0.0,
        284.6209846024108,
        0.0
      ]
    },
    "52_LVBus646821_production": {
      "bus": "52_LVBus646821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646822_consumption": {
      "bus": "52_LVBus646822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        399.33324801865257,
        32.251465364793276,
        32.251465364793276
      ],
      "q_nom": [
        119.79997440559576,
        9.675439609437982,
        9.675439609437982
      ]
    },
    "52_LVBus646822_production": {
      "bus": "52_LVBus646822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646773_consumption": {
      "bus": "52_LVBus646773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646773_production": {
      "bus": "52_LVBus646773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646771_consumption": {
      "bus": "52_LVBus646771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646771_production": {
      "bus": "52_LVBus646771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646769_consumption": {
      "bus": "52_LVBus646769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646769_production": {
      "bus": "52_LVBus646769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149113_consumption": {
      "bus": "52_LVBus1149113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149113_production": {
      "bus": "52_LVBus1149113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646767_consumption": {
      "bus": "52_LVBus646767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646767_production": {
      "bus": "52_LVBus646767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149132_consumption": {
      "bus": "52_LVBus1149132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149132_production": {
      "bus": "52_LVBus1149132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149196_consumption": {
      "bus": "52_LVBus1149196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149196_production": {
      "bus": "52_LVBus1149196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646687_consumption": {
      "bus": "52_LVBus646687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646687_production": {
      "bus": "52_LVBus646687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149178_consumption": {
      "bus": "52_LVBus1149178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149178_production": {
      "bus": "52_LVBus1149178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646685_consumption": {
      "bus": "52_LVBus646685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646685_production": {
      "bus": "52_LVBus646685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646683_consumption": {
      "bus": "52_LVBus646683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646683_production": {
      "bus": "52_LVBus646683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1162272_consumption": {
      "bus": "52_LVBus1162272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1162272_production": {
      "bus": "52_LVBus1162272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646940_consumption": {
      "bus": "52_LVBus646940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646940_production": {
      "bus": "52_LVBus646940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149137_consumption": {
      "bus": "52_LVBus1149137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149137_production": {
      "bus": "52_LVBus1149137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646938_consumption": {
      "bus": "52_LVBus646938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646938_production": {
      "bus": "52_LVBus646938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149158_consumption": {
      "bus": "52_LVBus1149158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1149158_production": {
      "bus": "52_LVBus1149158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646936_consumption": {
      "bus": "52_LVBus646936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646936_production": {
      "bus": "52_LVBus646936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646640_consumption": {
      "bus": "52_LVBus646640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646640_production": {
      "bus": "52_LVBus646640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1154433_consumption": {
      "bus": "52_LVBus1154433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1154433_production": {
      "bus": "52_LVBus1154433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646638_consumption": {
      "bus": "52_LVBus646638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646638_production": {
      "bus": "52_LVBus646638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646636_consumption": {
      "bus": "52_LVBus646636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646636_production": {
      "bus": "52_LVBus646636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646634_consumption": {
      "bus": "52_LVBus646634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11835.97175612248,
        11835.97175612248,
        11835.97175612248
      ],
      "q_nom": [
        3550.791526836744,
        3550.791526836744,
        3550.791526836744
      ]
    },
    "52_LVBus646634_production": {
      "bus": "52_LVBus646634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646632_consumption": {
      "bus": "52_LVBus646632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus646632_production": {
      "bus": "52_LVBus646632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156537_consumption": {
      "bus": "52_LVBus1156537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1156537_production": {
      "bus": "52_LVBus1156537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "52_ANCEN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:52_MVLV089854_Transformer": {
      "bus": "52_MVLV089854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV045010_Transformer": {
      "bus": "52_MVLV045010",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV028965_Transformer": {
      "bus": "52_MVLV028965",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV083383_Transformer": {
      "bus": "52_MVLV083383",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV029273_Transformer": {
      "bus": "52_MVLV029273",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV083404_Transformer": {
      "bus": "52_MVLV083404",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV064012_Transformer": {
      "bus": "52_MVLV064012",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV014242_Transformer": {
      "bus": "52_MVLV014242",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV064057_Transformer": {
      "bus": "52_MVLV064057",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV059309_Transformer": {
      "bus": "52_MVLV059309",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV040150_Transformer": {
      "bus": "52_MVLV040150",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV040827_Transformer": {
      "bus": "52_MVLV040827",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV040141_Transformer": {
      "bus": "52_MVLV040141",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV088401_Transformer": {
      "bus": "52_MVLV088401",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV009306_Transformer": {
      "bus": "52_MVLV009306",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV001043_Transformer": {
      "bus": "52_MVLV001043",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV080908_Transformer": {
      "bus": "52_MVLV080908",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV046526_Transformer": {
      "bus": "52_MVLV046526",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV104577_Transformer": {
      "bus": "52_MVLV104577",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV092694_Transformer": {
      "bus": "52_MVLV092694",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV014241_Transformer": {
      "bus": "52_MVLV014241",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV001615_Transformer": {
      "bus": "52_MVLV001615",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV028631_Transformer": {
      "bus": "52_MVLV028631",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV071606_Transformer": {
      "bus": "52_MVLV071606",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV014295_Transformer": {
      "bus": "52_MVLV014295",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV033701_Transformer": {
      "bus": "52_MVLV033701",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV008599_Transformer": {
      "bus": "52_MVLV008599",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV058816_Transformer": {
      "bus": "52_MVLV058816",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV000964_Transformer": {
      "bus": "52_MVLV000964",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV040162_Transformer": {
      "bus": "52_MVLV040162",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV083405_Transformer": {
      "bus": "52_MVLV083405",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV069614_Transformer": {
      "bus": "52_MVLV069614",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV042493_Transformer": {
      "bus": "52_MVLV042493",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV015426_Transformer": {
      "bus": "52_MVLV015426",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV097524_Transformer": {
      "bus": "52_MVLV097524",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV003697_Transformer": {
      "bus": "52_MVLV003697",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "52_MVFeeder0054",
  "transformer": {
    "delta_wye": {
      "52_MVLV089854_Transformer": {
        "bus_from": "52_MVLV089854",
        "bus_to": "52_MVLV089854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV045010_Transformer": {
        "bus_from": "52_MVLV045010",
        "bus_to": "52_MVLV045010_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV028965_Transformer": {
        "bus_from": "52_MVLV028965",
        "bus_to": "52_MVLV028965_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV083383_Transformer": {
        "bus_from": "52_MVLV083383",
        "bus_to": "52_MVLV083383_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV029273_Transformer": {
        "bus_from": "52_MVLV029273",
        "bus_to": "52_MVLV029273_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV083404_Transformer": {
        "bus_from": "52_MVLV083404",
        "bus_to": "52_MVLV083404_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV064012_Transformer": {
        "bus_from": "52_MVLV064012",
        "bus_to": "52_MVLV064012_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV014242_Transformer": {
        "bus_from": "52_MVLV014242",
        "bus_to": "52_MVLV014242_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV064057_Transformer": {
        "bus_from": "52_MVLV064057",
        "bus_to": "52_MVLV064057_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV059309_Transformer": {
        "bus_from": "52_MVLV059309",
        "bus_to": "52_MVLV059309_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV040150_Transformer": {
        "bus_from": "52_MVLV040150",
        "bus_to": "52_MVLV040150_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV040827_Transformer": {
        "bus_from": "52_MVLV040827",
        "bus_to": "52_MVLV040827_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV040141_Transformer": {
        "bus_from": "52_MVLV040141",
        "bus_to": "52_MVLV040141_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV088401_Transformer": {
        "bus_from": "52_MVLV088401",
        "bus_to": "52_MVLV088401_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV009306_Transformer": {
        "bus_from": "52_MVLV009306",
        "bus_to": "52_MVLV009306_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV001043_Transformer": {
        "bus_from": "52_MVLV001043",
        "bus_to": "52_MVLV001043_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV080908_Transformer": {
        "bus_from": "52_MVLV080908",
        "bus_to": "52_MVLV080908_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV046526_Transformer": {
        "bus_from": "52_MVLV046526",
        "bus_to": "52_MVLV046526_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV104577_Transformer": {
        "bus_from": "52_MVLV104577",
        "bus_to": "52_MVLV104577_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV092694_Transformer": {
        "bus_from": "52_MVLV092694",
        "bus_to": "52_MVLV092694_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV014241_Transformer": {
        "bus_from": "52_MVLV014241",
        "bus_to": "52_MVLV014241_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV001615_Transformer": {
        "bus_from": "52_MVLV001615",
        "bus_to": "52_MVLV001615_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV028631_Transformer": {
        "bus_from": "52_MVLV028631",
        "bus_to": "52_MVLV028631_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV071606_Transformer": {
        "bus_from": "52_MVLV071606",
        "bus_to": "52_MVLV071606_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV014295_Transformer": {
        "bus_from": "52_MVLV014295",
        "bus_to": "52_MVLV014295_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV033701_Transformer": {
        "bus_from": "52_MVLV033701",
        "bus_to": "52_MVLV033701_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV008599_Transformer": {
        "bus_from": "52_MVLV008599",
        "bus_to": "52_MVLV008599_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV058816_Transformer": {
        "bus_from": "52_MVLV058816",
        "bus_to": "52_MVLV058816_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV000964_Transformer": {
        "bus_from": "52_MVLV000964",
        "bus_to": "52_MVLV000964_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV040162_Transformer": {
        "bus_from": "52_MVLV040162",
        "bus_to": "52_MVLV040162_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV083405_Transformer": {
        "bus_from": "52_MVLV083405",
        "bus_to": "52_MVLV083405_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV069614_Transformer": {
        "bus_from": "52_MVLV069614",
        "bus_to": "52_MVLV069614_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV042493_Transformer": {
        "bus_from": "52_MVLV042493",
        "bus_to": "52_MVLV042493_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV015426_Transformer": {
        "bus_from": "52_MVLV015426",
        "bus_to": "52_MVLV015426_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV097524_Transformer": {
        "bus_from": "52_MVLV097524",
        "bus_to": "52_MVLV097524_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV003697_Transformer": {
        "bus_from": "52_MVLV003697",
        "bus_to": "52_MVLV003697_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "52_MVFeeder0054",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "52_MVFeeder0054.json",
      "source_sha256": "a0bcd8eb528a99a998b0dd87909564faa95bff2fbc4d8f6f2239e8e2074d31a1"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV000964_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV001043_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV001615_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV003697_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV008599_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV009306_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014241_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014242_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014295_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV015426_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV028631_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV028965_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV029273_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033701_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV040141_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV040150_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV040162_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV040827_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV042493_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV045010_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV046526_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV058816_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV059309_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV064012_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV064057_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV069614_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071606_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV080908_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV083383_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV083404_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV083405_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV088401_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV089854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV092694_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV097524_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV104577_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "52_ANCEN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1807003580430577,
              47.37754814924419
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV003697": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186215061492561,
              47.41545958337843
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV069614": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188583515193891,
              47.41807586979329
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02354": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188367544623041,
              47.419716758562274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV089854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191503474903797,
              47.42068923027338
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV089854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191503474903797,
              47.42068923027338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191146023115964,
              47.42032326597757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190498229245352,
              47.41979838401842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189808623720534,
              47.41961376184485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192383563156508,
              47.420551384671754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192450580156683,
              47.42055508577561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192682689134709,
              47.420517690642086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192693050946819,
              47.420451959262856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192787498021737,
              47.4198086383534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193328092389018,
              47.42039182054824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193686115282934,
              47.420301527945135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192272630229303,
              47.420560872122664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192072373168416,
              47.4196795621108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02355": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187655789733231,
              47.42209549838883
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02356": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190693615281692,
              47.42386190800593
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV045010": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188883505475329,
              47.42390597531178
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV045010_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188883505475329,
              47.42390597531178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188832397690094,
              47.4239302405513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187546837431776,
              47.424120247323614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187394520775925,
              47.424890759493834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02357": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.195500369968889,
              47.42665648629661
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV028965": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.202433257665555,
              47.426718445122475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV028965_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.202433257665555,
              47.426718445122475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.203737501050266,
              47.426777608640556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.204215768426746,
              47.42718617825001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.205104050512305,
              47.42737510470688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.200795591355888,
              47.4266334400525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02371": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191391503574143,
              47.42976937799944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083383": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191034694829221,
              47.42991171312692
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083383_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191034694829221,
              47.42991171312692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190338341657413,
              47.429835688268795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188675318481401,
              47.429829622354944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18788792567557,
              47.43000216820253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189877312922915,
              47.429064573904256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1886671903249,
              47.42898438180361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187889950916425,
              47.42856774870054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187742137437339,
              47.42876043577536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187666677980207,
              47.42846199537965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190775595372777,
              47.428843613912946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190933987753276,
              47.43229997864393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193093893593354,
              47.43071063633366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193638910570305,
              47.43058506546455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02372": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186990294624751,
              47.43169886009704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV029273": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194723879379337,
              47.433923126479144
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV029273_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194723879379337,
              47.433923126479144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194877442263311,
              47.43383740452294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02373": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185040778395585,
              47.43124747358607
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02374": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177134869353032,
              47.43006616342354
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083404": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177520962319149,
              47.42907930130903
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083404_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177520962319149,
              47.42907930130903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177576388955769,
              47.42897407167852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177894259911137,
              47.42868349338624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179108064637968,
              47.429081529755386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179340123339761,
              47.42970296634885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17882627350864,
              47.429758191253185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179685286307569,
              47.42843821204369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177819946378048,
              47.428321084458844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.176423438084264,
              47.427807925978506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173989882292358,
              47.427584626229596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178161597853078,
              47.42939750321199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV064012": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175624151404601,
              47.43184799522659
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064012_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175624151404601,
              47.43184799522659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175696662803255,
              47.432142929037035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172860354042644,
              47.43158966596541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17631403377812,
              47.4334567959272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV014242": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185657046607447,
              47.430231256393945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014242_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185657046607447,
              47.430231256393945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.183447676559463,
              47.429152232851784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186258930739558,
              47.43017834618128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187130954968022,
              47.430207241749166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186035257544967,
              47.43130570646051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185908229896599,
              47.431779820821966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186356281580748,
              47.43168230322541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185811023200896,
              47.43218675722202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186493608925906,
              47.42893074184703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02358": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.199900855527721,
              47.434207189357274
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02359": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192844853595822,
              47.438212373832734
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02360": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189217149110831,
              47.44143202970407
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064057": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188408954430548,
              47.44137290115857
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064057_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188408954430548,
              47.44137290115857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187758745050903,
              47.44137468776386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187246510315101,
              47.44125521821854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186242893387024,
              47.43992614386579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186011374216138,
              47.43963605363534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02361": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186475211759831,
              47.44404294319158
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02362": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182365201737616,
              47.44785750023258
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV001043": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182318450298646,
              47.447987723801695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02375": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17957935004787,
              47.45670512100971
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV088401": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178618189962461,
              47.45672529511422
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02377": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17527829032173,
              47.45781705965858
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV059309": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173454651840441,
              47.45439861415021
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV059309_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173454651840441,
              47.45439861415021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173268897092285,
              47.45437993344867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172654195395528,
              47.453008349212446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173556297351797,
              47.45532834467085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173576873775396,
              47.45595764764424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173524617250613,
              47.45639103474372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173131000271168,
              47.455663576672066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173134134210668,
              47.45848082125451
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040150": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173224759557549,
              47.45838533409476
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040150_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173224759557549,
              47.45838533409476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174592999189891,
              47.45843614254182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175107582470682,
              47.45806714393741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177157971385536,
              47.45772626291184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178256968067102,
              47.45756261765882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177223217615713,
              47.45745463212675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177278348024079,
              47.45720354913521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174656860003954,
              47.45853912063566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174796882976976,
              47.45919076012033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175938703271047,
              47.458204884684065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173136178298602,
              47.45843123754662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172907742488429,
              47.45875239801952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172185942943027,
              47.458920132071135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.170235949636188,
              47.45866225413157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172348333480073,
              47.46082134795616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.171750226205815,
              47.46087188111891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02379": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.168511393156676,
              47.45812228011284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.168527292426466,
              47.458129866448665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040827_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.168527292426466,
              47.458129866448665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.16856570073172,
              47.4576314436639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.168393353051891,
              47.458502838197575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.169438768673641,
              47.459056451353284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.169609343181385,
              47.45864250877573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167829426737165,
              47.45820476568975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167146753612893,
              47.45780676495246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167418575299268,
              47.45704287721183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167228061260668,
              47.45895227880887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167889501530668,
              47.46088755862044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.16716988380913,
              47.46098959139221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.168085118902982,
              47.46093476263784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.166109025179689,
              47.45694788282268
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040141": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.163823697760197,
              47.45623806853737
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040141_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.163823697760197,
              47.45623806853737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.16269051242712,
              47.45550753058549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.162226691463848,
              47.45581469379865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161468310368558,
              47.45677924076004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161237518279322,
              47.456883453676184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.16154735942866,
              47.454864495247904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161010088882565,
              47.45492174484897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.160516347966366,
              47.455276336948394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161516391416781,
              47.45479154459049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161561018578808,
              47.45469887889958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.160807425820148,
              47.45464500772627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.165325464168148,
              47.45687936957791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1638108957760165,
              47.45701900043947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1140758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.163755135421489,
              47.457076352471056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1140759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.163856947874613,
              47.45742169967385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1653680868841816,
              47.45689009197779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.165722151584676,
              47.45707703924899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.166075506418307,
              47.45724174026208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.166874458204153,
              47.45764354064635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.166728371856456,
              47.457917744457575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.167029973444215,
              47.45773683481704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.162929695890677,
              47.455405086768174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.162424292331699,
              47.45459568049441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.163529409939053,
              47.45440419409168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161582944188617,
              47.45470264652164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.161577762590989,
              47.453939685458245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV088401_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178618189962461,
              47.45672529511422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179530221062091,
              47.457360590722104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180098712465162,
              47.45740027089392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179626531895898,
              47.45591133675385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179903417600206,
              47.4536699366652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180751909003483,
              47.454256441091694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178487907368042,
              47.45740190149076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17937672514452,
              47.4585030670829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.176929814343651,
              47.459306647719956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179561340277946,
              47.45843562288969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180023507426947,
              47.46159143495206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180074873551585,
              47.45831108247879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180130450123216,
              47.45778536246423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18048395208343,
              47.457971815184635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180956474071998,
              47.45832814104521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18104963255515,
              47.45858913768722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV009306": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184355263143442,
              47.45635292666175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV009306_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184355263143442,
              47.45635292666175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184392819723784,
              47.456117680268896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184533398337339,
              47.455834281413544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187012904758403,
              47.45558778951968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187102954245693,
              47.45454058105535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184602938111085,
              47.45487774034486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179783147647567,
              47.45587056545268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV001043_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182318450298646,
              47.447987723801695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181948742646914,
              47.44796121371503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182110971464609,
              47.447478952875855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181059788602329,
              47.447076123172494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18237711505668,
              47.44676152642336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182988021669551,
              47.44701037875625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181632363020041,
              47.4474673843849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180020398344065,
              47.446391136012245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18074717065872,
              47.44760032652269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178950157966738,
              47.44727001380625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180560334755755,
              47.44833761527192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181689580996493,
              47.44594602501486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181970752417792,
              47.44555634885878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182437744939784,
              47.445794270066635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.183249270146712,
              47.44589873016317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.183283888802923,
              47.445850739658525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184745855258915,
              47.44608420643458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18355693676595,
              47.44817389305233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184617745818684,
              47.44813178847434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184057909702052,
              47.447263155411136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182432140710233,
              47.44810132119991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182301333632704,
              47.45178728832845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02363": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.176418665670012,
              47.44279621447775
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV080908": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174314749326332,
              47.445044585647395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV080908_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174314749326332,
              47.445044585647395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173909269426545,
              47.4452481521958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173456017471257,
              47.44626302129071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172757715343131,
              47.446168018219815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172429209006411,
              47.44604428293822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV046526": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174899217930523,
              47.442658625578375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV046526_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174899217930523,
              47.442658625578375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174622337707821,
              47.44270664040675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.176546944824522,
              47.441420108109746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.176857220252746,
              47.440932578525086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177605250950213,
              47.440140030304754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177492793547983,
              47.4412725502088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174573698730497,
              47.441081989454844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173639196772334,
              47.44120036651639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173133814332616,
              47.44263300964511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172913185782617,
              47.44300499011812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV104577": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194513296559374,
              47.44757079985448
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV104577_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194513296559374,
              47.44757079985448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.195233821882679,
              47.447026586451024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.196275053694698,
              47.445914327997365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193355175447949,
              47.44898846532878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193007141222065,
              47.44948056825467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193663473907147,
              47.44904173495774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193721899748123,
              47.44944977496155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193973747230315,
              47.449244006349865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV092694": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.196092648954943,
              47.43995916200269
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV092694_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.196092648954943,
              47.43995916200269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.195960966013268,
              47.44057546119938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02370": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.20248039086872,
              47.43432375227335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014241": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208753243375851,
              47.43256688889227
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014241_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208753243375851,
              47.43256688889227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.209129427991646,
              47.43263640569687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207373442860401,
              47.43194519281021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.20872040358325,
              47.433270224100085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207109008341948,
              47.43438205772095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.210717840555952,
              47.430183612620496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.21663498503595,
              47.429371840553884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV001615": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.201861949552468,
              47.43090485644882
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV001615_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.201861949552468,
              47.43090485644882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.201967413781335,
              47.4306945362311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.204258427323581,
              47.43162395032303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.200250547537208,
              47.430017665658745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.203630905791399,
              47.4527617498751
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040415": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.205618697423473,
              47.45292456815619
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV092789": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.203746379215296,
              47.46189811879442
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02365": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.211571525573518,
              47.45118228750194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02368": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.212953188185627,
              47.44902666416506
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV028631": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.21047756185606,
              47.44810935841625
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV028631_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.21047756185606,
              47.44810935841625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208948787663539,
              47.44807513822097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.20751084697011,
              47.44701164267939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208948002919282,
              47.44846234173917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.206706754640981,
              47.449890569065296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.210173635239091,
              47.44912713560502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02369": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.22162598677483,
              47.443641831697846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV071606": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221850659531391,
              47.44360351148096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV071606_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221850659531391,
              47.44360351148096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221932899631804,
              47.44416844129504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221938266200485,
              47.44420965092121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221938239790876,
              47.44463999206133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.221424920894778,
              47.44489990743538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.220325213232403,
              47.444943678962936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.219299526348378,
              47.44474174632207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.220791276180223,
              47.44471484442209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.218708075716661,
              47.445855272823145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV014295": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.228969067303926,
              47.44578784783721
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014295_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.228969067303926,
              47.44578784783721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.228557069927098,
              47.44596815708818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.228185692731139,
              47.445992196582786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.229919242076207,
              47.44546587458866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.229345458406853,
              47.4453412781806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.228740225151568,
              47.44411409972334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.230566722810355,
              47.44562061340829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.230152443189687,
              47.44631228954213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.230947061904557,
              47.444996495743894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.231132490192247,
              47.44456687814311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.231591056716729,
              47.44496044497197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.231417413148574,
              47.44467850443548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02366": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.211225637476404,
              47.45174585785843
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02367": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.2150815385119,
              47.45112653905537
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033701": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.215209287524245,
              47.45115153355206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033701_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.215209287524245,
              47.45115153355206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.213977716336482,
              47.45129617887076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.213128216159303,
              47.451391453883204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.213490496031471,
              47.449898907474854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.216146807791641,
              47.45100014787267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.216181876684006,
              47.45101105661428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.21811917480305,
              47.44960472970132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV008599": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.22279402084289,
              47.44940611119018
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV008599_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.22279402084289,
              47.44940611119018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.222817489102977,
              47.44936079184354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.222763994584482,
              47.44919944128329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV058816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208681961032169,
              47.45583588960121
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058816_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.208681961032169,
              47.45583588960121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207773884852916,
              47.45547650472078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.206739366328224,
              47.455571188485045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.206146270411385,
              47.4555056567444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.206235539823241,
              47.45601821468521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207220307429469,
              47.454818133900865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207906049697286,
              47.45514831077302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.209094798124869,
              47.456174413436884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.207384076038805,
              47.45716050201129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.20670297242014,
              47.45690041193948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02349": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189177329936136,
              47.41687626094965
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02351": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.179471192967456,
              47.41668264826853
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02352": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.177518046440284,
              47.4143384867312
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV000964": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175076140351012,
              47.414925850799925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV000964_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175076140351012,
              47.414925850799925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.175900340864034,
              47.41454967578525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1767355662025,
              47.41454232877419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178274843040295,
              47.41394633259135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174755820433717,
              47.41509764488962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.174662835562579,
              47.41547987245483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173860580935019,
              47.41558524902003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.173674785809598,
              47.41598706553493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17276660831163,
              47.416095647187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172603867987084,
              47.41684792209771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172611971690977,
              47.415560090786485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.172134742903468,
              47.41455709875653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus02353": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180577997490625,
              47.41984047382871
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040162": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.171306831497533,
              47.41774760432674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV040162_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.171306831497533,
              47.41774760432674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.17123633983706,
              47.41772769906573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.171216878028472,
              47.41772950453336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV105904": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.178408307464806,
              47.424164038064006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02350": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190915697415452,
              47.416765009380775
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083405": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193153017922195,
              47.41815133548496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV083405_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193153017922195,
              47.41815133548496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192536388087672,
              47.41890733257728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192471104850993,
              47.41893480523345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.192502526799164,
              47.418900036305835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191827442090597,
              47.418773402569805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.19133735334883,
              47.41863002338288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190482752273947,
              47.418681626574056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.191417393035044,
              47.41925641738091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193181000083601,
              47.41811852611663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190771647048079,
              47.41706445842999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190472342499595,
              47.41760215363991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189848287104495,
              47.41671029117184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194096213409469,
              47.418437088869844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.194204031766198,
              47.419045346409035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.19459317222572,
              47.41938759931308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193694545359685,
              47.4202960033404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.19425534777025,
              47.420249154180325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.193407537790712,
              47.41883733618502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV069614_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188583515193891,
              47.41807586979329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188715916194972,
              47.41812388969757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188659520298832,
              47.4183399699211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188820150947676,
              47.41829747526565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189863111393053,
              47.418289757590586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190809807601201,
              47.41818291136117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189600159094941,
              47.41785383723641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189271067188105,
              47.41971595930679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189428307997555,
              47.41966046615006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189797043365497,
              47.41961659085853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189431471496006,
              47.4195478176486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.190469526114666,
              47.41868464088584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188700300110208,
              47.41808834872101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189676292238105,
              47.41459200365256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188678574082559,
              47.418161043910125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18863304109954,
              47.41834077652692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188502594217615,
              47.418908843196455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188012458867656,
              47.41916058133374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18830006906451,
              47.41949379070697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186571572669865,
              47.418477325115674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186275411043336,
              47.4181509721835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184244433142218,
              47.41744857112521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.188446556988394,
              47.419903520397646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.189802391510471,
              47.42071100173387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV097524": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184691825059514,
              47.41709597032894
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV015426": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182260299990565,
              47.416040416369356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV042493": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180841653515686,
              47.414257019919184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus02376": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.181116101148287,
              47.41205124196338
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV042493_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180841653515686,
              47.414257019919184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180861804839058,
              47.41492246178351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180607172856189,
              47.41466820795278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1805285983626006,
              47.41403785714349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180432572086381,
              47.41327280337824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180695529736766,
              47.41376862423298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1806704660830745,
              47.41356189906189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.18062785242054,
              47.413088495795556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV015426_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182260299990565,
              47.416040416369356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1829841504174945,
              47.41639056723179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.183614851476148,
              47.41671530136729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.182096136225188,
              47.415768008463154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1819126090878065,
              47.415837698268064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1162272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.180632478073264,
              47.414869239606105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV097524_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.184691825059514,
              47.41709597032894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185116579992289,
              47.41674417803311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185292567196633,
              47.41658595412298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1852599892999494,
              47.41640142391289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1149158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185436749281023,
              47.41624367592935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.183851493362811,
              47.41683755531857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV003697_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186215061492561,
              47.41545958337843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186671863478464,
              47.415358952629404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1154433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185814217548593,
              47.41612066139808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.185564735851824,
              47.41519735967014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186864539371959,
              47.41518652251491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.187691711225095,
              47.41473117711202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus646632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.1867106530352616,
              47.41506244835218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1156537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.186878226514313,
              47.414899205856194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "52_243975": {
          "bus1": "52_ANCEN",
          "bus2": "52_MVLV003697",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1807003580430577,
                47.37754814924419
              ],
              [
                -1.180776176517362,
                47.37752271341451
              ],
              [
                -1.180803991223708,
                47.37751150339772
              ],
              [
                -1.181114611840493,
                47.37746531702999
              ],
              [
                -1.181195676650964,
                47.377563312098616
              ],
              [
                -1.181194682458767,
                47.377568339736584
              ],
              [
                -1.181298130688894,
                47.37769599834636
              ],
              [
                -1.181607678892067,
                47.37811269204828
              ],
              [
                -1.181614387742425,
                47.37811472100585
              ],
              [
                -1.181911358144962,
                47.37805427085876
              ],
              [
                -1.18191976949564,
                47.37805739154494
              ],
              [
                -1.182282744566335,
                47.378898623190516
              ],
              [
                -1.182509626502821,
                47.37926666769112
              ],
              [
                -1.182678263676338,
                47.379532421496016
              ],
              [
                -1.182784542577021,
                47.3796998728727
              ],
              [
                -1.183094690547458,
                47.38018861528047
              ],
              [
                -1.18328344437803,
                47.38055707152371
              ],
              [
                -1.183466350746593,
                47.380961443600086
              ],
              [
                -1.183821353193012,
                47.38232900848864
              ],
              [
                -1.183817227390472,
                47.38234142496666
              ],
              [
                -1.183809391918474,
                47.38234724615856
              ],
              [
                -1.183682327727519,
                47.38236563799016
              ],
              [
                -1.183674492237288,
                47.382371459172944
              ],
              [
                -1.183673513825295,
                47.382381546769935
              ],
              [
                -1.183672755355142,
                47.38239496827083
              ],
              [
                -1.183654893172415,
                47.382423434353974
              ],
              [
                -1.183632256748061,
                47.382454287831195
              ],
              [
                -1.183613966691151,
                47.382476067724006
              ],
              [
                -1.1835776166359,
                47.38249839733971
              ],
              [
                -1.183563205427686,
                47.38250441867058
              ],
              [
                -1.183307008888176,
                47.38252634443055
              ],
              [
                -1.183324509770814,
                47.382653780984796
              ],
              [
                -1.183342198306097,
                47.38265684432878
              ],
              [
                -1.183595129149053,
                47.38264207729275
              ],
              [
                -1.183698884521612,
                47.382687542318756
              ],
              [
                -1.183952541443741,
                47.382694227682094
              ],
              [
                -1.183906635995563,
                47.38284239537791
              ],
              [
                -1.184296725942195,
                47.384153252907524
              ],
              [
                -1.185067960076118,
                47.385714529208485
              ],
              [
                -1.185343318085188,
                47.38600958942811
              ],
              [
                -1.185376675495468,
                47.38603288525011
              ],
              [
                -1.185584914450703,
                47.38613459539151
              ],
              [
                -1.185603242669666,
                47.386151145405634
              ],
              [
                -1.185651461737661,
                47.386299148431334
              ],
              [
                -1.185642952629369,
                47.386330922648916
              ],
              [
                -1.185566314249531,
                47.38641519579989
              ],
              [
                -1.185543784056484,
                47.386455500876636
              ],
              [
                -1.185596562711556,
                47.386813165389
              ],
              [
                -1.185744054632426,
                47.38711932216136
              ],
              [
                -1.18603436198198,
                47.387720972461715
              ],
              [
                -1.186423205010374,
                47.3885096115705
              ],
              [
                -1.186654614064678,
                47.38891142110152
              ],
              [
                -1.186879918603515,
                47.389181791259354
              ],
              [
                -1.187077347232304,
                47.389481959107385
              ],
              [
                -1.187291803029821,
                47.389695004486164
              ],
              [
                -1.187786652688561,
                47.390085084726145
              ],
              [
                -1.187834757199796,
                47.390123823158
              ],
              [
                -1.18791385734846,
                47.390149245160615
              ],
              [
                -1.188056119678309,
                47.390234601968714
              ],
              [
                -1.188128576388249,
                47.3902973420336
              ],
              [
                -1.188180147848551,
                47.39038855083323
              ],
              [
                -1.188204039030457,
                47.390474417192785
              ],
              [
                -1.188207505576494,
                47.39052688770238
              ],
              [
                -1.188148967394929,
                47.39060599157813
              ],
              [
                -1.188097684898476,
                47.39065704200265
              ],
              [
                -1.188082153842882,
                47.390697719509866
              ],
              [
                -1.188404270584346,
                47.39136830458749
              ],
              [
                -1.188428636319745,
                47.39139230585869
              ],
              [
                -1.18860935829714,
                47.39143937423453
              ],
              [
                -1.188651689316885,
                47.3914597394516
              ],
              [
                -1.188732640462446,
                47.39151293685229
              ],
              [
                -1.188771183135515,
                47.39161382594901
              ],
              [
                -1.188760860259925,
                47.39165766739196
              ],
              [
                -1.18871346046097,
                47.39170527713005
              ],
              [
                -1.188666023253654,
                47.39175292400269
              ],
              [
                -1.188655954487901,
                47.391799810145606
              ],
              [
                -1.188922852846861,
                47.39239226265815
              ],
              [
                -1.188928921798116,
                47.392396615849606
              ],
              [
                -1.188945213032228,
                47.39240035132401
              ],
              [
                -1.188958880456884,
                47.392404914126416
              ],
              [
                -1.189073678423106,
                47.392436531853285
              ],
              [
                -1.189194423062396,
                47.39247787294205
              ],
              [
                -1.189463075325508,
                47.39259034136787
              ],
              [
                -1.189493732602735,
                47.39261281800709
              ],
              [
                -1.1895364613226,
                47.39265743741447
              ],
              [
                -1.189569197465346,
                47.39271136573696
              ],
              [
                -1.189620410331632,
                47.39282415921243
              ],
              [
                -1.189807643632071,
                47.39363063967981
              ],
              [
                -1.189885188484929,
                47.393852698902876
              ],
              [
                -1.189927495300385,
                47.39398359229033
              ],
              [
                -1.189971007603897,
                47.39410022210877
              ],
              [
                -1.190023945428687,
                47.3942144035149
              ],
              [
                -1.190140002037328,
                47.39440841058156
              ],
              [
                -1.190155820247696,
                47.39442704444135
              ],
              [
                -1.190507182254856,
                47.39477888063582
              ],
              [
                -1.190541266975319,
                47.39481586651006
              ],
              [
                -1.190557432208101,
                47.39483854167615
              ],
              [
                -1.190828421015071,
                47.39523600335693
              ],
              [
                -1.190885748797199,
                47.3952948001257
              ],
              [
                -1.190976354708124,
                47.39538779788116
              ],
              [
                -1.191024966755493,
                47.39542507896167
              ],
              [
                -1.191425745939805,
                47.39562385410398
              ],
              [
                -1.19203826818606,
                47.39592998350847
              ],
              [
                -1.192059942243529,
                47.39594631348585
              ],
              [
                -1.192078997323032,
                47.39596254326436
              ],
              [
                -1.192088920230304,
                47.39597463049889
              ],
              [
                -1.192093502482638,
                47.39598476463553
              ],
              [
                -1.192097419837417,
                47.39599667489485
              ],
              [
                -1.19209510720019,
                47.39601303423696
              ],
              [
                -1.1920903310493,
                47.396023624931054
              ],
              [
                -1.192079096038872,
                47.39603901385214
              ],
              [
                -1.192060621351291,
                47.39605922481623
              ],
              [
                -1.192042724945295,
                47.396072340749996
              ],
              [
                -1.192003849307621,
                47.39609547011703
              ],
              [
                -1.191971051333279,
                47.39611204803313
              ],
              [
                -1.191560833319219,
                47.39624564134883
              ],
              [
                -1.191159051430002,
                47.396376490683025
              ],
              [
                -1.190906186803657,
                47.39644757415832
              ],
              [
                -1.190740018118091,
                47.3964813109184
              ],
              [
                -1.190596038108547,
                47.39651951232462
              ],
              [
                -1.190395647216828,
                47.39657979223192
              ],
              [
                -1.190338373688352,
                47.396600654597954
              ],
              [
                -1.190261546227434,
                47.396633440513725
              ],
              [
                -1.190223674662359,
                47.39665211751966
              ],
              [
                -1.190178983761643,
                47.39668197865776
              ],
              [
                -1.190155354015795,
                47.396703057790305
              ],
              [
                -1.19013548010456,
                47.39672578725407
              ],
              [
                -1.190116521103163,
                47.39675433260938
              ],
              [
                -1.190098748014363,
                47.39679700556437
              ],
              [
                -1.190092486847953,
                47.39683649119887
              ],
              [
                -1.190118832319381,
                47.39700632842304
              ],
              [
                -1.190157593603196,
                47.39739545590207
              ],
              [
                -1.190194101104692,
                47.39750196221932
              ],
              [
                -1.190231226802424,
                47.397669165636586
              ],
              [
                -1.190231809802118,
                47.397729332566314
              ],
              [
                -1.19022775345968,
                47.397829647015655
              ],
              [
                -1.190230221676422,
                47.39787099151791
              ],
              [
                -1.19033229356633,
                47.39842900010853
              ],
              [
                -1.190395221635163,
                47.39869861497734
              ],
              [
                -1.190481377224831,
                47.39899620028999
              ],
              [
                -1.190508398555848,
                47.39905006849838
              ],
              [
                -1.190539610999337,
                47.39909231043581
              ],
              [
                -1.190547017339101,
                47.399097622259085
              ],
              [
                -1.190568322744923,
                47.39909653145374
              ],
              [
                -1.190676030856445,
                47.39908567479768
              ],
              [
                -1.190682775903907,
                47.39908900782308
              ],
              [
                -1.190646727580377,
                47.39919825750846
              ],
              [
                -1.190583783826762,
                47.399768383417225
              ],
              [
                -1.190607295022985,
                47.39992679937669
              ],
              [
                -1.190666998925132,
                47.4003366982541
              ],
              [
                -1.190690840833491,
                47.4004409337235
              ],
              [
                -1.1908334098518,
                47.401319506226564
              ],
              [
                -1.190834339787548,
                47.40140054300775
              ],
              [
                -1.190857133015938,
                47.40154004397561
              ],
              [
                -1.190849673534204,
                47.401561206267274
              ],
              [
                -1.190839119766597,
                47.40157528652916
              ],
              [
                -1.190831645415068,
                47.401596224166624
              ],
              [
                -1.190828046470075,
                47.40161279364164
              ],
              [
                -1.190830381480301,
                47.40163626852073
              ],
              [
                -1.190927862677813,
                47.4022232626874
              ],
              [
                -1.191014986756169,
                47.40232238101693
              ],
              [
                -1.191099560705662,
                47.40241060988971
              ],
              [
                -1.191143778362591,
                47.40247599196126
              ],
              [
                -1.191333054053436,
                47.403006242338705
              ],
              [
                -1.191297855391385,
                47.40353676452485
              ],
              [
                -1.191246516645216,
                47.40356264142759
              ],
              [
                -1.19119696102934,
                47.40361547662514
              ],
              [
                -1.191174606399864,
                47.403658478152316
              ],
              [
                -1.191047949515001,
                47.404871607893114
              ],
              [
                -1.191146399324911,
                47.40521706960308
              ],
              [
                -1.191259842462197,
                47.405548567714796
              ],
              [
                -1.191328885529833,
                47.40573014862276
              ],
              [
                -1.191482175202185,
                47.4060424230603
              ],
              [
                -1.191573840733922,
                47.40622511483871
              ],
              [
                -1.191593406782497,
                47.40636048196508
              ],
              [
                -1.191331226697159,
                47.40648733239172
              ],
              [
                -1.190538848570628,
                47.40641874737418
              ],
              [
                -1.190277958405553,
                47.40649093642898
              ],
              [
                -1.190104017788027,
                47.406458564861204
              ],
              [
                -1.189333198647117,
                47.40629975860928
              ],
              [
                -1.189302483423544,
                47.406314642168645
              ],
              [
                -1.189187527656266,
                47.40652544928087
              ],
              [
                -1.189024306193079,
                47.40682474366647
              ],
              [
                -1.188885227308504,
                47.40707234729328
              ],
              [
                -1.188791490617169,
                47.407252667361995
              ],
              [
                -1.188753611406905,
                47.407325522009984
              ],
              [
                -1.188643279096055,
                47.40740588765226
              ],
              [
                -1.188541146008515,
                47.40744596167275
              ],
              [
                -1.188398521658963,
                47.40748868287121
              ],
              [
                -1.188475867225268,
                47.407549770057216
              ],
              [
                -1.188445525075891,
                47.407569108072266
              ],
              [
                -1.188423108013683,
                47.40759476869631
              ],
              [
                -1.188406386378167,
                47.40761890516797
              ],
              [
                -1.188334801705289,
                47.40767567852407
              ],
              [
                -1.188451009999901,
                47.407930405692554
              ],
              [
                -1.18845677424622,
                47.407956810483384
              ],
              [
                -1.188461061412791,
                47.40800641908306
              ],
              [
                -1.188457839352238,
                47.40804877396774
              ],
              [
                -1.188447555909261,
                47.408090650660746
              ],
              [
                -1.188372934888024,
                47.40834370004993
              ],
              [
                -1.188244981161274,
                47.408777584658246
              ],
              [
                -1.188076189473753,
                47.40933675482193
              ],
              [
                -1.188051172783632,
                47.40939313579783
              ],
              [
                -1.188045376275952,
                47.40940276677555
              ],
              [
                -1.188008703504259,
                47.40949210699425
              ],
              [
                -1.188129619738291,
                47.40951038487971
              ],
              [
                -1.1881482683141,
                47.409578203662036
              ],
              [
                -1.188188119036135,
                47.40961260129195
              ],
              [
                -1.188234462596278,
                47.40965051084475
              ],
              [
                -1.1882633342057,
                47.4096963991092
              ],
              [
                -1.188295804957546,
                47.409725700045385
              ],
              [
                -1.188384296043643,
                47.40977234723135
              ],
              [
                -1.188877454403718,
                47.4098674166676
              ],
              [
                -1.189151156772767,
                47.40991009476715
              ],
              [
                -1.189269422695116,
                47.40990331253107
              ],
              [
                -1.189344806129049,
                47.40987868499531
              ],
              [
                -1.189514303182339,
                47.40976626177122
              ],
              [
                -1.189787326909901,
                47.40975234061953
              ],
              [
                -1.190201548835764,
                47.410121917242606
              ],
              [
                -1.189994827514522,
                47.41029724483368
              ],
              [
                -1.189880610778387,
                47.41040498554818
              ],
              [
                -1.189830060108006,
                47.41050346540694
              ],
              [
                -1.190074923183062,
                47.41279702549982
              ],
              [
                -1.189773616549376,
                47.41405779074132
              ],
              [
                -1.189710619906436,
                47.41426860766381
              ],
              [
                -1.189570728803318,
                47.414907575641806
              ],
              [
                -1.18954632208948,
                47.41492043899019
              ],
              [
                -1.189540544115252,
                47.41492333431829
              ],
              [
                -1.189533753827549,
                47.4149235592372
              ],
              [
                -1.189435943459157,
                47.41491085433653
              ],
              [
                -1.189341298384669,
                47.41489807091676
              ],
              [
                -1.189253451435959,
                47.414884377962
              ],
              [
                -1.189147369046635,
                47.41486092175031
              ],
              [
                -1.189130027957181,
                47.414858064528005
              ],
              [
                -1.189092357395686,
                47.41485249515031
              ],
              [
                -1.18890634636378,
                47.414808702362876
              ],
              [
                -1.188868853168347,
                47.414806215944914
              ],
              [
                -1.188817226896687,
                47.41480645615171
              ],
              [
                -1.188797784640447,
                47.41480632813137
              ],
              [
                -1.188751211074187,
                47.41480815218395
              ],
              [
                -1.188721976215329,
                47.41480497292475
              ],
              [
                -1.188701840022625,
                47.414803578430906
              ],
              [
                -1.188587127377592,
                47.414794043974894
              ],
              [
                -1.188472971479631,
                47.41478510473084
              ],
              [
                -1.188358163442258,
                47.414778139147494
              ],
              [
                -1.188255161316888,
                47.414770165536446
              ],
              [
                -1.188166371833058,
                47.414761470787866
              ],
              [
                -1.188092495012521,
                47.41475461781154
              ],
              [
                -1.187998594008707,
                47.414744250780196
              ],
              [
                -1.187944757477234,
                47.41473974968965
              ],
              [
                -1.187880062228807,
                47.41473693893311
              ],
              [
                -1.187826853922552,
                47.41473592127909
              ],
              [
                -1.187746803106056,
                47.41473620734938
              ],
              [
                -1.187687610369696,
                47.41473737082121
              ],
              [
                -1.187618269786122,
                47.41473512459182
              ],
              [
                -1.187576724965441,
                47.4147335535186
              ],
              [
                -1.187495435824072,
                47.41473376907774
              ],
              [
                -1.187443868633974,
                47.41473189089379
              ],
              [
                -1.187372399650931,
                47.4147317622867
              ],
              [
                -1.187316265692789,
                47.41473484935508
              ],
              [
                -1.187242104836909,
                47.41474256423957
              ],
              [
                -1.187187233716546,
                47.414749304500255
              ],
              [
                -1.187150764928188,
                47.414754890091345
              ],
              [
                -1.187125942786432,
                47.414761273555946
              ],
              [
                -1.18709380127112,
                47.41477693809212
              ],
              [
                -1.187036230466997,
                47.41480846793645
              ],
              [
                -1.187000392348233,
                47.41482962049718
              ],
              [
                -1.186954212443741,
                47.41486390088279
              ],
              [
                -1.186909150979752,
                47.41490446812129
              ],
              [
                -1.186857494651396,
                47.41495484359333
              ],
              [
                -1.186809036374191,
                47.41500061957901
              ],
              [
                -1.186767195468807,
                47.41503753204686
              ],
              [
                -1.186729355460884,
                47.41507316114329
              ],
              [
                -1.186714642663189,
                47.41508679121068
              ],
              [
                -1.186684034610328,
                47.41511743689206
              ],
              [
                -1.186632917556354,
                47.41516654424866
              ],
              [
                -1.186550573638584,
                47.415243560783715
              ],
              [
                -1.186507076333383,
                47.41528251349418
              ],
              [
                -1.186479181673918,
                47.41530604424727
              ],
              [
                -1.186417506128294,
                47.41536099250026
              ],
              [
                -1.1863533416142,
                47.415418627697484
              ],
              [
                -1.186331434283345,
                47.415437411020264
              ],
              [
                -1.186299260508784,
                47.41546082888247
              ],
              [
                -1.186287390457125,
                47.415468096440385
              ],
              [
                -1.186279166023192,
                47.41547311902588
              ],
              [
                -1.186267397295276,
                47.41547609751362
              ],
              [
                -1.186255430033999,
                47.41547566946491
              ],
              [
                -1.186234577609587,
                47.41546684989494
              ],
              [
                -1.186215061492561,
                47.41545958337843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 5.318983154893895,
          "ground": "gnd"
        },
        "52_292032": {
          "bus1": "52_MVLV003697",
          "bus2": "52_MVLV069614",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186232850025118,
                47.415468811370545
              ],
              [
                -1.186253800881632,
                47.41547791607755
              ],
              [
                -1.186267379550326,
                47.41547843913715
              ],
              [
                -1.186279232528281,
                47.41547814132634
              ],
              [
                -1.186283456927094,
                47.41547803073105
              ],
              [
                -1.186303581337379,
                47.41546659507186
              ],
              [
                -1.186334989331609,
                47.415442228071456
              ],
              [
                -1.186358476185522,
                47.41542285641142
              ],
              [
                -1.186486317397546,
                47.415311247510196
              ],
              [
                -1.186514252960649,
                47.41528773351851
              ],
              [
                -1.186560794413607,
                47.41524686928239
              ],
              [
                -1.186642759601646,
                47.41517415925969
              ],
              [
                -1.186691733901876,
                47.415122938129684
              ],
              [
                -1.186718184417939,
                47.415096425886944
              ],
              [
                -1.186736393646298,
                47.41507909669869
              ],
              [
                -1.186775601999899,
                47.4150434979705
              ],
              [
                -1.186817072502168,
                47.41500559731484
              ],
              [
                -1.186865995604776,
                47.41495882571778
              ],
              [
                -1.186914353482048,
                47.41491012640613
              ],
              [
                -1.186958514186666,
                47.4148701808686
              ],
              [
                -1.187006370419519,
                47.41483537221661
              ],
              [
                -1.18704180875804,
                47.41481379062296
              ],
              [
                -1.187097527087786,
                47.41478534258699
              ],
              [
                -1.187128217588015,
                47.41477060464346
              ],
              [
                -1.187148516002067,
                47.414764016771954
              ],
              [
                -1.187186037116928,
                47.41475789490334
              ],
              [
                -1.187241884942258,
                47.414751079880276
              ],
              [
                -1.187317682660015,
                47.414743243116384
              ],
              [
                -1.187372157556945,
                47.41473954026206
              ],
              [
                -1.187435452596657,
                47.41473882828953
              ],
              [
                -1.187493559816746,
                47.41473970593618
              ],
              [
                -1.187575007637566,
                47.41474108828927
              ],
              [
                -1.187686817065492,
                47.41474383296792
              ],
              [
                -1.187741582466518,
                47.41474372276215
              ],
              [
                -1.187826131658908,
                47.41474305657686
              ],
              [
                -1.187878516967838,
                47.414743865189095
              ],
              [
                -1.187941656510282,
                47.4147462190963
              ],
              [
                -1.187995960138043,
                47.41475056189456
              ],
              [
                -1.188088724917415,
                47.41476039627348
              ],
              [
                -1.188162977175658,
                47.41476871450196
              ],
              [
                -1.188253207738999,
                47.414777536436844
              ],
              [
                -1.188356454709703,
                47.41478560163773
              ],
              [
                -1.188471481117099,
                47.4147926596172
              ],
              [
                -1.188623278893857,
                47.41480472914385
              ],
              [
                -1.188713404864078,
                47.414812167266525
              ],
              [
                -1.188746319240271,
                47.4148148202401
              ],
              [
                -1.188783961526932,
                47.41481534824826
              ],
              [
                -1.188813298112595,
                47.41481424740649
              ],
              [
                -1.188865236864285,
                47.41481451992427
              ],
              [
                -1.188908340313427,
                47.41481679039989
              ],
              [
                -1.189085526469487,
                47.41485952844374
              ],
              [
                -1.189119091839455,
                47.41486520489239
              ],
              [
                -1.189140152587737,
                47.414867741689065
              ],
              [
                -1.189171406391384,
                47.414875172334234
              ],
              [
                -1.18924776057994,
                47.41489099835285
              ],
              [
                -1.189331811750625,
                47.41490466290176
              ],
              [
                -1.18942852457955,
                47.41491942727373
              ],
              [
                -1.189491778022925,
                47.41492550460581
              ],
              [
                -1.189531667574369,
                47.41492932245773
              ],
              [
                -1.189540890385289,
                47.41493238197715
              ],
              [
                -1.18955966384525,
                47.41495810213966
              ],
              [
                -1.189321427922933,
                47.41604618736324
              ],
              [
                -1.189216717896682,
                47.41640864448175
              ],
              [
                -1.189124601363131,
                47.41682114112159
              ],
              [
                -1.189100499675566,
                47.41685789212907
              ],
              [
                -1.188818624116301,
                47.41807213837803
              ],
              [
                -1.188621516022179,
                47.41806794108972
              ],
              [
                -1.188602515609448,
                47.41807190544306
              ],
              [
                -1.188583515193891,
                47.41807586979329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.661134292382983,
          "ground": "gnd"
        },
        "52_282703": {
          "bus1": "52_MVLV069614",
          "bus2": "52_MVBus02354",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.18860142644227,
                47.418081717149605
              ],
              [
                -1.188619337694584,
                47.41808756450313
              ],
              [
                -1.188722264612627,
                47.41815971299006
              ],
              [
                -1.188367544623041,
                47.419716758562274
              ],
              [
                -1.188367544623041,
                47.419716758562274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18783325862746308,
          "ground": "gnd"
        },
        "52_256995": {
          "bus1": "52_MVBus02354",
          "bus2": "52_MVLV089854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188367544623041,
                47.419716758562274
              ],
              [
                -1.188381480684515,
                47.41969477811989
              ],
              [
                -1.188396812778991,
                47.41964414892521
              ],
              [
                -1.188407047832659,
                47.41963682293199
              ],
              [
                -1.188422512062808,
                47.41963635190515
              ],
              [
                -1.188463061288539,
                47.419642671295534
              ],
              [
                -1.188566048786556,
                47.419661918652366
              ],
              [
                -1.188834868898525,
                47.419689593561486
              ],
              [
                -1.189087621150078,
                47.419702387248
              ],
              [
                -1.189196819495362,
                47.41970741634745
              ],
              [
                -1.189387594218652,
                47.41970241445224
              ],
              [
                -1.189569779705381,
                47.41968769732814
              ],
              [
                -1.18978061215866,
                47.419673448640026
              ],
              [
                -1.189826222752282,
                47.4196782627085
              ],
              [
                -1.190158097889582,
                47.419770085800955
              ],
              [
                -1.190403486423014,
                47.419833794536125
              ],
              [
                -1.190619451783624,
                47.4198973280353
              ],
              [
                -1.190806988073004,
                47.41998734453492
              ],
              [
                -1.190940527304046,
                47.420102192380085
              ],
              [
                -1.19103855189844,
                47.420208416126975
              ],
              [
                -1.191149232597275,
                47.420350117642755
              ],
              [
                -1.191315184815022,
                47.42051630033024
              ],
              [
                -1.191346104949152,
                47.42053908376965
              ],
              [
                -1.191418933342383,
                47.42058890778792
              ],
              [
                -1.191482814025711,
                47.42061177590619
              ],
              [
                -1.191496661915679,
                47.420616747252716
              ],
              [
                -1.191508107408045,
                47.42062771658377
              ],
              [
                -1.191508749020046,
                47.42063741253053
              ],
              [
                -1.191498189574617,
                47.42066389157051
              ],
              [
                -1.191503474903797,
                47.42068923027338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29333575633946385,
          "ground": "gnd"
        },
        "52_LVBranch453416": {
          "bus1": "52_MVLV089854_LV",
          "bus2": "52_LVBus646930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191503474903797,
                47.42068923027338
              ],
              [
                -1.191522444836627,
                47.42066855464723
              ],
              [
                -1.191522444836627,
                47.42066855464723
              ],
              [
                -1.191543893528574,
                47.42063742163519
              ],
              [
                -1.191544011784086,
                47.42062497425786
              ],
              [
                -1.191530679470842,
                47.42060814670681
              ],
              [
                -1.191451245329433,
                47.420576586508645
              ],
              [
                -1.191339369762889,
                47.42050947625789
              ],
              [
                -1.191273694266538,
                47.42044063343022
              ],
              [
                -1.191204217134975,
                47.420371276160914
              ],
              [
                -1.191156995874103,
                47.42032548868745
              ],
              [
                -1.191146023115964,
                47.42032326597757
              ],
              [
                -1.191146023115964,
                47.42032326597757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0510614602294517,
          "ground": "gnd"
        },
        "52_LVBranch170147": {
          "bus1": "52_LVBus646930",
          "bus2": "52_LVBus646931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191146023115964,
                47.42032326597757
              ],
              [
                -1.191146023115964,
                47.42032326597757
              ],
              [
                -1.19114008058585,
                47.42031465904427
              ],
              [
                -1.19112963515972,
                47.42029955329156
              ],
              [
                -1.1911135267238,
                47.42027625527943
              ],
              [
                -1.191104181338469,
                47.42026273674469
              ],
              [
                -1.191059054015456,
                47.420197463400704
              ],
              [
                -1.190969196085772,
                47.42009917553818
              ],
              [
                -1.190961521634439,
                47.420094268078365
              ],
              [
                -1.190742439020894,
                47.41995435774036
              ],
              [
                -1.190503050157168,
                47.41980146958974
              ],
              [
                -1.190498229245352,
                47.41979838401842
              ],
              [
                -1.190498229245352,
                47.41979838401842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07710859804638348,
          "ground": "gnd"
        },
        "52_LVBranch301516": {
          "bus1": "52_LVBus646931",
          "bus2": "52_LVBus646932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190498229245352,
                47.41979838401842
              ],
              [
                -1.190498229245352,
                47.41979838401842
              ],
              [
                -1.190492010899673,
                47.41979683572953
              ],
              [
                -1.190298096163431,
                47.41974855839126
              ],
              [
                -1.190249927699613,
                47.41973656509316
              ],
              [
                -1.190188675790552,
                47.41972132379678
              ],
              [
                -1.190101578921329,
                47.41969963971224
              ],
              [
                -1.189918212860257,
                47.419653984663974
              ],
              [
                -1.189844741772172,
                47.41962549222341
              ],
              [
                -1.189841106272233,
                47.419624081297464
              ],
              [
                -1.189821295411037,
                47.41961640112418
              ],
              [
                -1.189808623720534,
                47.41961376184485
              ],
              [
                -1.189808623720534,
                47.41961376184485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056041581190366674,
          "ground": "gnd"
        },
        "52_LVBranch697369": {
          "bus1": "52_MVLV089854_LV",
          "bus2": "52_LVBus646920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191503474903797,
                47.42068923027338
              ],
              [
                -1.191532721892009,
                47.420683719525975
              ],
              [
                -1.191532721892009,
                47.420683719525975
              ],
              [
                -1.191567898493606,
                47.42065634594452
              ],
              [
                -1.191596676655522,
                47.42063873885461
              ],
              [
                -1.191643589551351,
                47.42062893477059
              ],
              [
                -1.191810103493513,
                47.42064299210469
              ],
              [
                -1.19198612960688,
                47.4206412089647
              ],
              [
                -1.192154809382759,
                47.42063486833405
              ],
              [
                -1.192354119704866,
                47.4206120522385
              ],
              [
                -1.192385131968078,
                47.420601544148276
              ],
              [
                -1.192392725365434,
                47.420583376274315
              ],
              [
                -1.192383563156508,
                47.420551384671754
              ],
              [
                -1.192383563156508,
                47.420551384671754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0729489873661124,
          "ground": "gnd"
        },
        "52_LVBranch772112": {
          "bus1": "52_LVBus646920",
          "bus2": "52_LVBus646923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192383563156508,
                47.420551384671754
              ],
              [
                -1.192383563156508,
                47.420551384671754
              ],
              [
                -1.192404378579363,
                47.42055979914893
              ],
              [
                -1.192418521979175,
                47.42056021426495
              ],
              [
                -1.192450580156683,
                47.42055508577561
              ],
              [
                -1.192450580156683,
                47.42055508577561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005381694195612281,
          "ground": "gnd"
        },
        "52_LVBranch748955": {
          "bus1": "52_LVBus646923",
          "bus2": "52_LVBus646924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192450580156683,
                47.42055508577561
              ],
              [
                -1.192450580156683,
                47.42055508577561
              ],
              [
                -1.192682689134709,
                47.420517690642086
              ],
              [
                -1.192682689134709,
                47.420517690642086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01800098830420404,
          "ground": "gnd"
        },
        "52_LVBranch845231": {
          "bus1": "52_LVBus646924",
          "bus2": "52_LVBus646927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192682689134709,
                47.420517690642086
              ],
              [
                -1.192682689134709,
                47.420517690642086
              ],
              [
                -1.192715729380628,
                47.420477694944466
              ],
              [
                -1.192693050946819,
                47.420451959262856
              ],
              [
                -1.192693050946819,
                47.420451959262856
              ]
            ]
          },
