          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008431861235205779,
          "ground": "gnd"
        },
        "52_LVBranch961670": {
          "bus1": "52_LVBus646927",
          "bus2": "52_LVBus646928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192693050946819,
                47.420451959262856
              ],
              [
                -1.192693050946819,
                47.420451959262856
              ],
              [
                -1.192716704637845,
                47.42045555092911
              ],
              [
                -1.192736021848283,
                47.420434117147934
              ],
              [
                -1.192719795005826,
                47.42038639459916
              ],
              [
                -1.192658482688904,
                47.4202061187315
              ],
              [
                -1.192651826888353,
                47.420186539511484
              ],
              [
                -1.192671695700962,
                47.420058398337325
              ],
              [
                -1.192686069534207,
                47.41996569411704
              ],
              [
                -1.192668636649904,
                47.41989113084615
              ],
              [
                -1.192661236783976,
                47.41985950870871
              ],
              [
                -1.192690991385973,
                47.41983582072816
              ],
              [
                -1.192783626443439,
                47.419828313515616
              ],
              [
                -1.192787498021737,
                47.4198086383534
              ],
              [
                -1.192787498021737,
                47.4198086383534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08222124059878919,
          "ground": "gnd"
        },
        "52_LVBranch700598": {
          "bus1": "52_LVBus646924",
          "bus2": "52_LVBus646925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192682689134709,
                47.420517690642086
              ],
              [
                -1.192682689134709,
                47.420517690642086
              ],
              [
                -1.192795050767761,
                47.42049631872152
              ],
              [
                -1.193047020937539,
                47.4204469178443
              ],
              [
                -1.193072886942135,
                47.42044184296906
              ],
              [
                -1.193328092389018,
                47.42039182054824
              ],
              [
                -1.193328092389018,
                47.42039182054824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050671353389854304,
          "ground": "gnd"
        },
        "52_LVBranch976936": {
          "bus1": "52_LVBus646925",
          "bus2": "52_LVBus646926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193328092389018,
                47.42039182054824
              ],
              [
                -1.193328092389018,
                47.42039182054824
              ],
              [
                -1.193364807626139,
                47.420385298171816
              ],
              [
                -1.193476931751022,
                47.420375575230636
              ],
              [
                -1.193587017849043,
                47.420355109320866
              ],
              [
                -1.193679761549203,
                47.42032358393144
              ],
              [
                -1.193686306964486,
                47.42031303845533
              ],
              [
                -1.193686115282934,
                47.420301527945135
              ],
              [
                -1.193686115282934,
                47.420301527945135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030384832208859163,
          "ground": "gnd"
        },
        "52_LVBranch654830": {
          "bus1": "52_LVBus646920",
          "bus2": "52_LVBus646921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192383563156508,
                47.420551384671754
              ],
              [
                -1.192383563156508,
                47.420551384671754
              ],
              [
                -1.192375130379636,
                47.42056629161427
              ],
              [
                -1.192291353538899,
                47.42057876878534
              ],
              [
                -1.19227768181681,
                47.42057545793341
              ],
              [
                -1.192272630229303,
                47.420560872122664
              ],
              [
                -1.192272630229303,
                47.420560872122664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01100843395177917,
          "ground": "gnd"
        },
        "52_LVBranch615111": {
          "bus1": "52_LVBus646921",
          "bus2": "52_LVBus646922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192272630229303,
                47.420560872122664
              ],
              [
                -1.192272630229303,
                47.420560872122664
              ],
              [
                -1.192269695976361,
                47.42054760839378
              ],
              [
                -1.192263190555857,
                47.42051827304391
              ],
              [
                -1.192258824210596,
                47.42049860598852
              ],
              [
                -1.192258634117732,
                47.420497738379225
              ],
              [
                -1.192088913981428,
                47.419731840285905
              ],
              [
                -1.192085019711909,
                47.41971429281956
              ],
              [
                -1.192072373168416,
                47.4196795621108
              ],
              [
                -1.192072373168416,
                47.4196795621108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09915805121094501,
          "ground": "gnd"
        },
        "52_233237": {
          "bus1": "52_MVBus02354",
          "bus2": "52_MVBus02355",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188367544623041,
                47.419716758562274
              ],
              [
                -1.188367544623041,
                47.419716758562274
              ],
              [
                -1.188073433137626,
                47.42100768369188
              ],
              [
                -1.187740962206888,
                47.422079398530535
              ],
              [
                -1.187655789733231,
                47.42209549838883
              ],
              [
                -1.187655789733231,
                47.42209549838883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27366536786380846,
          "ground": "gnd"
        },
        "52_11265": {
          "bus1": "52_MVBus02355",
          "bus2": "52_MVBus02356",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187655789733231,
                47.42209549838883
              ],
              [
                -1.187655789733231,
                47.42209549838883
              ],
              [
                -1.190693615281692,
                47.42386190800593
              ],
              [
                -1.190693615281692,
                47.42386190800593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3018406135579474,
          "ground": "gnd"
        },
        "52_230557": {
          "bus1": "52_MVBus02356",
          "bus2": "52_MVLV045010",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190693615281692,
                47.42386190800593
              ],
              [
                -1.190693615281692,
                47.42386190800593
              ],
              [
                -1.190634136670454,
                47.423841858580154
              ],
              [
                -1.190335663078537,
                47.424038331004716
              ],
              [
                -1.190106847815213,
                47.42418894684109
              ],
              [
                -1.189849057928267,
                47.42436589074826
              ],
              [
                -1.189705871763372,
                47.424269803014184
              ],
              [
                -1.189531283173072,
                47.424165316513964
              ],
              [
                -1.189346086378664,
                47.4240544898685
              ],
              [
                -1.189207514731176,
                47.42397960082448
              ],
              [
                -1.188947231993213,
                47.42385343980482
              ],
              [
                -1.188901206038478,
                47.423897170326704
              ],
              [
                -1.188883505475329,
                47.42390597531178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18296218923395013,
          "ground": "gnd"
        },
        "52_LVBranch627140": {
          "bus1": "52_MVLV045010_LV",
          "bus2": "52_LVBus646775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188883505475329,
                47.42390597531178
              ],
              [
                -1.188885043842942,
                47.423891719899444
              ],
              [
                -1.188885043842942,
                47.423891719899444
              ],
              [
                -1.188902821633728,
                47.423873449197224
              ],
              [
                -1.18888684081394,
                47.42386632747737
              ],
              [
                -1.188845497951404,
                47.42388075987974
              ],
              [
                -1.188835943384338,
                47.42390942299863
              ],
              [
                -1.188832397690094,
                47.4239302405513
              ],
              [
                -1.188832397690094,
                47.4239302405513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012981831558828266,
          "ground": "gnd"
        },
        "52_LVBranch590873": {
          "bus1": "52_LVBus646775",
          "bus2": "52_LVBus646776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188832397690094,
                47.4239302405513
              ],
              [
                -1.188832397690094,
                47.4239302405513
              ],
              [
                -1.18881018765728,
                47.42393385242588
              ],
              [
                -1.188811558150044,
                47.42392949769174
              ],
              [
                -1.188838874767548,
                47.423843000118346
              ],
              [
                -1.187699369993867,
                47.42324729683726
              ],
              [
                -1.187546837431776,
                47.424120247323614
              ],
              [
                -1.187546837431776,
                47.424120247323614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21831725973231395,
          "ground": "gnd"
        },
        "52_LVBranch272680": {
          "bus1": "52_LVBus646776",
          "bus2": "52_LVBus646777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187546837431776,
                47.424120247323614
              ],
              [
                -1.187546837431776,
                47.424120247323614
              ],
              [
                -1.187545964471566,
                47.4241247039437
              ],
              [
                -1.187394520775925,
                47.424890759493834
              ],
              [
                -1.187394520775925,
                47.424890759493834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08643232570951406,
          "ground": "gnd"
        },
        "52_100195": {
          "bus1": "52_MVBus02356",
          "bus2": "52_MVBus02357",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190693615281692,
                47.42386190800593
              ],
              [
                -1.190693615281692,
                47.42386190800593
              ],
              [
                -1.195500369968889,
                47.42665648629661
              ],
              [
                -1.195500369968889,
                47.42665648629661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.47756100266113005,
          "ground": "gnd"
        },
        "52_41769": {
          "bus1": "52_MVBus02357",
          "bus2": "52_MVLV028965",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.195500369968889,
                47.42665648629661
              ],
              [
                -1.195581737260563,
                47.426082237904744
              ],
              [
                -1.195952217416312,
                47.42570626185175
              ],
              [
                -1.198703138114657,
                47.42568154330847
              ],
              [
                -1.198710351536999,
                47.425681476048226
              ],
              [
                -1.201829752857824,
                47.42542228004502
              ],
              [
                -1.202427268759106,
                47.42670558112151
              ],
              [
                -1.202433257665555,
                47.426718445122475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7092892896746259,
          "ground": "gnd"
        },
        "52_LVBranch195415": {
          "bus1": "52_MVLV028965_LV",
          "bus2": "52_LVBus646697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.202433257665555,
                47.426718445122475
              ],
              [
                -1.20245310056231,
                47.42671934215398
              ],
              [
                -1.20245310056231,
                47.42671934215398
              ],
              [
                -1.203737501050266,
                47.426777608640556
              ],
              [
                -1.203737501050266,
                47.426777608640556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09712211964792299,
          "ground": "gnd"
        },
        "52_LVBranch214011": {
          "bus1": "52_LVBus646697",
          "bus2": "52_LVBus646698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.203737501050266,
                47.426777608640556
              ],
              [
                -1.203737501050266,
                47.426777608640556
              ],
              [
                -1.20372522734264,
                47.42719217806586
              ],
              [
                -1.204209139203559,
                47.42718625497087
              ],
              [
                -1.204215768426746,
                47.42718617825001
              ],
              [
                -1.204215768426746,
                47.42718617825001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08311697924007846,
          "ground": "gnd"
        },
        "52_LVBranch061640": {
          "bus1": "52_LVBus646698",
          "bus2": "52_LVBus646699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.204215768426746,
                47.42718617825001
              ],
              [
                -1.204215768426746,
                47.42718617825001
              ],
              [
                -1.204216120039144,
                47.427181683393016
              ],
              [
                -1.204244264213106,
                47.42681613354147
              ],
              [
                -1.204355632313189,
                47.426792440304354
              ],
              [
                -1.204689107585078,
                47.426721487225926
              ],
              [
                -1.205022916868338,
                47.42715248147755
              ],
              [
                -1.205099831546119,
                47.42736352830084
              ],
              [
                -1.205100901917285,
                47.427366457941076
              ],
              [
                -1.205104050512305,
                47.42737510470688
              ],
              [
                -1.205104050512305,
                47.42737510470688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15600084081004206,
          "ground": "gnd"
        },
        "52_LVBranch167156": {
          "bus1": "52_MVLV028965_LV",
          "bus2": "52_LVBus646695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.202433257665555,
                47.426718445122475
              ],
              [
                -1.202413603841086,
                47.42671639877213
              ],
              [
                -1.202413603841086,
                47.42671639877213
              ],
              [
                -1.202407056980463,
                47.42671571651971
              ],
              [
                -1.201832016017107,
                47.42665578784037
              ],
              [
                -1.200795591355888,
                47.4266334400525
              ],
              [
                -1.200795591355888,
                47.4266334400525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12263038227961015,
          "ground": "gnd"
        },
        "52_112812": {
          "bus1": "52_MVBus02357",
          "bus2": "52_MVBus02371",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.195500369968889,
                47.42665648629661
              ],
              [
                -1.195433505222663,
                47.42714925433205
              ],
              [
                -1.195331158916903,
                47.428065391577135
              ],
              [
                -1.195331060144971,
                47.428066304012354
              ],
              [
                -1.191391503574143,
                47.42976937799944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5096758009656209,
          "ground": "gnd"
        },
        "52_20826": {
          "bus1": "52_MVBus02371",
          "bus2": "52_MVLV083383",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191391503574143,
                47.42976937799944
              ],
              [
                -1.191391503574143,
                47.42976937799944
              ],
              [
                -1.191051837464497,
                47.429904878784576
              ],
              [
                -1.191034694829221,
                47.42991171312692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.029725889911980073,
          "ground": "gnd"
        },
        "52_LVBranch007304": {
          "bus1": "52_MVLV083383_LV",
          "bus2": "52_LVBus646861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191034694829221,
                47.42991171312692
              ],
              [
                -1.191018478956074,
                47.42991951868286
              ],
              [
                -1.191018478956074,
                47.42991951868286
              ],
              [
                -1.190850798301781,
                47.43000015549382
              ],
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190338341657413,
                47.429835688268795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05827280304668171,
          "ground": "gnd"
        },
        "52_LVBranch937251": {
          "bus1": "52_LVBus646861",
          "bus2": "52_LVBus646869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190133278491923,
                47.42982482847039
              ],
              [
                -1.189986340766729,
                47.42991034253533
              ],
              [
                -1.189633843556084,
                47.42985715208426
              ],
              [
                -1.18922937824755,
                47.429760522882326
              ],
              [
                -1.188882783092354,
                47.429776482241316
              ],
              [
                -1.188675318481401,
                47.429829622354944
              ],
              [
                -1.188675318481401,
                47.429829622354944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13265413988995642,
          "ground": "gnd"
        },
        "52_LVBranch589309": {
          "bus1": "52_LVBus646869",
          "bus2": "52_LVBus646870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188675318481401,
                47.429829622354944
              ],
              [
                -1.188675318481401,
                47.429829622354944
              ],
              [
                -1.187915047070303,
                47.43003105601142
              ],
              [
                -1.187897746503223,
                47.430012629103814
              ],
              [
                -1.187896233477687,
                47.430011018414014
              ],
              [
                -1.18788792567557,
                47.43000216820253
              ],
              [
                -1.18788792567557,
                47.43000216820253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06538292913324899,
          "ground": "gnd"
        },
        "52_LVBranch319099": {
          "bus1": "52_LVBus646861",
          "bus2": "52_LVBus646862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190088777267792,
                47.42919229287332
              ],
              [
                -1.189877312922915,
                47.429064573904256
              ],
              [
                -1.189877312922915,
                47.429064573904256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09532648769300009,
          "ground": "gnd"
        },
        "52_LVBranch480838": {
          "bus1": "52_LVBus646862",
          "bus2": "52_LVBus646864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189877312922915,
                47.429064573904256
              ],
              [
                -1.189877312922915,
                47.429064573904256
              ],
              [
                -1.18975033103904,
                47.42909970487916
              ],
              [
                -1.189532435725803,
                47.4288699302289
              ],
              [
                -1.189230641107846,
                47.428980564155275
              ],
              [
                -1.189180470527476,
                47.42899419393971
              ],
              [
                -1.189065541545807,
                47.42899790175353
              ],
              [
                -1.188721678644472,
                47.42896561444348
              ],
              [
                -1.188673106371243,
                47.42898234677321
              ],
              [
                -1.188670096567664,
                47.42898338387372
              ],
              [
                -1.1886671903249,
                47.42898438180361
              ],
              [
                -1.1886671903249,
                47.42898438180361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11016102841019991,
          "ground": "gnd"
        },
        "52_LVBranch588697": {
          "bus1": "52_LVBus646864",
          "bus2": "52_LVBus646865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1886671903249,
                47.42898438180361
              ],
              [
                -1.1886671903249,
                47.42898438180361
              ],
              [
                -1.188671060110006,
                47.428967255135596
              ],
              [
                -1.188619413770357,
                47.42891001305646
              ],
              [
                -1.188294739249941,
                47.42873465870527
              ],
              [
                -1.188078373377337,
                47.42861780079837
              ],
              [
                -1.187991823828369,
                47.42857590184968
              ],
              [
                -1.187934389923277,
                47.42854810815739
              ],
              [
                -1.187920157080123,
                47.42854918083735
              ],
              [
                -1.1879150875458,
                47.428549569310476
              ],
              [
                -1.187889950916425,
                47.42856774870054
              ],
              [
                -1.187889950916425,
                47.42856774870054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07913818035046635,
          "ground": "gnd"
        },
        "52_LVBranch880630": {
          "bus1": "52_LVBus646865",
          "bus2": "52_LVBus646866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187889950916425,
                47.42856774870054
              ],
              [
                -1.187889950916425,
                47.42856774870054
              ],
              [
                -1.187823557304883,
                47.42865430111445
              ],
              [
                -1.187821480209162,
                47.42865700256987
              ],
              [
                -1.187742137437339,
                47.42876043577536
              ],
              [
                -1.187742137437339,
                47.42876043577536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024151612295356433,
          "ground": "gnd"
        },
        "52_LVBranch630652": {
          "bus1": "52_LVBus646865",
          "bus2": "52_LVBus646867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187889950916425,
                47.42856774870054
              ],
              [
                -1.187889950916425,
                47.42856774870054
              ],
              [
                -1.187863786123248,
                47.42855271613666
              ],
              [
                -1.187709832727098,
                47.42846427406349
              ],
              [
                -1.187683061025119,
                47.428448890771115
              ],
              [
                -1.187666677980207,
                47.42846199537965
              ],
              [
                -1.187666677980207,
                47.42846199537965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022362128237362038,
          "ground": "gnd"
        },
        "52_LVBranch046159": {
          "bus1": "52_LVBus646862",
          "bus2": "52_LVBus646863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189877312922915,
                47.429064573904256
              ],
              [
                -1.189877312922915,
                47.429064573904256
              ],
              [
                -1.189883828009177,
                47.42906377213592
              ],
              [
                -1.190382723652987,
                47.429002353243646
              ],
              [
                -1.190769895892999,
                47.42884591257837
              ],
              [
                -1.190772804033606,
                47.428844743457645
              ],
              [
                -1.190775595372777,
                47.428843613912946
              ],
              [
                -1.190775595372777,
                47.428843613912946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07324976365826606,
          "ground": "gnd"
        },
        "52_LVBranch046482": {
          "bus1": "52_LVBus646861",
          "bus2": "52_LVBus646868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190338341657413,
                47.429835688268795
              ],
              [
                -1.190160561888149,
                47.43009682260189
              ],
              [
                -1.190379219337126,
                47.43063401027487
              ],
              [
                -1.19038461164688,
                47.43067038476328
              ],
              [
                -1.190420425022751,
                47.43091203607328
              ],
              [
                -1.190429562909885,
                47.43097373311674
              ],
              [
                -1.190655170090434,
                47.43156692135159
              ],
              [
                -1.190932332926335,
                47.43229562605041
              ],
              [
                -1.190933440558614,
                47.432298527644946
              ],
              [
                -1.190933987753276,
                47.43229997864393
              ],
              [
                -1.190933987753276,
                47.43229997864393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.284184549239366,
          "ground": "gnd"
        },
        "52_LVBranch061638": {
          "bus1": "52_MVLV083383_LV",
          "bus2": "52_LVBus646858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191034694829221,
                47.42991171312692
              ],
              [
                -1.191033728711971,
                47.429925185756396
              ],
              [
                -1.191033728711971,
                47.429925185756396
              ],
              [
                -1.191025015794938,
                47.43004616983745
              ],
              [
                -1.191235686045106,
                47.43012168703376
              ],
              [
                -1.19161319322416,
                47.43029206469159
              ],
              [
                -1.1919057450662,
                47.43039496965
              ],
              [
                -1.191941040886487,
                47.430407390933944
              ],
              [
                -1.192126728913286,
                47.430472701070215
              ],
              [
                -1.192135725896228,
                47.43047491194166
              ],
              [
                -1.192551740491443,
                47.43057725697165
              ],
              [
                -1.193089091152589,
                47.43070945016102
              ],
              [
                -1.193093893593354,
                47.43071063633366
              ],
              [
                -1.193093893593354,
                47.43071063633366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1868980664976708,
          "ground": "gnd"
        },
        "52_LVBranch635726": {
          "bus1": "52_LVBus646858",
          "bus2": "52_LVBus646859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193093893593354,
                47.43071063633366
              ],
              [
                -1.193093893593354,
                47.43071063633366
              ],
              [
                -1.193082719704923,
                47.43068216377649
              ],
              [
                -1.193366320707985,
                47.43063659852048
              ],
              [
                -1.193461325586663,
                47.43060848962033
              ],
              [
                -1.193611131183129,
                47.43054629439706
              ],
              [
                -1.193625372019774,
                47.43056617345515
              ],
              [
                -1.193638910570305,
                47.43058506546455
              ],
              [
                -1.193638910570305,
                47.43058506546455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051124502961450706,
          "ground": "gnd"
        },
        "52_11248": {
          "bus1": "52_MVBus02371",
          "bus2": "52_MVBus02372",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191391503574143,
                47.42976937799944
              ],
              [
                -1.191391503574143,
                47.42976937799944
              ],
              [
                -1.190795463060077,
                47.42950481309567
              ],
              [
                -1.186990294624751,
                47.43169886009704
              ],
              [
                -1.186990294624751,
                47.43169886009704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43044787535807627,
          "ground": "gnd"
        },
        "52_199914": {
          "bus1": "52_MVBus02372",
          "bus2": "52_MVLV029273",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186990294624751,
                47.43169886009704
              ],
              [
                -1.186998509309978,
                47.43180305779837
              ],
              [
                -1.191995893041473,
                47.43402882300659
              ],
              [
                -1.19370456641223,
                47.434020847236624
              ],
              [
                -1.194692657571965,
                47.434076204000704
              ],
              [
                -1.194703539987814,
                47.43407681746668
              ],
              [
                -1.194722102105122,
                47.43393656086107
              ],
              [
                -1.194723879379337,
                47.433923126479144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6827363653164226,
          "ground": "gnd"
        },
        "52_LVBranch937273": {
          "bus1": "52_MVLV029273_LV",
          "bus2": "52_LVBus646701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194723879379337,
                47.433923126479144
              ],
              [
                -1.194743740511992,
                47.43392386222296
              ],
              [
                -1.194743740511992,
                47.43392386222296
              ],
              [
                -1.194856908936019,
                47.43392807242601
              ],
              [
                -1.194876938006915,
                47.43383960791464
              ],
              [
                -1.194877442263311,
                47.43383740452294
              ],
              [
                -1.194877442263311,
                47.43383740452294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018748740140360504,
          "ground": "gnd"
        },
        "52_11250": {
          "bus1": "52_MVBus02372",
          "bus2": "52_MVBus02373",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186990294624751,
                47.43169886009704
              ],
              [
                -1.186990294624751,
                47.43169886009704
              ],
              [
                -1.186102804414388,
                47.43136120516257
              ],
              [
                -1.185040778395585,
                47.43124747358607
              ],
              [
                -1.185040778395585,
                47.43124747358607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1578724651654399,
          "ground": "gnd"
        },
        "52_75580": {
          "bus1": "52_MVBus02373",
          "bus2": "52_MVBus02374",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185040778395585,
                47.43124747358607
              ],
              [
                -1.185040778395585,
                47.43124747358607
              ],
              [
                -1.177134869353032,
                47.43006616342354
              ],
              [
                -1.177134869353032,
                47.43006616342354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6107323667287766,
          "ground": "gnd"
        },
        "52_75607": {
          "bus1": "52_MVBus02374",
          "bus2": "52_MVLV083404",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177134869353032,
                47.43006616342354
              ],
              [
                -1.177134869353032,
                47.43006616342354
              ],
              [
                -1.177519221610844,
                47.42941520622491
              ],
              [
                -1.177520896245473,
                47.429092791423066
              ],
              [
                -1.177520962319149,
                47.42907930130903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1138118676793695,
          "ground": "gnd"
        },
        "52_LVBranch360133": {
          "bus1": "52_MVLV083404_LV",
          "bus2": "52_LVBus646872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177520962319149,
                47.42907930130903
              ],
              [
                -1.177527661165097,
                47.42906659127201
              ],
              [
                -1.177527661165097,
                47.42906659127201
              ],
              [
                -1.177574502397637,
                47.42897765855298
              ],
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.177576388955769,
                47.42897407167852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010923461418136403,
          "ground": "gnd"
        },
        "52_LVBranch299611": {
          "bus1": "52_LVBus646872",
          "bus2": "52_LVBus646875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.177890318466331,
                47.42868710664313
              ],
              [
                -1.177892433180599,
                47.42868516958554
              ],
              [
                -1.177894259911137,
                47.42868349338624
              ],
              [
                -1.177894259911137,
                47.42868349338624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04023462670457055,
          "ground": "gnd"
        },
        "52_LVBranch204609": {
          "bus1": "52_LVBus646875",
          "bus2": "52_LVBus646876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177894259911137,
                47.42868349338624
              ],
              [
                -1.177894259911137,
                47.42868349338624
              ],
              [
                -1.178293257450976,
                47.428858662895344
              ],
              [
                -1.179108064637968,
                47.429081529755386
              ],
              [
                -1.179108064637968,
                47.429081529755386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10213219384648346,
          "ground": "gnd"
        },
        "52_LVBranch122721": {
          "bus1": "52_LVBus646876",
          "bus2": "52_LVBus646877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179108064637968,
                47.429081529755386
              ],
              [
                -1.179108064637968,
                47.429081529755386
              ],
              [
                -1.179335982718115,
                47.42969189103805
              ],
              [
                -1.179340123339761,
                47.42970296634885
              ],
              [
                -1.179340123339761,
                47.42970296634885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07127452282565916,
          "ground": "gnd"
        },
        "52_LVBranch223191": {
          "bus1": "52_LVBus646877",
          "bus2": "52_LVBus646878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179340123339761,
                47.42970296634885
              ],
              [
                -1.179340123339761,
                47.42970296634885
              ],
              [
                -1.179333575012465,
                47.42970366948155
              ],
              [
                -1.178832821849316,
                47.42975748814915
              ],
              [
                -1.17882627350864,
                47.429758191253185
              ],
              [
                -1.17882627350864,
                47.429758191253185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0392501092834422,
          "ground": "gnd"
        },
        "52_LVBranch020583": {
          "bus1": "52_LVBus646876",
          "bus2": "52_LVBus646879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179108064637968,
                47.429081529755386
              ],
              [
                -1.179108064637968,
                47.429081529755386
              ],
              [
                -1.179111513303992,
                47.42907768831295
              ],
              [
                -1.179681837724221,
                47.428442053504064
              ],
              [
                -1.179685286307569,
                47.42843821204369
              ],
              [
                -1.179685286307569,
                47.42843821204369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08373834561401255,
          "ground": "gnd"
        },
        "52_LVBranch123155": {
          "bus1": "52_LVBus646875",
          "bus2": "52_LVBus646880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177894259911137,
                47.42868349338624
              ],
              [
                -1.177894259911137,
                47.42868349338624
              ],
              [
                -1.177875993429109,
                47.42859440338001
              ],
              [
                -1.177830326898614,
                47.42837166935293
              ],
              [
                -1.17782086378248,
                47.428325540636855
              ],
              [
                -1.177819946378048,
                47.428321084458844
              ],
              [
                -1.177819946378048,
                47.428321084458844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04068054283617098,
          "ground": "gnd"
        },
        "52_LVBranch613314": {
          "bus1": "52_LVBus646880",
          "bus2": "52_LVBus646881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177819946378048,
                47.428321084458844
              ],
              [
                -1.177819946378048,
                47.428321084458844
              ],
              [
                -1.177654715572773,
                47.428330603192805
              ],
              [
                -1.177617491859731,
                47.428128241110834
              ],
              [
                -1.177496285459135,
                47.428000461393175
              ],
              [
                -1.177323173597021,
                47.42795079202191
              ],
              [
                -1.177146444226657,
                47.42792071704487
              ],
              [
                -1.176856190032058,
                47.427871325523256
              ],
              [
                -1.176449028249678,
                47.42781167834763
              ],
              [
                -1.176448090055307,
                47.42781153574516
              ],
              [
                -1.176423438084264,
                47.427807925978506
              ],
              [
                -1.176423438084264,
                47.427807925978506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13598435224895447,
          "ground": "gnd"
        },
        "52_LVBranch282375": {
          "bus1": "52_LVBus646872",
          "bus2": "52_LVBus646873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.173995641661049,
                47.42758685563459
              ],
              [
                -1.173989882292358,
                47.427584626229596
              ],
              [
                -1.173989882292358,
                47.427584626229596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3115784620101051,
          "ground": "gnd"
        },
        "52_LVBranch223356": {
          "bus1": "52_LVBus646872",
          "bus2": "52_LVBus646874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.177576388955769,
                47.42897407167852
              ],
              [
                -1.178157068921479,
                47.42939421918163
              ],
              [
                -1.178161597853078,
                47.42939750321199
              ],
              [
                -1.178161597853078,
                47.42939750321199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06454093731122837,
          "ground": "gnd"
        },
        "52_112816": {
          "bus1": "52_MVBus02374",
          "bus2": "52_MVLV064012",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177134869353032,
                47.43006616342354
              ],
              [
                -1.177134869353032,
                47.43006616342354
              ],
              [
                -1.17563406307127,
                47.43183630435769
              ],
              [
                -1.175624151404601,
                47.43184799522659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2270487380641922,
          "ground": "gnd"
        },
        "52_LVBranch007296": {
          "bus1": "52_MVLV064012_LV",
          "bus2": "52_LVBus646808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175624151404601,
                47.43184799522659
              ],
              [
                -1.175627416768647,
                47.43186130319408
              ],
              [
                -1.175627416768647,
                47.43186130319408
              ],
              [
                -1.175645960455618,
                47.431936716796926
              ],
              [
                -1.175696662803255,
                47.432142929037035
              ],
              [
                -1.175696662803255,
                47.432142929037035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031743751513050686,
          "ground": "gnd"
        },
        "52_LVBranch381948": {
          "bus1": "52_LVBus646808",
          "bus2": "52_LVBus646810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175696662803255,
                47.432142929037035
              ],
              [
                -1.175696662803255,
                47.432142929037035
              ],
              [
                -1.175372315278612,
                47.43205372527369
              ],
              [
                -1.175266588958368,
                47.431858843626756
              ],
              [
                -1.173821120765851,
                47.43169715221478
              ],
              [
                -1.172860354042644,
                47.43158966596541
              ],
              [
                -1.172860354042644,
                47.43158966596541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23347031798127552,
          "ground": "gnd"
        },
        "52_LVBranch126295": {
          "bus1": "52_LVBus646808",
          "bus2": "52_LVBus646809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175696662803255,
                47.432142929037035
              ],
              [
                -1.175696662803255,
                47.432142929037035
              ],
              [
                -1.175790115749372,
                47.43255428012269
              ],
              [
                -1.176311608220713,
                47.43345261061545
              ],
              [
                -1.17631403377812,
                47.4334567959272
              ],
              [
                -1.17631403377812,
                47.4334567959272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15411862682274524,
          "ground": "gnd"
        },
        "52_59826": {
          "bus1": "52_MVBus02373",
          "bus2": "52_MVLV014242",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185040778395585,
                47.43124747358607
              ],
              [
                -1.185040778395585,
                47.43124747358607
              ],
              [
                -1.185652782084247,
                47.43024443312233
              ],
              [
                -1.185657046607447,
                47.430231256393945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12069746209236364,
          "ground": "gnd"
        },
        "52_LVBranch101527": {
          "bus1": "52_MVLV014242_LV",
          "bus2": "52_LVBus646668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185657046607447,
                47.430231256393945
              ],
              [
                -1.185640745846881,
                47.43022353165407
              ],
              [
                -1.185640745846881,
                47.43022353165407
              ],
              [
                -1.185635308044791,
                47.43022095986993
              ],
              [
                -1.183447676559463,
                47.429152232851784
              ],
              [
                -1.183447676559463,
                47.429152232851784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20386607418612535,
          "ground": "gnd"
        },
        "52_LVBranch213230": {
          "bus1": "52_MVLV014242_LV",
          "bus2": "52_LVBus646660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185657046607447,
                47.430231256393945
              ],
              [
                -1.18567547532029,
                47.43022620256901
              ],
              [
                -1.18567547532029,
                47.43022620256901
              ],
              [
                -1.186003968419289,
                47.430196496271556
              ],
              [
                -1.186006764560033,
                47.430196240100656
              ],
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186258930739558,
                47.43017834618128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04434259959094392,
          "ground": "gnd"
        },
        "52_LVBranch264527": {
          "bus1": "52_LVBus646660",
          "bus2": "52_LVBus646661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186576691921523,
                47.43018884410652
              ],
              [
                -1.187103395214067,
                47.43020624387649
              ],
              [
                -1.187106294565429,
                47.43020634470189
              ],
              [
                -1.187130954968022,
                47.430207241749166
              ],
              [
                -1.187130954968022,
                47.430207241749166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06586687098750676,
          "ground": "gnd"
        },
        "52_LVBranch258994": {
          "bus1": "52_LVBus646660",
          "bus2": "52_LVBus646662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186084910454592,
                47.43098782686639
              ],
              [
                -1.186035257544967,
                47.43130570646051
              ],
              [
                -1.186035257544967,
                47.43130570646051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1264895617330021,
          "ground": "gnd"
        },
        "52_LVBranch837170": {
          "bus1": "52_LVBus646662",
          "bus2": "52_LVBus646663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186035257544967,
                47.43130570646051
              ],
              [
                -1.186035257544967,
                47.43130570646051
              ],
              [
                -1.186006515982037,
                47.43134506469418
              ],
              [
                -1.185871858058745,
                47.431762352145725
              ],
              [
                -1.185908229896599,
                47.431779820821966
              ],
              [
                -1.185908229896599,
                47.431779820821966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055738214022699475,
          "ground": "gnd"
        },
        "52_LVBranch484902": {
          "bus1": "52_LVBus646663",
          "bus2": "52_LVBus646664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185908229896599,
                47.431779820821966
              ],
              [
                -1.185908229896599,
                47.431779820821966
              ],
              [
                -1.185892978416441,
                47.43175143575792
              ],
              [
                -1.185932093266276,
                47.43161161817143
              ],
              [
                -1.186048234844119,
                47.43158400684314
              ],
              [
                -1.186120950160578,
                47.43156671207672
              ],
              [
                -1.186242290399407,
                47.431616962983604
              ],
              [
                -1.18635184333563,
                47.431662332114286
              ],
              [
                -1.186355053765892,
                47.431676776050836
              ],
              [
                -1.186356281580748,
                47.43168230322541
              ],
              [
                -1.186356281580748,
                47.43168230322541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05693073435841738,
          "ground": "gnd"
        },
        "52_LVBranch451575": {
          "bus1": "52_LVBus646663",
          "bus2": "52_LVBus646665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185908229896599,
                47.431779820821966
              ],
              [
                -1.185908229896599,
                47.431779820821966
              ],
              [
                -1.18587370617631,
                47.43179011861033
              ],
              [
                -1.185789985924566,
                47.43216820961391
              ],
              [
                -1.185788257329468,
                47.43217598773941
              ],
              [
                -1.185811023200896,
                47.43218675722202
              ],
              [
                -1.185811023200896,
                47.43218675722202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048320943053898884,
          "ground": "gnd"
        },
        "52_LVBranch178697": {
          "bus1": "52_LVBus646660",
          "bus2": "52_LVBus646666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186258930739558,
                47.43017834618128
              ],
              [
                -1.186374694348838,
                47.42955437603864
              ],
              [
                -1.186464022351637,
                47.4290729350753
              ],
              [
                -1.186464258804792,
                47.429071694313556
              ],
              [
                -1.186484109469763,
                47.42896468839646
              ],
              [
                -1.186484130015452,
                47.42896459772994
              ],
              [
                -1.186493608925906,
                47.42893074184703
              ],
              [
                -1.186493608925906,
                47.42893074184703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13984036142971235,
          "ground": "gnd"
        },
        "52_11264": {
          "bus1": "52_MVBus02357",
          "bus2": "52_MVBus02358",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.195500369968889,
                47.42665648629661
              ],
              [
                -1.195500369968889,
                47.42665648629661
              ],
              [
                -1.198127497225698,
                47.42845726079797
              ],
              [
                -1.199900855527721,
                47.434207189357274
              ],
              [
                -1.199900855527721,
                47.434207189357274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9348493818080138,
          "ground": "gnd"
        },
        "52_41768": {
          "bus1": "52_MVBus02358",
          "bus2": "52_MVBus02359",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.199900855527721,
                47.434207189357274
              ],
              [
                -1.197367069536804,
                47.43552083992511
              ],
              [
                -1.195460555017798,
                47.435933266217766
              ],
              [
                -1.19520574725077,
                47.43598838408166
              ],
              [
                -1.192844853595822,
                47.438212373832734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.71639926291481,
          "ground": "gnd"
        },
        "52_146032": {
          "bus1": "52_MVBus02359",
          "bus2": "52_MVBus02360",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192844853595822,
                47.438212373832734
              ],
              [
                -1.192844853595822,
                47.438212373832734
              ],
              [
                -1.189217149110831,
                47.44143202970407
              ],
              [
                -1.189217149110831,
                47.44143202970407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.450568349665528,
          "ground": "gnd"
        },
        "52_146033": {
          "bus1": "52_MVBus02360",
          "bus2": "52_MVLV064057",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189217149110831,
                47.44143202970407
              ],
              [
                -1.189217149110831,
                47.44143202970407
              ],
              [
                -1.188428732750909,
                47.44137435190889
              ],
              [
                -1.188408954430548,
                47.44137290115857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05981290696756494,
          "ground": "gnd"
        },
        "52_LVBranch285737": {
          "bus1": "52_MVLV064057_LV",
          "bus2": "52_LVBus646812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188408954430548,
                47.44137290115857
              ],
              [
                -1.188389063441174,
                47.4413729575188
              ],
              [
                -1.188389063441174,
                47.4413729575188
              ],
              [
                -1.188150409518458,
                47.44137360540633
              ],
              [
                -1.1881437882168,
                47.44137362690505
              ],
              [
                -1.187758745050903,
                47.44137468776386
              ],
              [
                -1.187758745050903,
                47.44137468776386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04754366784023183,
          "ground": "gnd"
        },
        "52_LVBranch381947": {
          "bus1": "52_LVBus646812",
          "bus2": "52_LVBus646813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187758745050903,
                47.44137468776386
              ],
              [
                -1.187758745050903,
                47.44137468776386
              ],
              [
                -1.187382589370925,
                47.44128695765028
              ],
              [
                -1.187246510315101,
                47.44125521821854
              ],
              [
                -1.187246510315101,
                47.44125521821854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04085598521984879,
          "ground": "gnd"
        },
        "52_LVBranch178365": {
          "bus1": "52_LVBus646813",
          "bus2": "52_LVBus646814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187246510315101,
                47.44125521821854
              ],
              [
                -1.187246510315101,
                47.44125521821854
              ],
              [
                -1.186242893387024,
                47.43992614386579
              ],
              [
                -1.186242893387024,
                47.43992614386579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1660283233003736,
          "ground": "gnd"
        },
        "52_LVBranch287103": {
          "bus1": "52_LVBus646814",
          "bus2": "52_LVBus646815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186242893387024,
                47.43992614386579
              ],
              [
                -1.186242893387024,
                47.43992614386579
              ],
              [
                -1.186014528870644,
                47.43964000948784
              ],
              [
                -1.186011374216138,
                47.43963605363534
              ],
              [
                -1.186011374216138,
                47.43963605363534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036676510747843935,
          "ground": "gnd"
        },
        "52_146029": {
          "bus1": "52_MVBus02360",
          "bus2": "52_MVBus02361",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189217149110831,
                47.44143202970407
              ],
              [
                -1.189217149110831,
                47.44143202970407
              ],
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.186475211759831,
                47.44404294319158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3564177577951745,
          "ground": "gnd"
        },
        "52_75630": {
          "bus1": "52_MVBus02361",
          "bus2": "52_MVBus02362",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.182365201737616,
                47.44785750023258
              ],
              [
                -1.182365201737616,
                47.44785750023258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5253087596734407,
          "ground": "gnd"
        },
        "52_266667": {
          "bus1": "52_MVBus02362",
          "bus2": "52_MVLV001043",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182365201737616,
                47.44785750023258
              ],
              [
                -1.182365201737616,
                47.44785750023258
              ],
              [
                -1.182341368892432,
                47.44796835292578
              ],
              [
                -1.182340020780423,
                47.447972661809665
              ],
              [
                -1.182336284036875,
                47.447976376985736
              ],
              [
                -1.182329800349713,
                47.44797769052692
              ],
              [
                -1.182318450298646,
                47.447987723801695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013955026333967955,
          "ground": "gnd"
        },
        "52_289313": {
          "bus1": "52_MVLV001043",
          "bus2": "52_MVBus02375",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182318450298646,
                47.447987723801695
              ],
              [
                -1.182314223864732,
                47.44800090809937
              ],
              [
                -1.182309997428717,
                47.44801409239672
              ],
              [
                -1.181878015142381,
                47.44794423830578
              ],
              [
                -1.181229648566992,
                47.447788728423156
              ],
              [
                -1.181124896510025,
                47.447841451011264
              ],
              [
                -1.181094606406989,
                47.4478450724244
              ],
              [
                -1.18102718514476,
                47.44782911256573
              ],
              [
                -1.180978171319922,
                47.447830601544354
              ],
              [
                -1.18093546465208,
                47.44784720575729
              ],
              [
                -1.180895763246024,
                47.44786912107967
              ],
              [
                -1.180871285964659,
                47.44790047835109
              ],
              [
                -1.180202577314246,
                47.4534960786613
              ],
              [
                -1.180039363788992,
                47.45357756917891
              ],
              [
                -1.179694560083199,
                47.45664039584837
              ],
              [
                -1.17957935004787,
                47.45670512100971
              ],
              [
                -1.17957935004787,
                47.45670512100971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.111854264074956,
          "ground": "gnd"
        },
        "52_41755": {
          "bus1": "52_MVBus02375",
          "bus2": "52_MVLV088401",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17957935004787,
                47.45670512100971
              ],
              [
                -1.17957935004787,
                47.45670512100971
              ],
              [
                -1.178638076224553,
                47.45672488058852
              ],
              [
                -1.178618189962461,
                47.45672529511422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07101118702484105,
          "ground": "gnd"
        },
        "52_74522": {
          "bus1": "52_MVLV088401",
          "bus2": "52_MVBus02377",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.178618189962461,
                47.45672529511422
              ],
              [
                -1.178600269093355,
                47.456731151419376
              ],
              [
                -1.17527829032173,
                47.45781705965858
              ],
              [
                -1.17527829032173,
                47.45781705965858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27806938179995205,
          "ground": "gnd"
        },
        "52_32683": {
          "bus1": "52_MVBus02377",
          "bus2": "52_MVLV059309",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17527829032173,
                47.45781705965858
              ],
              [
                -1.17527829032173,
                47.45781705965858
              ],
              [
                -1.174822158990575,
                47.45532778610815
              ],
              [
                -1.173468702149262,
                47.454408164689994
              ],
              [
                -1.173454651840441,
                47.45439861415021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4233512888038763,
          "ground": "gnd"
        },
        "52_LVBranch145137": {
          "bus1": "52_MVLV059309_LV",
          "bus2": "52_LVBus646801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173454651840441,
                47.45439861415021
              ],
              [
                -1.173434980497501,
                47.45439663524504
              ],
              [
                -1.173434980497501,
                47.45439663524504
              ],
              [
                -1.173303789472783,
                47.454383440935146
              ],
              [
                -1.173268897092285,
                47.45437993344867
              ],
              [
                -1.173268897092285,
                47.45437993344867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012661058938589981,
          "ground": "gnd"
        },
        "52_LVBranch311216": {
          "bus1": "52_LVBus646801",
          "bus2": "52_LVBus646802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173268897092285,
                47.45437993344867
              ],
              [
                -1.173268897092285,
                47.45437993344867
              ],
              [
                -1.173191754316173,
                47.454207810528004
              ],
              [
                -1.172844624612002,
                47.45343325640956
              ],
              [
                -1.172656124628981,
                47.453012648672626
              ],
              [
                -1.17265562788862,
                47.45301155623699
              ],
              [
                -1.172654195395528,
                47.453008349212446
              ],
              [
                -1.172654195395528,
                47.453008349212446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15938207466506515,
          "ground": "gnd"
        },
        "52_LVBranch178668": {
          "bus1": "52_LVBus646801",
          "bus2": "52_LVBus646803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173268897092285,
                47.45437993344867
              ],
              [
                -1.173268897092285,
                47.45437993344867
              ],
              [
                -1.173432115174438,
                47.4547819660132
              ],
              [
                -1.173510196291331,
                47.45512548693473
              ],
              [
                -1.173556297351797,
                47.45532834467085
              ],
              [
                -1.173556297351797,
                47.45532834467085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10782523723704722,
          "ground": "gnd"
        },
        "52_LVBranch578568": {
          "bus1": "52_LVBus646803",
          "bus2": "52_LVBus646805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173556297351797,
                47.45532834467085
              ],
              [
                -1.173556297351797,
                47.45532834467085
              ],
              [
                -1.173586960818489,
                47.45536659152776
              ],
              [
                -1.17360240013673,
                47.45564567879221
              ],
              [
                -1.173606417336637,
                47.455751389676294
              ],
              [
                -1.173609554707648,
                47.455933012665945
              ],
              [
                -1.173576873775396,
                47.45595764764424
              ],
              [
                -1.173576873775396,
                47.45595764764424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07152633785601847,
          "ground": "gnd"
        },
        "52_LVBranch635244": {
          "bus1": "52_LVBus646805",
          "bus2": "52_LVBus646806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173576873775396,
                47.45595764764424
              ],
              [
                -1.173576873775396,
                47.45595764764424
              ],
              [
                -1.173615778120408,
                47.455982742030244
              ],
              [
                -1.173530032422852,
                47.45633479391442
              ],
              [
                -1.173527673635058,
                47.45637818348758
              ],
              [
                -1.173524617250613,
                47.45639103474372
              ],
              [
                -1.173524617250613,
                47.45639103474372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049994563334847836,
          "ground": "gnd"
        },
        "52_LVBranch006554": {
          "bus1": "52_LVBus646803",
          "bus2": "52_LVBus646804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173556297351797,
                47.45532834467085
              ],
              [
                -1.173556297351797,
                47.45532834467085
              ],
              [
                -1.173554858608916,
                47.45532947775948
              ],
              [
                -1.173551968466041,
                47.45533175332433
              ],
              [
                -1.173391946226248,
                47.45545788694371
              ],
              [
                -1.173295352072919,
                47.45553402579289
              ],
              [
                -1.173262186549592,
                47.45556017003458
              ],
              [
                -1.173259978084406,
                47.45556191170529
              ],
              [
                -1.173135329210782,
                47.455660168034676
              ],
              [
                -1.173131000271168,
                47.455663576672066
              ],
              [
                -1.173131000271168,
                47.455663576672066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049169527497609174,
          "ground": "gnd"
        },
        "52_17269": {
          "bus1": "52_MVBus02377",
          "bus2": "52_MVBus02378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17527829032173,
                47.45781705965858
              ],
              [
                -1.17527829032173,
                47.45781705965858
              ],
              [
                -1.173134134210668,
                47.45848082125451
              ],
              [
                -1.173134134210668,
                47.45848082125451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17772263475663322,
          "ground": "gnd"
        },
        "52_259850": {
          "bus1": "52_MVBus02378",
          "bus2": "52_MVLV040150",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173134134210668,
                47.45848082125451
              ],
              [
                -1.173134134210668,
                47.45848082125451
              ],
              [
                -1.173120233370558,
                47.4584713381604
              ],
              [
                -1.173136082560532,
                47.45840963095121
              ],
              [
                -1.173206319930298,
                47.458390385888734
              ],
              [
                -1.173224759557549,
                47.45838533409476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.014162598767326208,
          "ground": "gnd"
        },
        "52_LVBranch879497": {
          "bus1": "52_MVLV040150_LV",
          "bus2": "52_LVBus646739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173224759557549,
                47.45838533409476
              ],
              [
                -1.173205174521424,
                47.458387710409475
              ],
              [
                -1.173205174521424,
                47.458387710409475
              ],
              [
                -1.173198641759108,
                47.45838850264748
              ],
              [
                -1.173106222944108,
                47.458399731084015
              ],
              [
                -1.173024039814735,
                47.458736241315776
              ],
              [
                -1.173020483786731,
                47.45875078241606
              ],
              [
                -1.173158309023692,
                47.4588276413571
              ],
              [
                -1.173267911959949,
                47.45879773115003
              ],
              [
                -1.173421713105551,
                47.45875575761968
              ],
              [
                -1.173673953506722,
                47.45868693081796
              ],
              [
                -1.174196885786994,
                47.458544232198626
              ],
              [
                -1.174313778068475,
                47.45851233521995
              ],
              [
                -1.174592999189891,
                47.45843614254182
              ],
              [
                -1.174592999189891,
                47.45843614254182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17720389893052718,
          "ground": "gnd"
        },
        "52_LVBranch656182": {
          "bus1": "52_LVBus646739",
          "bus2": "52_LVBus646743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174592999189891,
                47.45843614254182
              ],
              [
                -1.174592999189891,
                47.45843614254182
              ],
              [
                -1.17460593617535,
                47.45843260794411
              ],
              [
                -1.17455764575251,
                47.45830863774357
              ],
              [
                -1.174540420027252,
                47.45826441927459
              ],
              [
                -1.174994162557869,
                47.45813901313946
              ],
              [
                -1.175107582470682,
                47.45806714393741
              ],
              [
                -1.175107582470682,
                47.45806714393741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06904213653832057,
          "ground": "gnd"
        },
        "52_LVBranch598188": {
          "bus1": "52_LVBus646743",
          "bus2": "52_LVBus646744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175107582470682,
                47.45806714393741
              ],
              [
                -1.175107582470682,
                47.45806714393741
              ],
              [
                -1.175114184243987,
                47.45806760104874
              ],
              [
                -1.175239525211334,
                47.45807628890446
              ],
              [
                -1.175240952392233,
                47.45807638969148
              ],
              [
                -1.175649758024669,
                47.458104726706765
              ],
              [
                -1.175830448047014,
                47.45811725480434
              ],
              [
                -1.176068048337843,
                47.45805480921968
              ],
              [
                -1.176303011361682,
                47.45799304639023
              ],
              [
                -1.176403430201341,
                47.45796665310894
              ],
              [
                -1.176463786150109,
                47.45795079411383
              ],
              [
                -1.176636918954542,
                47.457905294455486
              ],
              [
                -1.176638615319671,
                47.457904846820945
              ],
              [
                -1.176735849536907,
                47.457879288173075
              ],
              [
                -1.177119213875829,
                47.45777852737996
              ],
              [
                -1.177147179634937,
                47.45777117803795
              ],
              [
                -1.177157971385536,
                47.45772626291184
              ],
              [
                -1.177157971385536,
                47.45772626291184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.166331370087558,
          "ground": "gnd"
        },
        "52_LVBranch687371": {
          "bus1": "52_LVBus646744",
          "bus2": "52_LVBus646747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177157971385536,
                47.45772626291184
              ],
              [
                -1.177157971385536,
                47.45772626291184
              ],
              [
                -1.177163941605067,
                47.45772821571957
              ],
              [
                -1.177222434396703,
                47.45774732127162
              ],
              [
                -1.177343764824988,
                47.45771573666404
              ],
              [
                -1.177376587642274,
                47.457772771424814
              ],
              [
                -1.177378612203778,
                47.45777629358054
              ],
              [
                -1.177435445579481,
                47.45776178349318
              ],
              [
                -1.177733215805288,
                47.45768574947521
              ],
              [
                -1.177733346521628,
                47.45768571849661
              ],
              [
                -1.177990511823648,
                47.457620054977156
              ],
              [
                -1.178251801655318,
                47.457553329275086
              ],
              [
                -1.178254302207769,
                47.457557827409715
              ],
              [
                -1.178256968067102,
                47.45756261765882
              ],
              [
                -1.178256968067102,
                47.45756261765882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09387978602233985,
          "ground": "gnd"
        },
        "52_LVBranch462788": {
          "bus1": "52_LVBus646744",
          "bus2": "52_LVBus646745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177157971385536,
                47.45772626291184
              ],
              [
                -1.177157971385536,
                47.45772626291184
              ],
              [
                -1.17715903303475,
                47.45772182775551
              ],
              [
                -1.177179292341497,
                47.457637485080085
              ],
              [
                -1.177222155977145,
                47.457459067284105
              ],
              [
                -1.177223217615713,
                47.45745463212675
              ],
              [
                -1.177223217615713,
                47.45745463212675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030597966519985142,
          "ground": "gnd"
        },
        "52_LVBranch385599": {
          "bus1": "52_LVBus646745",
          "bus2": "52_LVBus646746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177223217615713,
                47.45745463212675
              ],
              [
                -1.177223217615713,
                47.45745463212675
              ],
              [
                -1.177277380325755,
                47.45720799945151
              ],
              [
                -1.177277920155911,
                47.45720551598128
              ],
              [
                -1.177278348024079,
                47.45720354913521
              ],
              [
                -1.177278348024079,
                47.45720354913521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028223180903420228,
          "ground": "gnd"
        },
        "52_LVBranch428939": {
          "bus1": "52_LVBus646739",
          "bus2": "52_LVBus646740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174592999189891,
                47.45843614254182
              ],
              [
                -1.174592999189891,
                47.45843614254182
              ],
              [
                -1.174610889521232,
                47.45844129066083
              ],
              [
                -1.174660308831316,
                47.4585241685379
              ],
              [
                -1.174656860003954,
                47.45853912063566
              ],
              [
                -1.174656860003954,
                47.45853912063566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013087288267334843,
          "ground": "gnd"
        },
        "52_LVBranch940643": {
          "bus1": "52_LVBus646740",
          "bus2": "52_LVBus646741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174656860003954,
                47.45853912063566
              ],
              [
                -1.174656860003954,
                47.45853912063566
              ],
              [
                -1.174675706370866,
                47.45853540687182
              ],
              [
                -1.174693305439192,
                47.45853553059352
              ],
              [
                -1.174713636913303,
                47.45854750172394
              ],
              [
                -1.174784970473179,
                47.4586750231003
              ],
              [
                -1.174857612865877,
                47.45880487279661
              ],
              [
                -1.174864741432564,
                47.4588098969705
              ],
              [
                -1.174872332886172,
                47.45883302308598
              ],
              [
                -1.174881332869429,
                47.45884649926514
              ],
              [
                -1.174876529542079,
                47.458865877367224
              ],
              [
                -1.174849272716505,
                47.45892327568137
              ],
              [
                -1.174848060570405,
                47.45892583354252
              ],
              [
                -1.174831392261405,
                47.45894970419627
              ],
              [
                -1.17480480822886,
                47.458976621688514
              ],
              [
                -1.174773898482374,
                47.45899954650744
              ],
              [
                -1.174734350587766,
                47.45901448557956
              ],
              [
                -1.174550088469084,
                47.459056781064774
              ],
              [
                -1.17450117128018,
                47.45906855558021
              ],
              [
                -1.174437604136196,
                47.459083862554785
              ],
              [
                -1.174425057591861,
                47.45908707915664
              ],
              [
                -1.174417006953705,
                47.45908800751573
              ],
              [
                -1.174417052551857,
                47.459088699438325
              ],
              [
                -1.174434676710732,
                47.45911015282834
              ],
              [
                -1.174450241902043,
                47.45913098433361
              ],
              [
                -1.174684578472896,
                47.45921251505011
              ],
              [
                -1.174693380764807,
                47.459215336544766
              ],
              [
                -1.174726180696798,
                47.4592073910646
              ],
              [
                -1.174758209538102,
                47.45919963102437
              ],
              [
                -1.174784059326654,
                47.45918916804227
              ],
              [
                -1.174796882976976,
                47.45919076012033
              ],
              [
                -1.174796882976976,
                47.45919076012033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12282475421046472,
          "ground": "gnd"
        },
        "52_LVBranch521820": {
          "bus1": "52_LVBus646740",
          "bus2": "52_LVBus646742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174656860003954,
                47.45853912063566
              ],
              [
                -1.174656860003954,
                47.45853912063566
              ],
              [
                -1.174660092979141,
                47.45853519593439
              ],
              [
                -1.174671832042197,
                47.458520937910954
              ],
              [
                -1.174685631765852,
                47.45850793198969
              ],
              [
                -1.174836983954503,
                47.458462267107876
              ],
              [
                -1.175229501021893,
                47.45836752008615
              ],
              [
                -1.175766785306261,
                47.45823782188052
              ],
              [
                -1.175929208666693,
                47.458198608749946
              ],
              [
                -1.175929496010768,
                47.45819853700728
              ],
              [
                -1.175938703271047,
                47.458204884684065
              ],
              [
                -1.175938703271047,
                47.458204884684065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10501916850198215,
          "ground": "gnd"
        },
        "52_LVBranch492519": {
          "bus1": "52_MVLV040150_LV",
          "bus2": "52_LVBus646732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173224759557549,
                47.45838533409476
              ],
              [
                -1.173208956544683,
                47.45839352940213
              ],
              [
                -1.173208956544683,
                47.45839352940213
              ],
              [
                -1.173136178298602,
                47.45843123754662
              ],
              [
                -1.173136178298602,
                47.45843123754662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006905862935626654,
          "ground": "gnd"
        },
        "52_LVBranch362369": {
          "bus1": "52_LVBus646732",
          "bus2": "52_LVBus646733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173136178298602,
                47.45843123754662
              ],
              [
                -1.173136178298602,
                47.45843123754662
              ],
              [
                -1.173084291686691,
                47.45867141478019
              ],
              [
                -1.172907742488429,
                47.45875239801952
              ],
              [
                -1.172907742488429,
                47.45875239801952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043059135816100984,
          "ground": "gnd"
        },
        "52_LVBranch284813": {
          "bus1": "52_LVBus646733",
          "bus2": "52_LVBus646734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.172907742488429,
                47.45875239801952
              ],
              [
                -1.172907742488429,
                47.45875239801952
              ],
              [
                -1.172192219403193,
                47.45891867236152
              ],
              [
                -1.172185942943027,
                47.458920132071135
              ],
              [
                -1.172185942943027,
                47.458920132071135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05753173762067879,
          "ground": "gnd"
        },
        "52_LVBranch002497": {
          "bus1": "52_LVBus646734",
          "bus2": "52_LVBus646735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.172185942943027,
                47.458920132071135
              ],
              [
                -1.172185942943027,
                47.458920132071135
              ],
              [
                -1.171613157543443,
                47.45884439201632
              ],
              [
                -1.171365818641313,
                47.45881168132732
              ],
              [
                -1.171014337565703,
                47.458765196807626
              ],
              [
                -1.170636821537641,
                47.45871526780179
              ],
              [
                -1.170242458218541,
                47.458663110516504
              ],
              [
                -1.170235949636188,
                47.45866225413157
              ],
              [
                -1.170235949636188,
                47.45866225413157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14980361730178327,
          "ground": "gnd"
        },
        "52_LVBranch092155": {
          "bus1": "52_LVBus646733",
          "bus2": "52_LVBus646736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.172907742488429,
                47.45875239801952
              ],
              [
                -1.172907742488429,
                47.45875239801952
              ],
              [
                -1.172679426562098,
                47.459176199344
              ],
              [
                -1.172647427268945,
                47.459335179273594
              ],
              [
                -1.172607967090964,
                47.45953125641782
              ],
              [
                -1.172593624767781,
                47.459602552070166
              ],
              [
                -1.172507531456561,
                47.46003034508343
              ],
              [
                -1.172348333480073,
                47.46082134795616
              ],
              [
                -1.172348333480073,
                47.46082134795616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23476780724375987,
          "ground": "gnd"
        },
        "52_LVBranch213244": {
          "bus1": "52_LVBus646736",
          "bus2": "52_LVBus646737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.172348333480073,
                47.46082134795616
              ],
              [
                -1.172348333480073,
                47.46082134795616
              ],
              [
                -1.171821866635711,
                47.46086582131612
              ],
              [
                -1.171756801180211,
                47.46087132179687
              ],
              [
                -1.171756048872449,
                47.460871389605
              ],
              [
                -1.171750226205815,
                47.46087188111891
              ],
              [
                -1.171750226205815,
                47.46087188111891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045445649621324594,
          "ground": "gnd"
        },
        "52_124251": {
          "bus1": "52_MVBus02378",
          "bus2": "52_MVBus02379",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173134134210668,
                47.45848082125451
              ],
              [
                -1.173134134210668,
                47.45848082125451
              ],
              [
                -1.172689577190773,
                47.45862484984884
              ],
              [
                -1.171838702848572,
                47.45890904210312
              ],
              [
                -1.170224119417012,
                47.45868422180234
              ],
              [
                -1.168511393156676,
                47.45812228011284
              ],
              [
                -1.168511393156676,
                47.45812228011284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3764119470217177,
          "ground": "gnd"
        },
        "52_68443": {
          "bus1": "52_MVBus02379",
          "bus2": "52_MVLV040827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168511393156676,
                47.45812228011284
              ],
              [
                -1.168511393156676,
                47.45812228011284
              ],
              [
                -1.168509788271132,
                47.45812956784782
              ],
              [
                -1.168527292426466,
                47.458129866448665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0008192358361781333,
          "ground": "gnd"
        },
        "52_LVBranch273492": {
          "bus1": "52_MVLV040827_LV",
          "bus2": "52_LVBus646765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168527292426466,
                47.458129866448665
              ],
              [
                -1.16852969594624,
                47.458116152745376
              ],
              [
                -1.16852969594624,
                47.458116152745376
              ],
              [
                -1.168530224197646,
                47.45811167080623
              ],
              [
                -1.168545151523346,
                47.45798501987754
              ],
              [
                -1.168565457126615,
                47.45763561085536
              ],
              [
                -1.16856570073172,
                47.4576314436639
              ],
              [
                -1.16856570073172,
                47.4576314436639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05396687376794552,
          "ground": "gnd"
        },
        "52_LVBranch302884": {
          "bus1": "52_MVLV040827_LV",
          "bus2": "52_LVBus646754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168527292426466,
                47.458129866448665
              ],
              [
                -1.168523384394723,
                47.458142707284544
              ],
              [
                -1.168523384394723,
                47.458142707284544
              ],
              [
                -1.168517971741693,
                47.458157700577985
              ],
              [
                -1.168393353051891,
                47.458502838197575
              ],
              [
                -1.168393353051891,
                47.458502838197575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041222289287486016,
          "ground": "gnd"
        },
        "52_LVBranch200186": {
          "bus1": "52_LVBus646754",
          "bus2": "52_LVBus646762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168393353051891,
                47.458502838197575
              ],
              [
                -1.168393353051891,
                47.458502838197575
              ],
              [
                -1.168654691080729,
                47.458641233796875
              ],
              [
                -1.168916030466504,
                47.45877962879934
              ],
              [
                -1.169438768673641,
                47.459056451353284
              ],
              [
                -1.169438768673641,
                47.459056451353284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10001083418961573,
          "ground": "gnd"
        },
        "52_LVBranch211102": {
          "bus1": "52_LVBus646762",
          "bus2": "52_LVBus646763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.169438768673641,
                47.459056451353284
              ],
              [
                -1.169438768673641,
                47.459056451353284
              ],
              [
                -1.169545864882161,
                47.45879656103325
              ],
              [
                -1.169607557119872,
                47.45864683971767
              ],
              [
                -1.169609343181385,
                47.45864250877573
              ],
              [
                -1.169609343181385,
                47.45864250877573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04778548927278378,
          "ground": "gnd"
        },
        "52_LVBranch023173": {
          "bus1": "52_LVBus646754",
          "bus2": "52_LVBus646755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168393353051891,
                47.458502838197575
              ],
              [
                -1.168393353051891,
                47.458502838197575
              ],
              [
                -1.168341045456234,
                47.458475194436126
              ],
              [
                -1.167834653702752,
                47.45820753380503
              ],
              [
                -1.167829426737165,
                47.45820476568975
              ],
              [
                -1.167829426737165,
                47.45820476568975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053910478051846705,
          "ground": "gnd"
        },
        "52_LVBranch357419": {
          "bus1": "52_LVBus646755",
          "bus2": "52_LVBus646756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167829426737165,
                47.45820476568975
              ],
              [
                -1.167829426737165,
                47.45820476568975
              ],
              [
                -1.167146753612893,
                47.45780676495246
              ],
              [
                -1.167146753612893,
                47.45780676495246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06788086184654166,
          "ground": "gnd"
        },
        "52_LVBranch284805": {
          "bus1": "52_LVBus646756",
          "bus2": "52_LVBus646757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167146753612893,
                47.45780676495246
              ],
              [
                -1.167146753612893,
                47.45780676495246
              ],
              [
                -1.167366063226117,
                47.45765543677017
              ],
              [
                -1.167395462893311,
                47.45763515280772
              ],
              [
                -1.167399394136675,
                47.457576031108616
              ],
              [
                -1.167415190789257,
                47.4573904953748
              ],
              [
                -1.167208029401719,
                47.45722931691564
              ],
              [
                -1.167203593547853,
                47.457225858549684
              ],
              [
                -1.167286342413719,
                47.45715542037061
              ],
              [
                -1.167405801837791,
                47.457053744262424
              ],
              [
                -1.167418575299268,
                47.45704287721183
              ],
              [
                -1.167418575299268,
                47.45704287721183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10429006271522889,
          "ground": "gnd"
        },
        "52_LVBranch060769": {
          "bus1": "52_LVBus646755",
          "bus2": "52_LVBus646758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167829426737165,
                47.45820476568975
              ],
              [
                -1.167829426737165,
                47.45820476568975
              ],
              [
                -1.167612583850199,
                47.458621906069446
              ],
              [
                -1.16740856138581,
                47.458797199707874
              ],
              [
                -1.167359251647682,
                47.45883956037994
              ],
              [
                -1.167318160434878,
                47.458874865416504
              ],
              [
                -1.167235990504865,
                47.45894546605776
              ],
              [
                -1.167228061260668,
                47.45895227880887
              ],
              [
                -1.167228061260668,
                47.45895227880887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09597071660513314,
          "ground": "gnd"
        },
        "52_LVBranch256291": {
          "bus1": "52_LVBus646758",
          "bus2": "52_LVBus646759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167228061260668,
                47.45895227880887
              ],
              [
                -1.167228061260668,
                47.45895227880887
              ],
              [
                -1.167400211637163,
                47.460115779924195
              ],
              [
                -1.167455115493513,
                47.460486881208375
              ],
              [
                -1.167580622882343,
                47.46063025309621
              ],
              [
                -1.167889501530668,
                47.46088755862044
              ],
              [
                -1.167889501530668,
                47.46088755862044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2268996268620676,
          "ground": "gnd"
        },
        "52_LVBranch897698": {
          "bus1": "52_LVBus646759",
          "bus2": "52_LVBus646761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167889501530668,
                47.46088755862044
              ],
              [
                -1.167889501530668,
                47.46088755862044
              ],
              [
                -1.167886800540618,
                47.46089372699785
              ],
              [
                -1.167876028865929,
                47.46089628589739
              ],
              [
                -1.167857276257258,
                47.46089861807604
              ],
              [
                -1.16768159937287,
                47.46090427564688
              ],
              [
                -1.16762199228873,
                47.46090839311394
              ],
              [
                -1.167411317348668,
                47.460937456880636
              ],
              [
                -1.167409501804342,
                47.46093770989375
              ],
              [
                -1.167367003443006,
                47.46094356960854
              ],
              [
                -1.167173475549155,
                47.46097677820803
              ],
              [
                -1.167166527484062,
                47.46098135529817
              ],
              [
                -1.167167018340013,
                47.460985185122034
              ],
              [
                -1.16716988380913,
                47.46098959139221
              ],
              [
                -1.16716988380913,
                47.46098959139221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057156625052714446,
          "ground": "gnd"
        },
        "52_LVBranch067114": {
          "bus1": "52_LVBus646759",
          "bus2": "52_LVBus646760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.167889501530668,
                47.46088755862044
              ],
              [
                -1.167889501530668,
                47.46088755862044
              ],
              [
                -1.16797191727002,
                47.46090744861859
              ],
              [
                -1.168059391797498,
                47.460928554080844
              ],
              [
                -1.168085118902982,
                47.46093476263784
              ],
              [
                -1.168085118902982,
                47.46093476263784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015655321588779077,
          "ground": "gnd"
        },
        "52_17270": {
          "bus1": "52_MVBus02379",
          "bus2": "52_MVBus02380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.168511393156676,
                47.45812228011284
              ],
              [
                -1.168511393156676,
                47.45812228011284
              ],
              [
                -1.167345671819557,
                47.457611637325996
              ],
              [
                -1.166109025179689,
                47.45694788282268
              ],
              [
                -1.166109025179689,
                47.45694788282268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22355707539079206,
          "ground": "gnd"
        },
        "52_288955": {
          "bus1": "52_MVBus02380",
          "bus2": "52_MVLV040141",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.166109025179689,
                47.45694788282268
              ],
              [
                -1.166109025179689,
                47.45694788282268
              ],
              [
                -1.166133825447474,
                47.45686692576457
              ],
              [
                -1.166128610046008,
                47.45684817525808
              ],
              [
                -1.16610796806098,
                47.45683709446729
              ],
              [
                -1.165887759141273,
                47.45681944382749
              ],
              [
                -1.165471249583333,
                47.45678431873048
              ],
              [
                -1.165395931167188,
                47.45676948882783
              ],
              [
                -1.165321051787495,
                47.45674113971738
              ],
              [
                -1.164851238492174,
                47.456480725395146
              ],
              [
                -1.164325775996758,
                47.45618147391405
              ],
              [
                -1.164306518607108,
                47.456171251354625
              ],
              [
                -1.164282105586179,
                47.45614317680415
              ],
              [
                -1.164252570056393,
                47.45611795827415
              ],
              [
                -1.164185936908021,
                47.45609386115174
              ],
              [
                -1.164063447232405,
                47.456048042221894
              ],
              [
                -1.164042189553161,
                47.45604778439568
              ],
              [
                -1.164026762892699,
                47.45605545383701
              ],
              [
                -1.163847665290196,
                47.45621652705059
              ],
              [
                -1.163835681527615,
                47.456227297794634
              ],
              [
                -1.163823697760197,
                47.45623806853737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22380703508611843,
          "ground": "gnd"
        },
        "52_LVBranch791757": {
          "bus1": "52_MVLV040141_LV",
          "bus2": "52_LVBus646721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.163823697760197,
                47.45623806853737
              ],
              [
                -1.163828640482635,
                47.456224998520476
              ],
              [
                -1.163828640482635,
                47.456224998520476
              ],
              [
                -1.163975025698078,
                47.456030357094534
              ],
              [
                -1.163555634721215,
                47.45587647872606
              ],
              [
                -1.163163586074742,
                47.45573501738246
              ],
              [
                -1.163047763346779,
                47.45569143600971
              ],
              [
                -1.162776440695728,
                47.455577019483215
              ],
              [
                -1.162688586633445,
                47.45553985880253
              ],
              [
                -1.162678946585424,
                47.455535783187315
              ],
              [
                -1.16269051242712,
                47.45550753058549
              ],
              [
                -1.16269051242712,
                47.45550753058549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13973876673287589,
          "ground": "gnd"
        },
        "52_LVBranch500394": {
          "bus1": "52_LVBus646721",
          "bus2": "52_LVBus646728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.16269051242712,
                47.45550753058549
              ],
              [
                -1.16269051242712,
                47.45550753058549
              ],
              [
                -1.16266506280522,
                47.45553035915698
              ],
              [
                -1.162639617226925,
                47.455520503393544
              ],
              [
                -1.162596754408946,
                47.45556340559235
              ],
              [
                -1.162426149461266,
                47.45548976708152
              ],
              [
                -1.162249645069161,
                47.45580317762579
              ],
              [
                -1.162216104709077,
                47.45580125566784
              ],
              [
                -1.162231459698683,
                47.455806239132116
              ],
              [
                -1.162226691463848,
                47.45581469379865
              ],
              [
                -1.162226691463848,
                47.45581469379865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06853090038712012,
          "ground": "gnd"
        },
        "52_LVBranch062730": {
          "bus1": "52_LVBus646728",
          "bus2": "52_LVBus646729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.162226691463848,
                47.45581469379865
              ],
              [
                -1.162226691463848,
                47.45581469379865
              ],
              [
                -1.162212605518465,
                47.455844400076245
              ],
              [
                -1.162139271281213,
                47.45599904279015
              ],
              [
                -1.161886110454422,
                47.45612644271548
              ],
              [
                -1.161874648391887,
                47.45614435559257
              ],
              [
                -1.161663413360718,
                47.456474399916736
              ],
              [
                -1.161470947077101,
                47.45677511836631
              ],
              [
                -1.161468310368558,
                47.45677924076004
              ],
              [
                -1.161468310368558,
                47.45677924076004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1244214767171298,
          "ground": "gnd"
        },
        "52_LVBranch181028": {
          "bus1": "52_LVBus646729",
          "bus2": "52_LVBus646730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.161468310368558,
                47.45677924076004
              ],
              [
                -1.161468310368558,
                47.45677924076004
              ],
              [
                -1.16125856017195,
                47.45687394931007
              ],
              [
                -1.161237518279322,
                47.456883453676184
              ],
              [
                -1.161237518279322,
                47.456883453676184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020907091402320468,
          "ground": "gnd"
        },
        "52_LVBranch475394": {
          "bus1": "52_LVBus646721",
          "bus2": "52_LVBus646722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.16269051242712,
                47.45550753058549
              ],
              [
                -1.16269051242712,
                47.45550753058549
              ],
              [
                -1.162662053406903,
                47.455515665661814
              ],
              [
                -1.16241996488627,
                47.455413582752534
              ],
              [
                -1.162193333631742,
                47.45531802841011
              ],
              [
                -1.16191176206233,
                47.455199300586926
              ],
              [
                -1.161666208528188,
                47.455095754172774
              ],
              [
                -1.161639511408668,
                47.45507390678179
              ],
              [
                -1.161574095064512,
                47.45502038270443
              ],
              [
                -1.161536932627692,
                47.454989973557936
              ],
              [
                -1.161528527355546,
                47.45496769966747
              ],
              [
                -1.161514355720705,
                47.454930185262505
              ],
              [
                -1.161512875608015,
                47.45488014121963
              ],
              [
                -1.161512644427544,
                47.45487257591428
              ],
              [
                -1.16154735942866,
                47.454864495247904
              ],
              [
                -1.16154735942866,
                47.454864495247904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12206351733719968,
          "ground": "gnd"
        },
        "52_LVBranch751024": {
          "bus1": "52_LVBus646722",
          "bus2": "52_LVBus646726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.16154735942866,
                47.454864495247904
              ],
              [
                -1.16154735942866,
                47.454864495247904
              ],
              [
                -1.161493308942108,
                47.45486782064505
              ],
              [
                -1.16149410359495,
                47.45492946442085
              ],
              [
                -1.16143630499201,
                47.45493939482336
              ],
              [
                -1.161332530163859,
                47.45492742078504
              ],
              [
                -1.161184813715793,
                47.454896019837086
              ],
              [
                -1.161133595951747,
                47.454893154857366
              ],
              [
                -1.161057316244879,
                47.45490062694197
              ],
              [
                -1.161012838606908,
                47.454904986565715
              ],
              [
                -1.161010088882565,
                47.45492174484897
              ],
              [
                -1.161010088882565,
                47.45492174484897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05000432101109498,
          "ground": "gnd"
        },
        "52_LVBranch671267": {
          "bus1": "52_LVBus646726",
          "bus2": "52_LVBus646727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.161010088882565,
                47.45492174484897
              ],
              [
                -1.161010088882565,
                47.45492174484897
              ],
              [
                -1.160996377371951,
                47.45490862608761
              ],
              [
                -1.160890299872342,
                47.454921229836884
              ],
              [
                -1.160823373581865,
                47.45494216824973
              ],
              [
                -1.160777793352789,
                47.45496573039609
              ],
              [
                -1.160682522497265,
                47.455038414793115
              ],
              [
                -1.160666442647553,
                47.45505716930945
              ],
              [
                -1.160522906301986,
                47.455229822822744
              ],
              [
                -1.160507552378067,
                47.45525963919672
              ],
              [
                -1.160502796775887,
                47.455272739420145
              ],
              [
                -1.160516347966366,
                47.455276336948394
              ],
              [
                -1.160516347966366,
                47.455276336948394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06115850463364197,
          "ground": "gnd"
        },
        "52_LVBranch486957": {
          "bus1": "52_LVBus646722",
          "bus2": "52_LVBus646723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.16154735942866,
                47.454864495247904
              ],
              [
                -1.16154735942866,
                47.454864495247904
              ],
              [
                -1.161505307654457,
                47.45485990393059
              ],
              [
                -1.161516391416781,
                47.45479154459049
              ],
              [
                -1.161516391416781,
                47.45479154459049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010857859485903986,
          "ground": "gnd"
        },
        "52_LVBranch873013": {
          "bus1": "52_LVBus646723",
          "bus2": "52_LVBus646724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.161516391416781,
                47.45479154459049
              ],
              [
                -1.161516391416781,
                47.45479154459049
              ],
              [
                -1.161534251297193,
                47.45468849558619
              ],
              [
                -1.161553024233514,
                47.45468973830674
              ],
              [
                -1.161561018578808,
                47.45469887889958
              ],
              [
                -1.161561018578808,
                47.45469887889958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014139807226431796,
          "ground": "gnd"
        },
        "52_LVBranch517468": {
          "bus1": "52_LVBus646723",
          "bus2": "52_LVBus646725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.161516391416781,
                47.45479154459049
              ],
              [
                -1.161516391416781,
                47.45479154459049
              ],
              [
                -1.161391550016746,
                47.45479474826699
              ],
              [
                -1.16121225131528,
                47.45477687976669
              ],
              [
                -1.160954310344103,
                47.45473432938356
              ],
              [
                -1.160919904470087,
                47.454719008384636
              ],
              [
                -1.160823329990439,
                47.45464703950625
              ],
              [
                -1.160807425820148,
                47.45464500772627
              ],
              [
                -1.160807425820148,
                47.45464500772627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05824794112281349,
          "ground": "gnd"
        },
        "52_LVBranch548191": {
          "bus1": "52_MVLV040141_LV",
          "bus2": "52_LVBus646717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.163823697760197,
                47.45623806853737
              ],
              [
                -1.163837489787594,
                47.456228350620925
              ],
              [
                -1.163837489787594,
                47.456228350620925
              ],
              [
                -1.164077463910978,
                47.45605932362603
              ],
              [
                -1.165305067987456,
                47.45676053127296
              ],
              [
                -1.165325464168148,
                47.45687936957791
              ],
              [
                -1.165325464168148,
                47.45687936957791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16041362266710316,
          "ground": "gnd"
        },
        "52_LVBranch917571": {
          "bus1": "52_LVBus646717",
          "bus2": "52_LVBus646719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.165325464168148,
                47.45687936957791
              ],
              [
                -1.165325464168148,
                47.45687936957791
              ],
              [
                -1.165124725012737,
                47.4569157645588
              ],
              [
                -1.165085003640948,
                47.45693030038395
              ],
              [
                -1.164986549789031,
                47.456944622120616
              ],
              [
                -1.164873775391669,
                47.4569610244581
              ],
              [
                -1.164859494646124,
                47.45696310393915
              ],
              [
                -1.164845608427867,
                47.45696512647074
              ],
              [
                -1.164835443434635,
                47.4569666043061
              ],
              [
                -1.164733149566695,
                47.45698148311315
              ],
              [
                -1.164390359849227,
                47.45701808351477
              ],
              [
                -1.164333052903102,
                47.457024209790795
              ],
              [
                -1.164278438513833,
                47.457025248467524
              ],
              [
                -1.163881394098224,
                47.45700512401259
              ],
              [
                -1.16382476305371,
                47.45700557514826
              ],
              [
                -1.163814211542457,
                47.45701470889889
              ],
              [
                -1.163813990854506,
                47.45701902844419
              ],
              [
                -1.1638108957760165,
                47.45701900043947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11693127069536383,
          "ground": "gnd"
        },
        "52_LVBranch433107": {
          "bus1": "52_LVBus646719",
          "bus2": "52_LVBus1140758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1638108957760165,
                47.45701900043947
              ],
              [
                -1.163807800697527,
                47.45701897243476
              ],
              [
                -1.163806667905051,
                47.45701304608178
              ],
              [
                -1.163796025128387,
                47.45700644374672
              ],
              [
                -1.163780675270402,
                47.45701043722481
              ],
              [
                -1.163774030279555,
                47.45701780518224
              ],
              [
                -1.163773525909262,
                47.45706003978035
              ],
              [
                -1.163768622370339,
                47.45707027237089
              ],
              [
                -1.163755135421489,
                47.457076352471056
              ],
              [
                -1.163755135421489,
                47.457076352471056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011065124095851878,
          "ground": "gnd"
        },
        "52_LVBranch893007": {
          "bus1": "52_LVBus1140758",
          "bus2": "52_LVBus1140759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.163755135421489,
                47.457076352471056
              ],
              [
                -1.163755135421489,
                47.457076352471056
              ],
              [
                -1.163764974638395,
                47.45720954711356
              ],
              [
                -1.163767375207032,
                47.45725922118022
              ],
              [
                -1.163766940469522,
                47.45727240704523
              ],
              [
                -1.163775842622527,
                47.45728969561476
              ],
              [
                -1.163834296947285,
                47.45738104732946
              ],
              [
                -1.163842730593126,
                47.457394235266534
              ],
              [
                -1.163851149222488,
                47.457407396645166
              ],
              [
                -1.163852754150221,
                47.457412426343545
              ],
              [
                -1.163855158590441,
                47.45741992596058
              ],
              [
                -1.163856947874613,
                47.45742169967385
              ],
              [
                -1.163856947874613,
                47.45742169967385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0397844671594481,
          "ground": "gnd"
        },
        "52_LVBranch496281": {
          "bus1": "52_LVBus646717",
          "bus2": "52_LVBus646718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.165325464168148,
                47.45687936957791
              ],
              [
                -1.165325464168148,
                47.45687936957791
              ],
              [
                -1.165361434498472,
                47.45688189247499
              ],
              [
                -1.165362403296659,
                47.45688996671065
              ],
              [
                -1.1653680868841816,
                47.45689009197779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036274752231900648,
          "ground": "gnd"
        },
        "52_LVBranch861693": {
          "bus1": "52_LVBus646718",
          "bus2": "52_LVBus1156778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1653680868841816,
                47.45689009197779
              ],
              [
                -1.165373770471704,
                47.45689021724493
              ],
              [
                -1.165375490587258,
                47.45688447475221
              ],
              [
                -1.16538226044409,
                47.45688143380653
              ],
              [
                -1.165496482493074,
                47.45688403048599
              ],
              [
                -1.165689142675205,
                47.45688973841212
              ],
              [
                -1.165693597977911,
                47.4568938985506
              ],
              [
                -1.165709048862031,
                47.45704291444727
              ],
              [
                -1.165714639328508,
                47.45706353544513
              ],
              [
                -1.165722151584676,
                47.45707703924899
              ],
              [
                -1.165722151584676,
                47.45707703924899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045538848217030845,
          "ground": "gnd"
        },
        "52_LVBranch258487": {
          "bus1": "52_LVBus1156778",
          "bus2": "52_LVBus1156779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.165722151584676,
                47.45707703924899
              ],
              [
                -1.165722151584676,
                47.45707703924899
              ],
              [
                -1.166070083007533,
                47.45723921211533
              ],
              [
                -1.166075506418307,
                47.45724174026208
              ],
              [
                -1.166075506418307,
                47.45724174026208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03233026640362957,
          "ground": "gnd"
        },
        "52_LVBranch369455": {
          "bus1": "52_LVBus1156779",
          "bus2": "52_LVBus1156780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.166075506418307,
                47.45724174026208
              ],
              [
                -1.166075506418307,
                47.45724174026208
              ],
              [
                -1.166080556567725,
                47.45724464885846
              ],
              [
                -1.166302133854038,
                47.457355979662445
              ],
              [
                -1.166874458204153,
                47.45764354064635
              ],
              [
                -1.166874458204153,
                47.45764354064635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07500105587805508,
          "ground": "gnd"
        },
        "52_LVBranch834922": {
          "bus1": "52_LVBus1156780",
          "bus2": "52_LVBus1156782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.166874458204153,
                47.45764354064635
              ],
              [
                -1.166874458204153,
                47.45764354064635
              ],
              [
                -1.166860767649829,
                47.45764409886046
              ],
              [
                -1.166777194348451,
                47.45785081804812
              ],
              [
                -1.166731801446877,
                47.457909735266824
              ],
              [
                -1.166731628701499,
                47.45791013666498
              ],
              [
                -1.166728371856456,
                47.457917744457575
              ],
              [
                -1.166728371856456,
                47.457917744457575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03318348192710793,
          "ground": "gnd"
        },
        "52_LVBranch063584": {
          "bus1": "52_LVBus1156780",
          "bus2": "52_LVBus1156781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.166874458204153,
                47.45764354064635
              ],
              [
                -1.166874458204153,
                47.45764354064635
              ],
              [
                -1.166952331153851,
                47.4576965860601
              ],
              [
                -1.166997509178225,
                47.45772000715901
              ],
              [
                -1.16701217472311,
                47.457727613008515
              ],
              [
                -1.167029973444215,
                47.45773683481704
              ],
              [
                -1.167029973444215,
                47.45773683481704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015691173221614292,
          "ground": "gnd"
        },
        "52_LVBranch753233": {
          "bus1": "52_MVLV040141_LV",
          "bus2": "52_LVBus646711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.163823697760197,
                47.45623806853737
              ],
              [
                -1.163833807351007,
                47.45622645405077
              ],
              [
                -1.163833807351007,
                47.45622645405077
              ],
              [
                -1.164008856565325,
                47.456025381770466
              ],
              [
                -1.163845490039168,
                47.45596478022997
              ],
              [
                -1.163376629903021,
                47.45579403748512
              ],
              [
                -1.16305613663082,
                47.455682692285414
              ],
              [
                -1.162905423605565,
                47.455416732973674
              ],
              [
                -1.162929695890677,
                47.455405086768174
              ],
              [
                -1.162929695890677,
                47.455405086768174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14120506116040968,
          "ground": "gnd"
        },
        "52_LVBranch868414": {
          "bus1": "52_LVBus646711",
          "bus2": "52_LVBus646712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.162929695890677,
                47.455405086768174
              ],
              [
                -1.162929695890677,
                47.455405086768174
              ],
              [
                -1.162898237884466,
                47.455408792563624
              ],
              [
                -1.162876612071834,
                47.45537280911586
              ],
              [
                -1.162710516615307,
                47.45509636563426
              ],
              [
                -1.162695493898095,
                47.45507137450084
              ],
              [
                -1.162635443506987,
                47.454971417730384
              ],
              [
                -1.162570372560447,
                47.454863130941234
              ],
              [
                -1.162455267187063,
                47.454671548010246
              ],
              [
                -1.16245397114103,
                47.45466939921801
              ],
              [
                -1.16244783069909,
                47.45462986847609
              ],
              [
                -1.162456563144293,
                47.454600720068505
              ],
              [
                -1.162424292331699,
                47.45459568049441
              ],
              [
                -1.162424292331699,
                47.45459568049441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10140094470864722,
          "ground": "gnd"
        },
        "52_LVBranch846052": {
          "bus1": "52_LVBus646712",
          "bus2": "52_LVBus646715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.162424292331699,
                47.45459568049441
              ],
              [
                -1.162424292331699,
                47.45459568049441
              ],
              [
                -1.162467657043808,
                47.454593785001194
              ],
              [
                -1.16248808799745,
                47.454579643804664
              ],
              [
                -1.162562687052332,
                47.4545657927428
              ],
              [
                -1.162563630342926,
                47.45456560217035
              ],
              [
                -1.162690769672283,
                47.454540394235046
              ],
              [
                -1.162821460348356,
                47.454514484584415
              ],
              [
                -1.162833770581006,
                47.45451252790745
              ],
              [
                -1.163207868078936,
                47.454452997902585
              ],
              [
                -1.163271231482773,
                47.454442916419616
              ],
              [
                -1.163527828234952,
                47.45442356431323
              ],
              [
                -1.163529409939053,
                47.45440419409168
              ],
              [
                -1.163529409939053,
                47.45440419409168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08810417012275279,
          "ground": "gnd"
        },
        "52_LVBranch832369": {
          "bus1": "52_LVBus646712",
          "bus2": "52_LVBus646713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.162424292331699,
                47.45459568049441
              ],
              [
                -1.162424292331699,
                47.45459568049441
              ],
              [
                -1.162440218714333,
                47.45460451834298
              ],
              [
                -1.162435500995354,
                47.45461940029559
              ],
              [
                -1.162201044267179,
                47.454601327065006
              ],
              [
                -1.162178815391003,
                47.45459961261049
              ],
              [
                -1.162135441896656,
                47.45459551165368
              ],
              [
                -1.162062706800492,
                47.45458862413361
              ],
              [
                -1.162002682402432,
                47.45457091703569
              ],
              [
                -1.161997322000769,
                47.4545693412211
              ],
              [
                -1.161978587600002,
                47.454609524414884
              ],
              [
                -1.161871124865283,
                47.4546002103932
              ],
              [
                -1.161716647124043,
                47.454612611334056
              ],
              [
                -1.161585462146878,
                47.45465425547488
              ],
              [
                -1.161582944188617,
                47.45470264652164
              ],
              [
                -1.161582944188617,
                47.45470264652164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07783302418638831,
          "ground": "gnd"
        },
        "52_LVBranch843183": {
          "bus1": "52_LVBus646713",
          "bus2": "52_LVBus646714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.161582944188617,
                47.45470264652164
              ],
              [
                -1.161582944188617,
                47.45470264652164
              ],
              [
                -1.16156533448948,
                47.45467322244236
              ],
              [
                -1.161551246938876,
                47.45466954219711
              ],
              [
                -1.16154214319083,
                47.45466716103646
              ],
              [
                -1.161539824721983,
                47.45456673841745
              ],
              [
                -1.161542732387472,
                47.454550164425136
              ],
              [
                -1.16158806553037,
                47.45429113010525
              ],
              [
                -1.161628933131488,
                47.454057702694094
              ],
              [
                -1.161641093813893,
                47.45401464779367
              ],
              [
                -1.161646274671009,
                47.45399630338564
              ],
              [
                -1.161656185367401,
                47.453973773341396
              ],
              [
                -1.161577762590989,
                47.453939685458245
              ],
              [
                -1.161577762590989,
                47.453939685458245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09015152910051336,
          "ground": "gnd"
        },
        "52_LVBranch011424": {
          "bus1": "52_MVLV088401_LV",
          "bus2": "52_LVBus646904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.178618189962461,
                47.45672529511422
              ],
              [
                -1.178633393536616,
                47.45673399069747
              ],
              [
                -1.178633393536616,
                47.45673399069747
              ],
              [
                -1.17879754440055,
                47.456827898923976
              ],
              [
                -1.178928973198931,
                47.456926870037925
              ],
              [
                -1.178931711168208,
                47.45692892987522
              ],
              [
                -1.17905767775538,
                47.45702378076276
              ],
              [
                -1.179432205420916,
                47.45729239892918
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09719391728948511,
          "ground": "gnd"
        },
        "52_LVBranch300871": {
          "bus1": "52_LVBus646904",
          "bus2": "52_LVBus646914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179559895992861,
                47.4573626520855
              ],
              [
                -1.180091778512101,
                47.45739960805852
              ],
              [
                -1.180097540197396,
                47.457400009358466
              ],
              [
                -1.180098712465162,
                47.45740027089392
              ],
              [
                -1.180098712465162,
                47.45740027089392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04309538697762159,
          "ground": "gnd"
        },
        "52_LVBranch186666": {
          "bus1": "52_LVBus646904",
          "bus2": "52_LVBus646915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179626531895898,
                47.45591133675385
              ],
              [
                -1.179626531895898,
                47.45591133675385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1612912675075965,
          "ground": "gnd"
        },
        "52_LVBranch144285": {
          "bus1": "52_LVBus646915",
          "bus2": "52_LVBus646916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179626531895898,
                47.45591133675385
              ],
              [
                -1.179626531895898,
                47.45591133675385
              ],
              [
                -1.179897819399689,
                47.453715252752
              ],
              [
                -1.179903417600206,
                47.4536699366652
              ],
              [
                -1.179903417600206,
                47.4536699366652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25007138641488535,
          "ground": "gnd"
        },
        "52_LVBranch349600": {
          "bus1": "52_LVBus646916",
          "bus2": "52_LVBus646917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179903417600206,
                47.4536699366652
              ],
              [
                -1.179903417600206,
                47.4536699366652
              ],
              [
                -1.181048318909895,
                47.45351811287701
              ],
              [
                -1.180753653673656,
                47.4542521021924
              ],
              [
                -1.180751909003483,
                47.454256441091694
              ],
              [
                -1.180751909003483,
                47.454256441091694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1730474409346871,
          "ground": "gnd"
        },
        "52_LVBranch167406": {
          "bus1": "52_LVBus646904",
          "bus2": "52_LVBus646918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.178550463630514,
                47.457399489570726
              ],
              [
                -1.178547709538863,
                47.457399600174874
              ],
              [
                -1.178502702772254,
                47.45740138939932
              ],
              [
                -1.178494532649462,
                47.457401709407314
              ],
              [
                -1.178487907368042,
                47.45740190149076
              ],
              [
                -1.178487907368042,
                47.45740190149076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07872931046472621,
          "ground": "gnd"
        },
        "52_LVBranch056550": {
          "bus1": "52_LVBus646904",
          "bus2": "52_LVBus646905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179530221062091,
                47.457360590722104
              ],
              [
                -1.179459639667041,
                47.45792879653883
              ],
              [
                -1.17937672514452,
                47.4585030670829
              ],
              [
                -1.17937672514452,
                47.4585030670829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12754942251297066,
          "ground": "gnd"
        },
        "52_LVBranch025882": {
          "bus1": "52_LVBus646905",
          "bus2": "52_LVBus646913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17937672514452,
                47.4585030670829
              ],
              [
                -1.17937672514452,
                47.4585030670829
              ],
              [
                -1.176953478326053,
                47.45929887971396
              ],
              [
                -1.176929814343651,
                47.459306647719956
              ],
              [
                -1.176929814343651,
                47.459306647719956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20499576529550279,
          "ground": "gnd"
        },
        "52_LVBranch022938": {
          "bus1": "52_LVBus646905",
          "bus2": "52_LVBus646906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17937672514452,
                47.4585030670829
              ],
              [
                -1.17937672514452,
                47.4585030670829
              ],
              [
                -1.179561340277946,
                47.45843562288969
              ],
              [
                -1.179561340277946,
                47.45843562288969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015811627561506766,
          "ground": "gnd"
        },
        "52_LVBranch551992": {
          "bus1": "52_LVBus646906",
          "bus2": "52_LVBus646912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179561340277946,
                47.45843562288969
              ],
              [
                -1.179561340277946,
                47.45843562288969
              ],
              [
                -1.179547510322579,
                47.458456400788926
              ],
              [
                -1.179518618845787,
                47.45864908090378
              ],
              [
                -1.179523868702319,
                47.458656007658725
              ],
              [
                -1.179585969603155,
                47.45866860068995
              ],
              [
                -1.179580306127573,
                47.458706301259575
              ],
              [
                -1.179508046440025,
                47.45931487758394
              ],
              [
                -1.179381824686581,
                47.46001994881988
              ],
              [
                -1.179291436373579,
                47.46044763570028
              ],
              [
                -1.179139211440619,
                47.46103076233146
              ],
              [
                -1.179139126193474,
                47.46103108005839
              ],
              [
                -1.179135469163739,
                47.461053926113344
              ],
              [
                -1.179135959595489,
                47.46107886125055
              ],
              [
                -1.179151431976841,
                47.46110267531567
              ],
              [
                -1.179179784296474,
                47.46113717329834
              ],
              [
                -1.179207016743452,
                47.46118306828985
              ],
              [
                -1.179215256580079,
                47.46122322801993
              ],
              [
                -1.179216382425385,
                47.46126865493035
              ],
              [
                -1.179227264554312,
                47.46129232019857
              ],
              [
                -1.17925543772674,
                47.46132430248908
              ],
              [
                -1.180016406708894,
                47.461596701779825
              ],
              [
                -1.180021191743241,
                47.46159316199422
              ],
              [
                -1.180023507426947,
                47.46159143495206
              ],
              [
                -1.180023507426947,
                47.46159143495206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.39503261471822604,
          "ground": "gnd"
        },
        "52_LVBranch264633": {
          "bus1": "52_LVBus646906",
          "bus2": "52_LVBus646907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179561340277946,
                47.45843562288969
              ],
              [
                -1.179561340277946,
                47.45843562288969
              ],
              [
                -1.180074873551585,
                47.45831108247879
              ],
              [
                -1.180074873551585,
                47.45831108247879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04112317460381909,
          "ground": "gnd"
        },
        "52_LVBranch343495": {
          "bus1": "52_LVBus646907",
          "bus2": "52_LVBus646908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180074873551585,
                47.45831108247879
              ],
              [
                -1.180074873551585,
                47.45831108247879
              ],
              [
                -1.180075347242787,
                47.45830659311107
              ],
              [
                -1.18012997644129,
                47.457789851833134
              ],
              [
                -1.180130450123216,
                47.45778536246423
              ],
              [
                -1.180130450123216,
                47.45778536246423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05859946860012844,
          "ground": "gnd"
        },
        "52_LVBranch253794": {
          "bus1": "52_LVBus646908",
          "bus2": "52_LVBus646909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180130450123216,
                47.45778536246423
              ],
              [
                -1.180130450123216,
                47.45778536246423
              ],
              [
                -1.18048395208343,
                47.457971815184635
              ],
              [
                -1.18048395208343,
                47.457971815184635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03376734228922727,
          "ground": "gnd"
        },
        "52_LVBranch889814": {
          "bus1": "52_LVBus646909",
          "bus2": "52_LVBus646910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18048395208343,
                47.457971815184635
              ],
              [
                -1.18048395208343,
                47.457971815184635
              ],
              [
                -1.180498882208467,
                47.45798359820968
              ],
              [
                -1.180500899480526,
                47.45798559886317
              ],
              [
                -1.180530756635091,
                47.45800207885674
              ],
              [
                -1.180646800688539,
                47.45806579652422
              ],
              [
                -1.180734824459789,
                47.45811431094969
              ],
              [
                -1.180836799364398,
                47.458174656038025
              ],
              [
                -1.180935097450806,
                47.45823721965054
              ],
              [
                -1.181001628361485,
                47.45827749972354
              ],
              [
                -1.18100951563475,
                47.458284958583064
              ],
              [
                -1.181010697025927,
                47.45828636334054
              ],
              [
                -1.181008819152716,
                47.45828949073982
              ],
              [
                -1.180964762771053,
                47.45832378347548
              ],
              [
                -1.180956474071998,
                47.45832814104521
              ],
              [
                -1.180956474071998,
                47.45832814104521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059227977254112635,
          "ground": "gnd"
        },
        "52_LVBranch085835": {
          "bus1": "52_LVBus646907",
          "bus2": "52_LVBus646911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180074873551585,
                47.45831108247879
              ],
              [
                -1.180074873551585,
                47.45831108247879
              ],
              [
                -1.180759512187463,
                47.45850636049606
              ],
              [
                -1.181043516746825,
                47.45858739658695
              ],
              [
                -1.18104963255515,
                47.45858913768722
              ],
              [
                -1.18104963255515,
                47.45858913768722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07973641019574763,
          "ground": "gnd"
        },
        "52_112803": {
          "bus1": "52_MVBus02375",
          "bus2": "52_MVLV009306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17957935004787,
                47.45670512100971
              ],
              [
                -1.17957935004787,
                47.45670512100971
              ],
              [
                -1.182653444839584,
                47.45631461407767
              ],
              [
                -1.184335386302737,
                47.45635247750173
              ],
              [
                -1.184355263143442,
                47.45635292666175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36273367673697315,
          "ground": "gnd"
        },
        "52_LVBranch318132": {
          "bus1": "52_MVLV009306_LV",
          "bus2": "52_LVBus646646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184355263143442,
                47.45635292666175
              ],
              [
                -1.184357403283609,
                47.45633950863237
              ],
              [
                -1.184357403283609,
                47.45633950863237
              ],
              [
                -1.184392819723784,
                47.456117680268896
              ],
              [
                -1.184392819723784,
                47.456117680268896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024806991669633432,
          "ground": "gnd"
        },
        "52_LVBranch247019": {
          "bus1": "52_LVBus646646",
          "bus2": "52_LVBus646647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184392819723784,
                47.456117680268896
              ],
              [
                -1.184392819723784,
                47.456117680268896
              ],
              [
                -1.184531290263028,
                47.4558385413838
              ],
              [
                -1.184533398337339,
                47.455834281413544
              ],
              [
                -1.184533398337339,
                47.455834281413544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033243627535101974,
          "ground": "gnd"
        },
        "52_LVBranch173840": {
          "bus1": "52_LVBus646647",
          "bus2": "52_LVBus646648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184533398337339,
                47.455834281413544
              ],
              [
                -1.184533398337339,
                47.455834281413544
              ],
              [
                -1.185646308755383,
                47.45580043837988
              ],
              [
                -1.187012904758403,
                47.45558778951968
              ],
              [
                -1.187012904758403,
                47.45558778951968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18973334414042517,
          "ground": "gnd"
        },
        "52_LVBranch088201": {
          "bus1": "52_LVBus646648",
          "bus2": "52_LVBus646649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.187012904758403,
                47.45558778951968
              ],
              [
                -1.187012904758403,
                47.45558778951968
              ],
              [
                -1.187118475935701,
                47.455377484463085
              ],
              [
                -1.187103039403841,
                47.4545450804847
              ],
              [
                -1.187102954245693,
                47.45454058105535
              ],
              [
                -1.187102954245693,
                47.45454058105535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11775377213978332,
          "ground": "gnd"
        },
        "52_LVBranch028912": {
          "bus1": "52_LVBus646647",
          "bus2": "52_LVBus646650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184533398337339,
                47.455834281413544
              ],
              [
                -1.184533398337339,
                47.455834281413544
              ],
              [
                -1.184532334753946,
                47.45582983875175
              ],
              [
                -1.184461314553249,
                47.455532389183524
              ],
              [
                -1.18444161861832,
                47.455449898884844
              ],
              [
                -1.184445877022362,
                47.45543478671503
              ],
              [
                -1.184582880315456,
                47.45494886975621
              ],
              [
                -1.184602938111085,
                47.45487774034486
              ],
              [
                -1.184602938111085,
                47.45487774034486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10805743862118676,
          "ground": "gnd"
        },
        "52_LVBranch046529": {
          "bus1": "52_LVBus646646",
          "bus2": "52_LVBus646651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184392819723784,
                47.456117680268896
              ],
              [
                -1.184392819723784,
                47.456117680268896
              ],
              [
                -1.183932364066875,
                47.4560778436819
              ],
              [
                -1.183669250982292,
                47.456055084115846
              ],
              [
                -1.180080163959473,
                47.45574449458049
              ],
              [
                -1.179783147647567,
                47.45587056545268
              ],
              [
                -1.179783147647567,
                47.45587056545268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35426016797497595,
          "ground": "gnd"
        },
        "52_LVBranch528387": {
          "bus1": "52_MVLV001043_LV",
          "bus2": "52_LVBus646611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182318450298646,
                47.447987723801695
              ],
              [
                -1.182308673719138,
                47.44799947404916
              ],
              [
                -1.182308673719138,
                47.44799947404916
              ],
              [
                -1.182305414858344,
                47.4480033907981
              ],
              [
                -1.182235697339894,
                47.44798724029258
              ],
              [
                -1.182223625916311,
                47.44798614848007
              ],
              [
                -1.181948742646914,
                47.44796121371503
              ],
              [
                -1.181948742646914,
                47.44796121371503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02789026596345398,
          "ground": "gnd"
        },
        "52_LVBranch976950": {
          "bus1": "52_LVBus646611",
          "bus2": "52_LVBus646612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181948742646914,
                47.44796121371503
              ],
              [
                -1.181948742646914,
                47.44796121371503
              ],
              [
                -1.18210949562431,
                47.44748333767145
              ],
              [
                -1.182110971464609,
                47.447478952875855
              ],
              [
                -1.182110971464609,
                47.447478952875855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05499579844296572,
          "ground": "gnd"
        },
        "52_LVBranch623487": {
          "bus1": "52_LVBus646611",
          "bus2": "52_LVBus646613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181948742646914,
                47.44796121371503
              ],
              [
                -1.181948742646914,
                47.44796121371503
              ],
              [
                -1.181942497144415,
                47.44795970173297
              ],
              [
                -1.181740311161551,
                47.44791120885021
              ],
              [
                -1.180996645903876,
                47.447732841778134
              ],
              [
                -1.180874660625184,
                47.447651576419716
              ],
              [
                -1.181007979988372,
                47.44724016589615
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15454139157730956,
          "ground": "gnd"
        },
        "52_LVBranch327211": {
          "bus1": "52_LVBus646613",
          "bus2": "52_LVBus646614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181358532564394,
                47.44697700666934
              ],
              [
                -1.181550177717074,
                47.4468978640016
              ],
              [
                -1.181991894677765,
                47.44671544517149
              ],
              [
                -1.182014558007472,
                47.44670608558528
              ],
              [
                -1.182017504087538,
                47.446704870554115
              ],
              [
                -1.182370618012018,
                47.44676062538319
              ],
              [
                -1.182375874195495,
                47.44676082580311
              ],
              [
                -1.182442957020582,
                47.446763433139914
              ],
              [
                -1.18237711505668,
                47.44676152642336
              ],
              [
                -1.18237711505668,
                47.44676152642336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12104483171921915,
          "ground": "gnd"
        },
        "52_LVBranch662032": {
          "bus1": "52_LVBus646614",
          "bus2": "52_LVBus646615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18237711505668,
                47.44676152642336
              ],
              [
                -1.18237711505668,
                47.44676152642336
              ],
              [
                -1.182357998847393,
                47.44685394862558
              ],
              [
                -1.182374725664218,
                47.44686604593922
              ],
              [
                -1.182421631320809,
                47.4468706351128
              ],
              [
                -1.182726081832014,
                47.44690038750309
              ],
              [
                -1.18283611254448,
                47.44699878886455
              ],
              [
                -1.182988021669551,
                47.44701037875625
              ],
              [
                -1.182988021669551,
                47.44701037875625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06425346774283895,
          "ground": "gnd"
        },
        "52_LVBranch303123": {
          "bus1": "52_LVBus646613",
          "bus2": "52_LVBus646617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181632363020041,
                47.4474673843849
              ],
              [
                -1.181632363020041,
                47.4474673843849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06129470586056993,
          "ground": "gnd"
        },
        "52_LVBranch250633": {
          "bus1": "52_LVBus646613",
          "bus2": "52_LVBus646616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.180025233707474,
                47.44639421260062
              ],
              [
                -1.180020398344065,
                47.446391136012245
              ],
              [
                -1.180020398344065,
                47.446391136012245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10929280241414688,
          "ground": "gnd"
        },
        "52_LVBranch224575": {
          "bus1": "52_LVBus646613",
          "bus2": "52_LVBus646618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.180753112022517,
                47.447592204487286
              ],
              [
                -1.18074717065872,
                47.44760032652269
              ],
              [
                -1.18074717065872,
                47.44760032652269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06287211207895675,
          "ground": "gnd"
        },
        "52_LVBranch253509": {
          "bus1": "52_LVBus646618",
          "bus2": "52_LVBus646619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18074717065872,
                47.44760032652269
              ],
              [
                -1.18074717065872,
                47.44760032652269
              ],
              [
                -1.180740863933148,
                47.44760170663207
              ],
              [
                -1.180435778111894,
                47.44765709234707
              ],
              [
                -1.180433346809909,
                47.44765645487686
              ],
              [
                -1.179009825544493,
                47.447285561963405
              ],
              [
                -1.178950157966738,
                47.44727001380625
              ],
              [
                -1.178950157966738,
                47.44727001380625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14434271409946686,
          "ground": "gnd"
        },
        "52_LVBranch044507": {
          "bus1": "52_LVBus646618",
          "bus2": "52_LVBus646620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18074717065872,
                47.44760032652269
              ],
              [
                -1.18074717065872,
                47.44760032652269
              ],
              [
                -1.180561315266192,
                47.44833316451114
              ],
              [
                -1.180560334755755,
                47.44833761527192
              ],
              [
                -1.180560334755755,
                47.44833761527192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08317384737691605,
          "ground": "gnd"
        },
        "52_LVBranch181971": {
          "bus1": "52_LVBus646613",
          "bus2": "52_LVBus646621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.181059788602329,
                47.447076123172494
              ],
              [
                -1.18106575008516,
                47.44673954227269
              ],
              [
                -1.181068859283554,
                47.44656344590515
              ],
              [
                -1.181111470793171,
                47.44627557083777
              ],
              [
                -1.181113175995065,
                47.446264002867565
              ],
              [
                -1.181326208483582,
                47.446122830179554
              ],
              [
                -1.181684544004529,
                47.4459489423087
              ],
              [
                -1.181689580996493,
                47.44594602501486
              ],
              [
                -1.181689580996493,
                47.44594602501486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14665205003148346,
          "ground": "gnd"
        },
        "52_LVBranch187089": {
          "bus1": "52_LVBus646621",
          "bus2": "52_LVBus646622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181689580996493,
                47.44594602501486
              ],
              [
                -1.181689580996493,
                47.44594602501486
              ],
              [
                -1.181795716839033,
                47.44576354745198
              ],
              [
                -1.181970752417792,
                47.44555634885878
              ],
              [
                -1.181970752417792,
                47.44555634885878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048360708054370975,
          "ground": "gnd"
        },
        "52_LVBranch305824": {
          "bus1": "52_LVBus646622",
          "bus2": "52_LVBus646623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.181970752417792,
                47.44555634885878
              ],
              [
                -1.181970752417792,
                47.44555634885878
              ],
              [
                -1.182086388037905,
                47.44561526886899
              ],
              [
                -1.182285752256203,
                47.44571683550594
              ],
              [
                -1.182432443107956,
                47.4457915679147
              ],
              [
                -1.182437744939784,
                47.445794270066635
              ],
              [
                -1.182437744939784,
                47.445794270066635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04404811948178772,
          "ground": "gnd"
        },
        "52_LVBranch395265": {
          "bus1": "52_LVBus646623",
          "bus2": "52_LVBus646624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182437744939784,
                47.445794270066635
              ],
              [
                -1.182437744939784,
                47.445794270066635
              ],
              [
                -1.18247047792083,
                47.4457860539848
              ],
              [
                -1.182588193670317,
                47.44582560562259
              ],
              [
                -1.182946649969136,
                47.445865259015896
              ],
              [
                -1.183249270146712,
                47.44589873016317
              ],
              [
                -1.183249270146712,
                47.44589873016317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0630574167835038,
          "ground": "gnd"
        },
        "52_LVBranch808821": {
          "bus1": "52_LVBus646624",
          "bus2": "52_LVBus646625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.183249270146712,
                47.44589873016317
              ],
              [
                -1.183249270146712,
                47.44589873016317
              ],
              [
                -1.183268457501783,
                47.44590085709894
              ],
              [
                -1.183283888802923,
                47.445850739658525
              ],
              [
                -1.183283888802923,
                47.445850739658525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0071586050668081104,
          "ground": "gnd"
        },
        "52_LVBranch678741": {
          "bus1": "52_LVBus646624",
          "bus2": "52_LVBus646626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.183249270146712,
                47.44589873016317
              ],
              [
                -1.183249270146712,
                47.44589873016317
              ],
              [
                -1.183317540929508,
                47.44590085064744
              ],
              [
                -1.183435572033629,
                47.445918034802695
              ],
              [
                -1.1837014944035,
                47.44594710994582
              ],
              [
                -1.183963406901859,
                47.44597575716153
              ],
              [
                -1.184370019451285,
                47.44602021781702
              ],
              [
                -1.184690918973405,
                47.446055299371956
              ],
              [
                -1.184723849142625,
                47.44605890798345
              ],
              [
                -1.184743244847326,
                47.44606438685549
              ],
              [
                -1.184750673374322,
                47.44607235463047
              ],
              [
                -1.184745855258915,
                47.44608420643458
              ],
              [
                -1.184745855258915,
                47.44608420643458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11667592352923922,
          "ground": "gnd"
        },
        "52_LVBranch635741": {
          "bus1": "52_MVLV001043_LV",
          "bus2": "52_LVBus646607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182318450298646,
                47.447987723801695
              ],
              [
                -1.182336829196226,
                47.44799287382564
              ],
              [
                -1.182336829196226,
                47.44799287382564
              ],
              [
                -1.182473160378288,
                47.448064400562096
              ],
              [
                -1.182628508589738,
                47.44809425473301
              ],
              [
                -1.182986585158871,
                47.44815465627854
              ],
              [
                -1.18299968359099,
                47.44815602293384
              ],
              [
                -1.183555132387494,
                47.4481737047974
              ],
              [
                -1.18355693676595,
                47.44817389305233
              ],
              [
                -1.18355693676595,
                47.44817389305233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09607707043082399,
          "ground": "gnd"
        },
        "52_LVBranch888947": {
          "bus1": "52_LVBus646607",
          "bus2": "52_LVBus646608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18355693676595,
                47.44817389305233
              ],
              [
                -1.18355693676595,
                47.44817389305233
              ],
              [
                -1.183995287160023,
                47.44819480847791
              ],
              [
                -1.184611067253595,
                47.44820427608059
              ],
              [
                -1.184611526879665,
                47.44818069850513
              ],
              [
                -1.184617745818684,
                47.44813178847434
              ],
              [
                -1.184617745818684,
                47.44813178847434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0876732174149485,
          "ground": "gnd"
        },
        "52_LVBranch684095": {
          "bus1": "52_LVBus646607",
          "bus2": "52_LVBus646609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18355693676595,
                47.44817389305233
              ],
              [
                -1.18355693676595,
                47.44817389305233
              ],
              [
                -1.183789820971537,
                47.44768059447718
              ],
              [
                -1.183878765557024,
                47.447445900964844
              ],
              [
                -1.184054241736712,
                47.44726690457358
              ],
              [
                -1.184057909702052,
                47.447263155411136
              ],
              [
                -1.184057909702052,
                47.447263155411136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10892973947410232,
          "ground": "gnd"
        },
        "52_LVBranch787668": {
          "bus1": "52_MVLV001043_LV",
          "bus2": "52_LVBus646604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182318450298646,
                47.447987723801695
              ],
              [
                -1.182329620211783,
                47.44799888250476
              ],
              [
                -1.182329620211783,
                47.44799888250476
              ],
              [
                -1.182432140710233,
                47.44810132119991
              ],
              [
                -1.182432140710233,
                47.44810132119991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013765656619792416,
          "ground": "gnd"
        },
        "52_LVBranch176613": {
          "bus1": "52_LVBus646604",
          "bus2": "52_LVBus646605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182432140710233,
                47.44810132119991
              ],
              [
                -1.182432140710233,
                47.44810132119991
              ],
              [
                -1.182433821827919,
                47.448105673084164
              ],
              [
                -1.18396682559975,
                47.45188073039464
              ],
              [
                -1.182301333632704,
                47.45178728832845
              ],
              [
                -1.182301333632704,
                47.45178728832845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5618692165440687,
          "ground": "gnd"
        },
        "52_75550": {
          "bus1": "52_MVBus02361",
          "bus2": "52_MVBus02363",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.183198230472423,
                47.443360156894435
              ],
              [
                -1.178738970800463,
                47.443062539458005
              ],
              [
                -1.176418665670012,
                47.44279621447775
              ],
              [
                -1.176418665670012,
                47.44279621447775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7740170936643892,
          "ground": "gnd"
        },
        "52_56701": {
          "bus1": "52_MVBus02363",
          "bus2": "52_MVLV080908",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.176418665670012,
                47.44279621447775
              ],
              [
                -1.176418665670012,
                47.44279621447775
              ],
              [
                -1.174326165822815,
                47.445033533704304
              ],
              [
                -1.174314749326332,
                47.445044585647395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29458797679576576,
          "ground": "gnd"
        },
        "52_LVBranch224818": {
          "bus1": "52_MVLV080908_LV",
          "bus2": "52_LVBus646853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174314749326332,
                47.445044585647395
              ],
              [
                -1.174299470149675,
                47.445053215584636
              ],
              [
                -1.174299470149675,
                47.445053215584636
              ],
              [
                -1.173909269426545,
                47.4452481521958
              ],
              [
                -1.173909269426545,
                47.4452481521958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03654894774464701,
          "ground": "gnd"
        },
        "52_LVBranch481826": {
          "bus1": "52_LVBus646853",
          "bus2": "52_LVBus646854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173909269426545,
                47.4452481521958
              ],
              [
                -1.173909269426545,
                47.4452481521958
              ],
              [
                -1.173979802620171,
                47.44557195867124
              ],
              [
                -1.173942412784841,
                47.44580084858016
              ],
              [
                -1.173949044856687,
                47.445941218004364
              ],
              [
                -1.173932228472054,
                47.446084081141336
              ],
              [
                -1.173924225812257,
                47.446151997852915
              ],
              [
                -1.173867344598798,
                47.44621416625702
              ],
              [
                -1.173456017471257,
                47.44626302129071
              ],
              [
                -1.173456017471257,
                47.44626302129071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1407478619649769,
          "ground": "gnd"
        },
        "52_LVBranch622881": {
          "bus1": "52_LVBus646854",
          "bus2": "52_LVBus646855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173456017471257,
                47.44626302129071
              ],
              [
                -1.173456017471257,
                47.44626302129071
              ],
              [
                -1.173285155883618,
                47.4462805992346
              ],
              [
                -1.172762899111815,
                47.44615885711158
              ],
              [
                -1.172760366951465,
                47.44616333681168
              ],
              [
                -1.172757715343131,
                47.446168018219815
              ],
              [
                -1.172757715343131,
                47.446168018219815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055774326569661754,
          "ground": "gnd"
        },
        "52_LVBranch253276": {
          "bus1": "52_LVBus646853",
          "bus2": "52_LVBus646856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173909269426545,
                47.4452481521958
              ],
              [
                -1.173909269426545,
                47.4452481521958
              ],
              [
                -1.173521206557263,
                47.44545503392266
              ],
              [
                -1.172903012697083,
                47.445810630675545
              ],
              [
                -1.172639602044702,
                47.445941518871365
              ],
              [
                -1.172429209006411,
                47.44604428293822
              ],
              [
                -1.172429209006411,
                47.44604428293822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1425345118699712,
          "ground": "gnd"
        },
        "52_146068": {
          "bus1": "52_MVBus02363",
          "bus2": "52_MVLV046526",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.176418665670012,
                47.44279621447775
              ],
              [
                -1.176418665670012,
                47.44279621447775
              ],
              [
                -1.176417341093641,
                47.44279625466806
              ],
              [
                -1.174918925546896,
                47.44266041393071
              ],
              [
                -1.174899217930523,
                47.442658625578375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11412332000405064,
          "ground": "gnd"
        },
        "52_LVBranch054133": {
          "bus1": "52_MVLV046526_LV",
          "bus2": "52_LVBus646780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174899217930523,
                47.442658625578375
              ],
              [
                -1.174879954358682,
                47.442661965050235
              ],
              [
                -1.174879954358682,
                47.442661965050235
              ],
              [
                -1.174841413962022,
                47.442668644386174
              ],
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174622337707821,
                47.44270664040675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020055665235415764,
          "ground": "gnd"
        },
        "52_LVBranch145185": {
          "bus1": "52_LVBus646780",
          "bus2": "52_LVBus646781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.175189012931392,
                47.44232784324347
              ],
              [
                -1.175784015860355,
                47.44193011255909
              ],
              [
                -1.176546944824522,
                47.441420108109746
              ],
              [
                -1.176546944824522,
                47.441420108109746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20379528519883117,
          "ground": "gnd"
        },
        "52_LVBranch453526": {
          "bus1": "52_LVBus646781",
          "bus2": "52_LVBus646782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.176546944824522,
                47.441420108109746
              ],
              [
                -1.176546944824522,
                47.441420108109746
              ],
              [
                -1.176535923087207,
                47.441366661471456
              ],
              [
                -1.176509872485496,
                47.44124025198797
              ],
              [
                -1.176675347296389,
                47.44115329405432
              ],
              [
                -1.176718426669228,
                47.44112227348559
              ],
              [
                -1.176879398547498,
                47.44096702121681
              ],
              [
                -1.176857220252746,
                47.440932578525086
              ],
              [
                -1.176857220252746,
                47.440932578525086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06599943070688752,
          "ground": "gnd"
        },
        "52_LVBranch489533": {
          "bus1": "52_LVBus646782",
          "bus2": "52_LVBus646783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.176857220252746,
                47.440932578525086
              ],
              [
                -1.176857220252746,
                47.440932578525086
              ],
              [
                -1.176870479555146,
                47.440932590331705
              ],
              [
                -1.176914293511153,
                47.44093264732344
              ],
              [
                -1.17714036913026,
                47.44069798417924
              ],
              [
                -1.177605250950213,
                47.440140030304754
              ],
              [
                -1.177605250950213,
                47.440140030304754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10673102096087539,
          "ground": "gnd"
        },
        "52_LVBranch143280": {
          "bus1": "52_LVBus646781",
          "bus2": "52_LVBus646784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.176546944824522,
                47.441420108109746
              ],
              [
                -1.176546944824522,
                47.441420108109746
              ],
              [
                -1.176549532847979,
                47.44141970543393
              ],
              [
                -1.176553408260355,
                47.44141910162088
              ],
              [
                -1.176704586641927,
                47.44139551566304
              ],
              [
                -1.177486330147643,
                47.441273556750254
              ],
              [
                -1.177492793547983,
                47.4412725502088
              ],
              [
                -1.177492793547983,
                47.4412725502088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07320487488121237,
          "ground": "gnd"
        },
        "52_LVBranch094644": {
          "bus1": "52_LVBus646780",
          "bus2": "52_LVBus646787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174573835791396,
                47.4410864873095
              ],
              [
                -1.174573698730497,
                47.441081989454844
              ],
              [
                -1.174573698730497,
                47.441081989454844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18066506296143514,
          "ground": "gnd"
        },
        "52_LVBranch321409": {
          "bus1": "52_LVBus646787",
          "bus2": "52_LVBus646788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174573698730497,
                47.441081989454844
              ],
              [
                -1.174573698730497,
                47.441081989454844
              ],
              [
                -1.174108927427255,
                47.4410780756119
              ],
              [
                -1.173645381573303,
                47.44119875636532
              ],
              [
                -1.173639249162042,
                47.441200355923996
              ],
              [
                -1.173639196772334,
                47.44120036651639
              ],
              [
                -1.173639196772334,
                47.44120036651639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07300928166251987,
          "ground": "gnd"
        },
        "52_LVBranch048513": {
          "bus1": "52_LVBus646780",
          "bus2": "52_LVBus646785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174622337707821,
                47.44270664040675
              ],
              [
                -1.174615764411146,
                47.442707190908415
              ],
              [
                -1.173888477833826,
                47.44276851114697
              ],
              [
                -1.173885670624069,
                47.442767803908666
              ],
              [
                -1.173449827042159,
                47.44268966321197
              ],
              [
                -1.17318063406296,
                47.442641404728256
              ],
              [
                -1.173133814332616,
                47.44263300964511
              ],
              [
                -1.173133814332616,
                47.44263300964511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11465928805903006,
          "ground": "gnd"
        },
        "52_LVBranch880935": {
          "bus1": "52_LVBus646785",
          "bus2": "52_LVBus646786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173133814332616,
                47.44263300964511
              ],
              [
                -1.173133814332616,
                47.44263300964511
              ],
              [
                -1.17314088082442,
                47.44267239506981
              ],
              [
                -1.173136485176608,
                47.44267820084451
              ],
              [
                -1.172967936451015,
                47.44269384474464
              ],
              [
                -1.172957526929916,
                47.44269902244472
              ],
              [
                -1.172881214763497,
                47.44277343970333
              ],
              [
                -1.172880395441351,
                47.44277913706336
              ],
              [
                -1.172906627573784,
                47.442959817712165
              ],
              [
                -1.172909810686754,
                47.44297187663776
              ],
              [
                -1.17291903989604,
                47.44300319194922
              ],
              [
                -1.172916034547832,
                47.443004111414886
              ],
              [
                -1.172913185782617,
                47.44300499011812
              ],
              [
                -1.172913185782617,
                47.44300499011812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05523944563493774,
          "ground": "gnd"
        },
        "52_112819": {
          "bus1": "52_MVBus02361",
          "bus2": "52_MVLV104577",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.186475211759831,
                47.44404294319158
              ],
              [
                -1.191723061281006,
                47.445724478862424
              ],
              [
                -1.193657316178939,
                47.447272752886846
              ],
              [
                -1.194495606201339,
                47.44756464028156
              ],
              [
                -1.194513296559374,
                47.44757079985448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7344391115256842,
          "ground": "gnd"
        },
        "52_LVBranch061619": {
          "bus1": "52_MVLV104577_LV",
          "bus2": "52_LVBus646948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194513296559374,
                47.44757079985448
              ],
              [
                -1.194531550623227,
                47.44756543499126
              ],
              [
                -1.194531550623227,
                47.44756543499126
              ],
              [
                -1.194786715682676,
                47.44749042858234
              ],
              [
                -1.195233821882679,
                47.447026586451024
              ],
              [
                -1.195233821882679,
                47.447026586451024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08258907517125577,
          "ground": "gnd"
        },
        "52_LVBranch302481": {
          "bus1": "52_LVBus646948",
          "bus2": "52_LVBus646949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.195233821882679,
                47.447026586451024
              ],
              [
                -1.195233821882679,
                47.447026586451024
              ],
              [
                -1.195802500723328,
                47.44641911856438
              ],
              [
                -1.196271496226636,
                47.44591812823048
              ],
              [
                -1.196275053694698,
                47.445914327997365
              ],
              [
                -1.196275053694698,
                47.445914327997365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14648831146497615,
          "ground": "gnd"
        },
        "52_LVBranch348951": {
          "bus1": "52_MVLV104577_LV",
          "bus2": "52_LVBus646942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194513296559374,
                47.44757079985448
              ],
              [
                -1.194515235031192,
                47.44758422888468
              ],
              [
                -1.194515235031192,
                47.44758422888468
              ],
              [
                -1.194537856861313,
                47.44774112880907
              ],
              [
                -1.19411961409634,
                47.44824010406036
              ],
              [
                -1.193644953511502,
                47.448488682883834
              ],
              [
                -1.193581763372027,
                47.448587160291865
              ],
              [
                -1.193403930819829,
                47.44890210644397
              ],
              [
                -1.193361222395586,
                47.448977755204794
              ],
              [
                -1.193355175447949,
                47.44898846532878
              ],
              [
                -1.193355175447949,
                47.44898846532878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1862867379846648,
          "ground": "gnd"
        },
        "52_LVBranch318318": {
          "bus1": "52_LVBus646942",
          "bus2": "52_LVBus646943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193355175447949,
                47.44898846532878
              ],
              [
                -1.193355175447949,
                47.44898846532878
              ],
              [
                -1.193341823246163,
                47.44900732175215
              ],
              [
                -1.193012979283917,
                47.44947151227
              ],
              [
                -1.193011076678456,
                47.44947445157287
              ],
              [
                -1.193009102921932,
                47.44947751910164
              ],
              [
                -1.193007141222065,
                47.44948056825467
              ],
              [
                -1.193007141222065,
                47.44948056825467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06068271366489295,
          "ground": "gnd"
        },
        "52_LVBranch099717": {
          "bus1": "52_LVBus646942",
          "bus2": "52_LVBus646944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193355175447949,
                47.44898846532878
              ],
              [
                -1.193355175447949,
                47.44898846532878
              ],
              [
                -1.193663473907147,
                47.44904173495774
              ],
              [
                -1.193663473907147,
                47.44904173495774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023993226795299357,
          "ground": "gnd"
        },
        "52_LVBranch348952": {
          "bus1": "52_LVBus646944",
          "bus2": "52_LVBus646945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193663473907147,
                47.44904173495774
              ],
              [
                -1.193663473907147,
                47.44904173495774
              ],
              [
                -1.193719825010813,
                47.44944550724751
              ],
              [
                -1.193721899748123,
                47.44944977496155
              ],
              [
                -1.193721899748123,
                47.44944977496155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045591569089794726,
          "ground": "gnd"
        },
        "52_LVBranch312452": {
          "bus1": "52_LVBus646944",
          "bus2": "52_LVBus646946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193663473907147,
                47.44904173495774
              ],
              [
                -1.193663473907147,
                47.44904173495774
              ],
              [
                -1.193973747230315,
                47.449244006349865
              ],
              [
                -1.193973747230315,
                47.449244006349865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03245419539369662,
          "ground": "gnd"
        },
        "52_103089": {
          "bus1": "52_MVBus02359",
          "bus2": "52_MVLV092694",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192844853595822,
                47.438212373832734
              ],
              [
                -1.192844853595822,
                47.438212373832734
              ],
              [
                -1.196077069624957,
                47.4399507773165
              ],
              [
                -1.196092648954943,
                47.43995916200269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3111230547591875,
          "ground": "gnd"
        },
        "52_LVBranch183886": {
          "bus1": "52_MVLV092694_LV",
          "bus2": "52_LVBus646934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.196092648954943,
                47.43995916200269
              ],
              [
                -1.196092547831039,
                47.439972653283945
              ],
              [
                -1.196092547831039,
                47.439972653283945
              ],
              [
                -1.196090260449079,
                47.44028133081497
              ],
              [
                -1.196089984066693,
                47.44031940873014
              ],
              [
                -1.195961541165962,
                47.4405743271376
              ],
              [
                -1.195960966013268,
                47.44057546119938
              ],
              [
                -1.195960966013268,
                47.44057546119938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06863775326355753,
          "ground": "gnd"
        },
        "52_146021": {
          "bus1": "52_MVBus02358",
          "bus2": "52_MVBus02370",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.199900855527721,
                47.434207189357274
              ],
              [
                -1.201018676868071,
                47.43425407400564
              ],
              [
                -1.20248039086872,
                47.43432375227335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19502660355761492,
          "ground": "gnd"
        },
        "52_20824": {
          "bus1": "52_MVBus02370",
          "bus2": "52_MVLV014241",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.20248039086872,
                47.43432375227335
              ],
              [
                -1.20248039086872,
                47.43432375227335
              ],
              [
                -1.20371770096496,
                47.43417156824251
              ],
              [
                -1.208558884732462,
                47.43279704613327
              ],
              [
                -1.208743353229868,
                47.432578600130704
              ],
              [
                -1.208753243375851,
                47.43256688889227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5187479586286455,
          "ground": "gnd"
        },
        "52_LVBranch175244": {
          "bus1": "52_MVLV014241_LV",
          "bus2": "52_LVBus646653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208753243375851,
                47.43256688889227
              ],
              [
                -1.208772428767522,
                47.432570434279
              ],
              [
                -1.208772428767522,
                47.432570434279
              ],
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.209129427991646,
                47.43263640569687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02791289515216358,
          "ground": "gnd"
        },
        "52_LVBranch307615": {
          "bus1": "52_LVBus646653",
          "bus2": "52_LVBus646656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.208414864291212,
                47.43229382526428
              ],
              [
                -1.20840958705982,
                47.43229129460116
              ],
              [
                -1.207466061855537,
                47.431972467509276
              ],
              [
                -1.207464324345271,
                47.431971881402
              ],
              [
                -1.207373442860401,
                47.43194519281021
              ],
              [
                -1.207373442860401,
                47.43194519281021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15362723080336058,
          "ground": "gnd"
        },
        "52_LVBranch222034": {
          "bus1": "52_LVBus646653",
          "bus2": "52_LVBus646654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.208723061974468,
                47.43326609979263
              ],
              [
                -1.20872040358325,
                47.433270224100085
              ],
              [
                -1.20872040358325,
                47.433270224100085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07692719314498168,
          "ground": "gnd"
        },
        "52_LVBranch064569": {
          "bus1": "52_LVBus646654",
          "bus2": "52_LVBus646655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.20872040358325,
                47.433270224100085
              ],
              [
                -1.20872040358325,
                47.433270224100085
              ],
              [
                -1.207140221635519,
                47.43436051866167
              ],
              [
                -1.207109008341948,
                47.43438205772095
              ],
              [
                -1.207109008341948,
                47.43438205772095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1733700035185895,
          "ground": "gnd"
        },
        "52_LVBranch017865": {
          "bus1": "52_LVBus646653",
          "bus2": "52_LVBus646657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.209129427991646,
                47.43263640569687
              ],
              [
                -1.210702654653524,
                47.430207056795744
              ],
              [
                -1.210717840555952,
                47.430183612620496
              ],
              [
                -1.210717840555952,
                47.430183612620496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2978673248220607,
          "ground": "gnd"
        },
        "52_LVBranch042360": {
          "bus1": "52_LVBus646657",
          "bus2": "52_LVBus646658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.210717840555952,
                47.430183612620496
              ],
              [
                -1.210717840555952,
                47.430183612620496
              ],
              [
                -1.210724336271451,
                47.43018272024322
              ],
              [
                -1.216564664172521,
                47.4293814905889
              ],
              [
                -1.21663498503595,
                47.429371840553884
              ],
              [
                -1.21663498503595,
                47.429371840553884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4554447634217538,
          "ground": "gnd"
        },
        "52_112825": {
          "bus1": "52_MVBus02370",
          "bus2": "52_MVLV001615",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.20248039086872,
                47.43432375227335
              ],
              [
                -1.20248039086872,
                47.43432375227335
              ],
              [
                -1.202732083388153,
                47.43389736303843
              ],
              [
                -1.201865800518512,
                47.430918091961004
              ],
              [
                -1.201861949552468,
                47.43090485644882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38868539119138823,
          "ground": "gnd"
        },
        "52_LVBranch312460": {
          "bus1": "52_MVLV001615_LV",
          "bus2": "52_LVBus646628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.201861949552468,
                47.43090485644882
              ],
              [
                -1.201868359987904,
                47.43089208164407
              ],
              [
                -1.201868359987904,
                47.43089208164407
              ],
              [
                -1.201967413781335,
                47.4306945362311
              ],
              [
                -1.201967413781335,
                47.4306945362311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023199458713137496,
          "ground": "gnd"
        },
        "52_LVBranch080122": {
          "bus1": "52_LVBus646628",
          "bus2": "52_LVBus646629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.201967413781335,
                47.4306945362311
              ],
              [
                -1.201967413781335,
                47.4306945362311
              ],
              [
                -1.204242976106422,
                47.43161767877235
              ],
              [
                -1.204258427323581,
                47.43162395032303
              ],
              [
                -1.204258427323581,
                47.43162395032303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20137181583606564,
          "ground": "gnd"
        },
        "52_LVBranch064837": {
          "bus1": "52_LVBus646628",
          "bus2": "52_LVBus646630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.201967413781335,
                47.4306945362311
              ],
              [
                -1.201967413781335,
                47.4306945362311
              ],
              [
                -1.201382856552067,
                47.430464076430866
              ],
              [
                -1.200477375983515,
                47.43010709746069
              ],
              [
                -1.200367279221473,
                47.43006368489691
              ],
              [
                -1.200362755720491,
                47.43006190522602
              ],
              [
                -1.200250547537208,
                47.430017665658745
              ],
              [
                -1.200250547537208,
                47.430017665658745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1498001618602468,
          "ground": "gnd"
        },
        "52_146018": {
          "bus1": "52_MVBus02358",
          "bus2": "52_MVBus02364",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.199900855527721,
                47.434207189357274
              ],
              [
                -1.199900855527721,
                47.434207189357274
              ],
              [
                -1.203630905791399,
                47.4527617498751
              ],
              [
                -1.203630905791399,
                47.4527617498751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.0819825181324227,
          "ground": "gnd"
        },
        "52_215063": {
          "bus1": "52_MVBus02364",
          "bus2": "52_MVLV040415",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.203630905791399,
                47.4527617498751
              ],
              [
                -1.203630905791399,
                47.4527617498751
              ],
              [
                -1.203653839374617,
                47.452778048620914
              ],
              [
                -1.203675205265086,
                47.45285386757509
              ],
              [
                -1.203677988882789,
                47.45286379507651
              ],
              [
                -1.203699947181239,
                47.452869210620406
              ],
              [
                -1.204673836590127,
                47.452880692292155
              ],
              [
                -1.205589455391474,
                47.4528924623692
              ],
              [
                -1.205600296914486,
                47.452892598988726
              ],
              [
                -1.205610990871282,
                47.45289730522022
              ],
              [
                -1.205610174948662,
                47.452907396805955
              ],
              [
                -1.205618697423473,
                47.45292456815619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15938833817020714,
          "ground": "gnd"
        },
        "52_237053": {
          "bus1": "52_MVLV040415",
          "bus2": "52_MVLV092789",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.205618697423473,
                47.45292456815619
              ],
              [
                -1.205628140793768,
                47.45290986369126
              ],
              [
                -1.205631977948884,
                47.45290068816163
              ],
              [
                -1.205641937728627,
                47.452894350756075
              ],
              [
                -1.205650248688118,
                47.45289376340243
              ],
              [
                -1.205667042234604,
                47.452892574439645
              ],
              [
                -1.205735404562605,
                47.45289450831653
              ],
              [
                -1.205747582320351,
                47.45289916915099
              ],
              [
                -1.205766616324126,
                47.452917702749275
              ],
              [
                -1.205768284869674,
                47.45294280028191
              ],
              [
                -1.20575966088573,
                47.45296923010172
              ],
              [
                -1.205209004306013,
                47.45399123964695
              ],
              [
                -1.205201558493495,
                47.4540352004389
              ],
              [
                -1.205203576849374,
                47.45411109759975
              ],
              [
                -1.205207511039673,
                47.454258753148665
              ],
              [
                -1.20522133045262,
                47.45428710774298
              ],
              [
                -1.205275517111183,
                47.45437372714883
              ],
              [
                -1.205677631463328,
                47.45495882634301
              ],
              [
                -1.205733157729451,
                47.45503961492567
              ],
              [
                -1.206408769645642,
                47.45571246555853
              ],
              [
                -1.206425235687815,
                47.455732491272855
              ],
              [
                -1.206479425773528,
                47.45581911006862
              ],
              [
                -1.206483536449283,
                47.4558354078602
              ],
              [
                -1.206485443848993,
                47.45586409071143
              ],
              [
                -1.20621628630886,
                47.45623158932331
              ],
              [
                -1.205983832047987,
                47.456548955026705
              ],
              [
                -1.205927191765147,
                47.456618164421066
              ],
              [
                -1.205850943292465,
                47.45670056128721
              ],
              [
                -1.205753276620588,
                47.4567795072845
              ],
              [
                -1.205643254055746,
                47.45685472519697
              ],
              [
                -1.205517990978724,
                47.456928356149405
              ],
              [
                -1.205408289718162,
                47.45699284007405
              ],
              [
                -1.205383081095994,
                47.45700765743143
              ],
              [
                -1.205370604176103,
                47.45703345764195
              ],
              [
                -1.205321604596404,
                47.45725256781191
              ],
              [
                -1.205249824411,
                47.45744773928201
              ],
              [
                -1.204876207033488,
                47.458475350954075
              ],
              [
                -1.204544225029511,
                47.45940110272805
              ],
              [
                -1.204011877546852,
                47.460885541800735
              ],
              [
                -1.203718829053763,
                47.46160242876797
              ],
              [
                -1.20371482918601,
                47.46163334505064
              ],
              [
                -1.203764249692511,
                47.46184156708002
              ],
              [
                -1.203769488388504,
                47.46186365609579
              ],
              [
                -1.203761650525842,
                47.46188237207363
              ],
              [
                -1.203746379215296,
                47.46189811879442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0848517740793076,
          "ground": "gnd"
        },
        "52_146020": {
          "bus1": "52_MVBus02364",
          "bus2": "52_MVBus02365",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.203630905791399,
                47.4527617498751
              ],
              [
                -1.205403442683956,
                47.452749637250456
              ],
              [
                -1.206890403511269,
                47.4527320630868
              ],
              [
                -1.211571525573518,
                47.45118228750194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6386460881551111,
          "ground": "gnd"
        },
        "52_41804": {
          "bus1": "52_MVBus02365",
          "bus2": "52_MVBus02368",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.211571525573518,
                47.45118228750194
              ],
              [
                -1.211571525573518,
                47.45118228750194
              ],
              [
                -1.212953188185627,
                47.44902666416506
              ],
              [
                -1.212953188185627,
                47.44902666416506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26133272649970635,
          "ground": "gnd"
        },
        "52_75610": {
          "bus1": "52_MVBus02368",
          "bus2": "52_MVLV028631",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.212953188185627,
                47.44902666416506
              ],
              [
                -1.212953188185627,
                47.44902666416506
              ],
              [
                -1.21049502296801,
                47.44811582882215
              ],
              [
                -1.21047756185606,
                47.44810935841625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21124268496152193,
          "ground": "gnd"
        },
        "52_LVBranch111691": {
          "bus1": "52_MVLV028631_LV",
          "bus2": "52_LVBus646689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.21047756185606,
                47.44810935841625
              ],
              [
                -1.210458300850478,
                47.448112739690345
              ],
              [
                -1.210458300850478,
                47.448112739690345
              ],
              [
                -1.209795301819933,
                47.4482293005056
              ],
              [
                -1.209707586829601,
                47.44821333006731
              ],
              [
                -1.208948787663539,
                47.44807513822097
              ],
              [
                -1.208948787663539,
                47.44807513822097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11775678363094425,
          "ground": "gnd"
        },
        "52_LVBranch300334": {
          "bus1": "52_LVBus646689",
          "bus2": "52_LVBus646690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208948787663539,
                47.44807513822097
              ],
              [
                -1.208948787663539,
                47.44807513822097
              ],
              [
                -1.208946085466676,
                47.44807103401429
              ],
              [
                -1.208431942430056,
                47.44728959015842
              ],
              [
                -1.20825789558731,
                47.44723707540351
              ],
              [
                -1.207516902085645,
                47.44701347429229
              ],
              [
                -1.20751084697011,
                47.44701164267939
              ],
              [
                -1.20751084697011,
                47.44701164267939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1716721074661939,
          "ground": "gnd"
        },
        "52_LVBranch179158": {
          "bus1": "52_LVBus646689",
          "bus2": "52_LVBus646691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208948787663539,
                47.44807513822097
              ],
              [
                -1.208948787663539,
                47.44807513822097
              ],
              [
                -1.2089480092534,
                47.44845784846259
              ],
              [
                -1.208948002919282,
                47.44846234173917
              ],
              [
                -1.208948002919282,
                47.44846234173917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043049165592769036,
          "ground": "gnd"
        },
        "52_LVBranch337755": {
          "bus1": "52_LVBus646691",
          "bus2": "52_LVBus646692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208948002919282,
                47.44846234173917
              ],
              [
                -1.208948002919282,
                47.44846234173917
              ],
              [
                -1.207894623578525,
                47.44898981777661
              ],
              [
                -1.207706639967898,
                47.4491323716878
              ],
              [
                -1.206711177898706,
                47.44988721924228
              ],
              [
                -1.206706754640981,
                47.449890569065296
              ],
              [
                -1.206706754640981,
                47.449890569065296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23311025144538378,
          "ground": "gnd"
        },
        "52_LVBranch132459": {
          "bus1": "52_LVBus646691",
          "bus2": "52_LVBus646693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208948002919282,
                47.44846234173917
              ],
              [
                -1.208948002919282,
                47.44846234173917
              ],
              [
                -1.209126191790274,
                47.44859558623657
              ],
              [
                -1.209688365722597,
                47.44901593873622
              ],
              [
                -1.209862959059893,
                47.448920586213724
              ],
              [
                -1.209880493885682,
                47.44891100901551
              ],
              [
                -1.210152557270786,
                47.44911160066209
              ],
              [
                -1.210169140586424,
                47.44912382466502
              ],
              [
                -1.210173635239091,
                47.44912713560502
              ],
              [
                -1.210173635239091,
                47.44912713560502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1343557051744254,
          "ground": "gnd"
        },
        "52_75548": {
          "bus1": "52_MVBus02368",
          "bus2": "52_MVBus02369",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.212953188185627,
                47.44902666416506
              ],
              [
                -1.212953188185627,
                47.44902666416506
              ],
              [
                -1.215119526353361,
                47.445860092882135
              ],
              [
                -1.218918656907179,
                47.444113735685384
              ],
              [
                -1.22162598677483,
                47.443641831697846
              ],
              [
                -1.22162598677483,
                47.443641831697846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9450764393271422,
          "ground": "gnd"
        },
        "52_75549": {
          "bus1": "52_MVBus02369",
          "bus2": "52_MVLV071606",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.22162598677483,
                47.443641831697846
              ],
              [
                -1.22162598677483,
                47.443641831697846
              ],
              [
                -1.22182258765299,
                47.44360729155479
              ],
              [
                -1.221850659531391,
                47.44360351148096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.015317638485930997,
          "ground": "gnd"
        },
        "52_LVBranch478292": {
          "bus1": "52_MVLV071606_LV",
          "bus2": "52_LVBus646844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.221850659531391,
                47.44360351148096
              ],
              [
                -1.221832463608461,
                47.44361704580591
              ],
              [
                -1.221832463608461,
                47.44361704580591
              ],
              [
                -1.221803062477943,
                47.443633319611216
              ],
              [
                -1.221878487148782,
                47.44394074809915
              ],
              [
                -1.221898702809433,
                47.44412880200274
              ],
              [
                -1.221901475498363,
                47.4441546220347
              ],
              [
                -1.221932899631804,
                47.44416844129504
              ],
              [
                -1.221932899631804,
                47.44416844129504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06417802001887574,
          "ground": "gnd"
        },
        "52_LVBranch599494": {
          "bus1": "52_LVBus646844",
          "bus2": "52_LVBus646845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.221932899631804,
                47.44416844129504
              ],
              [
                -1.221932899631804,
                47.44416844129504
              ],
              [
                -1.221904786366344,
                47.44417816545926
              ],
              [
                -1.221906566629453,
                47.444191707173495
              ],
              [
                -1.221938266200485,
                47.44420965092121
              ],
              [
                -1.221938266200485,
                47.44420965092121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007005532017735453,
          "ground": "gnd"
        },
        "52_LVBranch230930": {
          "bus1": "52_LVBus646845",
          "bus2": "52_LVBus646846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.221938266200485,
                47.44420965092121
              ],
              [
                -1.221938266200485,
                47.44420965092121
              ],
              [
                -1.221938245528812,
                47.4446068832441
              ],
              [
                -1.221938239790876,
                47.44463999206133
              ],
              [
                -1.221938239790876,
                47.44463999206133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047845115412077095,
          "ground": "gnd"
        },
        "52_LVBranch344676": {
          "bus1": "52_LVBus646846",
          "bus2": "52_LVBus646847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.221938239790876,
                47.44463999206133
              ],
              [
                -1.221938239790876,
                47.44463999206133
              ],
              [
                -1.221886023442397,
                47.444666430488
              ],
              [
                -1.221424920894778,
                47.44489990743538
              ],
              [
                -1.221424920894778,
                47.44489990743538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048311142960641165,
          "ground": "gnd"
        },
        "52_LVBranch341490": {
          "bus1": "52_LVBus646847",
          "bus2": "52_LVBus646848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.221424920894778,
                47.44489990743538
              ],
              [
                -1.221424920894778,
                47.44489990743538
              ],
              [
                -1.220885741901104,
                47.445021850400735
              ],
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220325213232403,
                47.444943678962936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08602696154435784,
          "ground": "gnd"
        },
        "52_LVBranch359712": {
          "bus1": "52_LVBus646848",
          "bus2": "52_LVBus646849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.219634397024362,
                47.44473264184023
              ],
              [
                -1.219333430609569,
                47.44474082220544
              ],
              [
                -1.219299526348378,
                47.44474174632207
              ],
              [
                -1.219299526348378,
                47.44474174632207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08241937400712485,
          "ground": "gnd"
        },
        "52_LVBranch266763": {
          "bus1": "52_LVBus646848",
          "bus2": "52_LVBus646850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220775249733267,
                47.44472271126308
              ],
              [
                -1.220791276180223,
                47.44471484442209
              ],
              [
                -1.220791276180223,
                47.44471484442209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04339258950132789,
          "ground": "gnd"
        },
        "52_LVBranch076117": {
          "bus1": "52_LVBus646848",
          "bus2": "52_LVBus646851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220325213232403,
                47.444943678962936
              ],
              [
                -1.220322140163705,
                47.44497638673316
              ],
              [
                -1.220286711318818,
                47.44535398745551
              ],
              [
                -1.219863616918182,
                47.44562116364737
              ],
              [
                -1.218759662223592,
                47.44584481976837
              ],
              [
                -1.218708075716661,
                47.445855272823145
              ],
              [
                -1.218708075716661,
                47.445855272823145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18026242349750263,
          "ground": "gnd"
        },
        "52_112786": {
          "bus1": "52_MVBus02369",
          "bus2": "52_MVLV014295",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.22162598677483,
                47.443641831697846
              ],
              [
                -1.22162598677483,
                47.443641831697846
              ],
              [
                -1.221682093172287,
                47.44381063013452
              ],
              [
                -1.228950576788782,
                47.44578287956034
              ],
              [
                -1.228969067303926,
                47.44578784783721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6096720159547024,
          "ground": "gnd"
        },
        "52_LVBranch178694": {
          "bus1": "52_MVLV014295_LV",
          "bus2": "52_LVBus646680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.228969067303926,
                47.44578784783721
              ],
              [
                -1.228952596219777,
                47.445795405370305
              ],
              [
                -1.228952596219777,
                47.445795405370305
              ],
              [
                -1.228640348733091,
                47.44593166489725
              ],
              [
                -1.228566075338633,
                47.445964080018186
              ],
              [
                -1.228564088925558,
                47.44596494255808
              ],
              [
                -1.228557069927098,
                47.44596815708818
              ],
              [
                -1.228557069927098,
                47.44596815708818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03547937178140933,
          "ground": "gnd"
        },
        "52_LVBranch553236": {
          "bus1": "52_LVBus646680",
          "bus2": "52_LVBus646681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.228557069927098,
                47.44596815708818
              ],
              [
                -1.228557069927098,
                47.44596815708818
              ],
              [
                -1.22853111815992,
                47.44591713644641
              ],
              [
                -1.228529559646272,
                47.445914077952295
              ],
              [
                -1.22837671571342,
                47.44594880391351
              ],
              [
                -1.228191981813612,
                47.44599076938572
              ],
              [
                -1.228185692731139,
                47.445992196582786
              ],
              [
                -1.228185692731139,
                47.445992196582786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03371080839783193,
          "ground": "gnd"
        },
        "52_LVBranch169011": {
          "bus1": "52_MVLV014295_LV",
          "bus2": "52_LVBus646670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.228969067303926,
                47.44578784783721
              ],
              [
                -1.228988647715023,
                47.44578549808314
              ],
              [
                -1.228988647715023,
                47.44578549808314
              ],
              [
                -1.229001623078404,
                47.44578362183931
              ],
              [
                -1.229066461946907,
                47.44577426877951
              ],
              [
                -1.229138741600933,
                47.44576384015181
              ],
              [
                -1.229283406793328,
                47.445742979497815
              ],
              [
                -1.229298926229902,
                47.44573845865374
              ],
              [
                -1.229585587668934,
                47.44565487696753
              ],
              [
                -1.229601080561935,
                47.44565035689864
              ],
              [
                -1.229919242076207,
                47.44546587458866
              ],
              [
                -1.229919242076207,
                47.44546587458866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08037415953688741,
          "ground": "gnd"
        },
        "52_LVBranch272741": {
          "bus1": "52_LVBus646670",
          "bus2": "52_LVBus646677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.229919242076207,
                47.44546587458866
              ],
              [
                -1.229919242076207,
                47.44546587458866
              ],
              [
                -1.229540383195338,
                47.44538361023103
              ],
              [
                -1.229388842499447,
                47.445350702261614
              ],
              [
                -1.229345458406853,
                47.4453412781806
              ],
              [
                -1.229345458406853,
                47.4453412781806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04543875493510837,
          "ground": "gnd"
        },
        "52_LVBranch370503": {
          "bus1": "52_LVBus646677",
          "bus2": "52_LVBus646678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.229345458406853,
                47.4453412781806
              ],
              [
                -1.229345458406853,
                47.4453412781806
              ],
              [
                -1.229301813210548,
                47.44516192416255
              ],
              [
                -1.228986575598692,
                47.44502033250086
              ],
              [
                -1.228748273825179,
                47.44491329773127
              ],
              [
                -1.228720220854521,
                47.44490070008643
              ],
              [
                -1.228739475432754,
                47.444265574973315
              ],
              [
                -1.228740225151568,
                47.44411409972334
              ],
              [
                -1.228740225151568,
                47.44411409972334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16028738874806478,
          "ground": "gnd"
        },
        "52_LVBranch073146": {
          "bus1": "52_LVBus646670",
          "bus2": "52_LVBus646671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.229919242076207,
                47.44546587458866
              ],
              [
                -1.229919242076207,
                47.44546587458866
              ],
              [
                -1.230560464132729,
                47.445619122409475
              ],
              [
                -1.230566722810355,
                47.44562061340829
              ],
              [
                -1.230566722810355,
                47.44562061340829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051775700625288315,
          "ground": "gnd"
        },
        "52_LVBranch192638": {
          "bus1": "52_LVBus646671",
          "bus2": "52_LVBus646676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.230566722810355,
                47.44562061340829
              ],
              [
                -1.230566722810355,
                47.44562061340829
              ],
              [
                -1.230153625262632,
                47.446310317209466
              ],
              [
                -1.230152443189687,
                47.44631228954213
              ],
              [
                -1.230152443189687,
                47.44631228954213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08300551421391299,
          "ground": "gnd"
        },
        "52_LVBranch000737": {
          "bus1": "52_LVBus646671",
          "bus2": "52_LVBus646672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.230566722810355,
                47.44562061340829
              ],
              [
                -1.230566722810355,
                47.44562061340829
              ],
              [
                -1.230879211665263,
                47.445112724653434
              ],
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.230947061904557,
                47.444996495743894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07508669463529992,
          "ground": "gnd"
        },
        "52_LVBranch290422": {
          "bus1": "52_LVBus646672",
          "bus2": "52_LVBus646674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.231129628125444,
                47.44457349444617
              ],
              [
                -1.231132490192247,
                47.44456687814311
              ],
              [
                -1.231132490192247,
                47.44456687814311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04977004763312493,
          "ground": "gnd"
        },
        "52_LVBranch054258": {
          "bus1": "52_LVBus646672",
          "bus2": "52_LVBus646673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.231358068092214,
                47.44497348612867
              ],
              [
                -1.231556291495549,
                47.444962389681415
              ],
              [
                -1.231581363686122,
                47.44496098678043
              ],
              [
                -1.231591056716729,
                47.44496044497197
              ],
              [
                -1.231591056716729,
                47.44496044497197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048736630717439555,
          "ground": "gnd"
        },
        "52_LVBranch029830": {
          "bus1": "52_LVBus646672",
          "bus2": "52_LVBus646675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.230947061904557,
                47.444996495743894
              ],
              [
                -1.231412702281938,
                47.44468169304978
              ],
              [
                -1.231417413148574,
                47.44467850443548
              ],
              [
                -1.231417413148574,
                47.44467850443548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05008385440106143,
          "ground": "gnd"
        },
        "52_151846": {
          "bus1": "52_MVBus02365",
          "bus2": "52_MVBus02366",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.211571525573518,
                47.45118228750194
              ],
              [
                -1.211571525573518,
                47.45118228750194
              ],
              [
                -1.211225637476404,
                47.45174585785843
              ],
              [
                -1.211225637476404,
                47.45174585785843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0678702241784093,
          "ground": "gnd"
        },
        "52_242307": {
          "bus1": "52_MVBus02366",
          "bus2": "52_MVBus02367",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.211225637476404,
                47.45174585785843
              ],
              [
                -1.211225637476404,
                47.45174585785843
              ],
              [
                -1.211324169393438,
                47.45169132639745
              ],
              [
                -1.211534018624625,
                47.451608613889796
              ],
              [
                -1.211829615666458,
                47.45152002315191
              ],
              [
                -1.21228249865971,
                47.45145746012078
              ],
              [
                -1.212557889690221,
                47.451424673290454
              ],
              [
                -1.213484246612437,
                47.451314377608206
              ],
              [
                -1.2150815385119,
                47.45112653905537
              ],
              [
                -1.2150815385119,
                47.45112653905537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.30138557526259185,
          "ground": "gnd"
        },
        "52_264882": {
          "bus1": "52_MVBus02367",
          "bus2": "52_MVLV033701",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.2150815385119,
                47.45112653905537
              ],
              [
                -1.215193245117888,
                47.451113397565244
              ],
              [
                -1.215194602090276,
                47.451121009514594
              ],
              [
                -1.215198007171593,
                47.45114002999569
              ],
              [
                -1.215209287524245,
                47.45115153355206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011532628272160074,
          "ground": "gnd"
        },
        "52_LVBranch707062": {
          "bus1": "52_MVLV033701_LV",
          "bus2": "52_LVBus646707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.215209287524245,
                47.45115153355206
              ],
              [
                -1.215186070378351,
                47.45114237701738
              ],
              [
                -1.215186070378351,
                47.45114237701738
              ],
              [
                -1.215181533191754,
                47.45112011372974
              ],
              [
                -1.214966037838126,
                47.451145892632155
              ],
              [
                -1.214961929141095,
                47.45114638780879
              ],
              [
                -1.213968946753355,
                47.45126517618637
              ],
              [
                -1.213977716336482,
                47.45129617887076
              ],
              [
                -1.213977716336482,
                47.45129617887076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0988650649246726,
          "ground": "gnd"
        },
        "52_LVBranch715812": {
          "bus1": "52_LVBus646707",
          "bus2": "52_LVBus646708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.213977716336482,
                47.45129617887076
              ],
              [
                -1.213977716336482,
                47.45129617887076
              ],
              [
                -1.213966103225253,
                47.45126553349206
              ],
              [
                -1.213139255535031,
                47.45136547158643
              ],
              [
                -1.213120345013392,
                47.45136775301855
              ],
              [
                -1.213125741204562,
                47.451383993241755
              ],
              [
                -1.213128216159303,
                47.451391453883204
              ],
              [
                -1.213128216159303,
                47.451391453883204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07100489488487492,
          "ground": "gnd"
        },
        "52_LVBranch355893": {
          "bus1": "52_LVBus646708",
          "bus2": "52_LVBus646709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.213128216159303,
                47.451391453883204
              ],
              [
                -1.213128216159303,
                47.451391453883204
              ],
              [
                -1.212776619961571,
                47.45074017070386
              ],
              [
                -1.213487185144548,
                47.4499028087417
              ],
              [
                -1.213490496031471,
                47.449898907474854
              ],
              [
                -1.213490496031471,
                47.449898907474854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18503039722788975,
          "ground": "gnd"
        },
        "52_LVBranch833523": {
          "bus1": "52_MVLV033701_LV",
          "bus2": "52_LVBus646703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.215209287524245,
                47.45115153355206
              ],
              [
                -1.215214337235798,
                47.451137872382525
              ],
              [
                -1.215214337235798,
                47.451137872382525
              ],
              [
                -1.215206776903916,
                47.451113072589585
              ],
              [
                -1.215952865395597,
                47.451023448586994
              ],
              [
                -1.216146807791641,
                47.45100014787267
              ],
              [
                -1.216146807791641,
                47.45100014787267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07480980675219862,
          "ground": "gnd"
        },
        "52_LVBranch753705": {
          "bus1": "52_LVBus646703",
          "bus2": "52_LVBus646704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.216146807791641,
                47.45100014787267
              ],
              [
                -1.216146807791641,
                47.45100014787267
              ],
              [
                -1.216179077718816,
                47.45099714995141
              ],
              [
                -1.216180643727842,
                47.451004908552335
              ],
              [
                -1.216181876684006,
                47.45101105661428
              ],
              [
                -1.216181876684006,
                47.45101105661428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004016791611788197,
          "ground": "gnd"
        },
        "52_LVBranch379330": {
          "bus1": "52_LVBus646704",
          "bus2": "52_LVBus646705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.216181876684006,
                47.45101105661428
              ],
              [
                -1.216181876684006,
                47.45101105661428
              ],
              [
                -1.21684313700641,
                47.45094053385718
              ],
              [
                -1.217680331740361,
                47.450064133279874
              ],
              [
                -1.218091790513987,
                47.4496333933156
              ],
              [
                -1.218104546039626,
                47.44962004470673
              ],
              [
                -1.21811917480305,
                47.44960472970132
              ],
              [
                -1.21811917480305,
                47.44960472970132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22744697373483796,
          "ground": "gnd"
        },
        "52_164807": {
          "bus1": "52_MVBus02367",
          "bus2": "52_MVLV008599",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.2150815385119,
                47.45112653905537
              ],
              [
                -1.2150815385119,
                47.45112653905537
              ],
              [
                -1.215087854598539,
                47.45111116427327
              ],
              [
                -1.215303551450313,
                47.45108203840043
              ],
              [
                -1.215544616772284,
                47.45105849996684
              ],
              [
                -1.215771424756173,
                47.451036352812295
              ],
              [
                -1.216042322654413,
                47.45100989928407
              ],
              [
                -1.216526642087031,
                47.450952865021854
              ],
              [
                -1.216998493533912,
                47.45090316253735
              ],
              [
                -1.217764061707878,
                47.45081370329863
              ],
              [
                -1.218216460067405,
                47.45075777664562
              ],
              [
                -1.218442851341069,
                47.45072344527048
              ],
              [
                -1.21862237227384,
                47.45069233519235
              ],
              [
                -1.218943533716273,
                47.45063099807981
              ],
              [
                -1.22100104733531,
                47.45025111219319
              ],
              [
                -1.221283751253146,
                47.45022342811163
              ],
              [
                -1.221522362406669,
                47.45020974003441
              ],
              [
                -1.22181022934288,
                47.450202524719444
              ],
              [
                -1.222279322173416,
                47.45019653766735
              ],
              [
                -1.2227235655811,
                47.45018459531098
              ],
              [
                -1.223262302448961,
                47.45015167503134
              ],
              [
                -1.223229840317694,
                47.450035545736434
              ],
              [
                -1.222916274701481,
                47.44937427824001
              ],
              [
                -1.222811423545174,
                47.4494017404834
              ],
              [
                -1.22279402084289,
                47.44940611119018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7283104483995508,
          "ground": "gnd"
        },
        "52_LVBranch899287": {
          "bus1": "52_MVLV008599_LV",
          "bus2": "52_LVBus646642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.22279402084289,
                47.44940611119018
              ],
              [
                -1.222803235756617,
                47.44939283483414
              ],
              [
                -1.222803235756617,
                47.44939283483414
              ],
              [
                -1.222856206978316,
                47.449378627740316
              ],
              [
                -1.222850580397041,
                47.44936533934227
              ],
              [
                -1.222836093144885,
                47.44936168770603
              ],
              [
                -1.222817489102977,
                47.44936079184354
              ],
              [
                -1.222817489102977,
                47.44936079184354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008405073220185078,
          "ground": "gnd"
        },
        "52_LVBranch805442": {
          "bus1": "52_LVBus646642",
          "bus2": "52_LVBus646643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.222817489102977,
                47.44936079184354
              ],
              [
                -1.222817489102977,
                47.44936079184354
              ],
              [
                -1.222831241617934,
                47.449353642966166
              ],
              [
                -1.222846899503795,
                47.44934262672709
              ],
              [
                -1.222810761973833,
                47.44924716697966
              ],
              [
                -1.222796660609217,
                47.44920994466587
              ],
              [
                -1.222794243783192,
                47.44920357191322
              ],
              [
                -1.222786906907887,
                47.44920005165883
              ],
              [
                -1.222779069742349,
                47.44919897792665
              ],
              [
                -1.222763994584482,
                47.44919944128329
              ],
              [
                -1.222763994584482,
                47.44919944128329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021388740597187827,
          "ground": "gnd"
        },
        "52_103119": {
          "bus1": "52_MVBus02366",
          "bus2": "52_MVLV058816",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.211225637476404,
                47.45174585785843
              ],
              [
                -1.211097294153405,
                47.4519549676927
              ],
              [
                -1.211844545143628,
                47.453487995398014
              ],
              [
                -1.210546964034865,
                47.45593185614807
              ],
              [
                -1.208701796751196,
                47.4558369121649
              ],
              [
                -1.208681961032169,
                47.45583588960121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6330255780165495,
          "ground": "gnd"
        },
        "52_LVBranch111692": {
          "bus1": "52_MVLV058816_LV",
          "bus2": "52_LVBus646794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208681961032169,
                47.45583588960121
              ],
              [
                -1.208664780807983,
                47.455829086122804
              ],
              [
                -1.208664780807983,
                47.455829086122804
              ],
              [
                -1.207773884852916,
                47.45547650472078
              ],
              [
                -1.207773884852916,
                47.45547650472078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07778017502903124,
          "ground": "gnd"
        },
        "52_LVBranch154604": {
          "bus1": "52_LVBus646794",
          "bus2": "52_LVBus646796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.207773884852916,
                47.45547650472078
              ],
              [
                -1.207773884852916,
                47.45547650472078
              ],
              [
                -1.206761864644899,
                47.45556913153903
              ],
              [
                -1.206739366328224,
                47.455571188485045
              ],
              [
                -1.206739366328224,
                47.455571188485045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07871718132712319,
          "ground": "gnd"
        },
        "52_LVBranch204531": {
          "bus1": "52_LVBus646796",
          "bus2": "52_LVBus646798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.206739366328224,
                47.455571188485045
              ],
              [
                -1.206739366328224,
                47.455571188485045
              ],
              [
                -1.206161886696517,
                47.45550591739642
              ],
              [
                -1.206150536407547,
                47.455505724342885
              ],
              [
                -1.206146270411385,
                47.4555056567444
              ],
              [
                -1.206146270411385,
                47.4555056567444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04532455523164975,
          "ground": "gnd"
        },
        "52_LVBranch428267": {
          "bus1": "52_LVBus646798",
          "bus2": "52_LVBus646799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.206146270411385,
                47.4555056567444
              ],
              [
                -1.206146270411385,
                47.4555056567444
              ],
              [
                -1.206208178985626,
                47.45553227010176
              ],
              [
                -1.206399961382514,
                47.455730536189535
              ],
              [
                -1.206420637870115,
                47.45579271652461
              ],
              [
                -1.206395926069682,
                47.455843940664785
              ],
              [
                -1.206295566886218,
                47.45597599493219
              ],
              [
                -1.206257063859578,
                47.45601867278761
              ],
              [
                -1.206235539823241,
                47.45601821468521
              ],
              [
                -1.206235539823241,
                47.45601821468521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06867373272955432,
          "ground": "gnd"
        },
        "52_LVBranch120474": {
          "bus1": "52_LVBus646796",
          "bus2": "52_LVBus646797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.206739366328224,
                47.455571188485045
              ],
              [
                -1.206739366328224,
                47.455571188485045
              ],
              [
                -1.207060028726533,
                47.455003120944234
              ],
              [
                -1.207143188808044,
                47.45490714046642
              ],
              [
                -1.207220307429469,
                47.454818133900865
              ],
              [
                -1.207220307429469,
                47.454818133900865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09148341419859506,
          "ground": "gnd"
        },
        "52_LVBranch090891": {
          "bus1": "52_LVBus646794",
          "bus2": "52_LVBus646795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.207773884852916,
                47.45547650472078
              ],
              [
                -1.207773884852916,
                47.45547650472078
              ],
              [
                -1.207904307200015,
                47.45515265007435
              ],
              [
                -1.207906049697286,
                47.45514831077302
              ],
              [
                -1.207906049697286,
                47.45514831077302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037825083031423075,
          "ground": "gnd"
        },
        "52_LVBranch690281": {
          "bus1": "52_MVLV058816_LV",
          "bus2": "52_LVBus646790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.208681961032169,
                47.45583588960121
              ],
              [
                -1.20867765978898,
                47.45584905927049
              ],
              [
                -1.20867765978898,
                47.45584905927049
              ],
              [
                -1.208674241463833,
                47.455859536685196
              ],
              [
                -1.208758467559533,
                47.45590828208243
              ],
              [
                -1.209049393062526,
                47.45617040097303
              ],
              [
                -1.209094798124869,
                47.456174413436884
              ],
              [
                -1.209094798124869,
                47.456174413436884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0494714988731395,
          "ground": "gnd"
        },
        "52_LVBranch453509": {
          "bus1": "52_LVBus646790",
          "bus2": "52_LVBus646791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.209094798124869,
                47.456174413436884
              ],
              [
                -1.209094798124869,
                47.456174413436884
              ],
              [
                -1.209069376713746,
                47.45619139915379
              ],
              [
                -1.209297556705416,
                47.456448235023736
              ],
              [
                -1.209344020110449,
                47.45650804071656
              ],
              [
                -1.209111053432286,
                47.45669795717977
              ],
              [
                -1.208679731994069,
                47.45681412319716
              ],
              [
                -1.207816887727401,
                47.45704650141201
              ],
              [
                -1.207677698794279,
                47.457083986128396
              ],
              [
                -1.207418483907404,
                47.45711893055621
              ],
              [
                -1.207384076038805,
                47.45716050201129
              ],
              [
                -1.207384076038805,
                47.45716050201129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2125326360673321,
          "ground": "gnd"
        },
        "52_LVBranch825743": {
          "bus1": "52_LVBus646791",
          "bus2": "52_LVBus646792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.207384076038805,
                47.45716050201129
              ],
              [
                -1.207384076038805,
                47.45716050201129
              ],
              [
                -1.207341638838115,
                47.45712128191493
              ],
              [
                -1.207212524375761,
                47.45711622839823
              ],
              [
                -1.207083649006504,
                47.45711476907698
              ],
              [
                -1.207000727312779,
                47.45710560075573
              ],
              [
                -1.206832872334395,
                47.45701709323792
              ],
              [
                -1.206738921168246,
                47.45693270848666
              ],
              [
                -1.20670297242014,
                47.45690041193948
              ],
              [
                -1.20670297242014,
                47.45690041193948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06350262540217816,
          "ground": "gnd"
        },
        "52_196631": {
          "bus1": "52_MVLV069614",
          "bus2": "52_MVBus02349",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.188603280117931,
                47.418074439339236
              ],
              [
                -1.188623045040907,
                47.418073008881706
              ],
              [
                -1.188853624257266,
                47.41809988549369
              ],
              [
                -1.189135499166551,
                47.41688563917197
              ],
              [
                -1.189177329936136,
                47.41687626094965
              ],
              [
                -1.189177329936136,
                47.41687626094965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1591428305384855,
          "ground": "gnd"
        },
        "52_56605": {
          "bus1": "52_MVBus02349",
          "bus2": "52_MVBus02351",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189177329936136,
                47.41687626094965
              ],
              [
                -1.188876770740662,
                47.41687936698137
              ],
              [
                -1.18317322296572,
                47.41715807923886
              ],
              [
                -1.181913887218118,
                47.416367994395785
              ],
              [
                -1.181390937330349,
                47.416082254700164
              ],
              [
                -1.181129455627998,
                47.416160435828985
              ],
              [
                -1.179471192967456,
                47.41668264826853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7937846394666411,
          "ground": "gnd"
        },
        "52_112857": {
          "bus1": "52_MVBus02351",
          "bus2": "52_MVBus02352",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179471192967456,
                47.41668264826853
              ],
              [
                -1.179471192967456,
                47.41668264826853
              ],
              [
                -1.178648183584318,
                47.415326418225185
              ],
              [
                -1.177753507169067,
                47.415035746832885
              ],
              [
                -1.177518046440284,
                47.4143384867312
              ],
              [
                -1.177518046440284,
                47.4143384867312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.31745748434066984,
          "ground": "gnd"
        },
        "52_168089": {
          "bus1": "52_MVBus02352",
          "bus2": "52_MVLV000964",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.177518046440284,
                47.4143384867312
              ],
              [
                -1.177518046440284,
                47.4143384867312
              ],
              [
                -1.177503031129283,
                47.41431193033566
              ],
              [
                -1.176719959146748,
                47.4145067861337
              ],
              [
                -1.17611471180613,
                47.4145215587383
              ],
              [
                -1.175562531508444,
                47.41459684594702
              ],
              [
                -1.175283794441458,
                47.41471515569092
              ],
              [
                -1.175046703643225,
                47.41488172353701
              ],
              [
                -1.175067941927102,
                47.41491355686497
              ],
              [
                -1.175076140351012,
                47.414925850799925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2087560560783199,
          "ground": "gnd"
        },
        "52_LVBranch900903": {
          "bus1": "52_MVLV000964_LV",
          "bus2": "52_LVBus646600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175076140351012,
                47.414925850799925
              ],
              [
                -1.175067941927102,
                47.41491355686497
              ],
              [
                -1.175067941927102,
                47.41491355686497
              ],
              [
                -1.175065204904287,
                47.414909462015764
              ],
              [
                -1.175046703643225,
                47.41488172353701
              ],
              [
                -1.175364653924634,
                47.414673984022805
              ],
              [
                -1.175546763639729,
                47.41460819248032
              ],
              [
                -1.175636749510721,
                47.41457568470395
              ],
              [
                -1.175768598174539,
                47.41456267871228
              ],
              [
                -1.175900340864034,
                47.41454967578525
              ],
              [
                -1.175900340864034,
                47.41454967578525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08055154011496865,
          "ground": "gnd"
        },
        "52_LVBranch847106": {
          "bus1": "52_LVBus646600",
          "bus2": "52_LVBus646601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175900340864034,
                47.41454967578525
              ],
              [
                -1.175900340864034,
                47.41454967578525
              ],
              [
                -1.175906955506072,
                47.414549402972824
              ],
              [
                -1.175953244167698,
                47.4145474846913
              ],
              [
                -1.176720551223604,
                47.41451577227911
              ],
              [
                -1.176725265333293,
                47.41452410203263
              ],
              [
                -1.176730010658571,
                47.41453250287131
              ],
              [
                -1.1767355662025,
                47.41454232877419
              ],
              [
                -1.1767355662025,
                47.41454232877419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06517495031452245,
          "ground": "gnd"
        },
        "52_LVBranch228760": {
          "bus1": "52_LVBus646601",
          "bus2": "52_LVBus646602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1767355662025,
                47.41454232877419
              ],
              [
                -1.1767355662025,
                47.41454232877419
              ],
              [
                -1.176741732212746,
                47.414540682900245
              ],
              [
                -1.176747898222608,
                47.41453903702588
              ],
              [
                -1.177687188212219,
                47.41428832949583
              ],
              [
                -1.17797731181311,
                47.414119487879496
              ],
              [
                -1.178274843040295,
                47.41394633259135
              ],
              [
                -1.178274843040295,
                47.41394633259135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13558432404572446,
          "ground": "gnd"
        },
        "52_LVBranch518505": {
          "bus1": "52_MVLV000964_LV",
          "bus2": "52_LVBus646591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.175076140351012,
                47.414925850799925
              ],
              [
                -1.175063515218778,
                47.41491542899275
              ],
              [
                -1.175063515218778,
                47.41491542899275
              ],
              [
                -1.175034056596114,
                47.41489111143739
              ],
              [
                -1.174906409875287,
                47.4150513323192
              ],
              [
                -1.174887025872108,
                47.4150756553571
              ],
              [
                -1.174863506937116,
                47.41512138957934
              ],
              [
                -1.174759010718973,
                47.41509834945079
              ],
              [
                -1.174755820433717,
                47.41509764488962
              ],
              [
                -1.174755820433717,
                47.41509764488962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040755845933090555,
          "ground": "gnd"
        },
        "52_LVBranch260206": {
          "bus1": "52_LVBus646591",
          "bus2": "52_LVBus646592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174755820433717,
                47.41509764488962
              ],
              [
                -1.174755820433717,
                47.41509764488962
              ],
              [
                -1.174662835562579,
                47.41547987245483
              ],
              [
                -1.174662835562579,
                47.41547987245483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04307110400487433,
          "ground": "gnd"
        },
        "52_LVBranch321424": {
          "bus1": "52_LVBus646592",
          "bus2": "52_LVBus646593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.174662835562579,
                47.41547987245483
              ],
              [
                -1.174662835562579,
                47.41547987245483
              ],
              [
                -1.174649828590026,
                47.41548158171818
              ],
              [
                -1.174428643142222,
                47.41551063199222
              ],
              [
                -1.173882189487101,
                47.41558241451846
              ],
              [
                -1.173860580935019,
                47.41558524902003
              ],
              [
                -1.173860580935019,
                47.41558524902003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06166476138023436,
          "ground": "gnd"
        },
        "52_LVBranch301512": {
          "bus1": "52_LVBus646593",
          "bus2": "52_LVBus646594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173860580935019,
                47.41558524902003
              ],
              [
                -1.173860580935019,
                47.41558524902003
              ],
              [
                -1.173701842103041,
                47.41592854653402
              ],
              [
                -1.173674785809598,
                47.41598706553493
              ],
              [
                -1.173674785809598,
                47.41598706553493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04682209754200899,
          "ground": "gnd"
        },
        "52_LVBranch047317": {
          "bus1": "52_LVBus646594",
          "bus2": "52_LVBus646595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173674785809598,
                47.41598706553493
              ],
              [
                -1.173674785809598,
                47.41598706553493
              ],
              [
                -1.173330568399066,
                47.41599750640065
              ],
              [
                -1.173158459643274,
                47.41600272644976
              ],
              [
                -1.173133433563994,
                47.416008662824474
              ],
              [
                -1.172772864704521,
                47.416094160867175
              ],
              [
                -1.172770618322973,
                47.416094697203434
              ],
              [
                -1.17276660831163,
                47.416095647187
              ],
              [
                -1.17276660831163,
                47.416095647187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07032592204167608,
          "ground": "gnd"
        },
        "52_LVBranch664728": {
          "bus1": "52_LVBus646595",
          "bus2": "52_LVBus646596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.17276660831163,
                47.416095647187
              ],
              [
                -1.17276660831163,
                47.416095647187
              ],
              [
                -1.172604835343232,
                47.41684347175412
              ],
              [
                -1.172603867987084,
                47.41684792209771
              ],
              [
                -1.172603867987084,
                47.41684792209771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08453396673518115,
          "ground": "gnd"
        },
        "52_LVBranch178715": {
          "bus1": "52_LVBus646593",
          "bus2": "52_LVBus646597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.173860580935019,
                47.41558524902003
              ],
              [
                -1.173860580935019,
                47.41558524902003
              ],
              [
                -1.17347714691758,
                47.415567580705
              ],
              [
                -1.173305262736743,
                47.41555966622491
              ],
              [
                -1.173035620569187,
                47.41554724297287
              ],
              [
                -1.172881240293784,
                47.41555192497589
              ],
              [
                -1.172670143989657,
                47.415558326712855
              ],
              [
                -1.172618591206281,
                47.415559890051355
              ],
              [
                -1.172617187869039,
                47.41555993260725
              ],
              [
                -1.172611971690977,
                47.415560090786485
              ],
              [
                -1.172611971690977,
                47.415560090786485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09440053473163326,
          "ground": "gnd"
        },
        "52_LVBranch169039": {
          "bus1": "52_LVBus646597",
          "bus2": "52_LVBus646598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.172611971690977,
                47.415560090786485
              ],
              [
                -1.172611971690977,
                47.415560090786485
              ],
              [
                -1.172609939085964,
                47.41555581244989
              ],
              [
                -1.172571251092027,
                47.41547449010914
              ],
              [
                -1.172539015167805,
                47.415406748371666
              ],
              [
                -1.172421462218517,
                47.415159692973674
              ],
              [
                -1.172407775625541,
                47.41513091671196
              ],
              [
                -1.172330956827891,
                47.41496946154899
              ],
              [
                -1.172192471619803,
                47.41467843435941
              ],
              [
                -1.172136775432337,
                47.414561377103084
              ],
              [
                -1.172134742903468,
                47.41455709875653
              ],
              [
                -1.172134742903468,
                47.41455709875653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11718296373579383,
          "ground": "gnd"
        },
        "52_110753": {
          "bus1": "52_MVBus02351",
          "bus2": "52_MVBus02353",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.179471192967456,
                47.41668264826853
              ],
              [
                -1.179471192967456,
                47.41668264826853
              ],
              [
                -1.179683218757994,
                47.418429309415345
              ],
              [
                -1.180577997490625,
                47.41984047382871
              ],
              [
                -1.180577997490625,
                47.41984047382871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36565373425209885,
          "ground": "gnd"
        },
        "52_243353": {
          "bus1": "52_MVBus02353",
          "bus2": "52_MVLV040162",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180577997490625,
                47.41984047382871
              ],
              [
                -1.180543579649512,
                47.41985388248403
              ],
              [
                -1.17987516295245,
                47.419692257072356
              ],
              [
                -1.179095932791157,
                47.41950383052826
              ],
              [
                -1.178502184598119,
                47.4195924674726
              ],
              [
                -1.177313932348976,
                47.41976982702493
              ],
              [
                -1.17590753983279,
                47.41997531485242
              ],
              [
                -1.17474739841269,
                47.420148660921434
              ],
              [
                -1.174144885255657,
                47.420234335548464
              ],
              [
                -1.174117371794173,
                47.42023496308035
              ],
              [
                -1.174079436429117,
                47.42022741589566
              ],
              [
                -1.1740605509697,
                47.42021582425522
              ],
              [
                -1.173776790123661,
                47.41982933227856
              ],
              [
                -1.173525939308364,
                47.41948765431011
              ],
              [
                -1.173258873689989,
                47.419114034893056
              ],
              [
                -1.173048213251033,
                47.418819317960164
              ],
              [
                -1.172803588658953,
                47.41848884893848
              ],
              [
                -1.172623339454876,
                47.41824533376235
              ],
              [
                -1.172425817694645,
                47.41796389461186
              ],
              [
                -1.172480428883492,
                47.4177031820505
              ],
              [
                -1.172349608281415,
                47.41762852506168
              ],
              [
                -1.171385613009424,
                47.41770377046336
              ],
              [
                -1.171312250365863,
                47.41771039726999
              ],
              [
                -1.171315892242218,
                47.41773449885675
              ],
              [
                -1.171306831497533,
                47.41774760432674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9110553912761579,
          "ground": "gnd"
        },
        "52_LVBranch564274": {
          "bus1": "52_MVLV040162_LV",
          "bus2": "52_LVBus646752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.171306831497533,
                47.41774760432674
              ],
              [
                -1.171301117087559,
                47.41773374017694
              ],
              [
                -1.171301117087559,
                47.41773374017694
              ],
              [
                -1.171296675072701,
                47.41771098644409
              ],
              [
                -1.17123425655968,
                47.417716399060474
              ],
              [
                -1.17123551584191,
                47.417723240009
              ],
              [
                -1.17123633983706,
                47.41772769906573
              ],
              [
                -1.17123633983706,
                47.41772769906573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008566430628781058,
          "ground": "gnd"
        },
        "52_LVBranch619826": {
          "bus1": "52_MVLV040162_LV",
          "bus2": "52_LVBus646750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.171306831497533,
                47.41774760432674
              ],
              [
                -1.171288969037904,
                47.41773984401062
              ],
              [
                -1.171288969037904,
                47.41773984401062
              ],
              [
                -1.171284734754894,
                47.41771903786679
              ],
              [
                -1.171216064785582,
                47.41772460395056
              ],
              [
                -1.171216878028472,
                47.41772950453336
              ],
              [
                -1.171216878028472,
                47.41772950453336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008102195132530302,
          "ground": "gnd"
        },
        "52_145981": {
          "bus1": "52_MVBus02353",
          "bus2": "52_MVLV105904",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180577997490625,
                47.41984047382871
              ],
              [
                -1.18048490743264,
                47.42002532124887
              ],
              [
                -1.178414722678857,
                47.42415126450894
              ],
              [
                -1.178408307464806,
                47.424164038064006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5063037833624374,
          "ground": "gnd"
        },
        "52_46807": {
          "bus1": "52_MVBus02349",
          "bus2": "52_MVBus02350",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189177329936136,
                47.41687626094965
              ],
              [
                -1.189177329936136,
                47.41687626094965
              ],
              [
                -1.190915697415452,
                47.416765009380775
              ],
              [
                -1.190915697415452,
                47.416765009380775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13176336213599468,
          "ground": "gnd"
        },
        "52_218656": {
          "bus1": "52_MVBus02350",
          "bus2": "52_MVLV083405",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190915697415452,
                47.416765009380775
              ],
              [
                -1.190915023745973,
                47.416766857765566
              ],
              [
                -1.190910883078106,
                47.416768235564895
              ],
              [
                -1.190908082145475,
                47.416773822501625
              ],
              [
                -1.190905791249359,
                47.41679534030479
              ],
              [
                -1.190901173574582,
                47.4168388362173
              ],
              [
                -1.190895206085756,
                47.41689501515065
              ],
              [
                -1.191014422506607,
                47.416908984299056
              ],
              [
                -1.191024482266539,
                47.41691867229177
              ],
              [
                -1.191020235050722,
                47.416996841041424
              ],
              [
                -1.19103061185459,
                47.417029768177485
              ],
              [
                -1.19104990240348,
                47.41706528692278
              ],
              [
                -1.191089332619986,
                47.41710504499108
              ],
              [
                -1.19111723570402,
                47.41713318787696
              ],
              [
                -1.191148138740754,
                47.417153738818676
              ],
              [
                -1.191254870388656,
                47.417202763447506
              ],
              [
                -1.191330667496425,
                47.41723757700269
              ],
              [
                -1.1914701948743,
                47.417301665106216
              ],
              [
                -1.191586022245638,
                47.41734699955741
              ],
              [
                -1.191679201293629,
                47.417383461969465
              ],
              [
                -1.191755856382233,
                47.417421409571666
              ],
              [
                -1.191869219350842,
                47.41747059164563
              ],
              [
                -1.191966342576151,
                47.41751272327202
              ],
              [
                -1.192080717165984,
                47.41756235152575
              ],
              [
                -1.192179301943748,
                47.417605113730716
              ],
              [
                -1.192263997177526,
                47.41764186140249
              ],
              [
                -1.192325254663382,
                47.41766843766421
              ],
              [
                -1.19239720637792,
                47.41769964908748
              ],
              [
                -1.192484496505949,
                47.41773751503269
              ],
              [
                -1.192580733374755,
                47.41777926801014
              ],
              [
                -1.192714093653667,
                47.4178371227746
              ],
              [
                -1.192797396372776,
                47.41787326424158
              ],
              [
                -1.192859023157246,
                47.417900000051574
              ],
              [
                -1.19297121327938,
                47.417948667614034
              ],
              [
                -1.193055615257843,
                47.41799098827072
              ],
              [
                -1.193089125741445,
                47.418005417384194
              ],
              [
                -1.193161089964196,
                47.41803640286987
              ],
              [
                -1.193204172887043,
                47.418054952036165
              ],
              [
                -1.193235015312868,
                47.418069957719744
              ],
              [
                -1.19324504023609,
                47.41807329864037
              ],
              [
                -1.193193133865918,
                47.41813728993153
              ],
              [
                -1.193153017922195,
                47.41815133548496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2507640233512782,
          "ground": "gnd"
        },
        "52_LVBranch635343": {
          "bus1": "52_MVLV083405_LV",
          "bus2": "52_LVBus646895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193153017922195,
                47.41815133548496
              ],
              [
                -1.193194593692765,
                47.41816174581475
              ],
              [
                -1.193194593692765,
                47.41816174581475
              ],
              [
                -1.193196555129127,
                47.41816772780196
              ],
              [
                -1.192956138311233,
                47.41857105591609
              ],
              [
                -1.192838311396765,
                47.418768734771604
              ],
              [
                -1.192641136014061,
                47.418962791500526
              ],
              [
                -1.192534954050466,
                47.41891733493972
              ],
              [
                -1.192536388087672,
                47.41890733257728
              ],
              [
                -1.192536388087672,
                47.41890733257728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10956040595338827,
          "ground": "gnd"
        },
        "52_LVBranch763918": {
          "bus1": "52_LVBus646895",
          "bus2": "52_LVBus646896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192536388087672,
                47.41890733257728
              ],
              [
                -1.192536388087672,
                47.41890733257728
              ],
              [
                -1.192523955730894,
                47.418911916659276
              ],
              [
                -1.192515437711825,
                47.41892693427965
              ],
              [
                -1.192471104850993,
                47.41893480523345
              ],
              [
                -1.192471104850993,
                47.41893480523345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006314627874859162,
          "ground": "gnd"
        },
        "52_LVBranch961002": {
          "bus1": "52_LVBus646896",
          "bus2": "52_LVBus646897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192471104850993,
                47.41893480523345
              ],
              [
                -1.192471104850993,
                47.41893480523345
              ],
              [
                -1.192492848269761,
                47.41891074929593
              ],
              [
                -1.192502526799164,
                47.418900036305835
              ],
              [
                -1.192502526799164,
                47.418900036305835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004534832994651262,
          "ground": "gnd"
        },
        "52_LVBranch400992": {
          "bus1": "52_LVBus646896",
          "bus2": "52_LVBus646898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.192471104850993,
                47.41893480523345
              ],
              [
                -1.192471104850993,
                47.41893480523345
              ],
              [
                -1.192400844805404,
                47.41899452053409
              ],
              [
                -1.19231629159627,
                47.418967970324815
              ],
              [
                -1.192041808816708,
                47.41884849845607
              ],
              [
                -1.192039425916963,
                47.41884596890349
              ],
              [
                -1.191859385916711,
                47.41876776445796
              ],
              [
                -1.191827442090597,
                47.418773402569805
              ],
              [
                -1.191827442090597,
                47.418773402569805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05908611826093244,
          "ground": "gnd"
        },
        "52_LVBranch709917": {
          "bus1": "52_LVBus646898",
          "bus2": "52_LVBus646899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.191827442090597,
                47.418773402569805
              ],
              [
                -1.191827442090597,
                47.418773402569805
              ],
              [
                -1.191816684805157,
                47.418747969578625
              ],
              [
                -1.191748400019203,
                47.41871966237677
              ],
              [
                -1.191557882555808,
                47.41864068742049
              ],
              [
                -1.19133735334883,
                47.41863002338288
              ],
              [
                -1.19133735334883,
                47.41863002338288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04250861033298001,
          "ground": "gnd"
        },
        "52_LVBranch937276": {
          "bus1": "52_LVBus646899",
          "bus2": "52_LVBus646901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.19133735334883,
                47.41863002338288
              ],
              [
                -1.19133735334883,
                47.41863002338288
              ],
              [
                -1.191084561260601,
                47.418620774596235
              ],
              [
                -1.191071336837332,
                47.41862020526137
              ],
              [
                -1.190839678600768,
                47.418607754537234
              ],
              [
                -1.19076531680149,
                47.418613109545866
              ],
              [
                -1.190701728046974,
                47.418625294472086
              ],
              [
                -1.190567711276392,
                47.41865096217211
              ],
              [
                -1.190554964620275,
                47.418653403620574
              ],
              [
                -1.190502474333531,
                47.41866069405856
              ],
              [
                -1.190493351132694,
                47.41867038147854
              ],
              [
                -1.190482752273947,
                47.418681626574056
              ],
              [
                -1.190482752273947,
                47.418681626574056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06658037078165366,
          "ground": "gnd"
        },
        "52_LVBranch473553": {
          "bus1": "52_LVBus646899",
          "bus2": "52_LVBus646900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.19133735334883,
                47.41863002338288
              ],
              [
                -1.19133735334883,
                47.41863002338288
              ],
              [
                -1.19137174543457,
                47.41864514644704
              ],
              [
                -1.1913734101237,
                47.418846339166635
              ],
              [
                -1.191341664148048,
                47.419156114335884
              ],
              [
                -1.191276313551127,
                47.419150903167846
              ],
              [
                -1.191271585838199,
                47.4192011555502
              ],
              [
                -1.191269055941378,
                47.419228083136424
              ],
              [
                -1.191266966178297,
                47.41925023409402
              ],
              [
                -1.191410764966063,
                47.419256295288946
              ],
              [
                -1.191417393035044,
                47.41925641738091
              ],
              [
                -1.191417393035044,
                47.41925641738091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08738813105861853,
          "ground": "gnd"
        },
        "52_LVBranch952157": {
          "bus1": "52_MVLV083405_LV",
          "bus2": "52_LVBus646890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193153017922195,
                47.41815133548496
              ],
              [
                -1.193185240686078,
                47.41813128177362
              ],
              [
                -1.193185240686078,
                47.41813128177362
              ],
              [
                -1.193197145666148,
                47.41811332446226
              ],
              [
                -1.193192579997555,
                47.41811168989517
              ],
              [
                -1.193181000083601,
                47.41811852611663
              ],
              [
                -1.193181000083601,
                47.41811852611663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037369227783826454,
          "ground": "gnd"
        },
        "52_LVBranch271201": {
          "bus1": "52_LVBus646890",
          "bus2": "52_LVBus646891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193181000083601,
                47.41811852611663
              ],
              [
                -1.193181000083601,
                47.41811852611663
              ],
              [
                -1.192670339728165,
                47.41789421109923
              ],
              [
                -1.191998658255623,
                47.417596908552575
              ],
              [
                -1.191898483473771,
                47.417552970108844
              ],
              [
                -1.191698586571798,
                47.41746631274686
              ],
              [
                -1.190771647048079,
                47.41706445842999
              ],
              [
                -1.190771647048079,
                47.41706445842999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21631073320006652,
          "ground": "gnd"
        },
        "52_LVBranch243028": {
          "bus1": "52_LVBus646891",
          "bus2": "52_LVBus646892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190771647048079,
                47.41706445842999
              ],
              [
                -1.190771647048079,
                47.41706445842999
              ],
              [
                -1.190773288150202,
                47.4170688114538
              ],
              [
                -1.190842771821318,
                47.4171738342937
              ],
              [
                -1.191029867047222,
                47.41767058269996
              ],
              [
                -1.191034936976363,
                47.41768405148392
              ],
              [
                -1.190478825862881,
                47.41760309957022
              ],
              [
                -1.190472342499595,
                47.41760215363991
              ],
              [
                -1.190472342499595,
                47.41760215363991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11526832862253804,
          "ground": "gnd"
        },
        "52_LVBranch013413": {
          "bus1": "52_LVBus646891",
          "bus2": "52_LVBus646893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.190771647048079,
                47.41706445842999
              ],
              [
                -1.190771647048079,
                47.41706445842999
              ],
              [
                -1.189976029818015,
                47.416758514573246
              ],
              [
                -1.189954373113099,
                47.4167501883709
              ],
              [
                -1.189884828183114,
                47.416724034541005
              ],
              [
                -1.189854082707832,
                47.41671247365648
              ],
              [
                -1.189848287104495,
                47.41671029117184
              ],
              [
                -1.189848287104495,
                47.41671029117184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08003549291391063,
          "ground": "gnd"
        },
        "52_LVBranch428880": {
          "bus1": "52_MVLV083405_LV",
          "bus2": "52_LVBus646883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193153017922195,
                47.41815133548496
              ],
              [
                -1.193194598566181,
                47.4181451869547
              ],
              [
                -1.193194598566181,
                47.4181451869547
              ],
              [
                -1.193199403219522,
                47.41814201499732
              ],
              [
                -1.193246336106666,
                47.41808084964923
              ],
              [
                -1.193585598821537,
                47.41822980324246
              ],
              [
                -1.193810302568219,
                47.41832496605064
              ],
              [
                -1.193829937556418,
                47.418328986205545
              ],
              [
                -1.193851948987582,
                47.41832902603818
              ],
              [
                -1.194014503373326,
                47.418308426600454
              ],
              [
                -1.194049624497177,
                47.418388041717186
              ],
              [
                -1.194072055188387,
                47.41843888840491
              ],
              [
                -1.194096213409469,
                47.418437088869844
              ],
              [
                -1.194096213409469,
                47.418437088869844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09131141171240381,
          "ground": "gnd"
        },
        "52_LVBranch320075": {
          "bus1": "52_LVBus646883",
          "bus2": "52_LVBus646884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194096213409469,
                47.418437088869844
              ],
              [
                -1.194096213409469,
                47.418437088869844
              ],
              [
                -1.194093864373329,
                47.41845911276843
              ],
              [
                -1.194063486494986,
                47.41874423000199
              ],
              [
                -1.194070832748735,
                47.41879045852424
              ],
              [
                -1.194092982314643,
                47.41883284983903
              ],
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.194204031766198,
                47.419045346409035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06947416481759676,
          "ground": "gnd"
        },
        "52_LVBranch514688": {
          "bus1": "52_LVBus646884",
          "bus2": "52_LVBus646885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.19423192217834,
                47.41907145404334
              ],
              [
                -1.194242218865335,
                47.41908109853354
              ],
              [
                -1.194338557108873,
                47.41917360370359
              ],
              [
                -1.19438798467711,
                47.419211813134496
              ],
              [
                -1.194479777219892,
                47.41928274777447
              ],
              [
                -1.194550142095534,
                47.41934363016876
              ],
              [
                -1.194579743670637,
                47.41937714098913
              ],
              [
                -1.194586790112537,
                47.41938037459075
              ],
              [
                -1.19459317222572,
                47.41938759931308
              ],
              [
                -1.19459317222572,
                47.41938759931308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04817868702767418,
          "ground": "gnd"
        },
        "52_LVBranch300335": {
          "bus1": "52_LVBus646884",
          "bus2": "52_LVBus646886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.193837377067817,
                47.41949440619418
              ],
              [
                -1.193808502598054,
                47.41952977309361
              ],
              [
                -1.193789128564897,
                47.4195533428106
              ],
              [
                -1.193773399962673,
                47.419572461297555
              ],
              [
                -1.193733506852934,
                47.4196868609335
              ],
              [
                -1.193731789935381,
                47.419694791975296
              ],
              [
                -1.193661675658878,
                47.42008910828839
              ],
              [
                -1.193694545359685,
                47.4202960033404
              ],
              [
                -1.193694545359685,
                47.4202960033404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14826520810667998,
          "ground": "gnd"
        },
        "52_LVBranch154605": {
          "bus1": "52_LVBus646886",
          "bus2": "52_LVBus646887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.193694545359685,
                47.4202960033404
              ],
              [
                -1.193694545359685,
                47.4202960033404
              ],
              [
                -1.193720874761972,
                47.42029392157944
              ],
              [
                -1.194128648263542,
                47.420259745754485
              ],
              [
                -1.194248762418149,
                47.42024967924557
              ],
              [
                -1.19425534777025,
                47.420249154180325
              ],
              [
                -1.19425534777025,
                47.420249154180325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042636185796605455,
          "ground": "gnd"
        },
        "52_LVBranch204532": {
          "bus1": "52_LVBus646884",
          "bus2": "52_LVBus646888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.194204031766198,
                47.419045346409035
              ],
              [
                -1.194197848954449,
                47.41904373420461
              ],
              [
                -1.193413720554669,
                47.41883894843186
              ],
              [
                -1.193412411317662,
                47.41883861019118
              ],
              [
                -1.193407537790712,
                47.41883733618502
              ],
              [
                -1.193407537790712,
                47.41883733618502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0643987597452836,
          "ground": "gnd"
        },
        "52_LVBranch710680": {
          "bus1": "52_MVLV069614_LV",
          "bus2": "52_LVBus646837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.188603353963151,
                47.4180767601656
              ],
              [
                -1.188603353963151,
                47.4180767601656
              ],
              [
                -1.188715916194972,
                47.41812388969757
              ],
              [
                -1.188715916194972,
                47.41812388969757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00998018194549603,
          "ground": "gnd"
        },
        "52_LVBranch047794": {
          "bus1": "52_LVBus646837",
          "bus2": "52_LVBus646838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188715916194972,
                47.41812388969757
              ],
              [
                -1.188715916194972,
                47.41812388969757
              ],
              [
                -1.188659520298832,
                47.4183399699211
              ],
              [
                -1.188659520298832,
                47.4183399699211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024397605475435062,
          "ground": "gnd"
        },
        "52_LVBranch333890": {
          "bus1": "52_LVBus646838",
          "bus2": "52_LVBus646839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188659520298832,
                47.4183399699211
              ],
              [
                -1.188659520298832,
                47.4183399699211
              ],
              [
                -1.188820150947676,
                47.41829747526565
              ],
              [
                -1.188820150947676,
                47.41829747526565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013009442677402533,
          "ground": "gnd"
        },
        "52_LVBranch162419": {
          "bus1": "52_LVBus646839",
          "bus2": "52_LVBus646840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188820150947676,
                47.41829747526565
              ],
              [
                -1.188820150947676,
                47.41829747526565
              ],
              [
                -1.188846646591124,
                47.418297118323835
              ],
              [
                -1.189863111393053,
                47.418289757590586
              ],
              [
                -1.189863111393053,
                47.418289757590586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07870695547424741,
          "ground": "gnd"
        },
        "52_LVBranch703700": {
          "bus1": "52_LVBus646840",
          "bus2": "52_LVBus646841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189863111393053,
                47.418289757590586
              ],
              [
                -1.189863111393053,
                47.418289757590586
              ],
              [
                -1.189883548625101,
                47.418291872086165
              ],
              [
                -1.190038846751316,
                47.418309370956024
              ],
              [
                -1.190054897894734,
                47.41830674782353
              ],
              [
                -1.190794886922269,
                47.4181859773651
              ],
              [
                -1.190809807601201,
                47.41818291136117
              ],
              [
                -1.190809807601201,
                47.41818291136117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07329304973523357,
          "ground": "gnd"
        },
        "52_LVBranch263448": {
          "bus1": "52_LVBus646840",
          "bus2": "52_LVBus646842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189863111393053,
                47.418289757590586
              ],
              [
                -1.189863111393053,
                47.418289757590586
              ],
              [
                -1.189852652258151,
                47.41827322949236
              ],
              [
                -1.189671668843455,
                47.41796684870812
              ],
              [
                -1.189602780606242,
                47.417857971312145
              ],
              [
                -1.189600159094941,
                47.41785383723641
              ],
              [
                -1.189600159094941,
                47.41785383723641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052373110132789676,
          "ground": "gnd"
        },
        "52_LVBranch448698": {
          "bus1": "52_MVLV069614_LV",
          "bus2": "52_LVBus646831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.188603120731049,
                47.41807363381905
              ],
              [
                -1.188603120731049,
                47.41807363381905
              ],
              [
                -1.18871254965861,
                47.418061134135996
              ],
              [
                -1.188842101988811,
                47.41807429548776
              ],
              [
                -1.188716585891447,
                47.418592293219554
              ],
              [
                -1.188647901335662,
                47.41887573873316
              ],
              [
                -1.188620106114886,
                47.41899047912899
              ],
              [
                -1.188517349441346,
                47.4194167509562
              ],
              [
                -1.188483474209058,
                47.41955411485539
              ],
              [
                -1.188492330769501,
                47.4195971731265
              ],
              [
                -1.188536887063788,
                47.41962637607672
              ],
              [
                -1.189180553693227,
                47.41969997922593
              ],
              [
                -1.189262743312747,
                47.41970925268381
              ],
              [
                -1.189271067188105,
                47.41971595930679
              ],
              [
                -1.189271067188105,
                47.41971595930679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.25101849042283797,
          "ground": "gnd"
        },
        "52_LVBranch865232": {
          "bus1": "52_LVBus646831",
          "bus2": "52_LVBus646832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189271067188105,
                47.41971595930679
              ],
              [
                -1.189271067188105,
                47.41971595930679
              ],
              [
                -1.189287693839104,
                47.41970076695178
              ],
              [
                -1.189428307997555,
                47.41966046615006
              ],
              [
                -1.189428307997555,
                47.41966046615006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013621817755835448,
          "ground": "gnd"
        },
        "52_LVBranch771167": {
          "bus1": "52_LVBus646832",
          "bus2": "52_LVBus646835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189428307997555,
                47.41966046615006
              ],
              [
                -1.189428307997555,
                47.41966046615006
              ],
              [
                -1.189560836984774,
                47.419661002315955
              ],
              [
                -1.189567365883068,
                47.41966102849088
              ],
              [
                -1.189720437814214,
                47.419661658881466
              ],
              [
                -1.189779792764118,
                47.419658652742484
              ],
              [
                -1.189799238924297,
                47.4196431672997
              ],
              [
                -1.189797043365497,
                47.41961659085853
              ],
              [
                -1.189797043365497,
                47.41961659085853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03175686850763919,
          "ground": "gnd"
        },
        "52_LVBranch635745": {
          "bus1": "52_LVBus646832",
          "bus2": "52_LVBus646833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189428307997555,
                47.41966046615006
              ],
              [
                -1.189428307997555,
                47.41966046615006
              ],
              [
                -1.189387050123806,
                47.4195581752381
              ],
              [
                -1.189399517470844,
                47.419546089967554
              ],
              [
                -1.189431471496006,
                47.4195478176486
              ],
              [
                -1.189431471496006,
                47.4195478176486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01585011725065499,
          "ground": "gnd"
        },
        "52_LVBranch589325": {
          "bus1": "52_LVBus646833",
          "bus2": "52_LVBus646834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.189431471496006,
                47.4195478176486
              ],
              [
                -1.189431471496006,
                47.4195478176486
              ],
              [
                -1.189413741384197,
                47.41952044492242
              ],
              [
                -1.189511112496661,
                47.41944814608535
              ],
              [
                -1.189709141279049,
                47.419336403261106
              ],
              [
                -1.189846486437156,
                47.41917709432031
              ],
              [
                -1.189932876276728,
                47.41910085271921
              ],
              [
                -1.18998963184014,
                47.419068986248064
              ],
              [
                -1.190039405116342,
                47.41904467992791
              ],
              [
                -1.190084996559815,
                47.419015917896864
              ],
              [
                -1.190124275004238,
                47.41897274345869
              ],
              [
                -1.190161488673315,
                47.41891199274847
              ],
              [
                -1.190197799417217,
                47.41875636552582
              ],
              [
                -1.190240354717029,
                47.418722221407975
              ],
              [
                -1.190312581685651,
                47.418689604127714
              ],
              [
                -1.190418154680897,
                47.41867334857917
              ],
              [
                -1.190441911456002,
                47.41866968917947
              ],
              [
                -1.190453716918061,
                47.418676082514466
              ],
              [
                -1.190469526114666,
                47.41868464088584
              ],
              [
                -1.190469526114666,
                47.41868464088584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13440971819958697,
          "ground": "gnd"
        },
        "52_LVBranch728872": {
          "bus1": "52_MVLV069614_LV",
          "bus2": "52_LVBus646828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.188601790400079,
                47.418070567904444
              ],
              [
                -1.188601790400079,
                47.418070567904444
              ],
              [
                -1.188700300110208,
                47.41808834872101
              ],
              [
                -1.188700300110208,
                47.41808834872101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007691977466928449,
          "ground": "gnd"
        },
        "52_LVBranch353597": {
          "bus1": "52_LVBus646828",
          "bus2": "52_LVBus646829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188700300110208,
                47.41808834872101
              ],
              [
                -1.188700300110208,
                47.41808834872101
              ],
              [
                -1.188701346177453,
                47.4180839048116
              ],
              [
                -1.188748108761305,
                47.41788645949181
              ],
              [
                -1.188767607142822,
                47.4178041526527
              ],
              [
                -1.188871302504674,
                47.41736627223484
              ],
              [
                -1.188963193059961,
                47.41697820217451
              ],
              [
                -1.189063264750156,
                47.41655558578436
              ],
              [
                -1.189079058690699,
                47.416480667060696
              ],
              [
                -1.189090317027742,
                47.41642723542311
              ],
              [
                -1.189092196017692,
                47.41641833607346
              ],
              [
                -1.189094074412843,
                47.41640942773769
              ],
              [
                -1.189095953401543,
                47.41640052838792
              ],
              [
                -1.189416701001039,
                47.41487904360923
              ],
              [
                -1.1896728181975,
                47.41459583725017
              ],
              [
                -1.189674128791251,
                47.41459439265934
              ],
              [
                -1.189676292238105,
                47.41459200365256
              ],
              [
                -1.189676292238105,
                47.41459200365256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39833891312408365,
          "ground": "gnd"
        },
        "52_LVBranch944891": {
          "bus1": "52_MVLV069614_LV",
          "bus2": "52_LVBus646817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188583515193891,
                47.41807586979329
              ],
              [
                -1.188599337490055,
                47.41808403182497
              ],
              [
                -1.188599337490055,
                47.41808403182497
              ],
              [
                -1.188609885690183,
                47.41808947317821
              ],
              [
                -1.188624335821724,
                47.41813306339348
              ],
              [
                -1.188678574082559,
                47.418161043910125
              ],
              [
                -1.188678574082559,
                47.418161043910125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011108145666714994,
          "ground": "gnd"
        },
        "52_LVBranch017843": {
          "bus1": "52_LVBus646817",
          "bus2": "52_LVBus646818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188678574082559,
                47.418161043910125
              ],
              [
                -1.188678574082559,
                47.418161043910125
              ],
              [
                -1.18863304109954,
                47.41834077652692
              ],
              [
                -1.18863304109954,
                47.41834077652692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020275740666264704,
          "ground": "gnd"
        },
        "52_LVBranch053010": {
          "bus1": "52_LVBus646818",
          "bus2": "52_LVBus646819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18863304109954,
                47.41834077652692
              ],
              [
                -1.18863304109954,
                47.41834077652692
              ],
              [
                -1.188632034740366,
                47.41834521922534
              ],
              [
                -1.188503600598203,
                47.41890440050001
              ],
              [
                -1.188493116777215,
                47.41895652081109
              ],
              [
                -1.188502594217615,
                47.418908843196455
              ],
              [
                -1.188502594217615,
                47.418908843196455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07461705312954472,
          "ground": "gnd"
        },
        "52_LVBranch212646": {
          "bus1": "52_LVBus646819",
          "bus2": "52_LVBus646826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188502594217615,
                47.418908843196455
              ],
              [
                -1.188502594217615,
                47.418908843196455
              ],
              [
                -1.188012458867656,
                47.41916058133374
              ],
              [
                -1.188012458867656,
                47.41916058133374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046381452520492236,
          "ground": "gnd"
        },
        "52_LVBranch137204": {
          "bus1": "52_LVBus646819",
          "bus2": "52_LVBus646820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188502594217615,
                47.418908843196455
              ],
              [
                -1.188502594217615,
                47.418908843196455
              ],
              [
                -1.188319827309046,
                47.41942502738227
              ],
              [
                -1.18830006906451,
                47.41949379070697
              ],
              [
                -1.18830006906451,
                47.41949379070697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0668118006601672,
          "ground": "gnd"
        },
        "52_LVBranch144253": {
          "bus1": "52_LVBus646820",
          "bus2": "52_LVBus646823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18830006906451,
                47.41949379070697
              ],
              [
                -1.18830006906451,
                47.41949379070697
              ],
              [
                -1.187921864381029,
                47.41939542272859
              ],
              [
                -1.187843451158717,
                47.419375030246215
              ],
              [
                -1.187815275220515,
                47.41935057762285
              ],
              [
                -1.187801342481195,
                47.41933528066445
              ],
              [
                -1.187578978870086,
                47.419056638406055
              ],
              [
                -1.187503904353473,
                47.41898257828278
              ],
              [
                -1.187115727558031,
                47.418722400575035
              ],
              [
                -1.187098937089795,
                47.418714844089045
              ],
              [
                -1.187048456826735,
                47.418692132911175
              ],
              [
                -1.187034360113804,
                47.418685790996285
              ],
              [
                -1.186901773352188,
                47.41862612345614
              ],
              [
                -1.186576959330386,
                47.4184799434099
              ],
              [
                -1.186571572669865,
                47.418477325115674
              ],
              [
                -1.186571572669865,
                47.418477325115674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1780229306556387,
          "ground": "gnd"
        },
        "52_LVBranch526446": {
          "bus1": "52_LVBus646823",
          "bus2": "52_LVBus646824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186571572669865,
                47.418477325115674
              ],
              [
                -1.186571572669865,
                47.418477325115674
              ],
              [
                -1.186620297737548,
                47.418431721349506
              ],
              [
                -1.186567681422247,
                47.41840719313534
              ],
              [
                -1.18648068143732,
                47.418366639765104
              ],
              [
                -1.186278591624544,
                47.418171602933626
              ],
              [
                -1.186270146891047,
                47.418163459124074
              ],
              [
                -1.186275411043336,
                47.4181509721835
              ],
              [
                -1.186275411043336,
                47.4181509721835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048104599311584985,
          "ground": "gnd"
        },
        "52_LVBranch544735": {
          "bus1": "52_LVBus646824",
          "bus2": "52_LVBus646825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186275411043336,
                47.4181509721835
              ],
              [
                -1.186275411043336,
                47.4181509721835
              ],
              [
                -1.186252897835877,
                47.41815156747462
              ],
              [
                -1.185519486666227,
                47.41751570537505
              ],
              [
                -1.185420849587871,
                47.41746242240281
              ],
              [
                -1.18529067976878,
                47.41741175576777
              ],
              [
                -1.185093131542373,
                47.41737473680228
              ],
              [
                -1.184305577825085,
                47.41737808119101
              ],
              [
                -1.184265920363615,
                47.4174238042757
              ],
              [
                -1.184244433142218,
                47.41744857112521
              ],
              [
                -1.184244433142218,
                47.41744857112521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19630845112563008,
          "ground": "gnd"
        },
        "52_LVBranch036694": {
          "bus1": "52_LVBus646820",
          "bus2": "52_LVBus646821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.18830006906451,
                47.41949379070697
              ],
              [
                -1.18830006906451,
                47.41949379070697
              ],
              [
                -1.188446556988394,
                47.419903520397646
              ],
              [
                -1.188446556988394,
                47.419903520397646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04687528803793947,
          "ground": "gnd"
        },
        "52_LVBranch326899": {
          "bus1": "52_LVBus646821",
          "bus2": "52_LVBus646822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.188446556988394,
                47.419903520397646
              ],
              [
                -1.188446556988394,
                47.419903520397646
              ],
              [
                -1.189293488302872,
                47.42043837385521
              ],
              [
                -1.189736261468361,
                47.42067557740295
              ],
              [
                -1.189802391510471,
                47.42071100173387
              ],
              [
                -1.189802391510471,
                47.42071100173387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13621524001440846,
          "ground": "gnd"
        },
        "52_236685": {
          "bus1": "52_MVLV003697",
          "bus2": "52_MVLV097524",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186229146103681,
                47.41547097707764
              ],
              [
                -1.186248473202933,
                47.41547899669202
              ],
              [
                -1.186256484541664,
                47.41548681153353
              ],
              [
                -1.186257776031899,
                47.41549270596266
              ],
              [
                -1.186258342402077,
                47.41549525490818
              ],
              [
                -1.186254858567104,
                47.41550296048258
              ],
              [
                -1.186246349468379,
                47.41551270991466
              ],
              [
                -1.186241247865417,
                47.415518015604505
              ],
              [
                -1.186192010421788,
                47.41556586796101
              ],
              [
                -1.186170039096716,
                47.4155881017924
              ],
              [
                -1.186138327456348,
                47.415628757516714
              ],
              [
                -1.186111444546947,
                47.41566037912554
              ],
              [
                -1.186081426113237,
                47.41568771114756
              ],
              [
                -1.186022814931766,
                47.41573945943742
              ],
              [
                -1.185913289861121,
                47.41583899388837
              ],
              [
                -1.185843141772834,
                47.415901051857574
              ],
              [
                -1.18578240325398,
                47.415955746093665
              ],
              [
                -1.185705145428029,
                47.416026052088974
              ],
              [
                -1.185674027216765,
                47.41605200381066
              ],
              [
                -1.185561770772675,
                47.4161553937582
              ],
              [
                -1.185503165981235,
                47.41620825806688
              ],
              [
                -1.185338967443985,
                47.41635092007243
              ],
              [
                -1.185260650005421,
                47.41641986233021
              ],
              [
                -1.185192828936993,
                47.41648222720134
              ],
              [
                -1.185145649525707,
                47.416526117608626
              ],
              [
                -1.185110974090976,
                47.416558876505704
              ],
              [
                -1.185036319609575,
                47.41662584325598
              ],
              [
                -1.184992093191676,
                47.41666343085852
              ],
              [
                -1.18496034156629,
                47.41669225595369
              ],
              [
                -1.184883438548729,
                47.41676113686752
              ],
              [
                -1.184775380761053,
                47.41684940625157
              ],
              [
                -1.184735050037547,
                47.41688090544446
              ],
              [
                -1.184697910892455,
                47.41690087223091
              ],
              [
                -1.18467212335343,
                47.416909931722444
              ],
              [
                -1.184627971585523,
                47.416922944560525
              ],
              [
                -1.184604989002039,
                47.41692666926592
              ],
              [
                -1.184598801947013,
                47.41693020706878
              ],
              [
                -1.18459460352471,
                47.416933324195774
              ],
              [
                -1.184590634207586,
                47.41694051323303
              ],
              [
                -1.184658044648727,
                47.41705249968122
              ],
              [
                -1.184679651037692,
                47.41708839910063
              ],
              [
                -1.184691825059514,
                47.41709597032894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22701263441771202,
          "ground": "gnd"
        },
        "52_292038": {
          "bus1": "52_MVLV097524",
          "bus2": "52_MVLV015426",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184691825059514,
                47.41709597032894
              ],
              [
                -1.184666187610795,
                47.41708842159
              ],
              [
                -1.184642084143286,
                47.417047051590934
              ],
              [
                -1.184582817614903,
                47.41694528916598
              ],
              [
                -1.184578306420877,
                47.41693463045048
              ],
              [
                -1.184575736964389,
                47.416925452362946
              ],
              [
                -1.184562419109917,
                47.416926875059936
              ],
              [
                -1.184548799267517,
                47.41692754159108
              ],
              [
                -1.184502191250729,
                47.41692867160151
              ],
              [
                -1.184422619209915,
                47.416925005891315
              ],
              [
                -1.184368396168319,
                47.416919299283805
              ],
              [
                -1.184315259528197,
                47.41691015602773
              ],
              [
                -1.184273284648947,
                47.416898278049054
              ],
              [
                -1.184226968709077,
                47.41688052636086
              ],
              [
                -1.184183508289538,
                47.41685880698909
              ],
              [
                -1.184123669056917,
                47.416826105612614
              ],
              [
                -1.184062060806541,
                47.41679393524596
              ],
              [
                -1.184014965151873,
                47.41677039952114
              ],
              [
                -1.18394873094205,
                47.41673728032942
              ],
              [
                -1.183852808841715,
                47.41668930698762
              ],
              [
                -1.183794630595229,
                47.41665945425777
              ],
              [
                -1.183553033371698,
                47.41653225459728
              ],
              [
                -1.183472728051763,
                47.416490946203496
              ],
              [
                -1.183397240766806,
                47.41645449751118
              ],
              [
                -1.183337767345067,
                47.416424107695164
              ],
              [
                -1.183298498190762,
                47.41640316994278
              ],
              [
                -1.183216951238265,
                47.416359323961416
              ],
              [
                -1.18315018601889,
                47.4163243746392
              ],
              [
                -1.18309241134039,
                47.4162962020815
              ],
              [
                -1.18306053097986,
                47.41627947856756
              ],
              [
                -1.182997673213182,
                47.41624765181135
              ],
              [
                -1.182962820373766,
                47.416229505980894
              ],
              [
                -1.182874897557436,
                47.41618331451762
              ],
              [
                -1.182795601896594,
                47.41614382082371
              ],
              [
                -1.182713619879972,
                47.41610080711687
              ],
              [
                -1.182655576831622,
                47.416069365005534
              ],
              [
                -1.182631637804461,
                47.416057991448376
              ],
              [
                -1.182589799077495,
                47.41604454202527
              ],
              [
                -1.182550541702236,
                47.41603442665878
              ],
              [
                -1.182521535552984,
                47.41602466584488
              ],
              [
                -1.18247688648832,
                47.41599958745182
              ],
              [
                -1.18246184624083,
                47.41599078856048
              ],
              [
                -1.182413930290652,
                47.41596384658586
              ],
              [
                -1.182387940059951,
                47.41595113971395
              ],
              [
                -1.182375674488953,
                47.415948604359215
              ],
              [
                -1.182363230998159,
                47.41595020731631
              ],
              [
                -1.182354930436562,
                47.41595508785737
              ],
              [
                -1.182327876501623,
                47.41597691720237
              ],
              [
                -1.182297008811615,
                47.41600286935453
              ],
              [
                -1.182275253136259,
                47.41602116102022
              ],
              [
                -1.182264815998084,
                47.41602884378324
              ],
              [
                -1.182260299990565,
                47.416040416369356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23339117745789675,
          "ground": "gnd"
        },
        "52_292031": {
          "bus1": "52_MVLV015426",
          "bus2": "52_MVLV042493",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182260299990565,
                47.416040416369356
              ],
              [
                -1.18225998978089,
                47.41602586610056
              ],
              [
                -1.182302475616411,
                47.41599002528236
              ],
              [
                -1.182339658579421,
                47.415958658685334
              ],
              [
                -1.182360136099941,
                47.415945925414036
              ],
              [
                -1.182356768210739,
                47.41593770799731
              ],
              [
                -1.182348010701096,
                47.41593164438849
              ],
              [
                -1.182315888256677,
                47.415911848624816
              ],
              [
                -1.182288117265528,
                47.41588944439286
              ],
              [
                -1.182253196393833,
                47.415858199398464
              ],
              [
                -1.182163619096847,
                47.415810436989226
              ],
              [
                -1.182007529634664,
                47.41573032807838
              ],
              [
                -1.181875748664542,
                47.41566357136088
              ],
              [
                -1.181653510302542,
                47.41554635022318
              ],
              [
                -1.181497201216285,
                47.415461682240085
              ],
              [
                -1.181456582717452,
                47.41543997454832
              ],
              [
                -1.181357732622756,
                47.41538675781787
              ],
              [
                -1.181277515094693,
                47.4153447159832
              ],
              [
                -1.181179074199044,
                47.415294881230764
              ],
              [
                -1.181103452249726,
                47.4152579489956
              ],
              [
                -1.181059278932789,
                47.41523684446088
              ],
              [
                -1.181001986503492,
                47.41521252803897
              ],
              [
                -1.180980876788116,
                47.41520079803075
              ],
              [
                -1.180968682975426,
                47.41519170533789
              ],
              [
                -1.180950558934551,
                47.41517717432188
              ],
              [
                -1.180881687945792,
                47.415125540074115
              ],
              [
                -1.180807487573715,
                47.41506771986109
              ],
              [
                -1.180786976083973,
                47.41505238798856
              ],
              [
                -1.180748636672256,
                47.415021381545166
              ],
              [
                -1.180726919524431,
                47.414996217771744
              ],
              [
                -1.180719800466263,
                47.41497255517767
              ],
              [
                -1.180717225741655,
                47.41493151152874
              ],
              [
                -1.180709875402788,
                47.41488041134407
              ],
              [
                -1.180708674291521,
                47.414861196999865
              ],
              [
                -1.180704055282881,
                47.41481791943003
              ],
              [
                -1.180694505026794,
                47.41474935504799
              ],
              [
                -1.180684436933245,
                47.414672738693696
              ],
              [
                -1.180672787142603,
                47.41459466672144
              ],
              [
                -1.180659080468285,
                47.414511353826505
              ],
              [
                -1.180651622221101,
                47.41444614742387
              ],
              [
                -1.18064582315836,
                47.41438437519181
              ],
              [
                -1.180632400170461,
                47.41429128417363
              ],
              [
                -1.180634163909081,
                47.414284036255665
              ],
              [
                -1.180638783035795,
                47.41427905162939
              ],
              [
                -1.180646340739872,
                47.414275580422135
              ],
              [
                -1.180657163634958,
                47.41427495432325
              ],
              [
                -1.180756711566151,
                47.414272630836116
              ],
              [
                -1.180805597946248,
                47.41427148703557
              ],
              [
                -1.180825049078903,
                47.414270346537386
              ],
              [
                -1.180841653515686,
                47.414257019919184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2693629365154798,
          "ground": "gnd"
        },
        "52_268308": {
          "bus1": "52_MVLV042493",
          "bus2": "52_MVBus02376",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180841653515686,
                47.414257019919184
              ],
              [
                -1.180843979176781,
                47.41424803512504
              ],
              [
                -1.180837572873463,
                47.41423135609119
              ],
              [
                -1.180833509604657,
                47.41422566292456
              ],
              [
                -1.180823767354027,
                47.41422276258496
              ],
              [
                -1.180815793743056,
                47.41422274383478
              ],
              [
                -1.180754410921724,
                47.41422528495101
              ],
              [
                -1.180723428555187,
                47.41422656884273
              ],
              [
                -1.180645695412107,
                47.414229597874886
              ],
              [
                -1.180637448343197,
                47.41422744443837
              ],
              [
                -1.180633910475545,
                47.41422529193196
              ],
              [
                -1.180631577732677,
                47.41422029350334
              ],
              [
                -1.180631970218096,
                47.414205730880035
              ],
              [
                -1.180623921625952,
                47.414144243116695
              ],
              [
                -1.180620456181297,
                47.414122072200165
              ],
              [
                -1.180610929270491,
                47.41405446153051
              ],
              [
                -1.180603476369898,
                47.414010450707146
              ],
              [
                -1.180597971339973,
                47.413964597857614
              ],
              [
                -1.180590679878124,
                47.413887437875545
              ],
              [
                -1.180582159755009,
                47.41382221871353
              ],
              [
                -1.180579694628915,
                47.413786051963676
              ],
              [
                -1.180568289305855,
                47.41372495435032
              ],
              [
                -1.180554336741309,
                47.4136226231465
              ],
              [
                -1.180550620916356,
                47.41358438743916
              ],
              [
                -1.180547962860153,
                47.41356661301232
              ],
              [
                -1.18054357349569,
                47.41352319338102
              ],
              [
                -1.180538847908787,
                47.41346944721082
              ],
              [
                -1.180531464002746,
                47.41341139681976
              ],
              [
                -1.180517677991661,
                47.41333330870331
              ],
              [
                -1.180506710902915,
                47.41324224997382
              ],
              [
                -1.180500200125842,
                47.41319502303426
              ],
              [
                -1.180492958785848,
                47.413133501708366
              ],
              [
                -1.180493351349587,
                47.41311230302342
              ],
              [
                -1.180494875821965,
                47.41310062333267
              ],
              [
                -1.180498929114637,
                47.41307539657875
              ],
              [
                -1.180503987467255,
                47.41305897234251
              ],
              [
                -1.180524796493117,
                47.413011455276205
              ],
              [
                -1.180540763183013,
                47.412969559906884
              ],
              [
                -1.180561263695264,
                47.412924204198625
              ],
              [
                -1.180583042515785,
                47.41288636410908
              ],
              [
                -1.180582823192958,
                47.412886658908185
              ],
              [
                -1.180596675909976,
                47.412865204164795
              ],
              [
                -1.180623727860366,
                47.41282887855765
              ],
              [
                -1.180669876979392,
                47.412768759774785
              ],
              [
                -1.180687011347335,
                47.41274497223989
              ],
              [
                -1.180695720183015,
                47.41273643271259
              ],
              [
                -1.180703459846874,
                47.412730695921105
              ],
              [
                -1.180727298641805,
                47.41271825690993
              ],
              [
                -1.180776848914472,
                47.41269502373162
              ],
              [
                -1.180792246803314,
                47.41268493024636
              ],
              [
                -1.180801854232333,
                47.41267674156961
              ],
              [
                -1.180808222632172,
                47.41266972284334
              ],
              [
                -1.180814336541397,
                47.412661460275785
              ],
              [
                -1.180818089492868,
                47.412656015740204
              ],
              [
                -1.180838941352066,
                47.412609757876105
              ],
              [
                -1.180861538649271,
                47.412552759024344
              ],
              [
                -1.180880923755517,
                47.41250015278898
              ],
              [
                -1.180898632712742,
                47.41245752907669
              ],
              [
                -1.180911403607868,
                47.41242973223289
              ],
              [
                -1.180922909162565,
                47.412410302689786
              ],
              [
                -1.180931004987713,
                47.41239066165072
              ],
              [
                -1.180941553995121,
                47.41234929105713
              ],
              [
                -1.180949148926051,
                47.412328692794176
              ],
              [
                -1.181000180366235,
                47.412187964339026
              ],
              [
                -1.181015024152627,
                47.4121431316388
              ],
              [
                -1.181024914141254,
                47.4121157014818
              ],
              [
                -1.181046295717581,
                47.412066420069834
              ],
              [
                -1.181048483150026,
                47.41206137427681
              ],
              [
                -1.181051399669838,
                47.412057728975554
              ],
              [
                -1.181062148392362,
                47.4120513604308
              ],
              [
                -1.181075479735046,
                47.41204734449426
              ],
              [
                -1.18109113961674,
                47.41204826407652
              ],
              [
                -1.181116101148287,
                47.41205124196338
              ],
              [
                -1.181116101148287,
                47.41205124196338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27428875991370205,
          "ground": "gnd"
        },
        "52_LVBranch619783": {
          "bus1": "52_MVLV042493_LV",
          "bus2": "52_LVBus646773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180841653515686,
                47.414257019919184
              ],
              [
                -1.180824363638975,
                47.41426498289492
              ],
              [
                -1.180824363638975,
                47.41426498289492
              ],
              [
                -1.180806459058998,
                47.41426604036679
              ],
              [
                -1.180655309445508,
                47.41427218338087
              ],
              [
                -1.18064970850404,
                47.41427334407733
              ],
              [
                -1.180645105763507,
                47.41428179480074
              ],
              [
                -1.180645189323038,
                47.41428668151001
              ],
              [
                -1.180648835978104,
                47.41430938716571
              ],
              [
                -1.180660340251904,
                47.41438545564493
              ],
              [
                -1.180667640800482,
                47.41445611434747
              ],
              [
                -1.180673772479411,
                47.414509052409315
              ],
              [
                -1.18068850171371,
                47.41459399098435
              ],
              [
                -1.180693412016551,
                47.414672051704414
              ],
              [
                -1.180700742267086,
                47.414748589201125
              ],
              [
                -1.180713084925528,
                47.41481745588514
              ],
              [
                -1.180717669896422,
                47.41487972422166
              ],
              [
                -1.180722024547076,
                47.414920803811356
              ],
              [
                -1.180727519821513,
                47.4149266875632
              ],
              [
                -1.180780411250888,
                47.414922702806415
              ],
              [
                -1.180844426828532,
                47.414919037194664
              ],
              [
                -1.180861804839058,
                47.41492246178351
              ],
              [
                -1.180861804839058,
                47.41492246178351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09654041967278111,
          "ground": "gnd"
        },
        "52_LVBranch440083": {
          "bus1": "52_MVLV042493_LV",
          "bus2": "52_LVBus646771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180841653515686,
                47.414257019919184
              ],
              [
                -1.180823804458168,
                47.41426153329703
              ],
              [
                -1.180823804458168,
                47.41426153329703
              ],
              [
                -1.180806316205887,
                47.41426206487792
              ],
              [
                -1.180653473445609,
                47.41426687271752
              ],
              [
                -1.180641551929048,
                47.41427035050518
              ],
              [
                -1.180638834418988,
                47.41427701513152
              ],
              [
                -1.180638873696522,
                47.41428645928255
              ],
              [
                -1.180653039029242,
                47.414383966778814
              ],
              [
                -1.180659348476871,
                47.41444684001112
              ],
              [
                -1.180665884974055,
                47.414509535262255
              ],
              [
                -1.180680311289607,
                47.41459350159379
              ],
              [
                -1.180688363562204,
                47.414657456370016
              ],
              [
                -1.180677618608317,
                47.41466610279004
              ],
              [
                -1.180666895019046,
                47.41466783337931
              ],
              [
                -1.18064936810654,
                47.414667177560766
              ],
              [
                -1.180607172856189,
                47.41466820795278
              ],
              [
                -1.180607172856189,
                47.41466820795278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06368891348572041,
          "ground": "gnd"
        },
        "52_LVBranch450734": {
          "bus1": "52_MVLV042493_LV",
          "bus2": "52_LVBus646769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180841653515686,
                47.414257019919184
              ],
              [
                -1.180823568537625,
                47.41425795681931
              ],
              [
                -1.180823568537625,
                47.41425795681931
              ],
              [
                -1.180649877489186,
                47.41426323629362
              ],
              [
                -1.180633445966858,
                47.41426128660232
              ],
              [
                -1.180627331317181,
                47.41425626806219
              ],
              [
                -1.180622629666688,
                47.414206708103755
              ],
              [
                -1.180614497305771,
                47.414145357948456
              ],
              [
                -1.180610880707054,
                47.414123308679876
              ],
              [
                -1.18060320655257,
                47.41406830152008
              ],
              [
                -1.180600808677108,
                47.41405145561906
              ],
              [
                -1.180595797997038,
                47.414046079373755
              ],
              [
                -1.180585230860334,
                47.41404133122572
              ],
              [
                -1.180579279824662,
                47.414039999409006
              ],
              [
                -1.180558858211681,
                47.414039899781365
              ],
              [
                -1.18052884078623,
                47.41404092919187
              ],
              [
                -1.1805285983626006,
                47.41403785714349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04391074930891598,
          "ground": "gnd"
        },
        "52_LVBranch756666": {
          "bus1": "52_LVBus646769",
          "bus2": "52_LVBus1149113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1805285983626006,
                47.41403785714349
              ],
              [
                -1.180528355938971,
                47.41403478509511
              ],
              [
                -1.180559368622579,
                47.41403436472844
              ],
              [
                -1.180577046494218,
                47.41403308907959
              ],
              [
                -1.180590474393062,
                47.4140299256766
              ],
              [
                -1.180594185767762,
                47.41402525677449
              ],
              [
                -1.180593110361678,
                47.4140103605926
              ],
              [
                -1.180586974038136,
                47.4139645899598
              ],
              [
                -1.180578872659102,
                47.413889228410795
              ],
              [
                -1.180571428232953,
                47.413823625391515
              ],
              [
                -1.180569165237686,
                47.413789316355654
              ],
              [
                -1.180558301924655,
                47.41372658152168
              ],
              [
                -1.180551828957719,
                47.41368294609426
              ],
              [
                -1.180544007931284,
                47.413626313639554
              ],
              [
                -1.180539010952087,
                47.41358695533767
              ],
              [
                -1.180538157497056,
                47.413566775979305
              ],
              [
                -1.180533201012814,
                47.41347031216446
              ],
              [
                -1.180523686511826,
                47.41341274072213
              ],
              [
                -1.180515221161738,
                47.41336443867123
              ],
              [
                -1.180510318811066,
                47.4133339555758
              ],
              [
                -1.180502927168046,
                47.41328725063893
              ],
              [
                -1.180501714075371,
                47.41327348415647
              ],
              [
                -1.180495077521215,
                47.41326879661923
              ],
              [
                -1.180486701181894,
                47.41326729540336
              ],
              [
                -1.180432572086381,
                47.41327280337824
              ],
              [
                -1.180432572086381,
                47.41327280337824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09475876782782383,
          "ground": "gnd"
        },
        "52_LVBranch394432": {
          "bus1": "52_MVLV042493_LV",
          "bus2": "52_LVBus646767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180841653515686,
                47.414257019919184
              ],
              [
                -1.180824288368411,
                47.414254189215455
              ],
              [
                -1.180824288368411,
                47.414254189215455
              ],
              [
                -1.180653012296603,
                47.414259881511555
              ],
              [
                -1.180641143562298,
                47.41425812628839
              ],
              [
                -1.180633542224838,
                47.41425470164872
              ],
              [
                -1.18062822605556,
                47.41420588070009
              ],
              [
                -1.180619583706598,
                47.414144239905035
              ],
              [
                -1.180616105220704,
                47.4141224745712
              ],
              [
                -1.180599268870467,
                47.414010614609545
              ],
              [
                -1.18059340028,
                47.41396427758245
              ],
              [
                -1.180585867759184,
                47.41388808837048
              ],
              [
                -1.180577526464945,
                47.4138221614497
              ],
              [
                -1.180574525437746,
                47.413792953182835
              ],
              [
                -1.180576770887101,
                47.41378657302874
              ],
              [
                -1.180582685567038,
                47.41378272856756
              ],
              [
                -1.18063970825416,
                47.41378206685812
              ],
              [
                -1.1806772886847,
                47.4137804653754
              ],
              [
                -1.180686601107974,
                47.41377805734092
              ],
              [
                -1.180697308332364,
                47.413771455999424
              ],
              [
                -1.180695529736766,
                47.41376862423298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07641710902014069,
          "ground": "gnd"
        },
        "52_LVBranch660678": {
          "bus1": "52_LVBus646767",
          "bus2": "52_LVBus1149132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.180695529736766,
                47.41376862423298
              ],
              [
                -1.180693751141168,
                47.413765792466535
              ],
              [
                -1.18068524604968,
                47.41377440682976
              ],
              [
                -1.180675459217269,
                47.41377585683653
              ],
              [
                -1.180639428290412,
                47.413777420225365
              ],
              [
                -1.180584269075081,
                47.41377878164325
              ],
              [
                -1.180577693678833,
                47.41377844125186
              ],
              [
                -1.18057430147415,
                47.413775077761684
              ],
              [
                -1.180572317692958,
                47.41377134731361
              ],
              [
                -1.180564122137085,
                47.41372512603049
              ],
              [
                -1.180558365414354,
                47.41368370186089
              ],
              [
                -1.180551361198408,
                47.41362979984786
              ],
              [
                -1.180547957925196,
                47.4135973082885
              ],
              [
                -1.180544303687162,
                47.41356965958205
              ],
              [
                -1.180544937191497,
                47.41356438190701
              ],
              [
                -1.180550257681986,
                47.413563193720776
              ],
              [
                -1.180553443810469,
                47.413562628664245
              ],
              [
                -1.180599402063336,
                47.413561546917734
              ],
              [
                -1.180641835922102,
                47.41355932070222
              ],
              [
                -1.180655525483098,
                47.413560930534764
              ],
              [
                -1.180669141730096,
                47.413564847655046
              ],
              [
                -1.1806704660830745,
                47.41356189906189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042823313535384065,
          "ground": "gnd"
        },
        "52_LVBranch549321": {
          "bus1": "52_LVBus1149132",
          "bus2": "52_LVBus1149196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1806704660830745,
                47.41356189906189
              ],
              [
                -1.180671790436053,
                47.41355895046873
              ],
              [
                -1.180656275548101,
                47.413557017945806
              ],
              [
                -1.180642217882959,
                47.41355465394972
              ],
              [
                -1.180599230184286,
                47.41355713110722
              ],
              [
                -1.180548972203399,
                47.413557380098815
              ],
              [
                -1.1805462365924,
                47.413555725446656
              ],
              [
                -1.180544299458091,
                47.413551093166
              ],
              [
                -1.18054559908053,
                47.413538618941864
              ],
              [
                -1.180547387764413,
                47.41352149271866
              ],
              [
                -1.180542494008665,
                47.413470425890786
              ],
              [
                -1.180536134800465,
                47.41341121883656
              ],
              [
                -1.180527438657961,
                47.41336263566842
              ],
              [
                -1.180523699300184,
                47.41333289158126
              ],
              [
                -1.180516362174239,
                47.41328701336903
              ],
              [
                -1.180511968717973,
                47.41324232427352
              ],
              [
                -1.180499575391937,
                47.41313466923102
              ],
              [
                -1.180499147174475,
                47.41311349549313
              ],
              [
                -1.180500380393016,
                47.4131030312102
              ],
              [
                -1.180503610919563,
                47.413079207097766
              ],
              [
                -1.180504727742911,
                47.41307079929741
              ],
              [
                -1.180506390073013,
                47.41306684097273
              ],
              [
                -1.180509054957164,
                47.413063401428765
              ],
              [
                -1.180561314983833,
                47.413069178390884
              ],
              [
                -1.180605910409054,
                47.41307539539324
              ],
              [
                -1.180623543066859,
                47.41308289113969
              ],
              [
                -1.18062785242054,
                47.413088495795556
              ],
              [
                -1.18062785242054,
                47.413088495795556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0743227937421788,
          "ground": "gnd"
        },
        "52_LVBranch412686": {
          "bus1": "52_MVLV015426_LV",
          "bus2": "52_LVBus646687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182260299990565,
                47.416040416369356
              ],
              [
                -1.182276841386204,
                47.41603457392078
              ],
              [
                -1.182276841386204,
                47.41603457392078
              ],
              [
                -1.182283423836965,
                47.41602918737356
              ],
              [
                -1.182291264190688,
                47.41602356448418
              ],
              [
                -1.182341519422565,
                47.41598263416293
              ],
              [
                -1.1823670261811,
                47.41596148215277
              ],
              [
                -1.182374184157113,
                47.41595396212443
              ],
              [
                -1.182381784560641,
                47.41595374901201
              ],
              [
                -1.182387311227935,
                47.41595548082595
              ],
              [
                -1.182410467883779,
                47.41596746349188
              ],
              [
                -1.182456984244771,
                47.41599430396279
              ],
              [
                -1.182518922420815,
                47.416028085848815
              ],
              [
                -1.182549966030194,
                47.41603856806412
              ],
              [
                -1.182587704262511,
                47.41604837846743
              ],
              [
                -1.182630008962712,
                47.416062858201514
              ],
              [
                -1.182653456979492,
                47.41607483196089
              ],
              [
                -1.182788478373444,
                47.41614683775735
              ],
              [
                -1.182992529292809,
                47.4162521212461
              ],
              [
                -1.183055449459705,
                47.41628288361784
              ],
              [
                -1.183068205210108,
                47.41629083349594
              ],
              [
                -1.183067804419296,
                47.416299030456244
              ],
              [
                -1.183064766354529,
                47.41630445331371
              ],
              [
                -1.183056677157923,
                47.416312334861466
              ],
              [
                -1.182998902595547,
                47.41637520318849
              ],
              [
                -1.182981050188431,
                47.416388315941845
              ],
              [
                -1.1829841504174945,
                47.41639056723179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08919334667617256,
          "ground": "gnd"
        },
        "52_LVBranch505125": {
          "bus1": "52_LVBus646687",
          "bus2": "52_LVBus1149178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1829841504174945,
                47.41639056723179
              ],
              [
                -1.182987250646558,
                47.41639281852172
              ],
              [
                -1.183001452272162,
                47.41637644925197
              ],
              [
                -1.18305957759991,
                47.416314272578624
              ],
              [
                -1.183069661086574,
                47.41630444850796
              ],
              [
                -1.183080313697007,
                47.416300432809926
              ],
              [
                -1.183090722723116,
                47.41630257435255
              ],
              [
                -1.183102042170527,
                47.41630665110793
              ],
              [
                -1.183147154271244,
                47.41632949116582
              ],
              [
                -1.183212022522097,
                47.41636403897651
              ],
              [
                -1.183292447465189,
                47.41640696464936
              ],
              [
                -1.183332514639891,
                47.41643034526715
              ],
              [
                -1.183392311549684,
                47.416461013379
              ],
              [
                -1.183467714225054,
                47.416496582241614
              ],
              [
                -1.183624276863873,
                47.41657735921711
              ],
              [
                -1.183668567618526,
                47.41660061124645
              ],
              [
                -1.183690574779096,
                47.41661205237255
              ],
              [
                -1.183700766508717,
                47.41661753200835
              ],
              [
                -1.18370081750261,
                47.41662151929544
              ],
              [
                -1.183689387704939,
                47.416636669812384
              ],
              [
                -1.183632999096545,
                47.416703043934476
              ],
              [
                -1.183614851476148,
                47.41671530136729
              ],
              [
                -1.183614851476148,
                47.41671530136729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0840249499045808,
          "ground": "gnd"
        },
        "52_LVBranch510429": {
          "bus1": "52_MVLV015426_LV",
          "bus2": "52_LVBus646685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182260299990565,
                47.416040416369356
              ],
              [
                -1.182274384785496,
                47.416032325551896
              ],
              [
                -1.182274384785496,
                47.416032325551896
              ],
              [
                -1.182281076113983,
                47.41602698071487
              ],
              [
                -1.182286046008686,
                47.4160232909607
              ],
              [
                -1.182339434492679,
                47.41597998731513
              ],
              [
                -1.182363875761431,
                47.415957364013536
              ],
              [
                -1.182364985427437,
                47.415948650273734
              ],
              [
                -1.182364983973244,
                47.415938979865814
              ],
              [
                -1.182353029996863,
                47.41592850238164
              ],
              [
                -1.182318045755303,
                47.41590916281227
              ],
              [
                -1.182292624421412,
                47.415887587546266
              ],
              [
                -1.182258231715482,
                47.41585590329788
              ],
              [
                -1.182167371582684,
                47.41580679326176
              ],
              [
                -1.182105779741694,
                47.41577563888276
              ],
              [
                -1.18209655533639,
                47.41576832887279
              ],
              [
                -1.182096136225188,
                47.415768008463154
              ],
              [
                -1.182096136225188,
                47.415768008463154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040784535492579405,
          "ground": "gnd"
        },
        "52_LVBranch607266": {
          "bus1": "52_MVLV015426_LV",
          "bus2": "52_LVBus646683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.182260299990565,
                47.416040416369356
              ],
              [
                -1.182271396458077,
                47.41603046252183
              ],
              [
                -1.182271396458077,
                47.41603046252183
              ],
              [
                -1.18227605472296,
                47.416026070916764
              ],
              [
                -1.182282024248277,
                47.41602164844262
              ],
              [
                -1.182333179483831,
                47.41597847573798
              ],
              [
                -1.1823529904253,
                47.41596247622497
              ],
              [
                -1.182355547368068,
                47.41595619461536
              ],
              [
                -1.1823565846343,
                47.415944574738376
              ],
              [
                -1.182344347701773,
                47.41593423191568
              ],
              [
                -1.182311235277753,
                47.41591390799769
              ],
              [
                -1.182282333247017,
                47.41589185330266
              ],
              [
                -1.182247774221,
                47.41586227207461
              ],
              [
                -1.182160632709186,
                47.415814633686914
              ],
              [
                -1.182078251781693,
                47.415771991851386
              ],
              [
                -1.18202813425433,
                47.41574766484184
              ],
              [
                -1.182017235265595,
                47.41574211653084
              ],
              [
                -1.182005208293838,
                47.41574118562563
              ],
              [
                -1.181992246790316,
                47.41574519039285
              ],
              [
                -1.181980494115886,
                47.41575545229997
              ],
              [
                -1.181932595062104,
                47.41580092995154
              ],
              [
                -1.181929499941052,
                47.41582338134787
              ],
              [
                -1.181917816526007,
                47.41584032221599
              ],
              [
                -1.1819126090878065,
                47.415837698268064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06026821494483672,
          "ground": "gnd"
        },
        "52_LVBranch925470": {
          "bus1": "52_LVBus646683",
          "bus2": "52_LVBus1162272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1819126090878065,
                47.415837698268064
              ],
              [
                -1.181907401649606,
                47.41583507432014
              ],
              [
                -1.181922177344851,
                47.4158219742426
              ],
              [
                -1.181924200736571,
                47.415801374269755
              ],
              [
                -1.181976315477079,
                47.41575304018558
              ],
              [
                -1.181986644874444,
                47.415743523878
              ],
              [
                -1.181990683538157,
                47.41573275818106
              ],
              [
                -1.181982883581601,
                47.41572291070314
              ],
              [
                -1.181871351803114,
                47.41566709960882
              ],
              [
                -1.181646627900234,
                47.41555201597903
              ],
              [
                -1.181490172768677,
                47.41546593877635
              ],
              [
                -1.181449315962223,
                47.41544363504951
              ],
              [
                -1.181351936579449,
                47.41539099488838
              ],
              [
                -1.181270867604788,
                47.415348312627025
              ],
              [
                -1.181173410537266,
                47.41529851099067
              ],
              [
                -1.181097963855667,
                47.415262023631016
              ],
              [
                -1.181053593340653,
                47.41524195156058
              ],
              [
                -1.181012581591679,
                47.41522513592024
              ],
              [
                -1.180995383274672,
                47.415216996723274
              ],
              [
                -1.180973332212598,
                47.41520366557888
              ],
              [
                -1.180959653867053,
                47.41519398772095
              ],
              [
                -1.180943422396004,
                47.41518120000323
              ],
              [
                -1.180924085130452,
                47.41516496806265
              ],
              [
                -1.180875735990884,
                47.41512801704859
              ],
              [
                -1.180835595791889,
                47.41509666018291
              ],
              [
                -1.180800511684437,
                47.41507116438584
              ],
              [
                -1.180781557437701,
                47.415056514513985
              ],
              [
                -1.180742561623645,
                47.41502299785703
              ],
              [
                -1.180721565489644,
                47.41500132378185
              ],
              [
                -1.180720358990644,
                47.41499711049957
              ],
              [
                -1.180713072382059,
                47.41497131001254
              ],
              [
                -1.180709342341205,
                47.41492662779047
              ],
              [
                -1.180705611713835,
                47.41488193658136
              ],
              [
                -1.18070371166671,
                47.41487686197358
              ],
              [
                -1.180697248786411,
                47.41486978306806
              ],
              [
                -1.180687972747259,
                47.41486691356463
              ],
              [
                -1.180632478073264,
                47.414869239606105
              ],
              [
                -1.180632478073264,
                47.414869239606105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15952398305443669,
          "ground": "gnd"
        },
        "52_LVBranch518911": {
          "bus1": "52_MVLV097524_LV",
          "bus2": "52_LVBus646940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184691825059514,
                47.41709597032894
              ],
              [
                -1.184700521491062,
                47.41707880491434
              ],
              [
                -1.184700521491062,
                47.41707880491434
              ],
              [
                -1.184615405697639,
                47.41693695920205
              ],
              [
                -1.184612137703754,
                47.41692764929941
              ],
              [
                -1.184623681720983,
                47.41691824886567
              ],
              [
                -1.184668430256695,
                47.41690543397019
              ],
              [
                -1.184694085174914,
                47.416895973327996
              ],
              [
                -1.184709198788783,
                47.416888598251994
              ],
              [
                -1.18472949106477,
                47.416877481940006
              ],
              [
                -1.18480868669703,
                47.41681498735825
              ],
              [
                -1.184876816193309,
                47.41675908734822
              ],
              [
                -1.184965007240154,
                47.416680948819256
              ],
              [
                -1.184978302290257,
                47.41668199390636
              ],
              [
                -1.184990135828405,
                47.41668742347077
              ],
              [
                -1.185039236356943,
                47.41671419332019
              ],
              [
                -1.185112777394378,
                47.416745855975904
              ],
              [
                -1.185116579992289,
                47.41674417803311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07027997583589794,
          "ground": "gnd"
        },
        "52_LVBranch570547": {
          "bus1": "52_LVBus646940",
          "bus2": "52_LVBus1149137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.185116579992289,
                47.41674417803311
              ],
              [
                -1.1851203825902,
                47.41674250009033
              ],
              [
                -1.185043737451605,
                47.41670842874688
              ],
              [
                -1.184993911007378,
                47.416682518376405
              ],
              [
                -1.184987217978817,
                47.41667357383051
              ],
              [
                -1.184987508449239,
                47.41666069805173
              ],
              [
                -1.1850317573273,
                47.416622245368465
              ],
              [
                -1.185105450968019,
                47.41655639736474
              ],
              [
                -1.185145322400762,
                47.416519959715956
              ],
              [
                -1.185156522923921,
                47.4165194207626
              ],
              [
                -1.185171642254611,
                47.4165213737535
              ],
              [
                -1.185223010496406,
                47.416547129075184
              ],
              [
                -1.185292567196633,
                47.41658595412298
              ],
              [
                -1.185292567196633,
                47.41658595412298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04748601465805957,
          "ground": "gnd"
        },
        "52_LVBranch443246": {
          "bus1": "52_MVLV097524_LV",
          "bus2": "52_LVBus646938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184691825059514,
                47.41709597032894
              ],
              [
                -1.184693586365774,
                47.417080456603806
              ],
              [
                -1.184693586365774,
                47.417080456603806
              ],
              [
                -1.18460634788097,
                47.41693760398138
              ],
              [
                -1.184603164339682,
                47.41692937200726
              ],
              [
                -1.184604382625717,
                47.41692190651103
              ],
              [
                -1.184618425700491,
                47.41691519431232
              ],
              [
                -1.184656723276358,
                47.41690433151992
              ],
              [
                -1.184688366371575,
                47.4168929418636
              ],
              [
                -1.184705457114102,
                47.41688457019508
              ],
              [
                -1.184723053553599,
                47.41687401313489
              ],
              [
                -1.184759045399254,
                47.41684591448251
              ],
              [
                -1.184801842559649,
                47.41681199014281
              ],
              [
                -1.184870302354041,
                47.4167574757299
              ],
              [
                -1.184922543323428,
                47.416710676153826
              ],
              [
                -1.184974760872607,
                47.41666372419265
              ],
              [
                -1.185017657999333,
                47.41662810393896
              ],
              [
                -1.185068995891763,
                47.41658149384359
              ],
              [
                -1.185114149418555,
                47.416540069234266
              ],
              [
                -1.185150627692211,
                47.416506688208365
              ],
              [
                -1.185192549333101,
                47.41646754992886
              ],
              [
                -1.185225018350674,
                47.416438342760856
              ],
              [
                -1.185252099312904,
                47.41641553043814
              ],
              [
                -1.185261331235283,
                47.41640667751811
              ],
              [
                -1.185257259860089,
                47.416403884077646
              ],
              [
                -1.1852599892999494,
                47.41640142391289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09588730473210322,
          "ground": "gnd"
        },
        "52_LVBranch670996": {
          "bus1": "52_LVBus646938",
          "bus2": "52_LVBus1149158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1852599892999494,
                47.41640142391289
              ],
              [
                -1.18526271873981,
                47.41639896374814
              ],
              [
                -1.185262657853143,
                47.41640105456594
              ],
              [
                -1.185268477190679,
                47.41640139069882
              ],
              [
                -1.185275688714543,
                47.416398100806745
              ],
              [
                -1.185281251674752,
                47.416392547017495
              ],
              [
                -1.185334804280142,
                47.41634452776453
              ],
              [
                -1.185404275301644,
                47.41628385038334
              ],
              [
                -1.185437049106816,
                47.416256047523916
              ],
              [
                -1.185441738615816,
                47.41625012412659
              ],
              [
                -1.185439730944098,
                47.416242423644775
              ],
              [
                -1.185436749281023,
                47.41624367592935
              ],
              [
                -1.185436749281023,
                47.41624367592935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023155378606883447,
          "ground": "gnd"
        },
        "52_LVBranch583607": {
          "bus1": "52_MVLV097524_LV",
          "bus2": "52_LVBus646936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.184691825059514,
                47.41709597032894
              ],
              [
                -1.184689028468744,
                47.41708315247272
              ],
              [
                -1.184689028468744,
                47.41708315247272
              ],
              [
                -1.184598601882132,
                47.416940234779055
              ],
              [
                -1.184589363017383,
                47.41693170983365
              ],
              [
                -1.184573672931908,
                47.4169299542138
              ],
              [
                -1.184552069066666,
                47.41693165604385
              ],
              [
                -1.184503351478344,
                47.41693318339671
              ],
              [
                -1.184423071405858,
                47.41692924209274
              ],
              [
                -1.18436759025894,
                47.41692396994667
              ],
              [
                -1.184312139114071,
                47.41691493312605
              ],
              [
                -1.184269738794797,
                47.41690304107762
              ],
              [
                -1.18422186632859,
                47.416885021599086
              ],
              [
                -1.184177203915611,
                47.41686358190705
              ],
              [
                -1.184118690609626,
                47.41683127238705
              ],
              [
                -1.184057887763117,
                47.41679884340696
              ],
              [
                -1.184009155779385,
                47.41677543849929
              ],
              [
                -1.183979950800988,
                47.41675946221378
              ],
              [
                -1.183971102135557,
                47.41675784954352
              ],
              [
                -1.183963950454949,
                47.416759435745
              ],
              [
                -1.18391911226757,
                47.41679841915617
              ],
              [
                -1.183851493362811,
                47.41683755531857
              ],
              [
                -1.183851493362811,
                47.41683755531857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08364338323201587,
          "ground": "gnd"
        },
        "52_LVBranch755565": {
          "bus1": "52_MVLV003697_LV",
          "bus2": "52_LVBus646640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186217780607681,
                47.41548126367209
              ],
              [
                -1.186217780607681,
                47.41548126367209
              ],
              [
                -1.186233277621499,
                47.41548652755727
              ],
              [
                -1.186251940683452,
                47.4154855001905
              ],
              [
                -1.186264167123696,
                47.41547740240781
              ],
              [
                -1.186293068907307,
                47.41545766782456
              ],
              [
                -1.186324071606913,
                47.415434996944775
              ],
              [
                -1.186347003260972,
                47.41541605638099
              ],
              [
                -1.186410940051396,
                47.41535939156616
              ],
              [
                -1.186485764518074,
                47.415294246464384
              ],
              [
                -1.186503890447375,
                47.41528950768196
              ],
              [
                -1.186521129654176,
                47.415291224869414
              ],
              [
                -1.186584261516147,
                47.415319754886795
              ],
              [
                -1.186647138383186,
                47.415352254469546
              ],
              [
                -1.186654192060084,
                47.41535501108683
              ],
              [
                -1.186660689267522,
                47.415355569620644
              ],
              [
                -1.186675007504716,
                47.41535604310193
              ],
              [
                -1.186671863478464,
                47.415358952629404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04704593309939766,
          "ground": "gnd"
        },
        "52_LVBranch467978": {
          "bus1": "52_LVBus646640",
          "bus2": "52_LVBus1154433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186671863478464,
                47.415358952629404
              ],
              [
                -1.186668719452212,
                47.41536186215688
              ],
              [
                -1.186655515830249,
                47.41536119266374
              ],
              [
                -1.186646790733069,
                47.415358838097625
              ],
              [
                -1.186578002952157,
                47.41532421340946
              ],
              [
                -1.186521782509122,
                47.41529869646139
              ],
              [
                -1.18651101403517,
                47.415299546551466
              ],
              [
                -1.186508249325504,
                47.41530187276134
              ],
              [
                -1.186433322235685,
                47.415368074489905
              ],
              [
                -1.186365949283458,
                47.41542493396893
              ],
              [
                -1.186247710181831,
                47.415519250536555
              ],
              [
                -1.186176936761592,
                47.415589701650596
              ],
              [
                -1.186143474557179,
                47.415631770296244
              ],
              [
                -1.186116468640158,
                47.41566233315929
              ],
              [
                -1.186087807349431,
                47.41569012810281
              ],
              [
                -1.186029106703651,
                47.41574232932747
              ],
              [
                -1.1859875548573,
                47.41578242914889
              ],
              [
                -1.185712325115337,
                47.416029912440614
              ],
              [
                -1.185693271922525,
                47.41604552032289
              ],
              [
                -1.185687967058736,
                47.416050562046
              ],
              [
                -1.185690867799518,
                47.41605491280626
              ],
              [
                -1.185755482908481,
                47.41609002519825
              ],
              [
                -1.185814217548593,
                47.41612066139808
              ],
              [
                -1.185814217548593,
                47.41612066139808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13065189667900753,
          "ground": "gnd"
        },
        "52_LVBranch484322": {
          "bus1": "52_MVLV003697_LV",
          "bus2": "52_LVBus646638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186206886348347,
                47.41547940730766
              ],
              [
                -1.186206886348347,
                47.41547940730766
              ],
              [
                -1.186193118846703,
                47.415491486818105
              ],
              [
                -1.186181298995236,
                47.415495097144806
              ],
              [
                -1.18616581421724,
                47.415495640567485
              ],
              [
                -1.186144648697258,
                47.41548971184604
              ],
              [
                -1.186115425852731,
                47.41547828374129
              ],
              [
                -1.186073779536457,
                47.415456509854856
              ],
              [
                -1.186016357910139,
                47.41542586084022
              ],
              [
                -1.185955610720574,
                47.415394268546734
              ],
              [
                -1.185884933395669,
                47.41535814325712
              ],
              [
                -1.18577068274246,
                47.41530018553991
              ],
              [
                -1.185675138391307,
                47.41525209416301
              ],
              [
                -1.185573793785782,
                47.41520154103454
              ],
              [
                -1.185564735851824,
                47.41519735967014
              ],
              [
                -1.185564735851824,
                47.41519735967014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060108573700988883,
          "ground": "gnd"
        },
        "52_LVBranch971474": {
          "bus1": "52_MVLV003697_LV",
          "bus2": "52_LVBus646636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186219370521182,
                47.4154798286295
              ],
              [
                -1.186219370521182,
                47.4154798286295
              ],
              [
                -1.186234444600553,
                47.415484313023
              ],
              [
                -1.186245091058203,
                47.415484024932894
              ],
              [
                -1.186260273459148,
                47.41547709774643
              ],
              [
                -1.186270632561136,
                47.415470452455864
              ],
              [
                -1.186288002502556,
                47.41545728181177
              ],
              [
                -1.186321396155384,
                47.41543305245711
              ],
              [
                -1.186343380014522,
                47.415414825064836
              ],
              [
                -1.186409083213043,
                47.41535718805
              ],
              [
                -1.18648342145362,
                47.415290707127234
              ],
              [
                -1.186498836520202,
                47.41527987401797
              ],
              [
                -1.186604682524452,
                47.415187933403
              ],
              [
                -1.186629506558979,
                47.4151655135754
              ],
              [
                -1.186683996457675,
                47.415113647298064
              ],
              [
                -1.186699461989409,
                47.415106189185906
              ],
              [
                -1.186717158629989,
                47.41510840565301
              ],
              [
                -1.186734092898825,
                47.415117353436365
              ],
              [
                -1.186787200523892,
                47.41514273995405
              ],
              [
                -1.186853762113331,
                47.41518101596068
              ],
              [
                -1.186864539371959,
                47.41518652251491
              ],
              [
                -1.186864539371959,
                47.41518652251491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07191669033341057,
          "ground": "gnd"
        },
        "52_LVBranch753423": {
          "bus1": "52_MVLV003697_LV",
          "bus2": "52_LVBus646634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186222410656825,
                47.41547705283852
              ],
              [
                -1.186222410656825,
                47.41547705283852
              ],
              [
                -1.18623473187464,
                47.415482035227754
              ],
              [
                -1.186241106615058,
                47.41548094074694
              ],
              [
                -1.18624963953119,
                47.41547817782326
              ],
              [
                -1.186255430033999,
                47.41547566946491
              ],
              [
                -1.186263252731455,
                47.41547038898623
              ],
              [
                -1.18628462990042,
                47.41545502539256
              ],
              [
                -1.186315322586725,
                47.41543248100715
              ],
              [
                -1.186338893032778,
                47.4154131698355
              ],
              [
                -1.186405419586144,
                47.415353337752414
              ],
              [
                -1.186494478724691,
                47.415277764653226
              ],
              [
                -1.186537224998595,
                47.415240896767635
              ],
              [
                -1.186597134591029,
                47.415186128265056
              ],
              [
                -1.18662173748293,
                47.415163373013584
              ],
              [
                -1.186674343888163,
                47.41511492264153
              ],
              [
                -1.186704135404285,
                47.41508898399241
              ],
              [
                -1.186722754927674,
                47.41507244368527
              ],
              [
                -1.186760896747972,
                47.41503576091783
              ],
              [
                -1.186801095277661,
                47.41499908754683
              ],
              [
                -1.186850061033071,
                47.41495376432956
              ],
              [
                -1.186903235259807,
                47.41489965993658
              ],
              [
                -1.186947201638667,
                47.41486239455931
              ],
              [
                -1.186989674979781,
                47.41482722757668
              ],
              [
                -1.187027999888154,
                47.41480496381707
              ],
              [
                -1.187087696119882,
                47.41477267593523
              ],
              [
                -1.187121391734946,
                47.414757243206644
              ],
              [
                -1.187149221265874,
                47.41475100227352
              ],
              [
                -1.187184816296303,
                47.414745443289924
              ],
              [
                -1.187241308403036,
                47.414738140430416
              ],
              [
                -1.187314449698193,
                47.41473065468613
              ],
              [
                -1.187371595312568,
                47.41472741975637
              ],
              [
                -1.187441949862424,
                47.41472754628549
              ],
              [
                -1.187494264528129,
                47.414729293656514
              ],
              [
                -1.187576207953146,
                47.414729544397375
              ],
              [
                -1.187617040428502,
                47.41473097509006
              ],
              [
                -1.187661334474754,
                47.41473339885432
              ],
              [
                -1.187680952790071,
                47.41473378282376
              ],
              [
                -1.187692187378754,
                47.41473236016598
              ],
              [
                -1.187691711225095,
                47.41473117711202
              ],
              [
                -1.187691711225095,
                47.41473117711202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.150021638858165,
          "ground": "gnd"
        },
        "52_LVBranch779118": {
          "bus1": "52_MVLV003697_LV",
          "bus2": "52_LVBus646632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.186215061492561,
                47.41545958337843
              ],
              [
                -1.186226633982101,
                47.41547411496963
              ],
              [
                -1.186226633982101,
                47.41547411496963
              ],
              [
                -1.186234206999724,
                47.41547750410222
              ],
              [
                -1.18623894955759,
                47.41547800802608
              ],
              [
                -1.186252163516527,
                47.415471203794404
              ],
              [
                -1.186259242104948,
                47.41546630613543
              ],
              [
                -1.186277007672345,
                47.41545350162405
              ],
              [
                -1.186305444999168,
                47.415430953867954
              ],
              [
                -1.186328219572526,
                47.415412045102514
              ],
              [
                -1.186449174313686,
                47.415303221083555
              ],
              [
                -1.186484596234005,
                47.415276363737526
              ],
              [
                -1.186529273186849,
                47.41523920296718
              ],
              [
                -1.186610580102855,
                47.41516174980375
              ],
              [
                -1.186659148763487,
                47.41511603358163
              ],
              [
                -1.18669576328889,
                47.41508695183815
              ],
              [
                -1.186706509903242,
                47.415078142708545
              ],
              [
                -1.186709713277008,
                47.41507241756909
              ],
              [
                -1.186707322618784,
                47.415065548142145
              ],
              [
                -1.1867106530352616,
                47.41506244835218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0593584755700824,
          "ground": "gnd"
        },
        "52_LVBranch610418": {
          "bus1": "52_LVBus646632",
          "bus2": "52_LVBus1156537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.1867106530352616,
                47.41506244835218
              ],
              [
                -1.186713983451739,
                47.41505934856222
              ],
              [
                -1.186719249723285,
                47.41506095303714
              ],
              [
                -1.186727692184877,
                47.41505762556643
              ],
              [
                -1.186753136283587,
                47.415032746698394
              ],
              [
                -1.186796099673365,
                47.41499354901599
              ],
              [
                -1.186843506815612,
                47.41494832728276
              ],
              [
                -1.186878930592813,
                47.41491548196875
              ],
              [
                -1.186885702466029,
                47.414909558125814
              ],
              [
                -1.186878226514313,
                47.414899205856194
              ],
              [
                -1.186878226514313,
                47.414899205856194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02278293682715076,
          "ground": "gnd"
        }
      },
      "transformer": {
        "52_MVLV089854_Transformer": {
          "bus_hv": "52_MVLV089854",
          "bus_lv": "52_MVLV089854_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV045010_Transformer": {
          "bus_hv": "52_MVLV045010",
          "bus_lv": "52_MVLV045010_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV028965_Transformer": {
          "bus_hv": "52_MVLV028965",
          "bus_lv": "52_MVLV028965_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV083383_Transformer": {
          "bus_hv": "52_MVLV083383",
          "bus_lv": "52_MVLV083383_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV029273_Transformer": {
          "bus_hv": "52_MVLV029273",
          "bus_lv": "52_MVLV029273_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV083404_Transformer": {
          "bus_hv": "52_MVLV083404",
          "bus_lv": "52_MVLV083404_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV064012_Transformer": {
          "bus_hv": "52_MVLV064012",
          "bus_lv": "52_MVLV064012_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV014242_Transformer": {
          "bus_hv": "52_MVLV014242",
          "bus_lv": "52_MVLV014242_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV064057_Transformer": {
          "bus_hv": "52_MVLV064057",
          "bus_lv": "52_MVLV064057_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV059309_Transformer": {
          "bus_hv": "52_MVLV059309",
          "bus_lv": "52_MVLV059309_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV040150_Transformer": {
          "bus_hv": "52_MVLV040150",
          "bus_lv": "52_MVLV040150_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV040827_Transformer": {
          "bus_hv": "52_MVLV040827",
          "bus_lv": "52_MVLV040827_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV040141_Transformer": {
          "bus_hv": "52_MVLV040141",
          "bus_lv": "52_MVLV040141_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV088401_Transformer": {
          "bus_hv": "52_MVLV088401",
          "bus_lv": "52_MVLV088401_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV009306_Transformer": {
          "bus_hv": "52_MVLV009306",
          "bus_lv": "52_MVLV009306_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV001043_Transformer": {
          "bus_hv": "52_MVLV001043",
          "bus_lv": "52_MVLV001043_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV080908_Transformer": {
          "bus_hv": "52_MVLV080908",
          "bus_lv": "52_MVLV080908_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV046526_Transformer": {
          "bus_hv": "52_MVLV046526",
          "bus_lv": "52_MVLV046526_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV104577_Transformer": {
          "bus_hv": "52_MVLV104577",
          "bus_lv": "52_MVLV104577_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV092694_Transformer": {
          "bus_hv": "52_MVLV092694",
          "bus_lv": "52_MVLV092694_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV014241_Transformer": {
          "bus_hv": "52_MVLV014241",
          "bus_lv": "52_MVLV014241_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV001615_Transformer": {
          "bus_hv": "52_MVLV001615",
          "bus_lv": "52_MVLV001615_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV028631_Transformer": {
          "bus_hv": "52_MVLV028631",
          "bus_lv": "52_MVLV028631_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV071606_Transformer": {
          "bus_hv": "52_MVLV071606",
          "bus_lv": "52_MVLV071606_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV014295_Transformer": {
          "bus_hv": "52_MVLV014295",
          "bus_lv": "52_MVLV014295_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV033701_Transformer": {
          "bus_hv": "52_MVLV033701",
          "bus_lv": "52_MVLV033701_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV008599_Transformer": {
          "bus_hv": "52_MVLV008599",
          "bus_lv": "52_MVLV008599_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV058816_Transformer": {
          "bus_hv": "52_MVLV058816",
          "bus_lv": "52_MVLV058816_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV000964_Transformer": {
          "bus_hv": "52_MVLV000964",
          "bus_lv": "52_MVLV000964_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV040162_Transformer": {
          "bus_hv": "52_MVLV040162",
          "bus_lv": "52_MVLV040162_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV083405_Transformer": {
          "bus_hv": "52_MVLV083405",
          "bus_lv": "52_MVLV083405_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV069614_Transformer": {
          "bus_hv": "52_MVLV069614",
          "bus_lv": "52_MVLV069614_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV042493_Transformer": {
          "bus_hv": "52_MVLV042493",
          "bus_lv": "52_MVLV042493_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV015426_Transformer": {
          "bus_hv": "52_MVLV015426",
          "bus_lv": "52_MVLV015426_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV097524_Transformer": {
          "bus_hv": "52_MVLV097524",
          "bus_lv": "52_MVLV097524_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV003697_Transformer": {
          "bus_hv": "52_MVLV003697",
          "bus_lv": "52_MVLV003697_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 257
  }
}
