{
  "bus": {
    "52_DOULO": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.4968349605987608,
      "latitude": 47.22838760176068,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078833": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.51873204437108,
      "latitude": 47.23040769130911,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056219": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.518600718087576,
      "latitude": 47.23297085176685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus26006": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.519093899045123,
      "latitude": 47.2355494439028,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus26007": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.518889217439188,
      "latitude": 47.235627367610384,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV024611": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.518641813783848,
      "latitude": 47.23636926044261,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV054228": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.515950508380844,
      "latitude": 47.235648050230886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034783": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.515857361749518,
      "latitude": 47.23685160062381,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV002623": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.515030081843299,
      "latitude": 47.23731505366137,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064473": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.514974833306765,
      "latitude": 47.23734906138454,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV002624": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.514917757672804,
      "latitude": 47.23738304003859,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV107184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.514486521411126,
      "latitude": 47.238907605216326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV077467": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.515997456429935,
      "latitude": 47.24129809015368,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV091182": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.514044745097694,
      "latitude": 47.24010457339174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV069367": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.512454875169014,
      "latitude": 47.23828803877175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV023883": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.512615921417151,
      "latitude": 47.23778574589795,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV059773": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.509405858605897,
      "latitude": 47.2380144315202,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013876": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.510570191943247,
      "latitude": 47.23867973161279,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV030808": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.511077997283124,
      "latitude": 47.239365333890746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV044592": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.515452914755401,
      "latitude": 47.24328378479985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV079217": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.511902981372077,
      "latitude": 47.24190120452465,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV043270": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.512881453376807,
      "latitude": 47.243942019238666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV043270_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512881453376807,
      "latitude": 47.243942019238666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512953141673885,
      "latitude": 47.243846706136104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511275810263039,
      "latitude": 47.24435630364951,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510987328102994,
      "latitude": 47.24447030469235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512979874103621,
      "latitude": 47.243865862330836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513938855235765,
      "latitude": 47.24449172936963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514227686355737,
      "latitude": 47.24467989590567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514422869221786,
      "latitude": 47.24480987245707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515302323854742,
      "latitude": 47.2451948840827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514053250115881,
      "latitude": 47.244587684195466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513497076178068,
      "latitude": 47.245016958739214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513546355707001,
      "latitude": 47.2450625167686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514461976553268,
      "latitude": 47.243876472535284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514768282725301,
      "latitude": 47.243722139437395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514641262244923,
      "latitude": 47.243978563931606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513868012654708,
      "latitude": 47.24345948852771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514294223916794,
      "latitude": 47.24294989875983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513260317739475,
      "latitude": 47.243101502453555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513373177910545,
      "latitude": 47.24447530893128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513688545332119,
      "latitude": 47.24444676770638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512649698230958,
      "latitude": 47.24434634749354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513177409429218,
      "latitude": 47.24483072038513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513399306478182,
      "latitude": 47.244654567026345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV079217_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511902981372077,
      "latitude": 47.24190120452465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus195060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511775364874254,
      "latitude": 47.241928880118124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512941339622295,
      "latitude": 47.242895993796985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513206248910292,
      "latitude": 47.24308529434501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513690671255133,
      "latitude": 47.24246568533395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512448672097207,
      "latitude": 47.24106700209079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510862737144926,
      "latitude": 47.241578355577865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51040112740069,
      "latitude": 47.24104435794956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511759365168689,
      "latitude": 47.24190869904353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51254215041418,
      "latitude": 47.24341368282271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511805675329961,
      "latitude": 47.24181708850386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512119880945711,
      "latitude": 47.24122117917794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512523633855559,
      "latitude": 47.24176341514045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512777661579685,
      "latitude": 47.241975091644676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513629449342974,
      "latitude": 47.242267595327995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512534553979871,
      "latitude": 47.24183779577091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV044592_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515452914755401,
      "latitude": 47.24328378479985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514426747407658,
      "latitude": 47.2426969924639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514209586773555,
      "latitude": 47.242550232238415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514244932192625,
      "latitude": 47.24252865223397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514211142783441,
      "latitude": 47.24249762719842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514018841933915,
      "latitude": 47.242413073228064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513646927822588,
      "latitude": 47.242279278675845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514041279335032,
      "latitude": 47.24238359323757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514446633339394,
      "latitude": 47.2426831428608,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514415150012481,
      "latitude": 47.24265016751528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515976744134216,
      "latitude": 47.243764357330484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516226831919815,
      "latitude": 47.24376364928912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516059083798475,
      "latitude": 47.24369213931112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515832485989052,
      "latitude": 47.24305675051589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515692509155646,
      "latitude": 47.243555371564746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515752908813544,
      "latitude": 47.24351255441774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515885290781338,
      "latitude": 47.24359710782414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515411588341066,
      "latitude": 47.24323480062617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV030808_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511077997283124,
      "latitude": 47.239365333890746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511137410426222,
      "latitude": 47.23935496645085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511138126034591,
      "latitude": 47.23937190184985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512068411252108,
      "latitude": 47.23998305022414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512124249869475,
      "latitude": 47.23987630570116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51160400897277,
      "latitude": 47.24050127407027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510933970696122,
      "latitude": 47.24077747056705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.50940563457431,
      "latitude": 47.24111547939761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511127466912492,
      "latitude": 47.23938771269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51110218875858,
      "latitude": 47.23940215596243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV013876_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510570191943247,
      "latitude": 47.23867973161279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510510352744726,
      "latitude": 47.238690049950755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509810956396681,
      "latitude": 47.2382926771119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510521635872205,
      "latitude": 47.23869762628861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510535990549338,
      "latitude": 47.23871462905066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.510528227475344,
      "latitude": 47.23870634985732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509794875249259,
      "latitude": 47.2382843961224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV059773_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509405858605897,
      "latitude": 47.2380144315202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509450107381754,
      "latitude": 47.2379890524429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509439583541158,
      "latitude": 47.23798118048872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509399098892304,
      "latitude": 47.23807583821889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.508606292004556,
      "latitude": 47.238145976587745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.509405593338479,
      "latitude": 47.238195417257614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.50934156279428,
      "latitude": 47.2386701965419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.507997919974857,
      "latitude": 47.23798201494596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.508099086723631,
      "latitude": 47.23773583559339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV069367_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512454875169014,
      "latitude": 47.23828803877175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511656504997333,
      "latitude": 47.23877977206515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512504645618845,
      "latitude": 47.23832140390683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511638962743488,
      "latitude": 47.23877214351615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511345525567683,
      "latitude": 47.23864677449944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511308873292536,
      "latitude": 47.23860751320121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511291343102036,
      "latitude": 47.23860427938267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512511454640196,
      "latitude": 47.23826312054102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51135382989626,
      "latitude": 47.23864106646427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51133084546296,
      "latitude": 47.23861017548961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.511347222222544,
      "latitude": 47.23861281733384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.512519440295987,
      "latitude": 47.238293971550036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV091182_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514044745097694,
      "latitude": 47.24010457339174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus195083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514833379257557,
      "latitude": 47.24040062643056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515242870880015,
      "latitude": 47.2406141575927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51527866103417,
      "latitude": 47.24056737106536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515511002944041,
      "latitude": 47.24043981431583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513899533575414,
      "latitude": 47.240010467280214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514015222128946,
      "latitude": 47.24005949077344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513887658761107,
      "latitude": 47.240017096296505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513894951311387,
      "latitude": 47.240014970435645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514824748463508,
      "latitude": 47.2403951865213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513704995510766,
      "latitude": 47.239782621746485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513133190927088,
      "latitude": 47.24024856171117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513584035378923,
      "latitude": 47.239698378300794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513592652734693,
      "latitude": 47.23970657474393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513608059732481,
      "latitude": 47.23971006825238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513597999423517,
      "latitude": 47.23969983047133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514078829104331,
      "latitude": 47.24011527888088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV077467_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515997456429935,
      "latitude": 47.24129809015368,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus195000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516034055999455,
      "latitude": 47.24132167146974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516029987369137,
      "latitude": 47.24132449134122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515443780058267,
      "latitude": 47.241027493760264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516515920275551,
      "latitude": 47.24153325796702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516355048035092,
      "latitude": 47.24205432930925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516983333928055,
      "latitude": 47.24285367047382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51735727113376,
      "latitude": 47.24258105686357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517234936477424,
      "latitude": 47.24335829353029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516483095556291,
      "latitude": 47.241546297360486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515837029568458,
      "latitude": 47.24097408031515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515719994349922,
      "latitude": 47.241057544688395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515209296301393,
      "latitude": 47.24073450755139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515087873784021,
      "latitude": 47.24137637889744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515732782526585,
      "latitude": 47.24105202880539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515233647851107,
      "latitude": 47.24073364915816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515296404190636,
      "latitude": 47.2415056197885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51574703203558,
      "latitude": 47.241045869673314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515227220504585,
      "latitude": 47.24071436468428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515310195251469,
      "latitude": 47.24151880405388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516252886584356,
      "latitude": 47.242441997405514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515709268686262,
      "latitude": 47.241061766782785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515318149964825,
      "latitude": 47.24081346166316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515226672128054,
      "latitude": 47.2407908665125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515931223451132,
      "latitude": 47.24223788337946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515829077979837,
      "latitude": 47.24098376678573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516616983685886,
      "latitude": 47.241246796601594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516385674922177,
      "latitude": 47.24116195575631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516675233893262,
      "latitude": 47.24094873315614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV107184_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514486521411126,
      "latitude": 47.238907605216326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus195134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514125618726927,
      "latitude": 47.23924061407611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514088128227678,
      "latitude": 47.239384115172115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514063408284395,
      "latitude": 47.239368089384556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514322743793285,
      "latitude": 47.238653289955444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513765506178025,
      "latitude": 47.23758234934934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.513665668229134,
      "latitude": 47.23908832427633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514592317497663,
      "latitude": 47.23894856435911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514573175474922,
      "latitude": 47.238958399307364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514547037281789,
      "latitude": 47.23905805593233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514774814172102,
      "latitude": 47.23890885708273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515448980153321,
      "latitude": 47.23795613439164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515438130418611,
      "latitude": 47.237932179146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515495422650715,
      "latitude": 47.23791277461137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514786675662625,
      "latitude": 47.23664641362857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515228173996908,
      "latitude": 47.23645469731944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515205322597664,
      "latitude": 47.23631767844374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514202084148149,
      "latitude": 47.2371595407057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51551552426607,
      "latitude": 47.23815464940432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515516696793695,
      "latitude": 47.23859020278489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.514757766375776,
      "latitude": 47.23889873568076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51532991444192,
      "latitude": 47.23928314586169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515739125957445,
      "latitude": 47.23956963748745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51518192165463,
      "latitude": 47.23926649142093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51559011436771,
      "latitude": 47.23963305871685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515111798372922,
      "latitude": 47.239310668988395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515218772065967,
      "latitude": 47.2383600219992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515963769847012,
      "latitude": 47.240408018334186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516133858794374,
      "latitude": 47.240522456234956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51632858764912,
      "latitude": 47.240647373887654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516472495574847,
      "latitude": 47.24054685322845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516284183273078,
      "latitude": 47.240421235084256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515764152472668,
      "latitude": 47.24028057045927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516177719315842,
      "latitude": 47.2400098875782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV002623_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515030081843299,
      "latitude": 47.23731505366137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515007806164347,
      "latitude": 47.237381824675744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51502294979024,
      "latitude": 47.237375239445946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515049041096111,
      "latitude": 47.237358525452926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515083580978104,
      "latitude": 47.23734142117934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515091613118549,
      "latitude": 47.23733138979725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515072805915889,
      "latitude": 47.23734935558787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515060257056895,
      "latitude": 47.23735506157988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515095797800527,
      "latitude": 47.23731953250568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV034783_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515857361749518,
      "latitude": 47.23685160062381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516994440953269,
      "latitude": 47.23712433299151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517616203510454,
      "latitude": 47.23676040311737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517689959688487,
      "latitude": 47.23670119653831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517735862818433,
      "latitude": 47.23689780658043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518193728017169,
      "latitude": 47.23627816112609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518235060871515,
      "latitude": 47.23624615707167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518338663931524,
      "latitude": 47.23616073386593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518739362831473,
      "latitude": 47.235812293228335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518896594501887,
      "latitude": 47.235666425626476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518472201576933,
      "latitude": 47.236273444983155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518954350562229,
      "latitude": 47.23627772481752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518396336743791,
      "latitude": 47.23633713582698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518410734783014,
      "latitude": 47.23637178009303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517864557762574,
      "latitude": 47.23679353206094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517706901316623,
      "latitude": 47.235981906602326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516874655948568,
      "latitude": 47.23636097730415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516149955140792,
      "latitude": 47.2376091833178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516242005243028,
      "latitude": 47.23677570370989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516694237055507,
      "latitude": 47.23690379709501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516060619760325,
      "latitude": 47.23668089062568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516261948124654,
      "latitude": 47.236758825580836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516038853255786,
      "latitude": 47.23639701077886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516805163782529,
      "latitude": 47.237489119040085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516318964724545,
      "latitude": 47.238211478635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516654113367887,
      "latitude": 47.23827228760744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516631499065238,
      "latitude": 47.238260713286024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516826250781855,
      "latitude": 47.238185935926325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517137195880879,
      "latitude": 47.23800878854245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516797616271169,
      "latitude": 47.23817964250508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517547008461283,
      "latitude": 47.23748864454059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515976307984087,
      "latitude": 47.23674044876826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51633581771518,
      "latitude": 47.23714183789908,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV054228_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515950508380844,
      "latitude": 47.235648050230886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517137241567802,
      "latitude": 47.23486611937821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.515980743725087,
      "latitude": 47.23672859205367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516682241544739,
      "latitude": 47.23497512830985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516292327008668,
      "latitude": 47.23457131579809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516046695354716,
      "latitude": 47.234780207131244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516243528509197,
      "latitude": 47.23457548617682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516035722262566,
      "latitude": 47.2363718970373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516378788510889,
      "latitude": 47.23645320205396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516291594845955,
      "latitude": 47.23654618099764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516619817806382,
      "latitude": 47.236201070519684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV024611_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518641813783848,
      "latitude": 47.23636926044261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518588952788522,
      "latitude": 47.23635579763077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518600718934405,
      "latitude": 47.23639850968612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518628684530074,
      "latitude": 47.23640874286071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV056219_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518600718087576,
      "latitude": 47.23297085176685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus194913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518269230335278,
      "latitude": 47.23424285467455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518022473071051,
      "latitude": 47.23430514318968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517719957186628,
      "latitude": 47.23414413077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517162977969216,
      "latitude": 47.23485625267848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516289582540214,
      "latitude": 47.23448014402981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516264493235671,
      "latitude": 47.23449899547447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516812518302822,
      "latitude": 47.23311168489838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518150908965719,
      "latitude": 47.234435948197735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51892021777124,
      "latitude": 47.23226666236292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519058438670196,
      "latitude": 47.23198283645032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520255762783947,
      "latitude": 47.232267029703685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520395919839183,
      "latitude": 47.232010156969686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520517466573332,
      "latitude": 47.231861985633394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520435081546214,
      "latitude": 47.23181970860432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520941758069178,
      "latitude": 47.231694679380226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517647883316167,
      "latitude": 47.2318588708308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516668258861709,
      "latitude": 47.23202671119012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519427718059911,
      "latitude": 47.23251988896147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51856567617569,
      "latitude": 47.233035069409965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518345064346813,
      "latitude": 47.23327661615105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51942021266793,
      "latitude": 47.23370000196294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516857766131858,
      "latitude": 47.23282196259854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516708778843297,
      "latitude": 47.232772902206165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516954484114942,
      "latitude": 47.23251250694631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516858510700153,
      "latitude": 47.232281543616665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516877583431377,
      "latitude": 47.232262523796905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516676714371655,
      "latitude": 47.23202642861948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516965224428883,
      "latitude": 47.232293540547616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.516802349820365,
      "latitude": 47.23310764752811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520043754306226,
      "latitude": 47.23299464786938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519731218614082,
      "latitude": 47.23342841023058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus194886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520520349570922,
      "latitude": 47.23318585756598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV078833_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51873204437108,
      "latitude": 47.23040769130911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus195040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518166437689525,
      "latitude": 47.23046713193302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51759598742681,
      "latitude": 47.231707493785024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517649356432188,
      "latitude": 47.23184260975495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517500888542723,
      "latitude": 47.22957971648533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519062355096701,
      "latitude": 47.22974366857381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519054511414662,
      "latitude": 47.229543083962106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518854104781027,
      "latitude": 47.22953267300728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519327214045091,
      "latitude": 47.22949253396273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519275200741254,
      "latitude": 47.229229479696464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519110612787346,
      "latitude": 47.22931244052569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519384026826009,
      "latitude": 47.2297671362554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520367657509323,
      "latitude": 47.22987563960379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519993937696702,
      "latitude": 47.228552471756075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51982740042574,
      "latitude": 47.228865167084486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518873305650031,
      "latitude": 47.23031290196669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519099167722172,
      "latitude": 47.23047467303765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519845199430598,
      "latitude": 47.23027679639623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519932976829163,
      "latitude": 47.2302288275076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520500404266352,
      "latitude": 47.23028640289061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520532226271208,
      "latitude": 47.230562741429154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520844485361539,
      "latitude": 47.230070442173044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520475024737317,
      "latitude": 47.230026060681595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.520399938947121,
      "latitude": 47.22990157950659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.521038705728395,
      "latitude": 47.23012338772769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519291130952968,
      "latitude": 47.23058804112898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51829322199442,
      "latitude": 47.23059348858682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518183690732099,
      "latitude": 47.230486369598815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518500487241572,
      "latitude": 47.23134131032054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51932515538516,
      "latitude": 47.23183071265663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518930647621265,
      "latitude": 47.2311269810458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.519854352789235,
      "latitude": 47.23093577258592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.51784536915147,
      "latitude": 47.22975463719323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.517813178261177,
      "latitude": 47.22971158108471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518099283573888,
      "latitude": 47.22970021496713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518551548548607,
      "latitude": 47.229370763984626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518648406209574,
      "latitude": 47.22963231900246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus195004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.518410248090112,
      "latitude": 47.23003386979231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "52_265626": {
      "bus_from": "52_DOULO",
      "bus_to": "52_MVLV078833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2794.8512277034897,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_171547": {
      "bus_from": "52_MVLV078833",
      "bus_to": "52_MVLV056219",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 332.19840758986606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_181356": {
      "bus_from": "52_MVLV056219",
      "bus_to": "52_MVBus26006",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 773.3150465721077,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_206972": {
      "bus_from": "52_MVBus26006",
      "bus_to": "52_MVBus26007",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.155060638666733,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_164706": {
      "bus_from": "52_MVBus26006",
      "bus_to": "52_MVLV024611",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 114.74149587585879,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_210970": {
      "bus_from": "52_MVLV024611",
      "bus_to": "52_MVLV054228",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 404.76652363830095,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_277144": {
      "bus_from": "52_MVLV054228",
      "bus_to": "52_MVLV034783",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 162.3609628646015,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_230234": {
      "bus_from": "52_MVLV034783",
      "bus_to": "52_MVLV002623",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 409.56284823500863,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_200954": {
      "bus_from": "52_MVLV002623",
      "bus_to": "52_MVLV064473",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.507911239827469,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_179501": {
      "bus_from": "52_MVLV064473",
      "bus_to": "52_MVLV002624",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.275439802815435,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_248029": {
      "bus_from": "52_MVLV002624",
      "bus_to": "52_MVLV107184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 238.51012935583248,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_271868": {
      "bus_from": "52_MVLV107184",
      "bus_to": "52_MVLV077467",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 480.29616683514945,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_234653": {
      "bus_from": "52_MVLV077467",
      "bus_to": "52_MVLV091182",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 212.0830230312082,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_199607": {
      "bus_from": "52_MVLV091182",
      "bus_to": "52_MVLV069367",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 500.3851006775322,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_292689": {
      "bus_from": "52_MVLV069367",
      "bus_to": "52_MVLV023883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 78.02964122739688,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_287368": {
      "bus_from": "52_MVLV023883",
      "bus_to": "52_MVLV059773",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 326.5287906963631,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_293469": {
      "bus_from": "52_MVLV059773",
      "bus_to": "52_MVLV013876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 136.15340344898055,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_184286": {
      "bus_from": "52_MVLV013876",
      "bus_to": "52_MVLV030808",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 240.07231707288145,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_160717": {
      "bus_from": "52_MVLV030808",
      "bus_to": "52_MVLV044592",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 799.2311553179601,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_291615": {
      "bus_from": "52_MVLV044592",
      "bus_to": "52_MVLV079217",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 454.74124508798724,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_265000": {
      "bus_from": "52_MVLV079217",
      "bus_to": "52_MVLV043270",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.7935824558049,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch867715": {
      "bus_from": "52_MVLV043270_LV",
      "bus_to": "52_LVBus194844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.413247231317108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch099398": {
      "bus_from": "52_LVBus194844",
      "bus_to": "52_LVBus194845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.76735625503161,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch538222": {
      "bus_from": "52_LVBus194845",
      "bus_to": "52_LVBus194846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.56681985106574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827800": {
      "bus_from": "52_MVLV043270_LV",
      "bus_to": "52_LVBus194829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.763914754716918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch309885": {
      "bus_from": "52_LVBus194829",
      "bus_to": "52_LVBus194830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.56230403818239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch334798": {
      "bus_from": "52_LVBus194830",
      "bus_to": "52_LVBus194837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.261983362512694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch852601": {
      "bus_from": "52_LVBus194837",
      "bus_to": "52_LVBus194838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.681917454524335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch785328": {
      "bus_from": "52_LVBus194838",
      "bus_to": "52_LVBus194839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.6018093324127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch410582": {
      "bus_from": "52_LVBus194837",
      "bus_to": "52_LVBus194840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.728040772441588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch434824": {
      "bus_from": "52_LVBus194840",
      "bus_to": "52_LVBus194841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.8591538428215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch401978": {
      "bus_from": "52_LVBus194840",
      "bus_to": "52_LVBus194842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.15789177323256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch090215": {
      "bus_from": "52_LVBus194830",
      "bus_to": "52_LVBus194831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.63454881809983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch238882": {
      "bus_from": "52_LVBus194831",
      "bus_to": "52_LVBus194832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.847646604840282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch153693": {
      "bus_from": "52_LVBus194831",
      "bus_to": "52_LVBus194833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.693668938368724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch111807": {
      "bus_from": "52_LVBus194831",
      "bus_to": "52_LVBus194834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.6109554741832,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch299931": {
      "bus_from": "52_LVBus194834",
      "bus_to": "52_LVBus194836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.55144925991809,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch122530": {
      "bus_from": "52_LVBus194834",
      "bus_to": "52_LVBus194835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.834031980983596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch676137": {
      "bus_from": "52_MVLV043270_LV",
      "bus_to": "52_LVBus194826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.61174274060325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673199": {
      "bus_from": "52_LVBus194826",
      "bus_to": "52_LVBus194827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.580086776213005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch593119": {
      "bus_from": "52_MVLV043270_LV",
      "bus_to": "52_LVBus194822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.13186237567982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch446596": {
      "bus_from": "52_LVBus194822",
      "bus_to": "52_LVBus194823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.11012816018089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841282": {
      "bus_from": "52_LVBus194823",
      "bus_to": "52_LVBus194824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.64560128784704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch949481": {
      "bus_from": "52_MVLV079217_LV",
      "bus_to": "52_LVBus195060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.639768919895456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch288251": {
      "bus_from": "52_LVBus195060",
      "bus_to": "52_LVBus195061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.0248735420713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch332814": {
      "bus_from": "52_LVBus195061",
      "bus_to": "52_LVBus195062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.07192700500018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch098730": {
      "bus_from": "52_LVBus195061",
      "bus_to": "52_LVBus195063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.14951626748623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch650945": {
      "bus_from": "52_MVLV079217_LV",
      "bus_to": "52_LVBus195058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.34158520450121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch686873": {
      "bus_from": "52_MVLV079217_LV",
      "bus_to": "52_LVBus195055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.31778151465039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch652736": {
      "bus_from": "52_LVBus195055",
      "bus_to": "52_LVBus195056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.10514868287646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch479443": {
      "bus_from": "52_MVLV079217_LV",
      "bus_to": "52_LVBus195052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.405623692179567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch235567": {
      "bus_from": "52_LVBus195052",
      "bus_to": "52_LVBus195053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.95218185073895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch916150": {
      "bus_from": "52_MVLV079217_LV",
      "bus_to": "52_LVBus195045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.405385323325474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch212768": {
      "bus_from": "52_LVBus195045",
      "bus_to": "52_LVBus195046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.39223619352211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch845170": {
      "bus_from": "52_LVBus195046",
      "bus_to": "52_LVBus195047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.24038550414467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783092": {
      "bus_from": "52_LVBus195047",
      "bus_to": "52_LVBus195049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.09506758568368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch859113": {
      "bus_from": "52_LVBus195049",
      "bus_to": "52_LVBus195050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.99439711331759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch425831": {
      "bus_from": "52_LVBus195047",
      "bus_to": "52_LVBus195048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.698583302005865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch489354": {
      "bus_from": "52_MVLV044592_LV",
      "bus_to": "52_LVBus194860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.28676797802625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch811208": {
      "bus_from": "52_LVBus194860",
      "bus_to": "52_LVBus194861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.16329406528473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch593753": {
      "bus_from": "52_LVBus194861",
      "bus_to": "52_LVBus194862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.594052559955344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch876719": {
      "bus_from": "52_LVBus194862",
      "bus_to": "52_LVBus194863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.294456656757581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch433039": {
      "bus_from": "52_LVBus194861",
      "bus_to": "52_LVBus194864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.001938911143462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch633908": {
      "bus_from": "52_LVBus194864",
      "bus_to": "52_LVBus194865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.08257997335842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch420937": {
      "bus_from": "52_LVBus194864",
      "bus_to": "52_LVBus194866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.829001779910003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673746": {
      "bus_from": "52_LVBus194860",
      "bus_to": "52_LVBus194867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1535017454366105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch710518": {
      "bus_from": "52_LVBus194867",
      "bus_to": "52_LVBus194868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.372971588587872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch670659": {
      "bus_from": "52_MVLV044592_LV",
      "bus_to": "52_LVBus194856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.754386892185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch738401": {
      "bus_from": "52_LVBus194856",
      "bus_to": "52_LVBus194857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.138021833057465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch691743": {
      "bus_from": "52_LVBus194856",
      "bus_to": "52_LVBus194858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.164857193864883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch630709": {
      "bus_from": "52_MVLV044592_LV",
      "bus_to": "52_LVBus194854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.52270701915579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch633738": {
      "bus_from": "52_MVLV044592_LV",
      "bus_to": "52_LVBus194850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.437428106026815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch705885": {
      "bus_from": "52_LVBus194850",
      "bus_to": "52_LVBus194851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.600802013852561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch671118": {
      "bus_from": "52_LVBus194850",
      "bus_to": "52_LVBus194852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.792461668019214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch890695": {
      "bus_from": "52_MVLV044592_LV",
      "bus_to": "52_LVBus194848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4005916562016925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch795912": {
      "bus_from": "52_MVLV030808_LV",
      "bus_to": "52_LVBus194781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4646139959259594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch800725": {
      "bus_from": "52_MVLV030808_LV",
      "bus_to": "52_LVBus194779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.452394984348044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch627819": {
      "bus_from": "52_MVLV030808_LV",
      "bus_to": "52_LVBus194773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.3407869636556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch932532": {
      "bus_from": "52_LVBus194773",
      "bus_to": "52_LVBus194774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.190800927219676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch478937": {
      "bus_from": "52_LVBus194773",
      "bus_to": "52_LVBus194775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.57807989456704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch426565": {
      "bus_from": "52_LVBus194775",
      "bus_to": "52_LVBus194776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.50021161667777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch616110": {
      "bus_from": "52_LVBus194776",
      "bus_to": "52_LVBus194777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.94875396795227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655519": {
      "bus_from": "52_MVLV030808_LV",
      "bus_to": "52_LVBus194771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.3375035163313367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch752056": {
      "bus_from": "52_MVLV030808_LV",
      "bus_to": "52_LVBus194769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.651570336375002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch781706": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5595322698838303,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch394671": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.29803405698557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch796669": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.478806449446709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch565966": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.0675883254104095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch517334": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.8161792207212413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch545804": {
      "bus_from": "52_MVLV013876_LV",
      "bus_to": "52_LVBus194751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.08542611541537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch637020": {
      "bus_from": "52_MVLV059773_LV",
      "bus_to": "52_LVBus194933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1070937159199223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch882194": {
      "bus_from": "52_MVLV059773_LV",
      "bus_to": "52_LVBus194931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.3366922323178305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch931053": {
      "bus_from": "52_MVLV059773_LV",
      "bus_to": "52_LVBus194926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.013604856106381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch777914": {
      "bus_from": "52_LVBus194926",
      "bus_to": "52_LVBus194927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.75781324778968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch451013": {
      "bus_from": "52_LVBus194926",
      "bus_to": "52_LVBus194928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.566881168971628,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch411401": {
      "bus_from": "52_LVBus194928",
      "bus_to": "52_LVBus194929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.79860894361808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch917918": {
      "bus_from": "52_MVLV059773_LV",
      "bus_to": "52_LVBus194924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.99415051737213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch805799": {
      "bus_from": "52_MVLV059773_LV",
      "bus_to": "52_LVBus194922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.9603394483271,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch966399": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.15143488775998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch724469": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.000967226453604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch665590": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.5953709024349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch743735": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.84753819776174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch908385": {
      "bus_from": "52_LVBus194951",
      "bus_to": "52_LVBus194952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.610770505322969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch550470": {
      "bus_from": "52_LVBus194951",
      "bus_to": "52_LVBus194953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.289514788457771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch861434": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.0003782345251575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch803489": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.46731582165938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch605077": {
      "bus_from": "52_LVBus194945",
      "bus_to": "52_LVBus194946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.365268982784223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch506938": {
      "bus_from": "52_LVBus194945",
      "bus_to": "52_LVBus194947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.587445834234282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch851098": {
      "bus_from": "52_MVLV069367_LV",
      "bus_to": "52_LVBus194943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.000321643660805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch530167": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.65292919898586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch560353": {
      "bus_from": "52_LVBus195083",
      "bus_to": "52_LVBus195084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.63599180649154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch892270": {
      "bus_from": "52_LVBus195084",
      "bus_to": "52_LVBus195085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.103807876375326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch492875": {
      "bus_from": "52_LVBus195084",
      "bus_to": "52_LVBus195086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.09715443654586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch812644": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.035276935903129,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch413741": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.021643661089201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch791713": {
      "bus_from": "52_LVBus195077",
      "bus_to": "52_LVBus195078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.64048981930267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch530168": {
      "bus_from": "52_LVBus195077",
      "bus_to": "52_LVBus195079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.569749785968392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch558308": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.58092162264876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch904284": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.04057542378107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch612652": {
      "bus_from": "52_LVBus195071",
      "bus_to": "52_LVBus195072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.0081508841982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch401544": {
      "bus_from": "52_LVBus195071",
      "bus_to": "52_LVBus195073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.748218632532247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch789684": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.28299845546738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch917675": {
      "bus_from": "52_LVBus195067",
      "bus_to": "52_LVBus195069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8130709941927592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch656640": {
      "bus_from": "52_LVBus195067",
      "bus_to": "52_LVBus195068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.8521036944979845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch401752": {
      "bus_from": "52_MVLV091182_LV",
      "bus_to": "52_LVBus195065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9361384806223403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch878242": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus195000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9676515038685773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch931112": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.0975237389744184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch603393": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.36957179006758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch599587": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.67733592393579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch740923": {
      "bus_from": "52_LVBus194989",
      "bus_to": "52_LVBus194990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.50301748370222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch714181": {
      "bus_from": "52_LVBus194990",
      "bus_to": "52_LVBus194991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.00991190590932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch807115": {
      "bus_from": "52_LVBus194991",
      "bus_to": "52_LVBus194992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.69870231335846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch620499": {
      "bus_from": "52_LVBus194991",
      "bus_to": "52_LVBus194993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.34730114741156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch688861": {
      "bus_from": "52_LVBus194989",
      "bus_to": "52_LVBus194994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1970357102837714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch440008": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.468510100805425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch434846": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.64889801464185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch426646": {
      "bus_from": "52_LVBus194983",
      "bus_to": "52_LVBus194984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.163328397485834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch689124": {
      "bus_from": "52_LVBus194984",
      "bus_to": "52_LVBus194985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.24561508293979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695653": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.393990746664024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch909691": {
      "bus_from": "52_LVBus194979",
      "bus_to": "52_LVBus194980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.23121364072006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch676360": {
      "bus_from": "52_LVBus194980",
      "bus_to": "52_LVBus194981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 152.34586072655384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch836217": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.562565619662685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch386051": {
      "bus_from": "52_LVBus194975",
      "bus_to": "52_LVBus194976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.41765272151213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch689112": {
      "bus_from": "52_LVBus194976",
      "bus_to": "52_LVBus194977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.3166517673938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch664209": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 211.8441971234719,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch723174": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.24554285416063,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch749847": {
      "bus_from": "52_LVBus194969",
      "bus_to": "52_LVBus194970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.887240310995615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch568991": {
      "bus_from": "52_LVBus194970",
      "bus_to": "52_LVBus194971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.147881513719872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch705254": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 251.57585261613968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch885387": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.765305495726565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch818003": {
      "bus_from": "52_MVLV077467_LV",
      "bus_to": "52_LVBus194961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.27026252524802,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch516365": {
      "bus_from": "52_LVBus194961",
      "bus_to": "52_LVBus194963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.242703535761237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505756": {
      "bus_from": "52_LVBus194961",
      "bus_to": "52_LVBus194962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.79944086957823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch756023": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.51383513545079,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch493689": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.12231518935252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch782094": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.13678418992137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch969075": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.04056098923836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch822646": {
      "bus_from": "52_LVBus195126",
      "bus_to": "52_LVBus195128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.3955154234472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch659176": {
      "bus_from": "52_LVBus195126",
      "bus_to": "52_LVBus195127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.13240801857351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673279": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.412151413177494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch501976": {
      "bus_from": "52_LVBus195122",
      "bus_to": "52_LVBus195123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.430216191431267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch491284": {
      "bus_from": "52_LVBus195122",
      "bus_to": "52_LVBus195124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.96731368915384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch577714": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.2917370601686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch484673": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.19196832189948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch625256": {
      "bus_from": "52_LVBus195110",
      "bus_to": "52_LVBus195118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.134333584271498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch450802": {
      "bus_from": "52_LVBus195110",
      "bus_to": "52_LVBus195111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.994216816819941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch641015": {
      "bus_from": "52_LVBus195111",
      "bus_to": "52_LVBus195114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 162.61119436139165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch902156": {
      "bus_from": "52_LVBus195114",
      "bus_to": "52_LVBus195116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.71525678322907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch960506": {
      "bus_from": "52_LVBus195116",
      "bus_to": "52_LVBus195117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.331091943689113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch776207": {
      "bus_from": "52_LVBus195114",
      "bus_to": "52_LVBus195115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.47903825371559,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch419963": {
      "bus_from": "52_LVBus195111",
      "bus_to": "52_LVBus195112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.57914853150148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch755598": {
      "bus_from": "52_LVBus195112",
      "bus_to": "52_LVBus195113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.69812224136737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch590661": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.94939212691612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch863882": {
      "bus_from": "52_LVBus195106",
      "bus_to": "52_LVBus195107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.90781900498078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch554859": {
      "bus_from": "52_LVBus195107",
      "bus_to": "52_LVBus195108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.61958837083717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch684518": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.09605322062414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch427963": {
      "bus_from": "52_LVBus195102",
      "bus_to": "52_LVBus195103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.37868660856405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch422102": {
      "bus_from": "52_LVBus195102",
      "bus_to": "52_LVBus195104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.2327468014458285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch460956": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.82583049832621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch785728": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 267.1133071843198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch828556": {
      "bus_from": "52_LVBus195094",
      "bus_to": "52_LVBus195095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.98893704042425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch892040": {
      "bus_from": "52_LVBus195095",
      "bus_to": "52_LVBus195096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.83802662623087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch887767": {
      "bus_from": "52_LVBus195096",
      "bus_to": "52_LVBus195097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.54958684335941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695066": {
      "bus_from": "52_LVBus195095",
      "bus_to": "52_LVBus195098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.0034559061438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch637370": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 232.21572406158535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch828576": {
      "bus_from": "52_MVLV107184_LV",
      "bus_to": "52_LVBus195090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 191.51743115695743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch718288": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.033186377331563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch598412": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.284207537270522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch899979": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4270190162989564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch498220": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.499761485541994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch594756": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5003932853997837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch911823": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5007814353728843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch439496": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5005606177915896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch608714": {
      "bus_from": "52_MVLV002623_LV",
      "bus_to": "52_LVBus194733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5010786927079014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch630043": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.8472283916156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch711844": {
      "bus_from": "52_LVBus194805",
      "bus_to": "52_LVBus194806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.5459034584133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch758956": {
      "bus_from": "52_LVBus194806",
      "bus_to": "52_LVBus194807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.632301217436563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch891867": {
      "bus_from": "52_LVBus194807",
      "bus_to": "52_LVBus194808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.610272962878657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch676168": {
      "bus_from": "52_LVBus194807",
      "bus_to": "52_LVBus194809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.555651216574745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch446628": {
      "bus_from": "52_LVBus194809",
      "bus_to": "52_LVBus194810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.7386728217184215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch669183": {
      "bus_from": "52_LVBus194810",
      "bus_to": "52_LVBus194811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.318028903338655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch978733": {
      "bus_from": "52_LVBus194811",
      "bus_to": "52_LVBus194812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.20588304528406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch551670": {
      "bus_from": "52_LVBus194812",
      "bus_to": "52_LVBus194813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.117993200755386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch781958": {
      "bus_from": "52_LVBus194811",
      "bus_to": "52_LVBus194814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.114339459688466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch483351": {
      "bus_from": "52_LVBus194814",
      "bus_to": "52_LVBus194815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.252481421365076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch477192": {
      "bus_from": "52_LVBus194814",
      "bus_to": "52_LVBus194816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.11798664008668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch946156": {
      "bus_from": "52_LVBus194816",
      "bus_to": "52_LVBus194817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.340073040534468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch627309": {
      "bus_from": "52_LVBus194816",
      "bus_to": "52_LVBus194818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.7758739241925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch522387": {
      "bus_from": "52_LVBus194810",
      "bus_to": "52_LVBus194819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.24319155850057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch557900": {
      "bus_from": "52_LVBus194806",
      "bus_to": "52_LVBus194820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.94229884687392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch446622": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 150.24751297748506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch883204": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.53708373288093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch806197": {
      "bus_from": "52_LVBus194800",
      "bus_to": "52_LVBus194801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.85528949391772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655704": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.0094692773042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch785351": {
      "bus_from": "52_LVBus194796",
      "bus_to": "52_LVBus194797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.603568211430947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch422401": {
      "bus_from": "52_LVBus194796",
      "bus_to": "52_LVBus194798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.696500646815046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch460790": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.54444222988862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch948414": {
      "bus_from": "52_LVBus194787",
      "bus_to": "52_LVBus194788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.10299798789185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch429391": {
      "bus_from": "52_LVBus194788",
      "bus_to": "52_LVBus194789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.170548381870674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch931511": {
      "bus_from": "52_LVBus194789",
      "bus_to": "52_LVBus194790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1419036446565975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch494285": {
      "bus_from": "52_LVBus194789",
      "bus_to": "52_LVBus194791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.190820549170837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch979675": {
      "bus_from": "52_LVBus194791",
      "bus_to": "52_LVBus194793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.88849721310162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch643575": {
      "bus_from": "52_LVBus194791",
      "bus_to": "52_LVBus194792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2782291953674587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch711839": {
      "bus_from": "52_LVBus194787",
      "bus_to": "52_LVBus194794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.91001083949214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573474": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.417854953627863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655694": {
      "bus_from": "52_MVLV034783_LV",
      "bus_to": "52_LVBus194783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.81174562968248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch810337": {
      "bus_from": "52_MVLV054228_LV",
      "bus_to": "52_LVBus194883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.742973713306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch453561": {
      "bus_from": "52_MVLV054228_LV",
      "bus_to": "52_LVBus194881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.51260280307599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841866": {
      "bus_from": "52_MVLV054228_LV",
      "bus_to": "52_LVBus194878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.75354747337691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch948136": {
      "bus_from": "52_LVBus194878",
      "bus_to": "52_LVBus194879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.27585397241175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch702205": {
      "bus_from": "52_MVLV054228_LV",
      "bus_to": "52_LVBus194875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.31826973061197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch626746": {
      "bus_from": "52_LVBus194875",
      "bus_to": "52_LVBus194876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.47999917689974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch910932": {
      "bus_from": "52_MVLV054228_LV",
      "bus_to": "52_LVBus194870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.20768224202304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch603581": {
      "bus_from": "52_LVBus194870",
      "bus_to": "52_LVBus194871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.07516603504374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch794385": {
      "bus_from": "52_LVBus194871",
      "bus_to": "52_LVBus194873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.265529088301403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch773452": {
      "bus_from": "52_LVBus194871",
      "bus_to": "52_LVBus194872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.448724349541685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841998": {
      "bus_from": "52_MVLV024611_LV",
      "bus_to": "52_LVBus194767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8371252171116765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch944645": {
      "bus_from": "52_MVLV024611_LV",
      "bus_to": "52_LVBus194765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.000278794220434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch929786": {
      "bus_from": "52_MVLV024611_LV",
      "bus_to": "52_LVBus194763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.0003418278333966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783383": {
      "bus_from": "52_MVLV056219_LV",
      "bus_to": "52_LVBus194913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.84402879187948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch764807": {
      "bus_from": "52_LVBus194913",
      "bus_to": "52_LVBus194914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.927138990868514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch730055": {
      "bus_from": "52_LVBus194914",
      "bus_to": "52_LVBus194915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.07200524799081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch429601": {
      "bus_from": "52_LVBus194914",
      "bus_to": "52_LVBus194916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.04923414473006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch769036": {
      "bus_from": "52_LVBus194916",
      "bus_to": "52_LVBus194917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.24529018770262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch556976": {
      "bus_from": "52_LVBus194917",
      "bus_to": "52_LVBus194918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.828744293122995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch337915": {
      "bus_from": "52_LVBus194917",
      "bus_to": "52_LVBus194919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.01870308791422,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch434473": {
      "bus_from": "52_LVBus194913",
      "bus_to": "52_LVBus194920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.26193968306188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch464490": {
      "bus_from": "52_MVLV056219_LV",
      "bus_to": "52_LVBus194902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.77747320481903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch730070": {
      "bus_from": "52_LVBus194902",
      "bus_to": "52_LVBus194904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.18465664548967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch793865": {
      "bus_from": "52_LVBus194904",
      "bus_to": "52_LVBus194907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.26079739877994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch764820": {
      "bus_from": "52_LVBus194907",
      "bus_to": "52_LVBus194908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.934199195174436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch746462": {
      "bus_from": "52_LVBus194908",
      "bus_to": "52_LVBus194909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.870043245361895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch607913": {
      "bus_from": "52_LVBus194909",
      "bus_to": "52_LVBus194911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.811092568936266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch525329": {
      "bus_from": "52_LVBus194909",
      "bus_to": "52_LVBus194910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.89462810608815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch494762": {
      "bus_from": "52_LVBus194904",
      "bus_to": "52_LVBus194905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.5220882444109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch793866": {
      "bus_from": "52_LVBus194905",
      "bus_to": "52_LVBus194906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.44136390003722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch643361": {
      "bus_from": "52_LVBus194902",
      "bus_to": "52_LVBus194903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.32489984761625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch453966": {
      "bus_from": "52_MVLV056219_LV",
      "bus_to": "52_LVBus194900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.116130362635465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch486423": {
      "bus_from": "52_MVLV056219_LV",
      "bus_to": "52_LVBus194889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.17864163161147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch494754": {
      "bus_from": "52_LVBus194889",
      "bus_to": "52_LVBus194898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.3257197686264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch434472": {
      "bus_from": "52_LVBus194889",
      "bus_to": "52_LVBus194890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.36273480930447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch694879": {
      "bus_from": "52_LVBus194890",
      "bus_to": "52_LVBus194891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.53133924871683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch269200": {
      "bus_from": "52_LVBus194891",
      "bus_to": "52_LVBus194892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.24821531549723,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch020924": {
      "bus_from": "52_LVBus194892",
      "bus_to": "52_LVBus194893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.686125168874852,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch401442": {
      "bus_from": "52_LVBus194893",
      "bus_to": "52_LVBus194894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1240482069161786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch951232": {
      "bus_from": "52_LVBus194894",
      "bus_to": "52_LVBus194895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.25496090181428,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch587410": {
      "bus_from": "52_LVBus194894",
      "bus_to": "52_LVBus194896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.85866307486377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch048161": {
      "bus_from": "52_LVBus194891",
      "bus_to": "52_LVBus194897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.75900832152513,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch486434": {
      "bus_from": "52_MVLV056219_LV",
      "bus_to": "52_LVBus194885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.1441205053405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch978430": {
      "bus_from": "52_LVBus194885",
      "bus_to": "52_LVBus194887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.30614655589426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch940934": {
      "bus_from": "52_LVBus194885",
      "bus_to": "52_LVBus194886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.88533925657529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch558736": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.59710958535251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch249282": {
      "bus_from": "52_LVBus195040",
      "bus_to": "52_LVBus195042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.08907459288952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch425179": {
      "bus_from": "52_LVBus195042",
      "bus_to": "52_LVBus195043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.36651413686164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch007957": {
      "bus_from": "52_LVBus195040",
      "bus_to": "52_LVBus195041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.11790695997634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch906423": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.04912572738931,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch738220": {
      "bus_from": "52_LVBus195032",
      "bus_to": "52_LVBus195034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.28118536898154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch818299": {
      "bus_from": "52_LVBus195034",
      "bus_to": "52_LVBus195035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.73623515543623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch516802": {
      "bus_from": "52_LVBus195034",
      "bus_to": "52_LVBus195036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.915261787104548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch870450": {
      "bus_from": "52_LVBus195036",
      "bus_to": "52_LVBus195037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.141829214819357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch771469": {
      "bus_from": "52_LVBus195037",
      "bus_to": "52_LVBus195038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.69339786202332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch633399": {
      "bus_from": "52_LVBus195032",
      "bus_to": "52_LVBus195033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.5134085650301,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch627190": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.8234808661738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch884138": {
      "bus_from": "52_LVBus195028",
      "bus_to": "52_LVBus195029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 233.0842820147984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch670391": {
      "bus_from": "52_LVBus195029",
      "bus_to": "52_LVBus195030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.708200548012826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch406709": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.516134324435424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch527134": {
      "bus_from": "52_LVBus195016",
      "bus_to": "52_LVBus195017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.27180830645611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch875416": {
      "bus_from": "52_LVBus195017",
      "bus_to": "52_LVBus195019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.48521548187945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch708677": {
      "bus_from": "52_LVBus195019",
      "bus_to": "52_LVBus195020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.619678122104553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch425843": {
      "bus_from": "52_LVBus195019",
      "bus_to": "52_LVBus195021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.145520734061805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch649078": {
      "bus_from": "52_LVBus195021",
      "bus_to": "52_LVBus195022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.83343354690027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch592052": {
      "bus_from": "52_LVBus195021",
      "bus_to": "52_LVBus195023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.34924389044719,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch632989": {
      "bus_from": "52_LVBus195023",
      "bus_to": "52_LVBus195025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.696223481694442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch737652": {
      "bus_from": "52_LVBus195025",
      "bus_to": "52_LVBus195026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.630284842658337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch616924": {
      "bus_from": "52_LVBus195023",
      "bus_to": "52_LVBus195024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.234812296353713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch616922": {
      "bus_from": "52_LVBus195017",
      "bus_to": "52_LVBus195018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.943454091255056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch678948": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.56456988848348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch178611": {
      "bus_from": "52_LVBus195009",
      "bus_to": "52_LVBus195014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.512910482914336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch058613": {
      "bus_from": "52_LVBus195009",
      "bus_to": "52_LVBus195010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.78197068877226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch376489": {
      "bus_from": "52_LVBus195010",
      "bus_to": "52_LVBus195013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.59524076011041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch169925": {
      "bus_from": "52_LVBus195010",
      "bus_to": "52_LVBus195011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.359650961795246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch328244": {
      "bus_from": "52_LVBus195011",
      "bus_to": "52_LVBus195012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.31668207417368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch738224": {
      "bus_from": "52_MVLV078833_LV",
      "bus_to": "52_LVBus195002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.49625366488321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch939216": {
      "bus_from": "52_LVBus195002",
      "bus_to": "52_LVBus195007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.37178570689056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch388916": {
      "bus_from": "52_LVBus195002",
      "bus_to": "52_LVBus195003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.04988246849188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch789001": {
      "bus_from": "52_LVBus195003",
      "bus_to": "52_LVBus195005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.49580623643988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch953258": {
      "bus_from": "52_LVBus195005",
      "bus_to": "52_LVBus195006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.70937603501488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch483680": {
      "bus_from": "52_LVBus195003",
      "bus_to": "52_LVBus195004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.730124243210945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "52_MVLV064473_consumption": {
      "bus": "52_MVLV064473",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        70575.82176346322,
        70575.82176346322,
        70575.82176346322
      ],
      "q_nom": [
        21172.746529038963,
        21172.746529038963,
        21172.746529038963
      ]
    },
    "52_MVLV064473_production": {
      "bus": "52_MVLV064473",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV002624_consumption": {
      "bus": "52_MVLV002624",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        51759.70452520532,
        51759.70452520532,
        51759.70452520532
      ],
      "q_nom": [
        15527.911357561596,
        15527.911357561596,
        15527.911357561596
      ]
    },
    "52_MVLV002624_production": {
      "bus": "52_MVLV002624",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV023883_consumption": {
      "bus": "52_MVLV023883",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        79477.83656792484,
        79477.83656792484,
        79477.83656792484
      ],
      "q_nom": [
        23843.35097037745,
        23843.35097037745,
        23843.35097037745
      ]
    },
    "52_MVLV023883_production": {
      "bus": "52_MVLV023883",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194844_consumption": {
      "bus": "52_LVBus194844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2524.0731616767443,
        1139.1929685909822,
        8362.931259774392
      ],
      "q_nom": [
        757.2219485030233,
        341.75789057729463,
        2508.8793779323173
      ]
    },
    "52_LVBus194844_production": {
      "bus": "52_LVBus194844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194845_consumption": {
      "bus": "52_LVBus194845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2524.984171669202,
        7659.897798505387,
        16039.242660209064
      ],
      "q_nom": [
        757.4952515007607,
        2297.969339551616,
        4811.772798062719
      ]
    },
    "52_LVBus194845_production": {
      "bus": "52_LVBus194845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194846_consumption": {
      "bus": "52_LVBus194846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6090.200013642139,
        1154.4555685964617,
        3419.9888072802814
      ],
      "q_nom": [
        1827.0600040926417,
        346.3366705789385,
        1025.9966421840843
      ]
    },
    "52_LVBus194846_production": {
      "bus": "52_LVBus194846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194829_consumption": {
      "bus": "52_LVBus194829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2870.284036662553,
        1873.4858012853322,
        753.4136017280898
      ],
      "q_nom": [
        861.0852109987658,
        562.0457403855996,
        226.02408051842693
      ]
    },
    "52_LVBus194829_production": {
      "bus": "52_LVBus194829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194830_consumption": {
      "bus": "52_LVBus194830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        821.7301175679746,
        2391.0991363553985
      ],
      "q_nom": [
        0.0,
        246.51903527039238,
        717.3297409066196
      ]
    },
    "52_LVBus194830_production": {
      "bus": "52_LVBus194830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194837_consumption": {
      "bus": "52_LVBus194837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1117.5899995997124,
        5253.295769423808,
        4951.782367632636
      ],
      "q_nom": [
        335.2769998799137,
        1575.9887308271425,
        1485.5347102897908
      ]
    },
    "52_LVBus194837_production": {
      "bus": "52_LVBus194837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194838_consumption": {
      "bus": "52_LVBus194838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1813.741001448805,
        8957.366653229006,
        1421.2592408690134
      ],
      "q_nom": [
        544.1223004346415,
        2687.2099959687016,
        426.37777226070403
      ]
    },
    "52_LVBus194838_production": {
      "bus": "52_LVBus194838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194839_consumption": {
      "bus": "52_LVBus194839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1451.128799545976,
        1073.8890648531838,
        590.1335152792797
      ],
      "q_nom": [
        435.3386398637928,
        322.1667194559551,
        177.0400545837839
      ]
    },
    "52_LVBus194839_production": {
      "bus": "52_LVBus194839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194840_consumption": {
      "bus": "52_LVBus194840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        552.759072124199
      ],
      "q_nom": [
        0.0,
        0.0,
        165.82772163725969
      ]
    },
    "52_LVBus194840_production": {
      "bus": "52_LVBus194840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194841_consumption": {
      "bus": "52_LVBus194841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1489.1957244348382
      ],
      "q_nom": [
        0.0,
        0.0,
        446.7587173304515
      ]
    },
    "52_LVBus194841_production": {
      "bus": "52_LVBus194841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194842_consumption": {
      "bus": "52_LVBus194842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4457.288846650801,
        0.0,
        4679.300834512272
      ],
      "q_nom": [
        1337.1866539952402,
        0.0,
        1403.7902503536814
      ]
    },
    "52_LVBus194842_production": {
      "bus": "52_LVBus194842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194831_consumption": {
      "bus": "52_LVBus194831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4467.3577913147465,
        0.0,
        0.0
      ],
      "q_nom": [
        1340.2073373944238,
        0.0,
        0.0
      ]
    },
    "52_LVBus194831_production": {
      "bus": "52_LVBus194831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194832_consumption": {
      "bus": "52_LVBus194832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        269.27018634515696,
        1628.8474020902,
        3643.344371377759
      ],
      "q_nom": [
        80.78105590354708,
        488.65422062705994,
        1093.0033114133278
      ]
    },
    "52_LVBus194832_production": {
      "bus": "52_LVBus194832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194833_consumption": {
      "bus": "52_LVBus194833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1096.1496485409336,
        3482.4139033970123,
        689.4992721678366
      ],
      "q_nom": [
        328.8448945622801,
        1044.7241710191036,
        206.84978165035096
      ]
    },
    "52_LVBus194833_production": {
      "bus": "52_LVBus194833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194834_consumption": {
      "bus": "52_LVBus194834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2356.2752258432492,
        8567.38123690103,
        5683.015627185023
      ],
      "q_nom": [
        706.8825677529748,
        2570.214371070309,
        1704.9046881555068
      ]
    },
    "52_LVBus194834_production": {
      "bus": "52_LVBus194834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194836_consumption": {
      "bus": "52_LVBus194836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1165.204481478284,
        713.6521276262155,
        8749.265380640496
      ],
      "q_nom": [
        349.56134444348515,
        214.09563828786463,
        2624.7796141921485
      ]
    },
    "52_LVBus194836_production": {
      "bus": "52_LVBus194836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194835_consumption": {
      "bus": "52_LVBus194835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3499.7501161141927,
        1336.3863216574039,
        412.2483506524625
      ],
      "q_nom": [
        1049.9250348342578,
        400.9158964972211,
        123.67450519573873
      ]
    },
    "52_LVBus194835_production": {
      "bus": "52_LVBus194835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194826_consumption": {
      "bus": "52_LVBus194826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        488.46699467051405
      ],
      "q_nom": [
        0.0,
        0.0,
        146.5400984011542
      ]
    },
    "52_LVBus194826_production": {
      "bus": "52_LVBus194826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194827_consumption": {
      "bus": "52_LVBus194827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6646.076520069188,
        4873.871841557889,
        4940.496969997593
      ],
      "q_nom": [
        1993.8229560207562,
        1462.1615524673666,
        1482.1490909992779
      ]
    },
    "52_LVBus194827_production": {
      "bus": "52_LVBus194827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194822_consumption": {
      "bus": "52_LVBus194822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7530.757868645726,
        8763.221006851049,
        6383.328834161909
      ],
      "q_nom": [
        2259.227360593718,
        2628.9663020553144,
        1914.9986502485726
      ]
    },
    "52_LVBus194822_production": {
      "bus": "52_LVBus194822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194823_consumption": {
      "bus": "52_LVBus194823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4786.800873076677,
        4812.981721770219,
        2056.736543113918
      ],
      "q_nom": [
        1436.040261923003,
        1443.8945165310658,
        617.0209629341754
      ]
    },
    "52_LVBus194823_production": {
      "bus": "52_LVBus194823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194824_consumption": {
      "bus": "52_LVBus194824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4547.240011338468,
        6483.207895694939,
        4504.175623354122
      ],
      "q_nom": [
        1364.1720034015405,
        1944.9623687084816,
        1351.2526870062366
      ]
    },
    "52_LVBus194824_production": {
      "bus": "52_LVBus194824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195060_consumption": {
      "bus": "52_LVBus195060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3070.191478572124,
        812.221151043765,
        2311.026480776566
      ],
      "q_nom": [
        921.0574435716372,
        243.66634531312948,
        693.3079442329698
      ]
    },
    "52_LVBus195060_production": {
      "bus": "52_LVBus195060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195061_consumption": {
      "bus": "52_LVBus195061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4378.891964376035,
        8586.617104065108,
        6612.18149232012
      ],
      "q_nom": [
        1313.6675893128104,
        2575.9851312195324,
        1983.654447696036
      ]
    },
    "52_LVBus195061_production": {
      "bus": "52_LVBus195061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195062_consumption": {
      "bus": "52_LVBus195062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        487.3150937014208,
        0.0
      ],
      "q_nom": [
        0.0,
        146.19452811042623,
        0.0
      ]
    },
    "52_LVBus195062_production": {
      "bus": "52_LVBus195062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195063_consumption": {
      "bus": "52_LVBus195063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5887.222262946776,
        2007.7985307707622,
        0.0
      ],
      "q_nom": [
        1766.1666788840328,
        602.3395592312287,
        0.0
      ]
    },
    "52_LVBus195063_production": {
      "bus": "52_LVBus195063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195058_consumption": {
      "bus": "52_LVBus195058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10126.435869524983,
        10126.435869524983,
        10126.435869524983
      ],
      "q_nom": [
        3037.930760857495,
        3037.930760857495,
        3037.930760857495
      ]
    },
    "52_LVBus195058_production": {
      "bus": "52_LVBus195058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195055_consumption": {
      "bus": "52_LVBus195055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8046.920846052719,
        6241.519303469801,
        8101.734941126375
      ],
      "q_nom": [
        2414.0762538158156,
        1872.4557910409403,
        2430.520482337912
      ]
    },
    "52_LVBus195055_production": {
      "bus": "52_LVBus195055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195056_consumption": {
      "bus": "52_LVBus195056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6710.6774322345545,
        9757.468191192567,
        2399.5464449581627
      ],
      "q_nom": [
        2013.2032296703662,
        2927.24045735777,
        719.8639334874488
      ]
    },
    "52_LVBus195056_production": {
      "bus": "52_LVBus195056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195052_consumption": {
      "bus": "52_LVBus195052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195052_production": {
      "bus": "52_LVBus195052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195053_consumption": {
      "bus": "52_LVBus195053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5007.484771979515,
        5036.836257220565,
        11919.976242142688
      ],
      "q_nom": [
        1502.2454315938546,
        1511.0508771661696,
        3575.992872642806
      ]
    },
    "52_LVBus195053_production": {
      "bus": "52_LVBus195053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195045_consumption": {
      "bus": "52_LVBus195045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        879.7548784109736,
        4822.867111694792,
        0.0
      ],
      "q_nom": [
        263.92646352329206,
        1446.8601335084375,
        0.0
      ]
    },
    "52_LVBus195045_production": {
      "bus": "52_LVBus195045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195046_consumption": {
      "bus": "52_LVBus195046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1611.4143000575623,
        1095.9037749049771,
        0.0
      ],
      "q_nom": [
        483.4242900172687,
        328.7711324714931,
        0.0
      ]
    },
    "52_LVBus195046_production": {
      "bus": "52_LVBus195046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195047_consumption": {
      "bus": "52_LVBus195047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195047_production": {
      "bus": "52_LVBus195047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195049_consumption": {
      "bus": "52_LVBus195049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1670.4584054316495,
        5655.785573224779,
        3118.3732663670185
      ],
      "q_nom": [
        501.1375216294948,
        1696.7356719674337,
        935.5119799101055
      ]
    },
    "52_LVBus195049_production": {
      "bus": "52_LVBus195049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195050_consumption": {
      "bus": "52_LVBus195050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7552.258570473344,
        6985.898779619731,
        15416.064101437398
      ],
      "q_nom": [
        2265.677571142003,
        2095.769633885919,
        4624.819230431219
      ]
    },
    "52_LVBus195050_production": {
      "bus": "52_LVBus195050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195048_consumption": {
      "bus": "52_LVBus195048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1491.7367428653101,
        0.0,
        6759.896869033147
      ],
      "q_nom": [
        447.521022859593,
        0.0,
        2027.969060709944
      ]
    },
    "52_LVBus195048_production": {
      "bus": "52_LVBus195048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194860_consumption": {
      "bus": "52_LVBus194860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194860_production": {
      "bus": "52_LVBus194860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194861_consumption": {
      "bus": "52_LVBus194861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194861_production": {
      "bus": "52_LVBus194861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194862_consumption": {
      "bus": "52_LVBus194862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194862_production": {
      "bus": "52_LVBus194862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194863_consumption": {
      "bus": "52_LVBus194863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2023.376594506372,
        3560.2151396709833
      ],
      "q_nom": [
        0.0,
        607.0129783519116,
        1068.064541901295
      ]
    },
    "52_LVBus194863_production": {
      "bus": "52_LVBus194863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194864_consumption": {
      "bus": "52_LVBus194864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        436.6128517328496,
        0.0,
        373.87088226085547
      ],
      "q_nom": [
        130.98385551985487,
        0.0,
        112.16126467825664
      ]
    },
    "52_LVBus194864_production": {
      "bus": "52_LVBus194864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194865_consumption": {
      "bus": "52_LVBus194865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194865_production": {
      "bus": "52_LVBus194865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194866_consumption": {
      "bus": "52_LVBus194866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3345.2876870295086,
        2056.955997783887,
        3342.366032299972
      ],
      "q_nom": [
        1003.5863061088526,
        617.0867993351661,
        1002.7098096899916
      ]
    },
    "52_LVBus194866_production": {
      "bus": "52_LVBus194866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194867_consumption": {
      "bus": "52_LVBus194867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194867_production": {
      "bus": "52_LVBus194867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194868_consumption": {
      "bus": "52_LVBus194868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194868_production": {
      "bus": "52_LVBus194868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194856_consumption": {
      "bus": "52_LVBus194856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194856_production": {
      "bus": "52_LVBus194856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194857_consumption": {
      "bus": "52_LVBus194857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3897.6232709628575,
        1902.6328326987616
      ],
      "q_nom": [
        0.0,
        1169.2869812888573,
        570.7898498096284
      ]
    },
    "52_LVBus194857_production": {
      "bus": "52_LVBus194857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194858_consumption": {
      "bus": "52_LVBus194858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1820.5840667894745,
        2256.4668307785805,
        398.8117578850837
      ],
      "q_nom": [
        546.1752200368423,
        676.9400492335741,
        119.6435273655251
      ]
    },
    "52_LVBus194858_production": {
      "bus": "52_LVBus194858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194854_consumption": {
      "bus": "52_LVBus194854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2781.429620180329,
        1237.6194299119284,
        2038.102102950288
      ],
      "q_nom": [
        834.4288860540987,
        371.2858289735785,
        611.4306308850864
      ]
    },
    "52_LVBus194854_production": {
      "bus": "52_LVBus194854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194850_consumption": {
      "bus": "52_LVBus194850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6197.7809017965665
      ],
      "q_nom": [
        0.0,
        0.0,
        1859.3342705389698
      ]
    },
    "52_LVBus194850_production": {
      "bus": "52_LVBus194850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194851_consumption": {
      "bus": "52_LVBus194851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9624.852001831498,
        13729.690864822354,
        8463.796987331658
      ],
      "q_nom": [
        2887.455600549449,
        4118.907259446706,
        2539.139096199497
      ]
    },
    "52_LVBus194851_production": {
      "bus": "52_LVBus194851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194852_consumption": {
      "bus": "52_LVBus194852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3714.4629615468825,
        2720.069010734634,
        2860.0965847850252
      ],
      "q_nom": [
        1114.3388884640647,
        816.0207032203901,
        858.0289754355075
      ]
    },
    "52_LVBus194852_production": {
      "bus": "52_LVBus194852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194848_consumption": {
      "bus": "52_LVBus194848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194848_production": {
      "bus": "52_LVBus194848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194781_consumption": {
      "bus": "52_LVBus194781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3513.7186377332673,
        5865.04902539629,
        4570.407035175177
      ],
      "q_nom": [
        1054.1155913199802,
        1759.5147076188869,
        1371.122110552553
      ]
    },
    "52_LVBus194781_production": {
      "bus": "52_LVBus194781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194779_consumption": {
      "bus": "52_LVBus194779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4923.284246220214,
        5180.632745427958,
        4219.522753477279
      ],
      "q_nom": [
        1476.9852738660643,
        1554.1898236283873,
        1265.8568260431837
      ]
    },
    "52_LVBus194779_production": {
      "bus": "52_LVBus194779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194773_consumption": {
      "bus": "52_LVBus194773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194773_production": {
      "bus": "52_LVBus194773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194774_consumption": {
      "bus": "52_LVBus194774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194774_production": {
      "bus": "52_LVBus194774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194775_consumption": {
      "bus": "52_LVBus194775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1217.1316262442701,
        0.0,
        2814.036730110255
      ],
      "q_nom": [
        365.13948787328104,
        0.0,
        844.2110190330765
      ]
    },
    "52_LVBus194775_production": {
      "bus": "52_LVBus194775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194776_consumption": {
      "bus": "52_LVBus194776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5791.290504397621,
        3408.434239641465,
        4934.028206956317
      ],
      "q_nom": [
        1737.3871513192862,
        1022.5302718924395,
        1480.2084620868952
      ]
    },
    "52_LVBus194776_production": {
      "bus": "52_LVBus194776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194777_consumption": {
      "bus": "52_LVBus194777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4365.03895802491,
        0.0
      ],
      "q_nom": [
        0.0,
        1309.5116874074731,
        0.0
      ]
    },
    "52_LVBus194777_production": {
      "bus": "52_LVBus194777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194771_consumption": {
      "bus": "52_LVBus194771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194771_production": {
      "bus": "52_LVBus194771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194769_consumption": {
      "bus": "52_LVBus194769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194769_production": {
      "bus": "52_LVBus194769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194761_consumption": {
      "bus": "52_LVBus194761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13566.963843210622,
        13488.513889926131,
        8441.19639421427
      ],
      "q_nom": [
        4070.0891529631863,
        4046.554166977839,
        2532.358918264281
      ]
    },
    "52_LVBus194761_production": {
      "bus": "52_LVBus194761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194759_consumption": {
      "bus": "52_LVBus194759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20272.861283447255,
        14094.76412146445,
        21953.73799446206
      ],
      "q_nom": [
        6081.8583850341765,
        4228.429236439335,
        6586.121398338618
      ]
    },
    "52_LVBus194759_production": {
      "bus": "52_LVBus194759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194757_consumption": {
      "bus": "52_LVBus194757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194757_production": {
      "bus": "52_LVBus194757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194755_consumption": {
      "bus": "52_LVBus194755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12200.62279879749,
        11285.936973058386,
        13341.055640617671
      ],
      "q_nom": [
        3660.186839639247,
        3385.781091917516,
        4002.3166921853012
      ]
    },
    "52_LVBus194755_production": {
      "bus": "52_LVBus194755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194753_consumption": {
      "bus": "52_LVBus194753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194753_production": {
      "bus": "52_LVBus194753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194751_consumption": {
      "bus": "52_LVBus194751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194751_production": {
      "bus": "52_LVBus194751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194933_consumption": {
      "bus": "52_LVBus194933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12144.484604984966,
        12103.436426649127,
        12811.972394433606
      ],
      "q_nom": [
        3643.3453814954896,
        3631.030927994738,
        3843.5917183300817
      ]
    },
    "52_LVBus194933_production": {
      "bus": "52_LVBus194933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194931_consumption": {
      "bus": "52_LVBus194931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5974.906513092708,
        11854.800145368146,
        18552.790050562995
      ],
      "q_nom": [
        1792.4719539278124,
        3556.440043610444,
        5565.837015168899
      ]
    },
    "52_LVBus194931_production": {
      "bus": "52_LVBus194931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194926_consumption": {
      "bus": "52_LVBus194926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194926_production": {
      "bus": "52_LVBus194926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194927_consumption": {
      "bus": "52_LVBus194927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35489.52109160999,
        16144.089730087824,
        23590.157369270135
      ],
      "q_nom": [
        10646.856327482996,
        4843.226919026347,
        7077.04721078104
      ]
    },
    "52_LVBus194927_production": {
      "bus": "52_LVBus194927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194928_consumption": {
      "bus": "52_LVBus194928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3138.8451095329997,
        0.0
      ],
      "q_nom": [
        0.0,
        941.6535328598999,
        0.0
      ]
    },
    "52_LVBus194928_production": {
      "bus": "52_LVBus194928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194929_consumption": {
      "bus": "52_LVBus194929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4123.275007541164,
        3270.873934514159,
        3518.3803689098286
      ],
      "q_nom": [
        1236.9825022623493,
        981.2621803542477,
        1055.5141106729486
      ]
    },
    "52_LVBus194929_production": {
      "bus": "52_LVBus194929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194924_consumption": {
      "bus": "52_LVBus194924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6394.381152731319,
        5364.743997645858,
        8614.203704579784
      ],
      "q_nom": [
        1918.3143458193956,
        1609.4231992937573,
        2584.2611113739354
      ]
    },
    "52_LVBus194924_production": {
      "bus": "52_LVBus194924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194922_consumption": {
      "bus": "52_LVBus194922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12813.605901099872,
        20900.25134154932,
        37280.10198014127
      ],
      "q_nom": [
        3844.0817703299617,
        6270.075402464796,
        11184.03059404238
      ]
    },
    "52_LVBus194922_production": {
      "bus": "52_LVBus194922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194959_consumption": {
      "bus": "52_LVBus194959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194959_production": {
      "bus": "52_LVBus194959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194957_consumption": {
      "bus": "52_LVBus194957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194957_production": {
      "bus": "52_LVBus194957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194955_consumption": {
      "bus": "52_LVBus194955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194955_production": {
      "bus": "52_LVBus194955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194951_consumption": {
      "bus": "52_LVBus194951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194951_production": {
      "bus": "52_LVBus194951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194952_consumption": {
      "bus": "52_LVBus194952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194952_production": {
      "bus": "52_LVBus194952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194953_consumption": {
      "bus": "52_LVBus194953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        539.0588904318298,
        539.0588904318298,
        539.0588904318298
      ],
      "q_nom": [
        161.71766712954894,
        161.71766712954894,
        161.71766712954894
      ]
    },
    "52_LVBus194953_production": {
      "bus": "52_LVBus194953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194949_consumption": {
      "bus": "52_LVBus194949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20779.570734266643,
        20779.570734266643,
        20779.570734266643
      ],
      "q_nom": [
        6233.8712202799925,
        6233.8712202799925,
        6233.8712202799925
      ]
    },
    "52_LVBus194949_production": {
      "bus": "52_LVBus194949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194945_consumption": {
      "bus": "52_LVBus194945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194945_production": {
      "bus": "52_LVBus194945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194946_consumption": {
      "bus": "52_LVBus194946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194946_production": {
      "bus": "52_LVBus194946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194947_consumption": {
      "bus": "52_LVBus194947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194947_production": {
      "bus": "52_LVBus194947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194943_consumption": {
      "bus": "52_LVBus194943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194943_production": {
      "bus": "52_LVBus194943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195083_consumption": {
      "bus": "52_LVBus195083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195083_production": {
      "bus": "52_LVBus195083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195084_consumption": {
      "bus": "52_LVBus195084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195084_production": {
      "bus": "52_LVBus195084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195085_consumption": {
      "bus": "52_LVBus195085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18328.258389629915,
        3415.9354404356964,
        36022.21640824023
      ],
      "q_nom": [
        5498.477516888975,
        1024.780632130709,
        10806.66492247207
      ]
    },
    "52_LVBus195085_production": {
      "bus": "52_LVBus195085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195086_consumption": {
      "bus": "52_LVBus195086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.8017616325237,
        0.0,
        1478.1029835162246
      ],
      "q_nom": [
        839.340528489757,
        0.0,
        443.4308950548674
      ]
    },
    "52_LVBus195086_production": {
      "bus": "52_LVBus195086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195081_consumption": {
      "bus": "52_LVBus195081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195081_production": {
      "bus": "52_LVBus195081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195077_consumption": {
      "bus": "52_LVBus195077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4005.0845792904283,
        4005.0845792904283,
        4005.0845792904283
      ],
      "q_nom": [
        1201.5253737871285,
        1201.5253737871285,
        1201.5253737871285
      ]
    },
    "52_LVBus195077_production": {
      "bus": "52_LVBus195077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195078_consumption": {
      "bus": "52_LVBus195078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195078_production": {
      "bus": "52_LVBus195078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195079_consumption": {
      "bus": "52_LVBus195079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195079_production": {
      "bus": "52_LVBus195079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195075_consumption": {
      "bus": "52_LVBus195075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23904.646382968338,
        12677.093791049358,
        26773.979477485962
      ],
      "q_nom": [
        7171.393914890501,
        3803.128137314807,
        8032.193843245788
      ]
    },
    "52_LVBus195075_production": {
      "bus": "52_LVBus195075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195071_consumption": {
      "bus": "52_LVBus195071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195071_production": {
      "bus": "52_LVBus195071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195072_consumption": {
      "bus": "52_LVBus195072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195072_production": {
      "bus": "52_LVBus195072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195073_consumption": {
      "bus": "52_LVBus195073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195073_production": {
      "bus": "52_LVBus195073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195067_consumption": {
      "bus": "52_LVBus195067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195067_production": {
      "bus": "52_LVBus195067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195069_consumption": {
      "bus": "52_LVBus195069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195069_production": {
      "bus": "52_LVBus195069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195068_consumption": {
      "bus": "52_LVBus195068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6585.404651417822,
        11506.54849267071,
        6135.165966104826
      ],
      "q_nom": [
        1975.6213954253465,
        3451.964547801213,
        1840.5497898314477
      ]
    },
    "52_LVBus195068_production": {
      "bus": "52_LVBus195068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195065_consumption": {
      "bus": "52_LVBus195065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195065_production": {
      "bus": "52_LVBus195065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195000_consumption": {
      "bus": "52_LVBus195000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13705.232520205453,
        13039.178410774195,
        10536.847702643074
      ],
      "q_nom": [
        4111.569756061635,
        3911.7535232322584,
        3161.054310792922
      ]
    },
    "52_LVBus195000_production": {
      "bus": "52_LVBus195000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194998_consumption": {
      "bus": "52_LVBus194998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194998_production": {
      "bus": "52_LVBus194998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194996_consumption": {
      "bus": "52_LVBus194996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194996_production": {
      "bus": "52_LVBus194996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194989_consumption": {
      "bus": "52_LVBus194989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194989_production": {
      "bus": "52_LVBus194989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194990_consumption": {
      "bus": "52_LVBus194990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7206.571636590216,
        6352.379472019947,
        6215.679593965231
      ],
      "q_nom": [
        2161.9714909770646,
        1905.7138416059838,
        1864.7038781895692
      ]
    },
    "52_LVBus194990_production": {
      "bus": "52_LVBus194990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194991_consumption": {
      "bus": "52_LVBus194991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1150.687053516986,
        0.0,
        0.0
      ],
      "q_nom": [
        345.2061160550958,
        0.0,
        0.0
      ]
    },
    "52_LVBus194991_production": {
      "bus": "52_LVBus194991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194992_consumption": {
      "bus": "52_LVBus194992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12272.104733977014,
        13706.954183390688,
        4527.666256477979
      ],
      "q_nom": [
        3681.631420193104,
        4112.086255017206,
        1358.2998769433937
      ]
    },
    "52_LVBus194992_production": {
      "bus": "52_LVBus194992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194993_consumption": {
      "bus": "52_LVBus194993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194993_production": {
      "bus": "52_LVBus194993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194994_consumption": {
      "bus": "52_LVBus194994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6275.455377038613,
        6870.766694000292,
        3875.4658565745835
      ],
      "q_nom": [
        1882.6366131115838,
        2061.2300082000875,
        1162.639756972375
      ]
    },
    "52_LVBus194994_production": {
      "bus": "52_LVBus194994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194987_consumption": {
      "bus": "52_LVBus194987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194987_production": {
      "bus": "52_LVBus194987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194983_consumption": {
      "bus": "52_LVBus194983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194983_production": {
      "bus": "52_LVBus194983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194984_consumption": {
      "bus": "52_LVBus194984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194984_production": {
      "bus": "52_LVBus194984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194985_consumption": {
      "bus": "52_LVBus194985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194985_production": {
      "bus": "52_LVBus194985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194979_consumption": {
      "bus": "52_LVBus194979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194979_production": {
      "bus": "52_LVBus194979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194980_consumption": {
      "bus": "52_LVBus194980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194980_production": {
      "bus": "52_LVBus194980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194981_consumption": {
      "bus": "52_LVBus194981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8522.670185635774,
        9669.53000024606,
        7958.743009422777
      ],
      "q_nom": [
        2556.801055690732,
        2900.859000073818,
        2387.622902826833
      ]
    },
    "52_LVBus194981_production": {
      "bus": "52_LVBus194981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194975_consumption": {
      "bus": "52_LVBus194975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194975_production": {
      "bus": "52_LVBus194975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194976_consumption": {
      "bus": "52_LVBus194976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194976_production": {
      "bus": "52_LVBus194976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194977_consumption": {
      "bus": "52_LVBus194977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194977_production": {
      "bus": "52_LVBus194977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194973_consumption": {
      "bus": "52_LVBus194973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194973_production": {
      "bus": "52_LVBus194973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194969_consumption": {
      "bus": "52_LVBus194969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194969_production": {
      "bus": "52_LVBus194969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194970_consumption": {
      "bus": "52_LVBus194970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3046.5491202591693,
        3200.809255098799,
        2550.9054397898162
      ],
      "q_nom": [
        913.9647360777508,
        960.2427765296396,
        765.2716319369448
      ]
    },
    "52_LVBus194970_production": {
      "bus": "52_LVBus194970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194971_consumption": {
      "bus": "52_LVBus194971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17686.47963601291,
        21757.830442441256,
        19826.623983479767
      ],
      "q_nom": [
        5305.943890803873,
        6527.349132732376,
        5947.98719504393
      ]
    },
    "52_LVBus194971_production": {
      "bus": "52_LVBus194971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194967_consumption": {
      "bus": "52_LVBus194967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194967_production": {
      "bus": "52_LVBus194967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194965_consumption": {
      "bus": "52_LVBus194965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11547.210445245937,
        11502.30645984441,
        7621.159356215405
      ],
      "q_nom": [
        3464.163133573781,
        3450.6919379533233,
        2286.3478068646214
      ]
    },
    "52_LVBus194965_production": {
      "bus": "52_LVBus194965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194961_consumption": {
      "bus": "52_LVBus194961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194961_production": {
      "bus": "52_LVBus194961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194963_consumption": {
      "bus": "52_LVBus194963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194963_production": {
      "bus": "52_LVBus194963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194962_consumption": {
      "bus": "52_LVBus194962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194962_production": {
      "bus": "52_LVBus194962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195134_consumption": {
      "bus": "52_LVBus195134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195134_production": {
      "bus": "52_LVBus195134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195132_consumption": {
      "bus": "52_LVBus195132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6951.766563813458,
        20249.94214689983,
        15269.374080230626
      ],
      "q_nom": [
        2085.5299691440373,
        6074.982644069949,
        4580.812224069187
      ]
    },
    "52_LVBus195132_production": {
      "bus": "52_LVBus195132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195130_consumption": {
      "bus": "52_LVBus195130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2334.7345473401956,
        2334.7345473401956,
        2334.7345473401956
      ],
      "q_nom": [
        700.4203642020586,
        700.4203642020586,
        700.4203642020586
      ]
    },
    "52_LVBus195130_production": {
      "bus": "52_LVBus195130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195126_consumption": {
      "bus": "52_LVBus195126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195126_production": {
      "bus": "52_LVBus195126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195128_consumption": {
      "bus": "52_LVBus195128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3248.40574779677,
        2894.5845481869605,
        2353.917307421973
      ],
      "q_nom": [
        974.5217243390309,
        868.3753644560882,
        706.1751922265919
      ]
    },
    "52_LVBus195128_production": {
      "bus": "52_LVBus195128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195127_consumption": {
      "bus": "52_LVBus195127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195127_production": {
      "bus": "52_LVBus195127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195122_consumption": {
      "bus": "52_LVBus195122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195122_production": {
      "bus": "52_LVBus195122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195123_consumption": {
      "bus": "52_LVBus195123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        55469.380487435265,
        34102.270483203516,
        44566.554547260006
      ],
      "q_nom": [
        16640.81414623058,
        10230.681144961054,
        13369.966364178
      ]
    },
    "52_LVBus195123_production": {
      "bus": "52_LVBus195123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195124_consumption": {
      "bus": "52_LVBus195124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11830.442869077919,
        13405.643113112907,
        23136.391052619412
      ],
      "q_nom": [
        3549.1328607233754,
        4021.6929339338717,
        6940.917315785823
      ]
    },
    "52_LVBus195124_production": {
      "bus": "52_LVBus195124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195120_consumption": {
      "bus": "52_LVBus195120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195120_production": {
      "bus": "52_LVBus195120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195110_consumption": {
      "bus": "52_LVBus195110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195110_production": {
      "bus": "52_LVBus195110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195118_consumption": {
      "bus": "52_LVBus195118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195118_production": {
      "bus": "52_LVBus195118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195111_consumption": {
      "bus": "52_LVBus195111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195111_production": {
      "bus": "52_LVBus195111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195114_consumption": {
      "bus": "52_LVBus195114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12732.00153902572,
        12732.00153902572,
        12732.00153902572
      ],
      "q_nom": [
        3819.6004617077156,
        3819.6004617077156,
        3819.6004617077156
      ]
    },
    "52_LVBus195114_production": {
      "bus": "52_LVBus195114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195116_consumption": {
      "bus": "52_LVBus195116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195116_production": {
      "bus": "52_LVBus195116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195117_consumption": {
      "bus": "52_LVBus195117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        954.4088405959288,
        1949.4733082057428,
        2017.063145969529
      ],
      "q_nom": [
        286.32265217877864,
        584.8419924617228,
        605.1189437908587
      ]
    },
    "52_LVBus195117_production": {
      "bus": "52_LVBus195117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195115_consumption": {
      "bus": "52_LVBus195115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14700.906531082912,
        14700.906531082912,
        14700.906531082912
      ],
      "q_nom": [
        4410.271959324873,
        4410.271959324873,
        4410.271959324873
      ]
    },
    "52_LVBus195115_production": {
      "bus": "52_LVBus195115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195112_consumption": {
      "bus": "52_LVBus195112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195112_production": {
      "bus": "52_LVBus195112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195113_consumption": {
      "bus": "52_LVBus195113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195113_production": {
      "bus": "52_LVBus195113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195106_consumption": {
      "bus": "52_LVBus195106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6228.178081527642,
        6228.178081527642,
        6228.178081527642
      ],
      "q_nom": [
        1868.4534244582924,
        1868.4534244582924,
        1868.4534244582924
      ]
    },
    "52_LVBus195106_production": {
      "bus": "52_LVBus195106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195107_consumption": {
      "bus": "52_LVBus195107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6046.347071972491,
        6585.114466944235,
        7781.498707124572
      ],
      "q_nom": [
        1813.9041215917473,
        1975.5343400832703,
        2334.449612137372
      ]
    },
    "52_LVBus195107_production": {
      "bus": "52_LVBus195107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195108_consumption": {
      "bus": "52_LVBus195108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5592.338848896491,
        6778.579019805781,
        4765.239569010901
      ],
      "q_nom": [
        1677.7016546689472,
        2033.5737059417343,
        1429.5718707032702
      ]
    },
    "52_LVBus195108_production": {
      "bus": "52_LVBus195108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195102_consumption": {
      "bus": "52_LVBus195102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195102_production": {
      "bus": "52_LVBus195102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195103_consumption": {
      "bus": "52_LVBus195103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4867.716692611564,
        5401.5856052721065,
        6054.943323106642
      ],
      "q_nom": [
        1460.3150077834691,
        1620.475681581632,
        1816.4829969319926
      ]
    },
    "52_LVBus195103_production": {
      "bus": "52_LVBus195103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195104_consumption": {
      "bus": "52_LVBus195104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13736.276981509713,
        10528.772198229475,
        14595.638632986256
      ],
      "q_nom": [
        4120.883094452914,
        3158.6316594688424,
        4378.691589895877
      ]
    },
    "52_LVBus195104_production": {
      "bus": "52_LVBus195104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195100_consumption": {
      "bus": "52_LVBus195100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195100_production": {
      "bus": "52_LVBus195100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195094_consumption": {
      "bus": "52_LVBus195094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195094_production": {
      "bus": "52_LVBus195094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195095_consumption": {
      "bus": "52_LVBus195095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195095_production": {
      "bus": "52_LVBus195095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195096_consumption": {
      "bus": "52_LVBus195096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6575.843538149681,
        0.0
      ],
      "q_nom": [
        0.0,
        1972.7530614449042,
        0.0
      ]
    },
    "52_LVBus195096_production": {
      "bus": "52_LVBus195096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195097_consumption": {
      "bus": "52_LVBus195097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1378.2530631757845,
        0.0,
        2686.774074000566
      ],
      "q_nom": [
        413.47591895273536,
        0.0,
        806.0322222001698
      ]
    },
    "52_LVBus195097_production": {
      "bus": "52_LVBus195097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195098_consumption": {
      "bus": "52_LVBus195098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23848.669596190837,
        28979.30884981397,
        32701.302051988067
      ],
      "q_nom": [
        7154.600878857251,
        8693.79265494419,
        9810.39061559642
      ]
    },
    "52_LVBus195098_production": {
      "bus": "52_LVBus195098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195092_consumption": {
      "bus": "52_LVBus195092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4805.72609014055,
        6655.6645794527585,
        1971.0835835204225
      ],
      "q_nom": [
        1441.7178270421648,
        1996.6993738358274,
        591.3250750561267
      ]
    },
    "52_LVBus195092_production": {
      "bus": "52_LVBus195092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195090_consumption": {
      "bus": "52_LVBus195090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195090_production": {
      "bus": "52_LVBus195090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194747_consumption": {
      "bus": "52_LVBus194747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194747_production": {
      "bus": "52_LVBus194747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194745_consumption": {
      "bus": "52_LVBus194745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194745_production": {
      "bus": "52_LVBus194745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194743_consumption": {
      "bus": "52_LVBus194743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194743_production": {
      "bus": "52_LVBus194743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194741_consumption": {
      "bus": "52_LVBus194741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194741_production": {
      "bus": "52_LVBus194741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194739_consumption": {
      "bus": "52_LVBus194739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194739_production": {
      "bus": "52_LVBus194739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194737_consumption": {
      "bus": "52_LVBus194737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194737_production": {
      "bus": "52_LVBus194737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194735_consumption": {
      "bus": "52_LVBus194735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194735_production": {
      "bus": "52_LVBus194735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194733_consumption": {
      "bus": "52_LVBus194733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194733_production": {
      "bus": "52_LVBus194733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194805_consumption": {
      "bus": "52_LVBus194805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194805_production": {
      "bus": "52_LVBus194805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194806_consumption": {
      "bus": "52_LVBus194806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194806_production": {
      "bus": "52_LVBus194806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194807_consumption": {
      "bus": "52_LVBus194807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194807_production": {
      "bus": "52_LVBus194807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194808_consumption": {
      "bus": "52_LVBus194808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1520.900210866376,
        1364.3658799549046,
        2941.539360121717
      ],
      "q_nom": [
        456.2700632599128,
        409.30976398647135,
        882.4618080365151
      ]
    },
    "52_LVBus194808_production": {
      "bus": "52_LVBus194808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194809_consumption": {
      "bus": "52_LVBus194809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2677.291292293266,
        1725.523092390397,
        0.0
      ],
      "q_nom": [
        803.1873876879798,
        517.6569277171191,
        0.0
      ]
    },
    "52_LVBus194809_production": {
      "bus": "52_LVBus194809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194810_consumption": {
      "bus": "52_LVBus194810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1013.5485931580788
      ],
      "q_nom": [
        0.0,
        0.0,
        304.06457794742363
      ]
    },
    "52_LVBus194810_production": {
      "bus": "52_LVBus194810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194811_consumption": {
      "bus": "52_LVBus194811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1373.1299935048005
      ],
      "q_nom": [
        0.0,
        0.0,
        411.93899805144014
      ]
    },
    "52_LVBus194811_production": {
      "bus": "52_LVBus194811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194812_consumption": {
      "bus": "52_LVBus194812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4656.392121033279,
        0.0
      ],
      "q_nom": [
        0.0,
        1396.9176363099837,
        0.0
      ]
    },
    "52_LVBus194812_production": {
      "bus": "52_LVBus194812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194813_consumption": {
      "bus": "52_LVBus194813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194813_production": {
      "bus": "52_LVBus194813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194814_consumption": {
      "bus": "52_LVBus194814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194814_production": {
      "bus": "52_LVBus194814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194815_consumption": {
      "bus": "52_LVBus194815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5344.44612834727,
        5344.44612834727,
        5344.44612834727
      ],
      "q_nom": [
        1603.333838504181,
        1603.333838504181,
        1603.333838504181
      ]
    },
    "52_LVBus194815_production": {
      "bus": "52_LVBus194815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194816_consumption": {
      "bus": "52_LVBus194816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194816_production": {
      "bus": "52_LVBus194816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194817_consumption": {
      "bus": "52_LVBus194817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
