        "n"
      ],
      "p_nom": [
        538.1592501053525,
        1831.2400909928524,
        2750.246594015613
      ],
      "q_nom": [
        161.44777503160574,
        549.3720272978557,
        825.0739782046838
      ]
    },
    "52_LVBus194817_production": {
      "bus": "52_LVBus194817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194818_consumption": {
      "bus": "52_LVBus194818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3474.1390998249026,
        457.4732541349586,
        0.0
      ],
      "q_nom": [
        1042.2417299474707,
        137.2419762404876,
        0.0
      ]
    },
    "52_LVBus194818_production": {
      "bus": "52_LVBus194818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194819_consumption": {
      "bus": "52_LVBus194819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4562.006389970803,
        268.37401072117297,
        4423.035469509123
      ],
      "q_nom": [
        1368.6019169912408,
        80.51220321635189,
        1326.9106408527368
      ]
    },
    "52_LVBus194819_production": {
      "bus": "52_LVBus194819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194820_consumption": {
      "bus": "52_LVBus194820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        753.5501214588113,
        1223.006258145916,
        722.2207190691265
      ],
      "q_nom": [
        226.06503643764339,
        366.9018774437748,
        216.66621572073794
      ]
    },
    "52_LVBus194820_production": {
      "bus": "52_LVBus194820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194803_consumption": {
      "bus": "52_LVBus194803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4745.150503528632,
        6488.254706237249,
        3511.6560726783455
      ],
      "q_nom": [
        1423.5451510585895,
        1946.4764118711746,
        1053.4968218035035
      ]
    },
    "52_LVBus194803_production": {
      "bus": "52_LVBus194803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194800_consumption": {
      "bus": "52_LVBus194800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194800_production": {
      "bus": "52_LVBus194800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194801_consumption": {
      "bus": "52_LVBus194801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6201.4465825156485,
        6201.4465825156485,
        6201.4465825156485
      ],
      "q_nom": [
        1860.4339747546944,
        1860.4339747546944,
        1860.4339747546944
      ]
    },
    "52_LVBus194801_production": {
      "bus": "52_LVBus194801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194796_consumption": {
      "bus": "52_LVBus194796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194796_production": {
      "bus": "52_LVBus194796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194797_consumption": {
      "bus": "52_LVBus194797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23266.03079409804,
        16895.26456005065,
        14287.408341321543
      ],
      "q_nom": [
        6979.809238229412,
        5068.5793680151955,
        4286.222502396463
      ]
    },
    "52_LVBus194797_production": {
      "bus": "52_LVBus194797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194798_consumption": {
      "bus": "52_LVBus194798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        889.7512234259436,
        0.0,
        813.0046353265562
      ],
      "q_nom": [
        266.92536702778307,
        0.0,
        243.90139059796687
      ]
    },
    "52_LVBus194798_production": {
      "bus": "52_LVBus194798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194787_consumption": {
      "bus": "52_LVBus194787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5209.897942850019,
        5122.885376960964,
        1160.0541788316834
      ],
      "q_nom": [
        1562.9693828550055,
        1536.8656130882891,
        348.016253649505
      ]
    },
    "52_LVBus194787_production": {
      "bus": "52_LVBus194787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194788_consumption": {
      "bus": "52_LVBus194788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3920.553810901436,
        390.70852779423586,
        390.70852779423586
      ],
      "q_nom": [
        1176.1661432704307,
        117.21255833827075,
        117.21255833827075
      ]
    },
    "52_LVBus194788_production": {
      "bus": "52_LVBus194788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194789_consumption": {
      "bus": "52_LVBus194789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194789_production": {
      "bus": "52_LVBus194789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194790_consumption": {
      "bus": "52_LVBus194790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5447.941986502374,
        4121.422964825007,
        4521.425350642872
      ],
      "q_nom": [
        1634.3825959507121,
        1236.426889447502,
        1356.4276051928616
      ]
    },
    "52_LVBus194790_production": {
      "bus": "52_LVBus194790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194791_consumption": {
      "bus": "52_LVBus194791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2133.816360393409,
        5269.200521140866,
        6065.7575283762635
      ],
      "q_nom": [
        640.1449081180227,
        1580.7601563422597,
        1819.727258512879
      ]
    },
    "52_LVBus194791_production": {
      "bus": "52_LVBus194791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194793_consumption": {
      "bus": "52_LVBus194793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1015.4557324704432,
        0.0,
        0.0
      ],
      "q_nom": [
        304.63671974113294,
        0.0,
        0.0
      ]
    },
    "52_LVBus194793_production": {
      "bus": "52_LVBus194793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194792_consumption": {
      "bus": "52_LVBus194792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1201.898450513411,
        3891.994043965324,
        0.0
      ],
      "q_nom": [
        360.5695351540233,
        1167.5982131895971,
        0.0
      ]
    },
    "52_LVBus194792_production": {
      "bus": "52_LVBus194792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194794_consumption": {
      "bus": "52_LVBus194794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3159.0569251620745,
        1894.7972589763785,
        4841.884052559585
      ],
      "q_nom": [
        947.7170775486223,
        568.4391776929135,
        1452.5652157678755
      ]
    },
    "52_LVBus194794_production": {
      "bus": "52_LVBus194794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194785_consumption": {
      "bus": "52_LVBus194785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194785_production": {
      "bus": "52_LVBus194785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194783_consumption": {
      "bus": "52_LVBus194783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4849.968399003805,
        6197.55294520185,
        6739.6920649828135
      ],
      "q_nom": [
        1454.9905197011415,
        1859.2658835605548,
        2021.9076194948439
      ]
    },
    "52_LVBus194783_production": {
      "bus": "52_LVBus194783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194883_consumption": {
      "bus": "52_LVBus194883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        667.8866800040216,
        0.0
      ],
      "q_nom": [
        0.0,
        200.36600400120648,
        0.0
      ]
    },
    "52_LVBus194883_production": {
      "bus": "52_LVBus194883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194881_consumption": {
      "bus": "52_LVBus194881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1552.3907284731781,
        0.0
      ],
      "q_nom": [
        0.0,
        465.7172185419534,
        0.0
      ]
    },
    "52_LVBus194881_production": {
      "bus": "52_LVBus194881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194878_consumption": {
      "bus": "52_LVBus194878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2056.874420962097,
        4547.299337563649,
        4442.13702754315
      ],
      "q_nom": [
        617.062326288629,
        1364.1898012690947,
        1332.641108262945
      ]
    },
    "52_LVBus194878_production": {
      "bus": "52_LVBus194878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194879_consumption": {
      "bus": "52_LVBus194879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5733.483153471657,
        0.0
      ],
      "q_nom": [
        0.0,
        1720.044946041497,
        0.0
      ]
    },
    "52_LVBus194879_production": {
      "bus": "52_LVBus194879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194875_consumption": {
      "bus": "52_LVBus194875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4410.090426801374,
        6845.17897993192,
        8350.102313554025
      ],
      "q_nom": [
        1323.027128040412,
        2053.553693979576,
        2505.0306940662076
      ]
    },
    "52_LVBus194875_production": {
      "bus": "52_LVBus194875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194876_consumption": {
      "bus": "52_LVBus194876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1887.990087177881,
        707.6517745931975
      ],
      "q_nom": [
        0.0,
        566.3970261533642,
        212.29553237795923
      ]
    },
    "52_LVBus194876_production": {
      "bus": "52_LVBus194876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194870_consumption": {
      "bus": "52_LVBus194870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        608.0023455493683,
        2102.2028793348227,
        6331.888905854442
      ],
      "q_nom": [
        182.4007036648105,
        630.6608638004468,
        1899.5666717563324
      ]
    },
    "52_LVBus194870_production": {
      "bus": "52_LVBus194870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194871_consumption": {
      "bus": "52_LVBus194871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1630.3217331189708,
        0.0,
        5326.836478947195
      ],
      "q_nom": [
        489.0965199356912,
        0.0,
        1598.0509436841585
      ]
    },
    "52_LVBus194871_production": {
      "bus": "52_LVBus194871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194873_consumption": {
      "bus": "52_LVBus194873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1805.4492259098936,
        2340.300453176222,
        1944.9815884479224
      ],
      "q_nom": [
        541.6347677729681,
        702.0901359528666,
        583.4944765343766
      ]
    },
    "52_LVBus194873_production": {
      "bus": "52_LVBus194873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194872_consumption": {
      "bus": "52_LVBus194872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16690.26310957205,
        2464.0647811434055,
        19150.32337876921
      ],
      "q_nom": [
        5007.078932871615,
        739.2194343430216,
        5745.097013630763
      ]
    },
    "52_LVBus194872_production": {
      "bus": "52_LVBus194872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194767_consumption": {
      "bus": "52_LVBus194767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4433.522356422963
      ],
      "q_nom": [
        0.0,
        0.0,
        1330.0567069268889
      ]
    },
    "52_LVBus194767_production": {
      "bus": "52_LVBus194767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194765_consumption": {
      "bus": "52_LVBus194765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194765_production": {
      "bus": "52_LVBus194765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194763_consumption": {
      "bus": "52_LVBus194763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194763_production": {
      "bus": "52_LVBus194763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194913_consumption": {
      "bus": "52_LVBus194913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2309.445566106905,
        1807.951020277448,
        3561.6163035022632
      ],
      "q_nom": [
        692.8336698320715,
        542.3853060832344,
        1068.484891050679
      ]
    },
    "52_LVBus194913_production": {
      "bus": "52_LVBus194913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194914_consumption": {
      "bus": "52_LVBus194914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        900.6980369954908
      ],
      "q_nom": [
        0.0,
        0.0,
        270.20941109864725
      ]
    },
    "52_LVBus194914_production": {
      "bus": "52_LVBus194914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194915_consumption": {
      "bus": "52_LVBus194915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4641.435711849571,
        1079.9589392537384,
        3459.067570417223
      ],
      "q_nom": [
        1392.4307135548713,
        323.9876817761215,
        1037.7202711251668
      ]
    },
    "52_LVBus194915_production": {
      "bus": "52_LVBus194915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194916_consumption": {
      "bus": "52_LVBus194916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5547.952564858192,
        0.0,
        2367.054020853859
      ],
      "q_nom": [
        1664.3857694574576,
        0.0,
        710.1162062561577
      ]
    },
    "52_LVBus194916_production": {
      "bus": "52_LVBus194916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194917_consumption": {
      "bus": "52_LVBus194917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8693.322758013135,
        3646.787028956868,
        4778.9006151710155
      ],
      "q_nom": [
        2607.9968274039406,
        1094.0361086870605,
        1433.6701845513046
      ]
    },
    "52_LVBus194917_production": {
      "bus": "52_LVBus194917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194918_consumption": {
      "bus": "52_LVBus194918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1728.0405942135806,
        1806.374746453598,
        0.0
      ],
      "q_nom": [
        518.4121782640741,
        541.9124239360793,
        0.0
      ]
    },
    "52_LVBus194918_production": {
      "bus": "52_LVBus194918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194919_consumption": {
      "bus": "52_LVBus194919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4124.6083539607,
        1150.2506718932955,
        3433.3941258383184
      ],
      "q_nom": [
        1237.3825061882098,
        345.07520156798864,
        1030.0182377514955
      ]
    },
    "52_LVBus194919_production": {
      "bus": "52_LVBus194919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194920_consumption": {
      "bus": "52_LVBus194920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2997.7547133175844,
        0.0,
        2393.319142933271
      ],
      "q_nom": [
        899.3264139952753,
        0.0,
        717.9957428799813
      ]
    },
    "52_LVBus194920_production": {
      "bus": "52_LVBus194920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194902_consumption": {
      "bus": "52_LVBus194902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4599.879183670554,
        0.0,
        5949.377300256456
      ],
      "q_nom": [
        1379.9637551011663,
        0.0,
        1784.8131900769367
      ]
    },
    "52_LVBus194902_production": {
      "bus": "52_LVBus194902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194904_consumption": {
      "bus": "52_LVBus194904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2270.5188709240438,
        3347.3657905476125,
        2616.2959347875267
      ],
      "q_nom": [
        681.1556612772131,
        1004.2097371642838,
        784.888780436258
      ]
    },
    "52_LVBus194904_production": {
      "bus": "52_LVBus194904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194907_consumption": {
      "bus": "52_LVBus194907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2881.7198019756825
      ],
      "q_nom": [
        0.0,
        0.0,
        864.5159405927047
      ]
    },
    "52_LVBus194907_production": {
      "bus": "52_LVBus194907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194908_consumption": {
      "bus": "52_LVBus194908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1589.9271916903444,
        0.0,
        1156.7604671226102
      ],
      "q_nom": [
        476.97815750710333,
        0.0,
        347.02814013678307
      ]
    },
    "52_LVBus194908_production": {
      "bus": "52_LVBus194908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194909_consumption": {
      "bus": "52_LVBus194909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        906.6462177020143,
        0.0
      ],
      "q_nom": [
        0.0,
        271.9938653106043,
        0.0
      ]
    },
    "52_LVBus194909_production": {
      "bus": "52_LVBus194909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194911_consumption": {
      "bus": "52_LVBus194911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3022.2871974593377,
        5028.985043012818,
        4394.07830747885
      ],
      "q_nom": [
        906.6861592378012,
        1508.6955129038454,
        1318.2234922436548
      ]
    },
    "52_LVBus194911_production": {
      "bus": "52_LVBus194911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194910_consumption": {
      "bus": "52_LVBus194910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3737.4029344315504,
        5052.226582208905,
        4149.1540058727005
      ],
      "q_nom": [
        1121.220880329465,
        1515.6679746626714,
        1244.7462017618102
      ]
    },
    "52_LVBus194910_production": {
      "bus": "52_LVBus194910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194905_consumption": {
      "bus": "52_LVBus194905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2488.740538683255,
        0.0,
        0.0
      ],
      "q_nom": [
        746.6221616049766,
        0.0,
        0.0
      ]
    },
    "52_LVBus194905_production": {
      "bus": "52_LVBus194905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194906_consumption": {
      "bus": "52_LVBus194906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194906_production": {
      "bus": "52_LVBus194906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194903_consumption": {
      "bus": "52_LVBus194903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2480.5926721950927,
        5463.296819850295,
        599.3625064498677
      ],
      "q_nom": [
        744.1778016585278,
        1638.9890459550884,
        179.80875193496033
      ]
    },
    "52_LVBus194903_production": {
      "bus": "52_LVBus194903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194900_consumption": {
      "bus": "52_LVBus194900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4679.09937282522,
        5718.881833853505,
        5747.549573416224
      ],
      "q_nom": [
        1403.7298118475658,
        1715.6645501560513,
        1724.2648720248671
      ]
    },
    "52_LVBus194900_production": {
      "bus": "52_LVBus194900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194889_consumption": {
      "bus": "52_LVBus194889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2303.8124942737245,
        1472.9511040273283,
        6851.816622988291
      ],
      "q_nom": [
        691.1437482821174,
        441.88533120819847,
        2055.544986896487
      ]
    },
    "52_LVBus194889_production": {
      "bus": "52_LVBus194889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194898_consumption": {
      "bus": "52_LVBus194898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3342.9778587293745,
        2782.990388093746,
        3174.7708815984483
      ],
      "q_nom": [
        1002.8933576188123,
        834.8971164281237,
        952.4312644795344
      ]
    },
    "52_LVBus194898_production": {
      "bus": "52_LVBus194898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194890_consumption": {
      "bus": "52_LVBus194890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4773.11157999776,
        14079.243856817455
      ],
      "q_nom": [
        0.0,
        1431.9334739993278,
        4223.773157045236
      ]
    },
    "52_LVBus194890_production": {
      "bus": "52_LVBus194890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194891_consumption": {
      "bus": "52_LVBus194891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1502.6715299999896,
        5980.693941781809,
        1383.2635708097998
      ],
      "q_nom": [
        450.8014589999969,
        1794.2081825345429,
        414.97907124293994
      ]
    },
    "52_LVBus194891_production": {
      "bus": "52_LVBus194891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194892_consumption": {
      "bus": "52_LVBus194892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22202.84469259941,
        7341.433199257796,
        6967.005026098474
      ],
      "q_nom": [
        6660.853407779823,
        2202.429959777339,
        2090.1015078295422
      ]
    },
    "52_LVBus194892_production": {
      "bus": "52_LVBus194892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194893_consumption": {
      "bus": "52_LVBus194893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1619.6606932180312,
        1552.0838374467623
      ],
      "q_nom": [
        0.0,
        485.8982079654093,
        465.6251512340287
      ]
    },
    "52_LVBus194893_production": {
      "bus": "52_LVBus194893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194894_consumption": {
      "bus": "52_LVBus194894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194894_production": {
      "bus": "52_LVBus194894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194895_consumption": {
      "bus": "52_LVBus194895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3549.3316951291185,
        1502.233429403476
      ],
      "q_nom": [
        0.0,
        1064.7995085387356,
        450.6700288210428
      ]
    },
    "52_LVBus194895_production": {
      "bus": "52_LVBus194895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194896_consumption": {
      "bus": "52_LVBus194896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1380.7081355875403
      ],
      "q_nom": [
        0.0,
        0.0,
        414.2124406762621
      ]
    },
    "52_LVBus194896_production": {
      "bus": "52_LVBus194896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194897_consumption": {
      "bus": "52_LVBus194897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2317.685101599114
      ],
      "q_nom": [
        0.0,
        0.0,
        695.3055304797342
      ]
    },
    "52_LVBus194897_production": {
      "bus": "52_LVBus194897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194885_consumption": {
      "bus": "52_LVBus194885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8625.979017320651,
        7551.762397845662,
        8994.72103616348
      ],
      "q_nom": [
        2587.7937051961953,
        2265.5287193536988,
        2698.4163108490443
      ]
    },
    "52_LVBus194885_production": {
      "bus": "52_LVBus194885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194887_consumption": {
      "bus": "52_LVBus194887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4350.634512892792,
        0.0,
        2573.933405884567
      ],
      "q_nom": [
        1305.1903538678378,
        0.0,
        772.18002176537
      ]
    },
    "52_LVBus194887_production": {
      "bus": "52_LVBus194887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus194886_consumption": {
      "bus": "52_LVBus194886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2868.912649117866,
        4672.125255998746,
        1696.1581597878069
      ],
      "q_nom": [
        860.6737947353597,
        1401.6375767996237,
        508.84744793634206
      ]
    },
    "52_LVBus194886_production": {
      "bus": "52_LVBus194886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195040_consumption": {
      "bus": "52_LVBus195040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6225.747692931875,
        1126.0168720224276,
        5860.003973084387
      ],
      "q_nom": [
        1867.7243078795623,
        337.80506160672826,
        1758.001191925316
      ]
    },
    "52_LVBus195040_production": {
      "bus": "52_LVBus195040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195042_consumption": {
      "bus": "52_LVBus195042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3050.1412771902396,
        5565.981218732134,
        1246.1821773295742
      ],
      "q_nom": [
        915.0423831570719,
        1669.79436561964,
        373.85465319887226
      ]
    },
    "52_LVBus195042_production": {
      "bus": "52_LVBus195042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195043_consumption": {
      "bus": "52_LVBus195043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3006.0035269327523,
        2535.799468432896,
        2740.458449916047
      ],
      "q_nom": [
        901.8010580798257,
        760.7398405298687,
        822.137534974814
      ]
    },
    "52_LVBus195043_production": {
      "bus": "52_LVBus195043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195041_consumption": {
      "bus": "52_LVBus195041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2353.3599717864126,
        0.0
      ],
      "q_nom": [
        0.0,
        706.0079915359238,
        0.0
      ]
    },
    "52_LVBus195041_production": {
      "bus": "52_LVBus195041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195032_consumption": {
      "bus": "52_LVBus195032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3989.8218838117136,
        6092.331595242424,
        2327.196920200054
      ],
      "q_nom": [
        1196.9465651435141,
        1827.699478572727,
        698.1590760600162
      ]
    },
    "52_LVBus195032_production": {
      "bus": "52_LVBus195032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195034_consumption": {
      "bus": "52_LVBus195034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3419.925011500569,
        0.0
      ],
      "q_nom": [
        0.0,
        1025.9775034501706,
        0.0
      ]
    },
    "52_LVBus195034_production": {
      "bus": "52_LVBus195034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195035_consumption": {
      "bus": "52_LVBus195035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11530.548313166155,
        0.0,
        0.0
      ],
      "q_nom": [
        3459.1644939498465,
        0.0,
        0.0
      ]
    },
    "52_LVBus195035_production": {
      "bus": "52_LVBus195035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195036_consumption": {
      "bus": "52_LVBus195036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5046.003322970295,
        8440.798095008746,
        6200.847090253739
      ],
      "q_nom": [
        1513.8009968910885,
        2532.2394285026235,
        1860.2541270761217
      ]
    },
    "52_LVBus195036_production": {
      "bus": "52_LVBus195036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195037_consumption": {
      "bus": "52_LVBus195037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7860.819866588661,
        10961.908512774218,
        5848.8172448743135
      ],
      "q_nom": [
        2358.2459599765984,
        3288.5725538322654,
        1754.645173462294
      ]
    },
    "52_LVBus195037_production": {
      "bus": "52_LVBus195037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195038_consumption": {
      "bus": "52_LVBus195038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5292.778079892108,
        2804.416973615666,
        0.0
      ],
      "q_nom": [
        1587.8334239676321,
        841.3250920846998,
        0.0
      ]
    },
    "52_LVBus195038_production": {
      "bus": "52_LVBus195038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195033_consumption": {
      "bus": "52_LVBus195033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2433.3496187312326,
        7555.096737363046,
        0.0
      ],
      "q_nom": [
        730.0048856193697,
        2266.5290212089135,
        0.0
      ]
    },
    "52_LVBus195033_production": {
      "bus": "52_LVBus195033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195028_consumption": {
      "bus": "52_LVBus195028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195028_production": {
      "bus": "52_LVBus195028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195029_consumption": {
      "bus": "52_LVBus195029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8530.828611812036,
        5611.2958072036445,
        10029.605779471844
      ],
      "q_nom": [
        2559.2485835436105,
        1683.3887421610932,
        3008.881733841553
      ]
    },
    "52_LVBus195029_production": {
      "bus": "52_LVBus195029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195030_consumption": {
      "bus": "52_LVBus195030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2994.2555573297846,
        4251.133093551884,
        3705.4259611132
      ],
      "q_nom": [
        898.2766671989353,
        1275.3399280655651,
        1111.62778833396
      ]
    },
    "52_LVBus195030_production": {
      "bus": "52_LVBus195030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195016_consumption": {
      "bus": "52_LVBus195016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1023.2140449953023,
        0.0,
        0.0
      ],
      "q_nom": [
        306.96421349859065,
        0.0,
        0.0
      ]
    },
    "52_LVBus195016_production": {
      "bus": "52_LVBus195016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195017_consumption": {
      "bus": "52_LVBus195017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        603.4211663726488,
        1207.6001214856703,
        2860.4139855875555
      ],
      "q_nom": [
        181.02634991179465,
        362.2800364457011,
        858.1241956762666
      ]
    },
    "52_LVBus195017_production": {
      "bus": "52_LVBus195017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195019_consumption": {
      "bus": "52_LVBus195019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3049.4380653951935,
        849.769433677754
      ],
      "q_nom": [
        0.0,
        914.831419618558,
        254.9308301033262
      ]
    },
    "52_LVBus195019_production": {
      "bus": "52_LVBus195019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195020_consumption": {
      "bus": "52_LVBus195020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        918.2100012536829,
        1013.9281595079235
      ],
      "q_nom": [
        0.0,
        275.46300037610484,
        304.178447852377
      ]
    },
    "52_LVBus195020_production": {
      "bus": "52_LVBus195020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195021_consumption": {
      "bus": "52_LVBus195021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        430.0859420069441,
        0.0,
        2036.6448098141786
      ],
      "q_nom": [
        129.0257826020832,
        0.0,
        610.9934429442536
      ]
    },
    "52_LVBus195021_production": {
      "bus": "52_LVBus195021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195022_consumption": {
      "bus": "52_LVBus195022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3588.3648083248254,
        3857.5259958587712,
        1606.7738564944566
      ],
      "q_nom": [
        1076.5094424974475,
        1157.2577987576312,
        482.03215694833693
      ]
    },
    "52_LVBus195022_production": {
      "bus": "52_LVBus195022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195023_consumption": {
      "bus": "52_LVBus195023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195023_production": {
      "bus": "52_LVBus195023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195025_consumption": {
      "bus": "52_LVBus195025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2594.57643987642,
        0.0,
        0.0
      ],
      "q_nom": [
        778.3729319629259,
        0.0,
        0.0
      ]
    },
    "52_LVBus195025_production": {
      "bus": "52_LVBus195025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195026_consumption": {
      "bus": "52_LVBus195026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195026_production": {
      "bus": "52_LVBus195026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195024_consumption": {
      "bus": "52_LVBus195024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5350.688853505522,
        1843.585612312718
      ],
      "q_nom": [
        0.0,
        1605.2066560516566,
        553.0756836938153
      ]
    },
    "52_LVBus195024_production": {
      "bus": "52_LVBus195024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195018_consumption": {
      "bus": "52_LVBus195018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2357.856423309584,
        3532.959347244562,
        3432.0236144366418
      ],
      "q_nom": [
        707.3569269928752,
        1059.8878041733685,
        1029.6070843309924
      ]
    },
    "52_LVBus195018_production": {
      "bus": "52_LVBus195018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195009_consumption": {
      "bus": "52_LVBus195009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8997.988893257576,
        6647.70230163185,
        6361.131426370529
      ],
      "q_nom": [
        2699.3966679772725,
        1994.3106904895549,
        1908.3394279111585
      ]
    },
    "52_LVBus195009_production": {
      "bus": "52_LVBus195009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195014_consumption": {
      "bus": "52_LVBus195014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1292.9878495073945,
        1343.9876797324364,
        0.0
      ],
      "q_nom": [
        387.89635485221834,
        403.1963039197309,
        0.0
      ]
    },
    "52_LVBus195014_production": {
      "bus": "52_LVBus195014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195010_consumption": {
      "bus": "52_LVBus195010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3734.6284320050995,
        7025.600375216045,
        7202.201399417659
      ],
      "q_nom": [
        1120.3885296015299,
        2107.6801125648135,
        2160.6604198252976
      ]
    },
    "52_LVBus195010_production": {
      "bus": "52_LVBus195010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195013_consumption": {
      "bus": "52_LVBus195013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6258.932734220376,
        3401.0590172090915,
        4965.448424452597
      ],
      "q_nom": [
        1877.6798202661128,
        1020.3177051627274,
        1489.634527335779
      ]
    },
    "52_LVBus195013_production": {
      "bus": "52_LVBus195013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195011_consumption": {
      "bus": "52_LVBus195011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1627.9602922506385,
        5656.952887940493,
        685.5706822926138
      ],
      "q_nom": [
        488.3880876751915,
        1697.085866382148,
        205.67120468778413
      ]
    },
    "52_LVBus195011_production": {
      "bus": "52_LVBus195011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195012_consumption": {
      "bus": "52_LVBus195012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2152.784768413251,
        4334.2835693992465,
        0.0
      ],
      "q_nom": [
        645.8354305239753,
        1300.2850708197739,
        0.0
      ]
    },
    "52_LVBus195012_production": {
      "bus": "52_LVBus195012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195002_consumption": {
      "bus": "52_LVBus195002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2007.8244118063985,
        0.0
      ],
      "q_nom": [
        0.0,
        602.3473235419195,
        0.0
      ]
    },
    "52_LVBus195002_production": {
      "bus": "52_LVBus195002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195007_consumption": {
      "bus": "52_LVBus195007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        859.1771388187278,
        0.0
      ],
      "q_nom": [
        0.0,
        257.7531416456183,
        0.0
      ]
    },
    "52_LVBus195007_production": {
      "bus": "52_LVBus195007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195003_consumption": {
      "bus": "52_LVBus195003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4572.328682255342,
        0.0,
        3225.1313051262982
      ],
      "q_nom": [
        1371.6986046766026,
        0.0,
        967.5393915378894
      ]
    },
    "52_LVBus195003_production": {
      "bus": "52_LVBus195003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195005_consumption": {
      "bus": "52_LVBus195005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29751.230031105453,
        25866.10367694034,
        32252.224377775463
      ],
      "q_nom": [
        8925.369009331636,
        7759.831103082101,
        9675.667313332639
      ]
    },
    "52_LVBus195005_production": {
      "bus": "52_LVBus195005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195006_consumption": {
      "bus": "52_LVBus195006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4662.112890709044,
        3565.8699668334107,
        2402.441658276445
      ],
      "q_nom": [
        1398.6338672127133,
        1069.760990050023,
        720.7324974829336
      ]
    },
    "52_LVBus195006_production": {
      "bus": "52_LVBus195006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus195004_consumption": {
      "bus": "52_LVBus195004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6843.61843565828,
        3486.8000497086477,
        1613.9271491127274
      ],
      "q_nom": [
        2053.085530697484,
        1046.0400149125942,
        484.1781447338182
      ]
    },
    "52_LVBus195004_production": {
      "bus": "52_LVBus195004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "52_DOULO",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:52_MVLV043270_Transformer": {
      "bus": "52_MVLV043270",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV079217_Transformer": {
      "bus": "52_MVLV079217",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV044592_Transformer": {
      "bus": "52_MVLV044592",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV030808_Transformer": {
      "bus": "52_MVLV030808",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV013876_Transformer": {
      "bus": "52_MVLV013876",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV059773_Transformer": {
      "bus": "52_MVLV059773",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV069367_Transformer": {
      "bus": "52_MVLV069367",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV091182_Transformer": {
      "bus": "52_MVLV091182",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV077467_Transformer": {
      "bus": "52_MVLV077467",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV107184_Transformer": {
      "bus": "52_MVLV107184",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:52_MVLV002623_Transformer": {
      "bus": "52_MVLV002623",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV034783_Transformer": {
      "bus": "52_MVLV034783",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV054228_Transformer": {
      "bus": "52_MVLV054228",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV024611_Transformer": {
      "bus": "52_MVLV024611",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV056219_Transformer": {
      "bus": "52_MVLV056219",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV078833_Transformer": {
      "bus": "52_MVLV078833",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "52_MVFeeder0813",
  "transformer": {
    "delta_wye": {
      "52_MVLV043270_Transformer": {
        "bus_from": "52_MVLV043270",
        "bus_to": "52_MVLV043270_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV079217_Transformer": {
        "bus_from": "52_MVLV079217",
        "bus_to": "52_MVLV079217_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV044592_Transformer": {
        "bus_from": "52_MVLV044592",
        "bus_to": "52_MVLV044592_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV030808_Transformer": {
        "bus_from": "52_MVLV030808",
        "bus_to": "52_MVLV030808_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV013876_Transformer": {
        "bus_from": "52_MVLV013876",
        "bus_to": "52_MVLV013876_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV059773_Transformer": {
        "bus_from": "52_MVLV059773",
        "bus_to": "52_MVLV059773_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV069367_Transformer": {
        "bus_from": "52_MVLV069367",
        "bus_to": "52_MVLV069367_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV091182_Transformer": {
        "bus_from": "52_MVLV091182",
        "bus_to": "52_MVLV091182_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV077467_Transformer": {
        "bus_from": "52_MVLV077467",
        "bus_to": "52_MVLV077467_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV107184_Transformer": {
        "bus_from": "52_MVLV107184",
        "bus_to": "52_MVLV107184_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "52_MVLV002623_Transformer": {
        "bus_from": "52_MVLV002623",
        "bus_to": "52_MVLV002623_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV034783_Transformer": {
        "bus_from": "52_MVLV034783",
        "bus_to": "52_MVLV034783_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV054228_Transformer": {
        "bus_from": "52_MVLV054228",
        "bus_to": "52_MVLV054228_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV024611_Transformer": {
        "bus_from": "52_MVLV024611",
        "bus_to": "52_MVLV024611_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV056219_Transformer": {
        "bus_from": "52_MVLV056219",
        "bus_to": "52_MVLV056219_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV078833_Transformer": {
        "bus_from": "52_MVLV078833",
        "bus_to": "52_MVLV078833_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "52_MVFeeder0813",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "52_MVFeeder0813.json",
      "source_sha256": "033f283f7b9a26044783d2015cc1ce4a3448710cf1978b28cb9062b7f38e2eb5"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV002623_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV013876_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV024611_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV030808_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034783_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV043270_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV044592_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV054228_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV056219_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV059773_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV069367_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV077467_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV078833_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV079217_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV091182_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV107184_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "52_DOULO": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.4968349605987608,
              47.22838760176068
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV078833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51873204437108,
              47.23040769130911
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV056219": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518600718087576,
              47.23297085176685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus26006": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519093899045123,
              47.2355494439028
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus26007": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518889217439188,
              47.235627367610384
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV024611": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518641813783848,
              47.23636926044261
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV054228": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515950508380844,
              47.235648050230886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV034783": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515857361749518,
              47.23685160062381
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV002623": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515030081843299,
              47.23731505366137
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064473": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514974833306765,
              47.23734906138454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV002624": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514917757672804,
              47.23738304003859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV107184": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514486521411126,
              47.238907605216326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV077467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515997456429935,
              47.24129809015368
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV091182": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514044745097694,
              47.24010457339174
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV069367": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512454875169014,
              47.23828803877175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV023883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512615921417151,
              47.23778574589795
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV059773": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509405858605897,
              47.2380144315202
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV013876": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510570191943247,
              47.23867973161279
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV030808": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511077997283124,
              47.239365333890746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV044592": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515452914755401,
              47.24328378479985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV079217": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511902981372077,
              47.24190120452465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV043270": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512881453376807,
              47.243942019238666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV043270_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512881453376807,
              47.243942019238666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512953141673885,
              47.243846706136104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511275810263039,
              47.24435630364951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510987328102994,
              47.24447030469235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512979874103621,
              47.243865862330836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513938855235765,
              47.24449172936963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514227686355737,
              47.24467989590567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514422869221786,
              47.24480987245707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515302323854742,
              47.2451948840827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514053250115881,
              47.244587684195466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513497076178068,
              47.245016958739214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513546355707001,
              47.2450625167686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514461976553268,
              47.243876472535284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514768282725301,
              47.243722139437395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514641262244923,
              47.243978563931606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513868012654708,
              47.24345948852771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514294223916794,
              47.24294989875983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513260317739475,
              47.243101502453555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513373177910545,
              47.24447530893128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513688545332119,
              47.24444676770638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512649698230958,
              47.24434634749354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513177409429218,
              47.24483072038513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513399306478182,
              47.244654567026345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV079217_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511902981372077,
              47.24190120452465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511775364874254,
              47.241928880118124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512941339622295,
              47.242895993796985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513206248910292,
              47.24308529434501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513690671255133,
              47.24246568533395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512448672097207,
              47.24106700209079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510862737144926,
              47.241578355577865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51040112740069,
              47.24104435794956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511759365168689,
              47.24190869904353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51254215041418,
              47.24341368282271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511805675329961,
              47.24181708850386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512119880945711,
              47.24122117917794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512523633855559,
              47.24176341514045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512777661579685,
              47.241975091644676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513629449342974,
              47.242267595327995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512534553979871,
              47.24183779577091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV044592_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515452914755401,
              47.24328378479985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514426747407658,
              47.2426969924639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514209586773555,
              47.242550232238415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514244932192625,
              47.24252865223397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514211142783441,
              47.24249762719842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514018841933915,
              47.242413073228064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513646927822588,
              47.242279278675845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514041279335032,
              47.24238359323757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514446633339394,
              47.2426831428608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514415150012481,
              47.24265016751528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515976744134216,
              47.243764357330484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516226831919815,
              47.24376364928912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516059083798475,
              47.24369213931112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515832485989052,
              47.24305675051589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515692509155646,
              47.243555371564746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515752908813544,
              47.24351255441774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515885290781338,
              47.24359710782414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515411588341066,
              47.24323480062617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV030808_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511077997283124,
              47.239365333890746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511137410426222,
              47.23935496645085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511138126034591,
              47.23937190184985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512068411252108,
              47.23998305022414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512124249869475,
              47.23987630570116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51160400897277,
              47.24050127407027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510933970696122,
              47.24077747056705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.50940563457431,
              47.24111547939761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511127466912492,
              47.23938771269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51110218875858,
              47.23940215596243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV013876_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510570191943247,
              47.23867973161279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510510352744726,
              47.238690049950755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509810956396681,
              47.2382926771119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510521635872205,
              47.23869762628861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510535990549338,
              47.23871462905066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.510528227475344,
              47.23870634985732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509794875249259,
              47.2382843961224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV059773_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509405858605897,
              47.2380144315202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509450107381754,
              47.2379890524429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509439583541158,
              47.23798118048872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509399098892304,
              47.23807583821889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.508606292004556,
              47.238145976587745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.509405593338479,
              47.238195417257614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.50934156279428,
              47.2386701965419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.507997919974857,
              47.23798201494596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.508099086723631,
              47.23773583559339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV069367_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512454875169014,
              47.23828803877175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511656504997333,
              47.23877977206515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512504645618845,
              47.23832140390683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511638962743488,
              47.23877214351615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511345525567683,
              47.23864677449944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511308873292536,
              47.23860751320121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511291343102036,
              47.23860427938267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512511454640196,
              47.23826312054102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51135382989626,
              47.23864106646427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51133084546296,
              47.23861017548961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.511347222222544,
              47.23861281733384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.512519440295987,
              47.238293971550036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV091182_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514044745097694,
              47.24010457339174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514833379257557,
              47.24040062643056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515242870880015,
              47.2406141575927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51527866103417,
              47.24056737106536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515511002944041,
              47.24043981431583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513899533575414,
              47.240010467280214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514015222128946,
              47.24005949077344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513887658761107,
              47.240017096296505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513894951311387,
              47.240014970435645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514824748463508,
              47.2403951865213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513704995510766,
              47.239782621746485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513133190927088,
              47.24024856171117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513584035378923,
              47.239698378300794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513592652734693,
              47.23970657474393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513608059732481,
              47.23971006825238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513597999423517,
              47.23969983047133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514078829104331,
              47.24011527888088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV077467_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515997456429935,
              47.24129809015368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516034055999455,
              47.24132167146974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516029987369137,
              47.24132449134122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515443780058267,
              47.241027493760264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516515920275551,
              47.24153325796702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516355048035092,
              47.24205432930925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516983333928055,
              47.24285367047382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51735727113376,
              47.24258105686357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517234936477424,
              47.24335829353029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516483095556291,
              47.241546297360486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515837029568458,
              47.24097408031515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515719994349922,
              47.241057544688395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515209296301393,
              47.24073450755139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515087873784021,
              47.24137637889744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515732782526585,
              47.24105202880539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515233647851107,
              47.24073364915816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515296404190636,
              47.2415056197885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51574703203558,
              47.241045869673314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515227220504585,
              47.24071436468428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515310195251469,
              47.24151880405388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516252886584356,
              47.242441997405514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515709268686262,
              47.241061766782785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515318149964825,
              47.24081346166316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515226672128054,
              47.2407908665125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515931223451132,
              47.24223788337946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515829077979837,
              47.24098376678573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516616983685886,
              47.241246796601594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516385674922177,
              47.24116195575631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516675233893262,
              47.24094873315614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV107184_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514486521411126,
              47.238907605216326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514125618726927,
              47.23924061407611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514088128227678,
              47.239384115172115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514063408284395,
              47.239368089384556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514322743793285,
              47.238653289955444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513765506178025,
              47.23758234934934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.513665668229134,
              47.23908832427633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514592317497663,
              47.23894856435911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514573175474922,
              47.238958399307364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514547037281789,
              47.23905805593233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514774814172102,
              47.23890885708273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515448980153321,
              47.23795613439164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515438130418611,
              47.237932179146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515495422650715,
              47.23791277461137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514786675662625,
              47.23664641362857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515228173996908,
              47.23645469731944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515205322597664,
              47.23631767844374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514202084148149,
              47.2371595407057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51551552426607,
              47.23815464940432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515516696793695,
              47.23859020278489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.514757766375776,
              47.23889873568076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51532991444192,
              47.23928314586169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515739125957445,
              47.23956963748745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51518192165463,
              47.23926649142093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51559011436771,
              47.23963305871685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515111798372922,
              47.239310668988395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515218772065967,
              47.2383600219992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515963769847012,
              47.240408018334186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516133858794374,
              47.240522456234956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51632858764912,
              47.240647373887654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516472495574847,
              47.24054685322845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516284183273078,
              47.240421235084256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515764152472668,
              47.24028057045927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516177719315842,
              47.2400098875782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV002623_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515030081843299,
              47.23731505366137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515007806164347,
              47.237381824675744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51502294979024,
              47.237375239445946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515049041096111,
              47.237358525452926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515083580978104,
              47.23734142117934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515091613118549,
              47.23733138979725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515072805915889,
              47.23734935558787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515060257056895,
              47.23735506157988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515095797800527,
              47.23731953250568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV034783_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515857361749518,
              47.23685160062381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516994440953269,
              47.23712433299151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517616203510454,
              47.23676040311737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517689959688487,
              47.23670119653831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517735862818433,
              47.23689780658043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518193728017169,
              47.23627816112609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518235060871515,
              47.23624615707167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518338663931524,
              47.23616073386593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518739362831473,
              47.235812293228335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518896594501887,
              47.235666425626476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518472201576933,
              47.236273444983155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518954350562229,
              47.23627772481752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518396336743791,
              47.23633713582698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518410734783014,
              47.23637178009303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517864557762574,
              47.23679353206094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517706901316623,
              47.235981906602326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516874655948568,
              47.23636097730415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516149955140792,
              47.2376091833178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516242005243028,
              47.23677570370989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516694237055507,
              47.23690379709501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516060619760325,
              47.23668089062568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516261948124654,
              47.236758825580836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516038853255786,
              47.23639701077886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516805163782529,
              47.237489119040085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516318964724545,
              47.238211478635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516654113367887,
              47.23827228760744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516631499065238,
              47.238260713286024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516826250781855,
              47.238185935926325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517137195880879,
              47.23800878854245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516797616271169,
              47.23817964250508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517547008461283,
              47.23748864454059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515976307984087,
              47.23674044876826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51633581771518,
              47.23714183789908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV054228_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515950508380844,
              47.235648050230886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517137241567802,
              47.23486611937821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.515980743725087,
              47.23672859205367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516682241544739,
              47.23497512830985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516292327008668,
              47.23457131579809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516046695354716,
              47.234780207131244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516243528509197,
              47.23457548617682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516035722262566,
              47.2363718970373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516378788510889,
              47.23645320205396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516291594845955,
              47.23654618099764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516619817806382,
              47.236201070519684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV024611_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518641813783848,
              47.23636926044261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518588952788522,
              47.23635579763077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518600718934405,
              47.23639850968612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518628684530074,
              47.23640874286071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV056219_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518600718087576,
              47.23297085176685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518269230335278,
              47.23424285467455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518022473071051,
              47.23430514318968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517719957186628,
              47.23414413077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517162977969216,
              47.23485625267848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516289582540214,
              47.23448014402981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516264493235671,
              47.23449899547447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516812518302822,
              47.23311168489838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518150908965719,
              47.234435948197735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51892021777124,
              47.23226666236292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519058438670196,
              47.23198283645032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520255762783947,
              47.232267029703685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520395919839183,
              47.232010156969686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520517466573332,
              47.231861985633394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520435081546214,
              47.23181970860432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520941758069178,
              47.231694679380226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517647883316167,
              47.2318588708308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516668258861709,
              47.23202671119012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519427718059911,
              47.23251988896147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51856567617569,
              47.233035069409965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518345064346813,
              47.23327661615105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51942021266793,
              47.23370000196294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516857766131858,
              47.23282196259854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516708778843297,
              47.232772902206165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516954484114942,
              47.23251250694631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516858510700153,
              47.232281543616665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516877583431377,
              47.232262523796905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516676714371655,
              47.23202642861948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516965224428883,
              47.232293540547616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.516802349820365,
              47.23310764752811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520043754306226,
              47.23299464786938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519731218614082,
              47.23342841023058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus194886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520520349570922,
              47.23318585756598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV078833_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51873204437108,
              47.23040769130911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518166437689525,
              47.23046713193302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51759598742681,
              47.231707493785024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517649356432188,
              47.23184260975495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517500888542723,
              47.22957971648533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519062355096701,
              47.22974366857381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519054511414662,
              47.229543083962106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518854104781027,
              47.22953267300728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519327214045091,
              47.22949253396273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519275200741254,
              47.229229479696464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519110612787346,
              47.22931244052569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519384026826009,
              47.2297671362554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520367657509323,
              47.22987563960379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519993937696702,
              47.228552471756075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51982740042574,
              47.228865167084486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518873305650031,
              47.23031290196669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519099167722172,
              47.23047467303765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519845199430598,
              47.23027679639623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519932976829163,
              47.2302288275076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520500404266352,
              47.23028640289061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520532226271208,
              47.230562741429154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520844485361539,
              47.230070442173044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520475024737317,
              47.230026060681595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.520399938947121,
              47.22990157950659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.521038705728395,
              47.23012338772769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519291130952968,
              47.23058804112898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51829322199442,
              47.23059348858682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518183690732099,
              47.230486369598815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518500487241572,
              47.23134131032054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51932515538516,
              47.23183071265663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518930647621265,
              47.2311269810458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.519854352789235,
              47.23093577258592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.51784536915147,
              47.22975463719323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.517813178261177,
              47.22971158108471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518099283573888,
              47.22970021496713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518551548548607,
              47.229370763984626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518648406209574,
              47.22963231900246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus195004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.518410248090112,
              47.23003386979231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "52_265626": {
          "bus1": "52_DOULO",
          "bus2": "52_MVLV078833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.4968349605987608,
                47.22838760176068
              ],
              [
                -1.496913068537174,
                47.228339983314264
              ],
              [
                -1.49689759965949,
                47.22828204560248
              ],
              [
                -1.496845341769156,
                47.22808635212495
              ],
              [
                -1.496850854722586,
                47.2280793329154
              ],
              [
                -1.500757433994606,
                47.227461668480174
              ],
              [
                -1.500983073384379,
                47.227419996653914
              ],
              [
                -1.501882661602007,
                47.22718376538543
              ],
              [
                -1.502790625746349,
                47.226952705859034
              ],
              [
                -1.502921728789485,
                47.226907360304146
              ],
              [
                -1.503401099198436,
                47.2267124268216
              ],
              [
                -1.504162869281853,
                47.22631682152407
              ],
              [
                -1.504482563541079,
                47.22613266940605
              ],
              [
                -1.505173444922177,
                47.2256437873006
              ],
              [
                -1.505877638818802,
                47.22520090358527
              ],
              [
                -1.507570817047815,
                47.224231862704166
              ],
              [
                -1.508986045641915,
                47.22352617753576
              ],
              [
                -1.509463751127776,
                47.2233367395523
              ],
              [
                -1.51109289964353,
                47.22276186152318
              ],
              [
                -1.511842406155668,
                47.22255313689914
              ],
              [
                -1.511874963236889,
                47.22254681725138
              ],
              [
                -1.51229536406986,
                47.222465422315125
              ],
              [
                -1.512651458831717,
                47.222418938875016
              ],
              [
                -1.513642193683751,
                47.22235305271454
              ],
              [
                -1.513974600530552,
                47.222330151912345
              ],
              [
                -1.514154090226103,
                47.22231778000734
              ],
              [
                -1.514319475511479,
                47.222294962983874
              ],
              [
                -1.514577477140225,
                47.22224083417519
              ],
              [
                -1.514634364814018,
                47.22226214373429
              ],
              [
                -1.514930275041504,
                47.22273249816562
              ],
              [
                -1.514941547631917,
                47.222732067520745
              ],
              [
                -1.515001947499501,
                47.2227173052875
              ],
              [
                -1.515007471752699,
                47.22271984972016
              ],
              [
                -1.515316960308636,
                47.22321382423607
              ],
              [
                -1.515325540751021,
                47.223221724532934
              ],
              [
                -1.515338874801193,
                47.22322127901441
              ],
              [
                -1.515971973606826,
                47.223069042170366
              ],
              [
                -1.516275176253739,
                47.22301157077728
              ],
              [
                -1.516829094619324,
                47.222910223611734
              ],
              [
                -1.516949346481803,
                47.222891640431484
              ],
              [
                -1.517044994519279,
                47.22288388589053
              ],
              [
                -1.517137039080385,
                47.222881718730314
              ],
              [
                -1.517220086532658,
                47.22288440959639
              ],
              [
                -1.517276596159608,
                47.22288979786989
              ],
              [
                -1.517337364109328,
                47.22289869143362
              ],
              [
                -1.517403852545295,
                47.222912851726875
              ],
              [
                -1.517494933681175,
                47.22293438582978
              ],
              [
                -1.517573622643926,
                47.22295824355413
              ],
              [
                -1.517627638985667,
                47.22297728795818
              ],
              [
                -1.517684386721862,
                47.22300451808469
              ],
              [
                -1.517750377339268,
                47.22303819411539
              ],
              [
                -1.517795807801935,
                47.22306725262513
              ],
              [
                -1.517816180541311,
                47.22308027953388
              ],
              [
                -1.517822638526864,
                47.22308440479996
              ],
              [
                -1.517802300665205,
                47.22313591801651
              ],
              [
                -1.517803948107942,
                47.223139150345304
              ],
              [
                -1.517825072977614,
                47.22315821354799
              ],
              [
                -1.517845618475075,
                47.22317418884118
              ],
              [
                -1.517900267470295,
                47.22322385242543
              ],
              [
                -1.517964767609195,
                47.22329684695167
              ],
              [
                -1.518078978584989,
                47.22344601436763
              ],
              [
                -1.518198972900902,
                47.223627186902334
              ],
              [
                -1.518474030880127,
                47.22404245260849
              ],
              [
                -1.518701366593129,
                47.22433405881951
              ],
              [
                -1.518786176026082,
                47.2244033745813
              ],
              [
                -1.51888108162909,
                47.224517944063514
              ],
              [
                -1.518886142017817,
                47.22452835758938
              ],
              [
                -1.518890551526086,
                47.22453927923837
              ],
              [
                -1.518953566061607,
                47.22463014701946
              ],
              [
                -1.519063291570373,
                47.22476817830921
              ],
              [
                -1.519098532913202,
                47.22483304511493
              ],
              [
                -1.519137495424089,
                47.22488368312221
              ],
              [
                -1.519127272059582,
                47.2250161068397
              ],
              [
                -1.51907384394785,
                47.22505828828081
              ],
              [
                -1.518959254943295,
                47.2252968054493
              ],
              [
                -1.518831014938932,
                47.22555212593563
              ],
              [
                -1.518717780110443,
                47.225783410212586
              ],
              [
                -1.518559248676248,
                47.22610719361372
              ],
              [
                -1.518452165361059,
                47.22632589676156
              ],
              [
                -1.518440411135611,
                47.226345527875495
              ],
              [
                -1.518502608910607,
                47.22638577012152
              ],
              [
                -1.518597111656705,
                47.226556365337515
              ],
              [
                -1.518647176302133,
                47.22670951459201
              ],
              [
                -1.518687272970749,
                47.226947451973906
              ],
              [
                -1.518619244295441,
                47.22721403423436
              ],
              [
                -1.518494076161394,
                47.22752051680057
              ],
              [
                -1.518468464334088,
                47.22752930798714
              ],
              [
                -1.518209395854346,
                47.22810867258967
              ],
              [
                -1.517873920564767,
                47.228884547496996
              ],
              [
                -1.517744626724044,
                47.22920049758298
              ],
              [
                -1.517709336216436,
                47.22920618061303
              ],
              [
                -1.517676520889514,
                47.229282932885056
              ],
              [
                -1.517673501181617,
                47.229369497012776
              ],
              [
                -1.517687028777449,
                47.22955728234759
              ],
              [
                -1.517717706243847,
                47.22959768710526
              ],
              [
                -1.51774875642761,
                47.2296065563624
              ],
              [
                -1.518266145534376,
                47.23032779903173
              ],
              [
                -1.518441662633718,
                47.2303597584162
              ],
              [
                -1.518576733668129,
                47.230307507360635
              ],
              [
                -1.51857853650549,
                47.23030867197619
              ],
              [
                -1.518703283199909,
                47.230389126729555
              ],
              [
                -1.518717663783003,
                47.230398409020275
              ],
              [
                -1.51873204437108,
                47.23040769130911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.79485122770349,
          "ground": "gnd"
        },
        "52_171547": {
          "bus1": "52_MVLV078833",
          "bus2": "52_MVLV056219",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518714423414682,
                47.23040151656169
              ],
              [
                -1.518696802462323,
                47.23039534181153
              ],
              [
                -1.518649799869364,
                47.230378873243986
              ],
              [
                -1.518645228354679,
                47.23037726981637
              ],
              [
                -1.518439550447904,
                47.23045890144456
              ],
              [
                -1.518401483402376,
                47.23051781632783
              ],
              [
                -1.518374041804292,
                47.23052233645164
              ],
              [
                -1.518514972888572,
                47.23121203189338
              ],
              [
                -1.518575934565236,
                47.23134239036107
              ],
              [
                -1.518638870992419,
                47.23142674921159
              ],
              [
                -1.518710936010004,
                47.23149098832557
              ],
              [
                -1.518755672213625,
                47.23152461815908
              ],
              [
                -1.518730949438051,
                47.231566875082
              ],
              [
                -1.518791262620507,
                47.23180767581302
              ],
              [
                -1.518799633318774,
                47.23184108053222
              ],
              [
                -1.51882473692106,
                47.23185915495669
              ],
              [
                -1.518869099752871,
                47.2318670474245
              ],
              [
                -1.518871617874686,
                47.23186749461252
              ],
              [
                -1.518895361793139,
                47.231866700667496
              ],
              [
                -1.518876013078485,
                47.231983532536795
              ],
              [
                -1.518825968095936,
                47.23202303355118
              ],
              [
                -1.518811741968954,
                47.23215590595602
              ],
              [
                -1.518770720771765,
                47.23230228350123
              ],
              [
                -1.51837934664524,
                47.232798121537684
              ],
              [
                -1.518509811114932,
                47.23293876553385
              ],
              [
                -1.51856554914272,
                47.232958436701765
              ],
              [
                -1.518583133289404,
                47.23296463974326
              ],
              [
                -1.518600718087576,
                47.23297085176685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3321984075898661,
          "ground": "gnd"
        },
        "52_181356": {
          "bus1": "52_MVLV056219",
          "bus2": "52_MVBus26006",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518585697744826,
                47.23296205918014
              ],
              [
                -1.518570677406993,
                47.23295326659137
              ],
              [
                -1.518520647416341,
                47.232923992711456
              ],
              [
                -1.518405599759136,
                47.23279544250188
              ],
              [
                -1.518792409375652,
                47.23230966422753
              ],
              [
                -1.518832629388451,
                47.2321705187264
              ],
              [
                -1.518852609296845,
                47.23202574537218
              ],
              [
                -1.518906805837507,
                47.23198880750039
              ],
              [
                -1.518919558953701,
                47.231872196168815
              ],
              [
                -1.518935955449539,
                47.231871647899446
              ],
              [
                -1.51893802644697,
                47.2318715786488
              ],
              [
                -1.519300538428235,
                47.2318927806509
              ],
              [
                -1.51945758397019,
                47.23183348921261
              ],
              [
                -1.520139723500848,
                47.23208807739515
              ],
              [
                -1.520452982300279,
                47.23225142605088
              ],
              [
                -1.520980382613317,
                47.23252379486216
              ],
              [
                -1.520894805016648,
                47.232602313235525
              ],
              [
                -1.521253867913424,
                47.232795650549775
              ],
              [
                -1.521557576339398,
                47.23295481264424
              ],
              [
                -1.52157982550801,
                47.23298829322502
              ],
              [
                -1.521578783879243,
                47.23302885774162
              ],
              [
                -1.52174241639632,
                47.2330792232653
              ],
              [
                -1.521474361116187,
                47.23345115819983
              ],
              [
                -1.521251223351209,
                47.2337675500187
              ],
              [
                -1.52085093905729,
                47.234176330832746
              ],
              [
                -1.520492836855772,
                47.234508881349576
              ],
              [
                -1.520492762240052,
                47.23450894689153
              ],
              [
                -1.520424783446505,
                47.234593180669535
              ],
              [
                -1.520105034456203,
                47.2348902849193
              ],
              [
                -1.520041908135254,
                47.23489509823908
              ],
              [
                -1.519598614961923,
                47.235294504586655
              ],
              [
                -1.519572490213748,
                47.235298980877616
              ],
              [
                -1.519427628578881,
                47.235215560788696
              ],
              [
                -1.519126451983551,
                47.23547691528117
              ],
              [
                -1.519126144837647,
                47.23550934921079
              ],
              [
                -1.519093899045123,
                47.2355494439028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7733150465721077,
          "ground": "gnd"
        },
        "52_206972": {
          "bus1": "52_MVBus26006",
          "bus2": "52_MVBus26007",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519093899045123,
                47.2355494439028
              ],
              [
                -1.519093899045123,
                47.2355494439028
              ],
              [
                -1.519040430260276,
                47.23558606916947
              ],
              [
                -1.518911942394661,
                47.235638100168494
              ],
              [
                -1.518889217439188,
                47.235627367610384
              ],
              [
                -1.518889217439188,
                47.235627367610384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019155060638666732,
          "ground": "gnd"
        },
        "52_164706": {
          "bus1": "52_MVBus26006",
          "bus2": "52_MVLV024611",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519093899045123,
                47.2355494439028
              ],
              [
                -1.519093899045123,
                47.2355494439028
              ],
              [
                -1.519056747062005,
                47.23558036281816
              ],
              [
                -1.518900098987915,
                47.23568991467243
              ],
              [
                -1.518788544242834,
                47.23580461447343
              ],
              [
                -1.518755559157329,
                47.23585464099772
              ],
              [
                -1.518739050659035,
                47.235873836545345
              ],
              [
                -1.518665915122535,
                47.2359386882629
              ],
              [
                -1.518572593277758,
                47.23601666188803
              ],
              [
                -1.518487002868059,
                47.236088153413434
              ],
              [
                -1.518460709620906,
                47.236110116816086
              ],
              [
                -1.518458492535077,
                47.23611862108341
              ],
              [
                -1.518529366145181,
                47.23618312540304
              ],
              [
                -1.518559149156343,
                47.23620628530086
              ],
              [
                -1.518564825024604,
                47.23621348092764
              ],
              [
                -1.518576198434535,
                47.236217162647506
              ],
              [
                -1.518701891260196,
                47.23632872175748
              ],
              [
                -1.518698096578261,
                47.236340106836714
              ],
              [
                -1.518678381603899,
                47.2363485746708
              ],
              [
                -1.518674182051823,
                47.23635103877029
              ],
              [
                -1.518659832156229,
                47.236359453320226
              ],
              [
                -1.518641813783848,
                47.23636926044261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11474149587585879,
          "ground": "gnd"
        },
        "52_210970": {
          "bus1": "52_MVLV024611",
          "bus2": "52_MVLV054228",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518641813783848,
                47.23636926044261
              ],
              [
                -1.518653693496165,
                47.23635647923705
              ],
              [
                -1.518665259833671,
                47.2363452216104
              ],
              [
                -1.518669176922593,
                47.23634140696321
              ],
              [
                -1.518686045952466,
                47.2363338178519
              ],
              [
                -1.518689202662163,
                47.23632844347019
              ],
              [
                -1.518562566917102,
                47.236221599286104
              ],
              [
                -1.51855301863685,
                47.23621883826231
              ],
              [
                -1.518446457847675,
                47.23611769045006
              ],
              [
                -1.518451256380969,
                47.23610830730328
              ],
              [
                -1.518475054785249,
                47.236085121357604
              ],
              [
                -1.518728328331952,
                47.235869646719905
              ],
              [
                -1.518745104566298,
                47.23585196433254
              ],
              [
                -1.518775751924333,
                47.23580307874745
              ],
              [
                -1.518904548548167,
                47.235676057898075
              ],
              [
                -1.518909299080511,
                47.23567041405896
              ],
              [
                -1.518910831375548,
                47.235660482617725
              ],
              [
                -1.518894787448219,
                47.23563676436427
              ],
              [
                -1.518864779652426,
                47.23561855667731
              ],
              [
                -1.517250373569191,
                47.23494970202045
              ],
              [
                -1.516952735125751,
                47.234838060660785
              ],
              [
                -1.516946074500425,
                47.234837382597675
              ],
              [
                -1.516938353571748,
                47.234840342593735
              ],
              [
                -1.516642757328007,
                47.2351609471276
              ],
              [
                -1.516193919867837,
                47.23568571590631
              ],
              [
                -1.516188837181074,
                47.23568858769674
              ],
              [
                -1.51618092196497,
                47.235688852161
              ],
              [
                -1.516033271638673,
                47.23562173292886
              ],
              [
                -1.516018825130729,
                47.235623116253585
              ],
              [
                -1.516012423239241,
                47.23562603211179
              ],
              [
                -1.515978969043571,
                47.23566682370904
              ],
              [
                -1.51596473870972,
                47.235657436970904
              ],
              [
                -1.515950508380844,
                47.235648050230886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.40476652363830096,
          "ground": "gnd"
        },
        "52_277144": {
          "bus1": "52_MVLV054228",
          "bus2": "52_MVLV034783",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.515964007218636,
                47.23565792975105
              ],
              [
                -1.515977506061388,
                47.23566780926954
              ],
              [
                -1.516014260079641,
                47.23563317598599
              ],
              [
                -1.516022175288361,
                47.23563291153329
              ],
              [
                -1.516044123681373,
                47.235643886741244
              ],
              [
                -1.516046956201142,
                47.235646494070714
              ],
              [
                -1.516046025232078,
                47.235651929108556
              ],
              [
                -1.515829478345097,
                47.23589513565363
              ],
              [
                -1.515887606579123,
                47.23635342851262
              ],
              [
                -1.515993768857496,
                47.23669002314444
              ],
              [
                -1.515993856818864,
                47.236690326428516
              ],
              [
                -1.516033667369874,
                47.236710612082184
              ],
              [
                -1.516036435238844,
                47.236712320917604
              ],
              [
                -1.516037883879985,
                47.23671407382864
              ],
              [
                -1.516036758771717,
                47.23671681338446
              ],
              [
                -1.515982271546813,
                47.236768169838655
              ],
              [
                -1.515977188746257,
                47.23677104161917
              ],
              [
                -1.515970722010096,
                47.23677305898094
              ],
              [
                -1.515863386332625,
                47.236788353492
              ],
              [
                -1.515846753970826,
                47.23679611439706
              ],
              [
                -1.515836976569427,
                47.23680724890662
              ],
              [
                -1.515824600238017,
                47.23683738399835
              ],
              [
                -1.51582042326603,
                47.23685283468058
              ],
              [
                -1.515823514651441,
                47.2368590359883
              ],
              [
                -1.515823624719205,
                47.23685909535706
              ],
              [
                -1.515830369623279,
                47.23686240959563
              ],
              [
                -1.51584027949845,
                47.23685843987597
              ],
              [
                -1.515857361749518,
                47.23685160062381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1623609628646015,
          "ground": "gnd"
        },
        "52_230234": {
          "bus1": "52_MVLV034783",
          "bus2": "52_MVLV002623",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515868792225314,
                47.23685075040648
              ],
              [
                -1.515869040721313,
                47.236848508479866
              ],
              [
                -1.515873484295941,
                47.23683767825592
              ],
              [
                -1.515873541198943,
                47.2368375502632
              ],
              [
                -1.515882258183899,
                47.23683005379829
              ],
              [
                -1.515897571320309,
                47.23682233696234
              ],
              [
                -1.516055839380247,
                47.23679813552271
              ],
              [
                -1.516070350910615,
                47.23679765068652
              ],
              [
                -1.516081098872981,
                47.23679999355724
              ],
              [
                -1.516626368725061,
                47.23704476589579
              ],
              [
                -1.516722762834557,
                47.23726310608028
              ],
              [
                -1.516688840963207,
                47.23732458351744
              ],
              [
                -1.516654580486719,
                47.23734464210775
              ],
              [
                -1.516651011063473,
                47.23735016531318
              ],
              [
                -1.516651399369249,
                47.237355556270124
              ],
              [
                -1.516766477449651,
                47.237466094097144
              ],
              [
                -1.516768185013867,
                47.23747144096947
              ],
              [
                -1.516765870120319,
                47.23747602160128
              ],
              [
                -1.516739758976161,
                47.2374902508508
              ],
              [
                -1.516297600762408,
                47.237731242653446
              ],
              [
                -1.516233295578537,
                47.23777482132612
              ],
              [
                -1.516160233530429,
                47.23780698401701
              ],
              [
                -1.5160606568657,
                47.237838231198914
              ],
              [
                -1.516014198983713,
                47.23785419381548
              ],
              [
                -1.515970565767955,
                47.23787467339627
              ],
              [
                -1.515718703261414,
                47.23799285938632
              ],
              [
                -1.51570442488876,
                47.23800466661522
              ],
              [
                -1.515693741519822,
                47.23801350767697
              ],
              [
                -1.5151659505041,
                47.23830469386227
              ],
              [
                -1.515149195802939,
                47.238305253496954
              ],
              [
                -1.515046716988917,
                47.23822274497911
              ],
              [
                -1.515412709646611,
                47.23801330364833
              ],
              [
                -1.515172947580551,
                47.23737610153481
              ],
              [
                -1.515089584625016,
                47.23730725696366
              ],
              [
                -1.515071519053667,
                47.23730962566517
              ],
              [
                -1.515049536112796,
                47.23731250348395
              ],
              [
                -1.515030081843299,
                47.23731505366137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4095628482350086,
          "ground": "gnd"
        },
        "52_200954": {
          "bus1": "52_MVLV002623",
          "bus2": "52_MVLV064473",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515032632058589,
                47.23732843326685
              ],
              [
                -1.515035503073876,
                47.23734351340077
              ],
              [
                -1.515037397207817,
                47.23735347441952
              ],
              [
                -1.515024270231689,
                47.23736033454201
              ],
              [
                -1.515014684177966,
                47.237358150906324
              ],
              [
                -1.514993615711698,
                47.23735334260605
              ],
              [
                -1.514974833306765,
                47.23734906138454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006507911239827469,
          "ground": "gnd"
        },
        "52_179501": {
          "bus1": "52_MVLV064473",
          "bus2": "52_MVLV002624",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514974833306765,
                47.23734906138454
              ],
              [
                -1.514979467524299,
                47.23736218224623
              ],
              [
                -1.514984832292209,
                47.237377368225296
              ],
              [
                -1.514987226235424,
                47.237384169266335
              ],
              [
                -1.514960270013045,
                47.23738372764515
              ],
              [
                -1.514937564094011,
                47.237383360213514
              ],
              [
                -1.514917757672804,
                47.23738304003859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006275439802815435,
          "ground": "gnd"
        },
        "52_248029": {
          "bus1": "52_MVLV002624",
          "bus2": "52_MVLV107184",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514917757672804,
                47.23738304003859
              ],
              [
                -1.514935210667869,
                47.237389428170914
              ],
              [
                -1.514962116665328,
                47.23739927430852
              ],
              [
                -1.515015478531315,
                47.2373836939562
              ],
              [
                -1.51510157008588,
                47.23734276572722
              ],
              [
                -1.515164942897877,
                47.2373872488173
              ],
              [
                -1.515395950762251,
                47.238009396215
              ],
              [
                -1.514992972103311,
                47.23823852724632
              ],
              [
                -1.514361490757002,
                47.23863454135385
              ],
              [
                -1.514370826088935,
                47.23864756828767
              ],
              [
                -1.514621223666581,
                47.23882214691268
              ],
              [
                -1.514563133700602,
                47.238860797562744
              ],
              [
                -1.514506645401032,
                47.23889836794649
              ],
              [
                -1.514486521411126,
                47.238907605216326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23851012935583246,
          "ground": "gnd"
        },
        "52_271868": {
          "bus1": "52_MVLV107184",
          "bus2": "52_MVLV077467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514500294531907,
                47.23889336525201
              ],
              [
                -1.514557928302434,
                47.23885737779401
              ],
              [
                -1.514604794902339,
                47.23882484814062
              ],
              [
                -1.514357632768556,
                47.23865626786846
              ],
              [
                -1.514338699068138,
                47.23865650386061
              ],
              [
                -1.513267016791085,
                47.23938789743057
              ],
              [
                -1.513114930552846,
                47.239491686231275
              ],
              [
                -1.513260748778063,
                47.23958397169806
              ],
              [
                -1.513261952029894,
                47.239587092820194
              ],
              [
                -1.515494330975808,
                47.24081525938403
              ],
              [
                -1.515679914806678,
                47.240931278894934
              ],
              [
                -1.515812006519921,
                47.241069737077375
              ],
              [
                -1.516110606387968,
                47.24125212344335
              ],
              [
                -1.516059691100418,
                47.24129786639941
              ],
              [
                -1.516030282205467,
                47.24129847060494
              ],
              [
                -1.516016021996364,
                47.2412971366871
              ],
              [
                -1.515997456429935,
                47.24129809015368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4802961668351495,
          "ground": "gnd"
        },
        "52_234653": {
          "bus1": "52_MVLV077467",
          "bus2": "52_MVLV091182",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516014428490128,
                47.24129227235125
              ],
              [
                -1.516027114972678,
                47.24129158733943
              ],
              [
                -1.516046258959524,
                47.24129021825649
              ],
              [
                -1.516088087997361,
                47.24125328103397
              ],
              [
                -1.515801613711438,
                47.24107839729157
              ],
              [
                -1.515665440803928,
                47.24094184971616
              ],
              [
                -1.5154719118749,
                47.24082569027748
              ],
              [
                -1.514348228382772,
                47.240217729848226
              ],
              [
                -1.514094601617887,
                47.24007497936711
              ],
              [
                -1.514086914830732,
                47.24007787495349
              ],
              [
                -1.514073299842942,
                47.240087336107685
              ],
              [
                -1.514057078700615,
                47.24009862254313
              ],
              [
                -1.514044745097694,
                47.24010457339174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2120830230312082,
          "ground": "gnd"
        },
        "52_199607": {
          "bus1": "52_MVLV091182",
          "bus2": "52_MVLV069367",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514053467264336,
                47.240096770702
              ],
              [
                -1.514069949550611,
                47.24008507025314
              ],
              [
                -1.514083826975592,
                47.24007521305536
              ],
              [
                -1.514085987252263,
                47.240070133288626
              ],
              [
                -1.513248618710037,
                47.239598814120114
              ],
              [
                -1.513247087363528,
                47.23959039910499
              ],
              [
                -1.513101945697817,
                47.239501450471096
              ],
              [
                -1.513056359896108,
                47.23952441680288
              ],
              [
                -1.512931833275437,
                47.23945123470808
              ],
              [
                -1.512917974283776,
                47.2394365393556
              ],
              [
                -1.512906533573705,
                47.23942494258055
              ],
              [
                -1.512910879805819,
                47.23943810914616
              ],
              [
                -1.51293784172182,
                47.23947169511269
              ],
              [
                -1.513059922418908,
                47.239542680201964
              ],
              [
                -1.513100912693421,
                47.23951833617231
              ],
              [
                -1.513215125200356,
                47.23960751577093
              ],
              [
                -1.513218342635161,
                47.23961859446974
              ],
              [
                -1.513161672441002,
                47.239654395918166
              ],
              [
                -1.51302130784742,
                47.23974374306342
              ],
              [
                -1.512877308152324,
                47.23983771462779
              ],
              [
                -1.51281277752053,
                47.23989660982186
              ],
              [
                -1.512763460575048,
                47.23997028121946
              ],
              [
                -1.512749061008514,
                47.23997435547819
              ],
              [
                -1.512272861015584,
                47.23984052547491
              ],
              [
                -1.512269620840776,
                47.23983519367743
              ],
              [
                -1.512350451856161,
                47.239717212344374
              ],
              [
                -1.512614198485166,
                47.239341816461156
              ],
              [
                -1.512610384405689,
                47.2393184007088
              ],
              [
                -1.512570694739668,
                47.239300721728476
              ],
              [
                -1.512575591717436,
                47.239273574718695
              ],
              [
                -1.511622591200425,
                47.23876681759339
              ],
              [
                -1.511901623763185,
                47.238578158808174
              ],
              [
                -1.5121492460842,
                47.23836964346208
              ],
              [
                -1.512241956128739,
                47.238272692152016
              ],
              [
                -1.512261788456643,
                47.238273552322795
              ],
              [
                -1.512374163504032,
                47.23826685644454
              ],
              [
                -1.51241760003685,
                47.23827652069038
              ],
              [
                -1.51242799736805,
                47.23827876752948
              ],
              [
                -1.512454875169014,
                47.23828803877175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5003851006775322,
          "ground": "gnd"
        },
        "52_292689": {
          "bus1": "52_MVLV069367",
          "bus2": "52_MVLV023883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512434028524952,
                47.2382721625793
              ],
              [
                -1.512422542282784,
                47.238269853014565
              ],
              [
                -1.512413079649812,
                47.2382693852891
              ],
              [
                -1.512379292941288,
                47.23825893061517
              ],
              [
                -1.512273105741817,
                47.23826285310905
              ],
              [
                -1.512249482045604,
                47.23825837276686
              ],
              [
                -1.51225488653921,
                47.238248204144035
              ],
              [
                -1.512412253874916,
                47.238057570272325
              ],
              [
                -1.512568633933703,
                47.237929870707205
              ],
              [
                -1.512674688772903,
                47.23788092868673
              ],
              [
                -1.512630358084434,
                47.23781104970278
              ],
              [
                -1.512622393267657,
                47.237798499273616
              ],
              [
                -1.512615921417151,
                47.23778574589795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07802964122739688,
          "ground": "gnd"
        },
        "52_287368": {
          "bus1": "52_MVLV023883",
          "bus2": "52_MVLV059773",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512615921417151,
                47.23778574589795
              ],
              [
                -1.512612371033259,
                47.23779962638958
              ],
              [
                -1.512619983527294,
                47.23781224261898
              ],
              [
                -1.512659425277423,
                47.23787758339097
              ],
              [
                -1.512561044042636,
                47.237924368879646
              ],
              [
                -1.512400281920461,
                47.23805365574331
              ],
              [
                -1.512127521026722,
                47.23837078284467
              ],
              [
                -1.51188871125975,
                47.23857146557754
              ],
              [
                -1.511626652467239,
                47.23875157812586
              ],
              [
                -1.511611325760464,
                47.23875250388822
              ],
              [
                -1.510404057723262,
                47.238385753234866
              ],
              [
                -1.510216333001238,
                47.238326105944246
              ],
              [
                -1.509924126688384,
                47.23822990955443
              ],
              [
                -1.509801788167711,
                47.2381898132838
              ],
              [
                -1.509733606401898,
                47.23816410423719
              ],
              [
                -1.509597694904563,
                47.238127063362434
              ],
              [
                -1.509419461653053,
                47.238094378983796
              ],
              [
                -1.509415642186251,
                47.23809202057253
              ],
              [
                -1.509413597717591,
                47.238088783368745
              ],
              [
                -1.509413241139978,
                47.23808382366564
              ],
              [
                -1.509416364618426,
                47.238076685404174
              ],
              [
                -1.509417162336408,
                47.23807085860366
              ],
              [
                -1.509412486484022,
                47.23805603671948
              ],
              [
                -1.509395444364325,
                47.23803475530243
              ],
              [
                -1.509394698320038,
                47.23803173598258
              ],
              [
                -1.509394641126037,
                47.23802726165263
              ],
              [
                -1.5093973154326,
                47.23802141729727
              ],
              [
                -1.509405858605897,
                47.2380144315202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3265287906963631,
          "ground": "gnd"
        },
        "52_293469": {
          "bus1": "52_MVLV059773",
          "bus2": "52_MVLV013876",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.509390671526229,
                47.23801821640784
              ],
              [
                -1.509387103273839,
                47.23802505427473
              ],
              [
                -1.50938691954614,
                47.238032247600565
              ],
              [
                -1.509388266936837,
                47.23803627360712
              ],
              [
                -1.509403473782819,
                47.238056859687696
              ],
              [
                -1.509408254303617,
                47.238069642609155
              ],
              [
                -1.509408070578589,
                47.23807683593496
              ],
              [
                -1.509404738053733,
                47.23808437745476
              ],
              [
                -1.509404365704216,
                47.23808894716934
              ],
              [
                -1.509406138418914,
                47.23809392268737
              ],
              [
                -1.509409887972147,
                47.238097148056
              ],
              [
                -1.509415371753612,
                47.23809984724605
              ],
              [
                -1.509594427589883,
                47.23813293650822
              ],
              [
                -1.509728348908677,
                47.238168782856505
              ],
              [
                -1.509796334725623,
                47.23819452546179
              ],
              [
                -1.509960713694616,
                47.23824860255123
              ],
              [
                -1.510367151464391,
                47.238382301044176
              ],
              [
                -1.510372137172162,
                47.23838598050407
              ],
              [
                -1.510371942821295,
                47.238389346418906
              ],
              [
                -1.510364422228639,
                47.2383971267551
              ],
              [
                -1.510293399237748,
                47.23847811395032
              ],
              [
                -1.510290511523728,
                47.238489081148956
              ],
              [
                -1.510615828916056,
                47.23863908476454
              ],
              [
                -1.510590409463828,
                47.2386581800124
              ],
              [
                -1.510579756731857,
                47.2386661729337
              ],
              [
                -1.510570191943247,
                47.23867973161279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13615340344898055,
          "ground": "gnd"
        },
        "52_184286": {
          "bus1": "52_MVLV013876",
          "bus2": "52_MVLV030808",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510586345594502,
                47.23867320336537
              ],
              [
                -1.510599826702343,
                47.238663900203655
              ],
              [
                -1.510639941847383,
                47.23863620880672
              ],
              [
                -1.510308208892887,
                47.2384876531701
              ],
              [
                -1.510304908458443,
                47.23848442185265
              ],
              [
                -1.510305745123944,
                47.238478954005366
              ],
              [
                -1.510384993489146,
                47.23839391867144
              ],
              [
                -1.510395282377802,
                47.23839190021975
              ],
              [
                -1.511581182573523,
                47.23875813913321
              ],
              [
                -1.511315509980569,
                47.23891230662374
              ],
              [
                -1.511100335574233,
                47.23907504696429
              ],
              [
                -1.510899829817048,
                47.23929263349866
              ],
              [
                -1.511036980435032,
                47.239346662930366
              ],
              [
                -1.511051298896058,
                47.23935230962337
              ],
              [
                -1.511077997283124,
                47.239365333890746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24007231707288146,
          "ground": "gnd"
        },
        "52_160717": {
          "bus1": "52_MVLV030808",
          "bus2": "52_MVLV044592",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511061332022396,
                47.23934673306983
              ],
              [
                -1.511043459576006,
                47.239339295575924
              ],
              [
                -1.510920477899713,
                47.239288098808764
              ],
              [
                -1.511106792758591,
                47.239084657627366
              ],
              [
                -1.511319786667981,
                47.23892359319543
              ],
              [
                -1.511590453938635,
                47.23876311657372
              ],
              [
                -1.512561896236373,
                47.2392762204407
              ],
              [
                -1.512554067184668,
                47.23930930154732
              ],
              [
                -1.512591563287408,
                47.239329026181224
              ],
              [
                -1.512592246401162,
                47.23934458467177
              ],
              [
                -1.512330836476522,
                47.23970926580317
              ],
              [
                -1.512239922872271,
                47.239844083584536
              ],
              [
                -1.512248765978859,
                47.23985339840303
              ],
              [
                -1.512734351081612,
                47.23998863548242
              ],
              [
                -1.512742933355093,
                47.240000940132575
              ],
              [
                -1.51266754302373,
                47.24009197274603
              ],
              [
                -1.512535106236516,
                47.24028325163626
              ],
              [
                -1.512228694838972,
                47.240968967659576
              ],
              [
                -1.512201989409231,
                47.24106945304317
              ],
              [
                -1.512211411912721,
                47.241074686589386
              ],
              [
                -1.512274758153363,
                47.24115222609477
              ],
              [
                -1.51233105771184,
                47.24122115635204
              ],
              [
                -1.512380092279993,
                47.24131391713704
              ],
              [
                -1.512433859392198,
                47.241579598250155
              ],
              [
                -1.512468553571382,
                47.24166935210385
              ],
              [
                -1.512550122887771,
                47.24175053433513
              ],
              [
                -1.512817343724669,
                47.241932174980796
              ],
              [
                -1.512983545112352,
                47.242012288223215
              ],
              [
                -1.513253450665766,
                47.24210642100387
              ],
              [
                -1.513579153955841,
                47.24217334599084
              ],
              [
                -1.513700060304525,
                47.242230490713396
              ],
              [
                -1.513987714493476,
                47.24241057298367
              ],
              [
                -1.514214688638715,
                47.24256819202047
              ],
              [
                -1.514518126977194,
                47.24277127106348
              ],
              [
                -1.514828847543907,
                47.242976267737134
              ],
              [
                -1.515075114824661,
                47.243138734874684
              ],
              [
                -1.515315884471358,
                47.24329756637777
              ],
              [
                -1.515433799019249,
                47.24337536223031
              ],
              [
                -1.515484732899155,
                47.24334306578791
              ],
              [
                -1.515479318931881,
                47.24333326738602
              ],
              [
                -1.51547145592776,
                47.243319029506665
              ],
              [
                -1.515452914755401,
                47.24328378479985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7992311553179601,
          "ground": "gnd"
        },
        "52_291615": {
          "bus1": "52_MVLV044592",
          "bus2": "52_MVLV079217",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.515483935831303,
                47.24331124531703
              ],
              [
                -1.51549546160676,
                47.243330431530325
              ],
              [
                -1.515504643140663,
                47.2433457151575
              ],
              [
                -1.5154321650995,
                47.24339362800999
              ],
              [
                -1.514546063481444,
                47.24281119177339
              ],
              [
                -1.514248696512041,
                47.24260702742621
              ],
              [
                -1.513949176828175,
                47.24240140313756
              ],
              [
                -1.513685977105841,
                47.242238049038626
              ],
              [
                -1.513567720856699,
                47.24218391407083
              ],
              [
                -1.513439371823381,
                47.24215749576323
              ],
              [
                -1.513246263270681,
                47.24211772995594
              ],
              [
                -1.513107124106897,
                47.2420698306763
              ],
              [
                -1.512975940291216,
                47.24202165667614
              ],
              [
                -1.512946956486653,
                47.242007223014845
              ],
              [
                -1.512808268332105,
                47.24194077291556
              ],
              [
                -1.512729484108239,
                47.241887643265585
              ],
              [
                -1.512532330146313,
                47.241754694783545
              ],
              [
                -1.512454354629744,
                47.24166942071781
              ],
              [
                -1.512418479508642,
                47.24158567759838
              ],
              [
                -1.512399072642651,
                47.24149278360238
              ],
              [
                -1.512360514409262,
                47.241308338049386
              ],
              [
                -1.512319087518542,
                47.24123179627492
              ],
              [
                -1.512121245114505,
                47.24126164497484
              ],
              [
                -1.511836703896114,
                47.241834030068354
              ],
              [
                -1.511815283776866,
                47.24187711152283
              ],
              [
                -1.511866228826882,
                47.24189110080021
              ],
              [
                -1.511884605097757,
                47.24189615266394
              ],
              [
                -1.511902981372077,
                47.24190120452465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.45474124508798724,
          "ground": "gnd"
        },
        "52_265000": {
          "bus1": "52_MVLV079217",
          "bus2": "52_MVLV043270",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.511883174446797,
                47.24190145120534
              ],
              [
                -1.51186336752133,
                47.24190169788252
              ],
              [
                -1.511817093758047,
                47.241902269367486
              ],
              [
                -1.511787486681098,
                47.2419606018524
              ],
              [
                -1.511625966142266,
                47.24227881497677
              ],
              [
                -1.511582396701432,
                47.2423901482857
              ],
              [
                -1.511551902972434,
                47.24253617066088
              ],
              [
                -1.511559659612838,
                47.242643989990135
              ],
              [
                -1.511575347713852,
                47.242696604934835
              ],
              [
                -1.511629659125653,
                47.24277134801903
              ],
              [
                -1.511694628473012,
                47.242865549765376
              ],
              [
                -1.511790940071966,
                47.24295420234695
              ],
              [
                -1.512411285927951,
                47.24335950812375
              ],
              [
                -1.513074715198497,
                47.24381200786981
              ],
              [
                -1.512999959047167,
                47.243868182068226
              ],
              [
                -1.512914016253577,
                47.243923288567565
              ],
              [
                -1.512897799804082,
                47.243933556889914
              ],
              [
                -1.512881453376807,
                47.243942019238666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2847935824558049,
          "ground": "gnd"
        },
        "52_LVBranch867715": {
          "bus1": "52_MVLV043270_LV",
          "bus2": "52_LVBus194844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512881453376807,
                47.243942019238666
              ],
              [
                -1.512886930033157,
                47.243928804007304
              ],
              [
                -1.512886930033157,
                47.243928804007304
              ],
              [
                -1.512953141673885,
                47.243846706136104
              ],
              [
                -1.512953141673885,
                47.243846706136104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010413247231317108,
          "ground": "gnd"
        },
        "52_LVBranch099398": {
          "bus1": "52_LVBus194844",
          "bus2": "52_LVBus194845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512953141673885,
                47.243846706136104
              ],
              [
                -1.512953141673885,
                47.243846706136104
              ],
              [
                -1.512933716760023,
                47.243831872321564
              ],
              [
                -1.512904886167436,
                47.24380984102032
              ],
              [
                -1.512867862018429,
                47.24378495794051
              ],
              [
                -1.512820274393339,
                47.24375296103744
              ],
              [
                -1.512787280272585,
                47.243730780471374
              ],
              [
                -1.512782679623677,
                47.24372768267895
              ],
              [
                -1.51260741495509,
                47.24362020351843
              ],
              [
                -1.512469636455319,
                47.24351369761594
              ],
              [
                -1.512456450518663,
                47.24351314698224
              ],
              [
                -1.512412550579314,
                47.243533309663434
              ],
              [
                -1.512213790440505,
                47.243684515605956
              ],
              [
                -1.512012586871418,
                47.24382732757681
              ],
              [
                -1.512003451466023,
                47.24383381090158
              ],
              [
                -1.511747371269238,
                47.24401556946451
              ],
              [
                -1.511738236446217,
                47.24402206175301
              ],
              [
                -1.511563732282144,
                47.24414592387644
              ],
              [
                -1.511561643540226,
                47.24414740759321
              ],
              [
                -1.511360600269356,
                47.244290104872015
              ],
              [
                -1.511275810263039,
                47.24435630364951
              ],
              [
                -1.511275810263039,
                47.24435630364951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18276735625503163,
          "ground": "gnd"
        },
        "52_LVBranch538222": {
          "bus1": "52_LVBus194845",
          "bus2": "52_LVBus194846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511275810263039,
                47.24435630364951
              ],
              [
                -1.511275810263039,
                47.24435630364951
              ],
              [
                -1.511255679353042,
                47.244377798344914
              ],
              [
                -1.511162258766631,
                47.24444426696735
              ],
              [
                -1.511066942901288,
                47.244513257512594
              ],
              [
                -1.511062880812648,
                47.24451488811357
              ],
              [
                -1.51105892813642,
                47.24451436250944
              ],
              [
                -1.511000136359007,
                47.24447700153026
              ],
              [
                -1.5109935809541,
                47.24447357259654
              ],
              [
                -1.510987328102994,
                47.24447030469235
              ],
              [
                -1.510987328102994,
                47.24447030469235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03156681985106574,
          "ground": "gnd"
        },
        "52_LVBranch827800": {
          "bus1": "52_MVLV043270_LV",
          "bus2": "52_LVBus194829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512881453376807,
                47.243942019238666
              ],
              [
                -1.512894241834307,
                47.24393153209954
              ],
              [
                -1.512894241834307,
                47.24393153209954
              ],
              [
                -1.512979874103621,
                47.243865862330836
              ],
              [
                -1.512979874103621,
                47.243865862330836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009763914754716918,
          "ground": "gnd"
        },
        "52_LVBranch309885": {
          "bus1": "52_LVBus194829",
          "bus2": "52_LVBus194830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512979874103621,
                47.243865862330836
              ],
              [
                -1.512979874103621,
                47.243865862330836
              ],
              [
                -1.513025253502128,
                47.2438954741043
              ],
              [
                -1.513355181550319,
                47.244110803495765
              ],
              [
                -1.513377205150213,
                47.24412517221984
              ],
              [
                -1.513625034489293,
                47.244286914786386
              ],
              [
                -1.513636109290891,
                47.24429414655765
              ],
              [
                -1.513663157038273,
                47.24431179699708
              ],
              [
                -1.513855976851754,
                47.24443764728363
              ],
              [
                -1.513938855235765,
                47.24449172936963
              ],
              [
                -1.513938855235765,
                47.24449172936963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10056230403818239,
          "ground": "gnd"
        },
        "52_LVBranch334798": {
          "bus1": "52_LVBus194830",
          "bus2": "52_LVBus194837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513938855235765,
                47.24449172936963
              ],
              [
                -1.513938855235765,
                47.24449172936963
              ],
              [
                -1.514171901523236,
                47.24464355287676
              ],
              [
                -1.514181434935561,
                47.2446497642895
              ],
              [
                -1.514227686355737,
                47.24467989590567
              ],
              [
                -1.514227686355737,
                47.24467989590567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030261983362512693,
          "ground": "gnd"
        },
        "52_LVBranch852601": {
          "bus1": "52_LVBus194837",
          "bus2": "52_LVBus194838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514227686355737,
                47.24467989590567
              ],
              [
                -1.514227686355737,
                47.24467989590567
              ],
              [
                -1.514246548190374,
                47.24467973445025
              ],
              [
                -1.514424309274006,
                47.24479460335042
              ],
              [
                -1.514424296470212,
                47.244794792914945
              ],
              [
                -1.514422869221786,
                47.24480987245707
              ],
              [
                -1.514422869221786,
                47.24480987245707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021681917454524333,
          "ground": "gnd"
        },
        "52_LVBranch785328": {
          "bus1": "52_LVBus194838",
          "bus2": "52_LVBus194839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514422869221786,
                47.24480987245707
              ],
              [
                -1.514422869221786,
                47.24480987245707
              ],
              [
                -1.514516874285561,
                47.24474936191056
              ],
              [
                -1.514610208965698,
                47.244809597094516
              ],
              [
                -1.514709392962267,
                47.24487097884917
              ],
              [
                -1.51493248913429,
                47.24501809854709
              ],
              [
                -1.514937475329315,
                47.24503095546239
              ],
              [
                -1.514957437339782,
                47.24504827484172
              ],
              [
                -1.515035182384147,
                47.24514234546813
              ],
              [
                -1.515164303013977,
                47.245298565499546
              ],
              [
                -1.515302323854742,
                47.2451948840827
              ],
              [
                -1.515302323854742,
                47.2451948840827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1046018093324127,
          "ground": "gnd"
        },
        "52_LVBranch410582": {
          "bus1": "52_LVBus194837",
          "bus2": "52_LVBus194840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514227686355737,
                47.24467989590567
              ],
              [
                -1.514227686355737,
                47.24467989590567
              ],
              [
                -1.514234546036371,
                47.24466164481389
              ],
              [
                -1.514108288137367,
                47.24458150541098
              ],
              [
                -1.514079027928538,
                47.2445926507326
              ],
              [
                -1.514053250115881,
                47.244587684195466
              ],
              [
                -1.514053250115881,
                47.244587684195466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01972804077244159,
          "ground": "gnd"
        },
        "52_LVBranch434824": {
          "bus1": "52_LVBus194840",
          "bus2": "52_LVBus194841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514053250115881,
                47.244587684195466
              ],
              [
                -1.514053250115881,
                47.244587684195466
              ],
              [
                -1.513993465094878,
                47.24458597862314
              ],
              [
                -1.513925805155087,
                47.24464850024266
              ],
              [
                -1.513907042082356,
                47.24466583378068
              ],
              [
                -1.513906880905964,
                47.24466598326623
              ],
              [
                -1.513678440030108,
                47.244877067234185
              ],
              [
                -1.513677621594277,
                47.2448778240855
              ],
              [
                -1.513519691635693,
                47.245023742213235
              ],
              [
                -1.513505957638348,
                47.24501962539056
              ],
              [
                -1.513503957016862,
                47.24501902569573
              ],
              [
                -1.513497076178068,
                47.245016958739214
              ],
              [
                -1.513497076178068,
                47.245016958739214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0668591538428215,
          "ground": "gnd"
        },
        "52_LVBranch401978": {
          "bus1": "52_LVBus194840",
          "bus2": "52_LVBus194842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514053250115881,
                47.244587684195466
              ],
              [
                -1.514053250115881,
                47.244587684195466
              ],
              [
                -1.514067874067598,
                47.244601408213846
              ],
              [
                -1.513904945637663,
                47.244755581684366
              ],
              [
                -1.513573377198039,
                47.245069324266986
              ],
              [
                -1.513546355707001,
                47.2450625167686
              ],
              [
                -1.513546355707001,
                47.2450625167686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06815789177323256,
          "ground": "gnd"
        },
        "52_LVBranch090215": {
          "bus1": "52_LVBus194830",
          "bus2": "52_LVBus194831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513938855235765,
                47.24449172936963
              ],
              [
                -1.513938855235765,
                47.24449172936963
              ],
              [
                -1.513909897057872,
                47.244291193334455
              ],
              [
                -1.514191170079319,
                47.2440799028471
              ],
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514461976553268,
                47.243876472535284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08463454881809983,
          "ground": "gnd"
        },
        "52_LVBranch238882": {
          "bus1": "52_LVBus194831",
          "bus2": "52_LVBus194832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514759310100763,
                47.24372665413275
              ],
              [
                -1.514768282725301,
                47.243722139437395
              ],
              [
                -1.514768282725301,
                47.243722139437395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028847646604840283,
          "ground": "gnd"
        },
        "52_LVBranch153693": {
          "bus1": "52_LVBus194831",
          "bus2": "52_LVBus194833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514636200713288,
                47.24397567974337
              ],
              [
                -1.514641262244923,
                47.243978563931606
              ],
              [
                -1.514641262244923,
                47.243978563931606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017693668938368722,
          "ground": "gnd"
        },
        "52_LVBranch111807": {
          "bus1": "52_LVBus194831",
          "bus2": "52_LVBus194834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514461976553268,
                47.243876472535284
              ],
              [
                -1.514182897596781,
                47.24366885116782
              ],
              [
                -1.51390879525954,
                47.24348660551928
              ],
              [
                -1.513868012654708,
                47.24345948852771
              ],
              [
                -1.513868012654708,
                47.24345948852771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0646109554741832,
          "ground": "gnd"
        },
        "52_LVBranch299931": {
          "bus1": "52_LVBus194834",
          "bus2": "52_LVBus194836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513868012654708,
                47.24345948852771
              ],
              [
                -1.513868012654708,
                47.24345948852771
              ],
              [
                -1.513868868188834,
                47.243297567721086
              ],
              [
                -1.513868921330795,
                47.24328856843062
              ],
              [
                -1.513868917708376,
                47.243288334381965
              ],
              [
                -1.514066235361752,
                47.24313131930214
              ],
              [
                -1.514289544930829,
                47.242953612575484
              ],
              [
                -1.514294223916794,
                47.24294989875983
              ],
              [
                -1.514294223916794,
                47.24294989875983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06855144925991809,
          "ground": "gnd"
        },
        "52_LVBranch122530": {
          "bus1": "52_LVBus194834",
          "bus2": "52_LVBus194835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513868012654708,
                47.24345948852771
              ],
              [
                -1.513868012654708,
                47.24345948852771
              ],
              [
                -1.513538323316825,
                47.24326527294221
              ],
              [
                -1.513385626794531,
                47.24317532475148
              ],
              [
                -1.513260317739475,
                47.243101502453555
              ],
              [
                -1.513260317739475,
                47.243101502453555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0608340319809836,
          "ground": "gnd"
        },
        "52_LVBranch676137": {
          "bus1": "52_MVLV043270_LV",
          "bus2": "52_LVBus194826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512881453376807,
                47.243942019238666
              ],
              [
                -1.512900398204615,
                47.24394540379231
              ],
              [
                -1.512900398204615,
                47.24394540379231
              ],
              [
                -1.513021597469701,
                47.24400069318301
              ],
              [
                -1.512884221921728,
                47.24411335684592
              ],
              [
                -1.512878516609465,
                47.24415500426991
              ],
              [
                -1.512875554179058,
                47.24417669176793
              ],
              [
                -1.512960578240775,
                47.244227712735054
              ],
              [
                -1.513317374572801,
                47.244441821195245
              ],
              [
                -1.513366929574528,
                47.24447155464874
              ],
              [
                -1.513373177910545,
                47.24447530893128
              ],
              [
                -1.513373177910545,
                47.24447530893128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08461174274060325,
          "ground": "gnd"
        },
        "52_LVBranch673199": {
          "bus1": "52_LVBus194826",
          "bus2": "52_LVBus194827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513373177910545,
                47.24447530893128
              ],
              [
                -1.513373177910545,
                47.24447530893128
              ],
              [
                -1.513456223525348,
                47.24452657573386
              ],
              [
                -1.513588812474085,
                47.24453115593228
              ],
              [
                -1.513642356510388,
                47.24448584889127
              ],
              [
                -1.513650634335551,
                47.2444788446679
              ],
              [
                -1.513688545332119,
                47.24444676770638
              ],
              [
                -1.513688545332119,
                47.24444676770638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030580086776213003,
          "ground": "gnd"
        },
        "52_LVBranch593119": {
          "bus1": "52_MVLV043270_LV",
          "bus2": "52_LVBus194822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512881453376807,
                47.243942019238666
              ],
              [
                -1.512894800070641,
                47.2439514178664
              ],
              [
                -1.512894800070641,
                47.2439514178664
              ],
              [
                -1.512996452906646,
                47.24400010946953
              ],
              [
                -1.512857187050285,
                47.244105252710234
              ],
              [
                -1.512851105767023,
                47.24420452735804
              ],
              [
                -1.512823853074112,
                47.244223720223665
              ],
              [
                -1.512796297280876,
                47.2442431123358
              ],
              [
                -1.512695292359234,
                47.24431424860705
              ],
              [
                -1.512649698230958,
                47.24434634749354
              ],
              [
                -1.512649698230958,
                47.24434634749354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05813186237567982,
          "ground": "gnd"
        },
        "52_LVBranch446596": {
          "bus1": "52_LVBus194822",
          "bus2": "52_LVBus194823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512649698230958,
                47.24434634749354
              ],
              [
                -1.512649698230958,
                47.24434634749354
              ],
              [
                -1.512645048124808,
                47.24434954689835
              ],
              [
                -1.51252218385953,
                47.244434147792
              ],
              [
                -1.512671141553004,
                47.244531292057914
              ],
              [
                -1.51268110139122,
                47.244537183134696
              ],
              [
                -1.512980311488543,
                47.24471415339731
              ],
              [
                -1.513177409429218,
                47.24483072038513
              ],
              [
                -1.513177409429218,
                47.24483072038513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08011012816018089,
          "ground": "gnd"
        },
        "52_LVBranch841282": {
          "bus1": "52_LVBus194823",
          "bus2": "52_LVBus194824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513177409429218,
                47.24483072038513
              ],
              [
                -1.513177409429218,
                47.24483072038513
              ],
              [
                -1.513163047581424,
                47.244805567250225
              ],
              [
                -1.513146414901736,
                47.24481611968727
              ],
              [
                -1.513359077005245,
                47.24464690346853
              ],
              [
                -1.513360082741923,
                47.24464709505756
              ],
              [
                -1.513399306478182,
                47.244654567026345
              ],
              [
                -1.513399306478182,
                47.244654567026345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03264560128784704,
          "ground": "gnd"
        },
        "52_LVBranch949481": {
          "bus1": "52_MVLV079217_LV",
          "bus2": "52_LVBus195060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.511884099545416,
                47.24190530214227
              ],
              [
                -1.511884099545416,
                47.24190530214227
              ],
              [
                -1.511775364874254,
                47.241928880118124
              ],
              [
                -1.511775364874254,
                47.241928880118124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008639768919895456,
          "ground": "gnd"
        },
        "52_LVBranch288251": {
          "bus1": "52_LVBus195060",
          "bus2": "52_LVBus195061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511775364874254,
                47.241928880118124
              ],
              [
                -1.511775364874254,
                47.241928880118124
              ],
              [
                -1.511767496310333,
                47.24194340901352
              ],
              [
                -1.51174339178732,
                47.241987967031996
              ],
              [
                -1.511700796382266,
                47.242066691343176
              ],
              [
                -1.511692485242574,
                47.24208205459302
              ],
              [
                -1.51183422863282,
                47.24217444187943
              ],
              [
                -1.51185332172204,
                47.24218688219218
              ],
              [
                -1.5120590764073,
                47.24232099483619
              ],
              [
                -1.512091893081405,
                47.2423423799257
              ],
              [
                -1.51210143968462,
                47.24234860006068
              ],
              [
                -1.512368651823554,
                47.242522748625184
              ],
              [
                -1.512597692641375,
                47.24267202473814
              ],
              [
                -1.512722175809429,
                47.24275314353236
              ],
              [
                -1.512736010874311,
                47.242762165610316
              ],
              [
                -1.512826734732896,
                47.24282130038699
              ],
              [
                -1.51285197575177,
                47.242837750386805
              ],
              [
                -1.512936566223084,
                47.242892883765
              ],
              [
                -1.512941255932985,
                47.24289593354484
              ],
              [
                -1.512941339622295,
                47.242895993796985
              ],
              [
                -1.512941339622295,
                47.242895993796985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1490248735420713,
          "ground": "gnd"
        },
        "52_LVBranch332814": {
          "bus1": "52_LVBus195061",
          "bus2": "52_LVBus195062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512941339622295,
                47.242895993796985
              ],
              [
                -1.512941339622295,
                47.242895993796985
              ],
              [
                -1.51297916617416,
                47.24292302963542
              ],
              [
                -1.513201690074651,
                47.24308204206293
              ],
              [
                -1.513205621559426,
                47.24308484694819
              ],
              [
                -1.513206248910292,
                47.24308529434501
              ],
              [
                -1.513206248910292,
                47.24308529434501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02907192700500018,
          "ground": "gnd"
        },
        "52_LVBranch098730": {
          "bus1": "52_LVBus195061",
          "bus2": "52_LVBus195063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512941339622295,
                47.242895993796985
              ],
              [
                -1.512941339622295,
                47.242895993796985
              ],
              [
                -1.512981139536569,
                47.2428877843005
              ],
              [
                -1.513244767094533,
                47.242833438124045
              ],
              [
                -1.513254111299163,
                47.242831514024836
              ],
              [
                -1.51348955522537,
                47.242634219904886
              ],
              [
                -1.513686505143086,
                47.24246917485259
              ],
              [
                -1.513689498954104,
                47.24246667015806
              ],
              [
                -1.513690671255133,
                47.24246568533395
              ],
              [
                -1.513690671255133,
                47.24246568533395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07714951626748623,
          "ground": "gnd"
        },
        "52_LVBranch650945": {
          "bus1": "52_MVLV079217_LV",
          "bus2": "52_LVBus195058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.511905829570309,
                47.24188785188449
              ],
              [
                -1.511905829570309,
                47.24188785188449
              ],
              [
                -1.511911881986843,
                47.24185947752383
              ],
              [
                -1.511901505832581,
                47.24184999768026
              ],
              [
                -1.511856677746432,
                47.241809081956674
              ],
              [
                -1.512214967197878,
                47.2411090268802
              ],
              [
                -1.512242311800332,
                47.24108469731311
              ],
              [
                -1.51227503666668,
                47.24108000251792
              ],
              [
                -1.512384580070096,
                47.24109526015145
              ],
              [
                -1.512414989509625,
                47.24109514585652
              ],
              [
                -1.512444506012971,
                47.241070491566
              ],
              [
                -1.512448672097207,
                47.24106700209079
              ],
              [
                -1.512448672097207,
                47.24106700209079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11334158520450122,
          "ground": "gnd"
        },
        "52_LVBranch686873": {
          "bus1": "52_MVLV079217_LV",
          "bus2": "52_LVBus195055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.51188646883745,
                47.24189374877465
              ],
              [
                -1.51188646883745,
                47.24189374877465
              ],
              [
                -1.511685640405499,
                47.24180308103164
              ],
              [
                -1.511650584457853,
                47.24186729642999
              ],
              [
                -1.511011759423183,
                47.2417320784861
              ],
              [
                -1.510952238622666,
                47.241719473750905
              ],
              [
                -1.510903624775803,
                47.24164282906277
              ],
              [
                -1.51087219530719,
                47.24159327904836
              ],
              [
                -1.510862737144926,
                47.241578355577865
              ],
              [
                -1.510862737144926,
                47.241578355577865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09831778151465038,
          "ground": "gnd"
        },
        "52_LVBranch652736": {
          "bus1": "52_LVBus195055",
          "bus2": "52_LVBus195056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510862737144926,
                47.241578355577865
              ],
              [
                -1.510862737144926,
                47.241578355577865
              ],
              [
                -1.510865687787816,
                47.24157433029803
              ],
              [
                -1.511069409513714,
                47.24129671661309
              ],
              [
                -1.511079538996686,
                47.2412829139106
              ],
              [
                -1.511171135102762,
                47.24090158419604
              ],
              [
                -1.511101729154569,
                47.240893479401144
              ],
              [
                -1.511051102390716,
                47.24088757605501
              ],
              [
                -1.511049711383665,
                47.240887910673706
              ],
              [
                -1.510850494773288,
                47.24093596920335
              ],
              [
                -1.510414699046515,
                47.24104108617798
              ],
              [
                -1.51040112740069,
                47.24104435794956
              ],
              [
                -1.51040112740069,
                47.24104435794956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14110514868287646,
          "ground": "gnd"
        },
        "52_LVBranch479443": {
          "bus1": "52_MVLV079217_LV",
          "bus2": "52_LVBus195052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.511883230686493,
                47.24190223289545
              ],
              [
                -1.511883230686493,
                47.24190223289545
              ],
              [
                -1.511876642942071,
                47.24190257882676
              ],
              [
                -1.511759365168689,
                47.24190869904353
              ],
              [
                -1.511759365168689,
                47.24190869904353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009405623692179567,
          "ground": "gnd"
        },
        "52_LVBranch235567": {
          "bus1": "52_LVBus195052",
          "bus2": "52_LVBus195053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511759365168689,
                47.24190869904353
              ],
              [
                -1.511759365168689,
                47.24190869904353
              ],
              [
                -1.511570891016016,
                47.24223021626883
              ],
              [
                -1.511569444963521,
                47.24223474976484
              ],
              [
                -1.511530375712722,
                47.24235716401206
              ],
              [
                -1.511495340985926,
                47.24246690654898
              ],
              [
                -1.511497115065499,
                47.24247208013641
              ],
              [
                -1.5115725716154,
                47.24269276172159
              ],
              [
                -1.511586991490005,
                47.242734917389406
              ],
              [
                -1.511595834299342,
                47.242760768227456
              ],
              [
                -1.511735483680351,
                47.24285711635299
              ],
              [
                -1.511893226145072,
                47.24296596502429
              ],
              [
                -1.511986020177213,
                47.243029984939575
              ],
              [
                -1.51211368910131,
                47.24311806817892
              ],
              [
                -1.512245853466053,
                47.24320925261099
              ],
              [
                -1.512255122258992,
                47.243215653132296
              ],
              [
                -1.512533508255305,
                47.24340772074057
              ],
              [
                -1.51254215041418,
                47.24341368282271
              ],
              [
                -1.51254215041418,
                47.24341368282271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20095218185073896,
          "ground": "gnd"
        },
        "52_LVBranch916150": {
          "bus1": "52_MVLV079217_LV",
          "bus2": "52_LVBus195045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511902981372077,
                47.24190120452465
              ],
              [
                -1.511890726200718,
                47.24189060753166
              ],
              [
                -1.511890726200718,
                47.24189060753166
              ],
              [
                -1.511805675329961,
                47.24181708850386
              ],
              [
                -1.511805675329961,
                47.24181708850386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010405385323325474,
          "ground": "gnd"
        },
        "52_LVBranch212768": {
          "bus1": "52_LVBus195045",
          "bus2": "52_LVBus195046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511805675329961,
                47.24181708850386
              ],
              [
                -1.511805675329961,
                47.24181708850386
              ],
              [
                -1.511890500925789,
                47.24165622945955
              ],
              [
                -1.511980398314442,
                47.24148572621562
              ],
              [
                -1.512024422032767,
                47.24140223467761
              ],
              [
                -1.512119880945711,
                47.24122117917794
              ],
              [
                -1.512119880945711,
                47.24122117917794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07039223619352211,
          "ground": "gnd"
        },
        "52_LVBranch845170": {
          "bus1": "52_LVBus195046",
          "bus2": "52_LVBus195047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512119880945711,
                47.24122117917794
              ],
              [
                -1.512119880945711,
                47.24122117917794
              ],
              [
                -1.512280042096003,
                47.24126205538216
              ],
              [
                -1.512346301292221,
                47.24131004631287
              ],
              [
                -1.512408918510671,
                47.24161105284347
              ],
              [
                -1.512440821696374,
                47.24167506915668
              ],
              [
                -1.512523633855559,
                47.24176341514045
              ],
              [
                -1.512523633855559,
                47.24176341514045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07324038550414468,
          "ground": "gnd"
        },
        "52_LVBranch783092": {
          "bus1": "52_LVBus195047",
          "bus2": "52_LVBus195049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512523633855559,
                47.24176341514045
              ],
              [
                -1.512523633855559,
                47.24176341514045
              ],
              [
                -1.512554019911469,
                47.24177914407007
              ],
              [
                -1.512719630951885,
                47.241895357495196
              ],
              [
                -1.512800443287749,
                47.24193826009969
              ],
              [
                -1.512777661579685,
                47.241975091644676
              ],
              [
                -1.512777661579685,
                47.241975091644676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03309506758568368,
          "ground": "gnd"
        },
        "52_LVBranch859113": {
          "bus1": "52_LVBus195049",
          "bus2": "52_LVBus195050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512777661579685,
                47.241975091644676
              ],
              [
                -1.512777661579685,
                47.241975091644676
              ],
              [
                -1.512809438186009,
                47.241946921346724
              ],
              [
                -1.512942122578957,
                47.24201631884115
              ],
              [
                -1.513213966043563,
                47.24211826773191
              ],
              [
                -1.513230877262006,
                47.24212207135515
              ],
              [
                -1.513363118465272,
                47.242151854484824
              ],
              [
                -1.513421811565975,
                47.24216507106375
              ],
              [
                -1.513579754576311,
                47.24219969704202
              ],
              [
                -1.513662547373112,
                47.2422368408321
              ],
              [
                -1.513629449342974,
                47.242267595327995
              ],
              [
                -1.513629449342974,
                47.242267595327995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08099439711331759,
          "ground": "gnd"
        },
        "52_LVBranch425831": {
          "bus1": "52_LVBus195047",
          "bus2": "52_LVBus195048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512523633855559,
                47.24176341514045
              ],
              [
                -1.512523633855559,
                47.24176341514045
              ],
              [
                -1.512543254192176,
                47.24178704185416
              ],
              [
                -1.512535317107427,
                47.2418333300859
              ],
              [
                -1.512534804819932,
                47.24183631933593
              ],
              [
                -1.512534553979871,
                47.24183779577091
              ],
              [
                -1.512534553979871,
                47.24183779577091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008698583302005866,
          "ground": "gnd"
        },
        "52_LVBranch489354": {
          "bus1": "52_MVLV044592_LV",
          "bus2": "52_LVBus194860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.515458448399458,
                47.243322976522826
              ],
              [
                -1.515458448399458,
                47.243322976522826
              ],
              [
                -1.515464545981547,
                47.24334061479342
              ],
              [
                -1.51543982195838,
                47.243360192203525
              ],
              [
                -1.514896525495807,
                47.24299577632266
              ],
              [
                -1.514885063642515,
                47.24298849455302
              ],
              [
                -1.514883137186354,
                47.24298727095626
              ],
              [
                -1.51456132968943,
                47.24278259061736
              ],
              [
                -1.514448715217583,
                47.24271095754995
              ],
              [
                -1.514426747407658,
                47.2426969924639
              ],
              [
                -1.514426747407658,
                47.2426969924639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11128676797802625,
          "ground": "gnd"
        },
        "52_LVBranch811208": {
          "bus1": "52_LVBus194860",
          "bus2": "52_LVBus194861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514426747407658,
                47.2426969924639
              ],
              [
                -1.514426747407658,
                47.2426969924639
              ],
              [
                -1.514209586773555,
                47.242550232238415
              ],
              [
                -1.514209586773555,
                47.242550232238415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02316329406528473,
          "ground": "gnd"
        },
        "52_LVBranch593753": {
          "bus1": "52_LVBus194861",
          "bus2": "52_LVBus194862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514209586773555,
                47.242550232238415
              ],
              [
                -1.514209586773555,
                47.242550232238415
              ],
              [
                -1.514244932192625,
                47.24252865223397
              ],
              [
                -1.514244932192625,
                47.24252865223397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035940525599553437,
          "ground": "gnd"
        },
        "52_LVBranch876719": {
          "bus1": "52_LVBus194862",
          "bus2": "52_LVBus194863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514244932192625,
                47.24252865223397
              ],
              [
                -1.514244932192625,
                47.24252865223397
              ],
              [
                -1.514217773068739,
                47.242503566271075
              ],
              [
                -1.514215143099313,
                47.24250120431299
              ],
              [
                -1.514211142783441,
                47.24249762719842
              ],
              [
                -1.514211142783441,
                47.24249762719842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004294456656757581,
          "ground": "gnd"
        },
        "52_LVBranch433039": {
          "bus1": "52_LVBus194861",
          "bus2": "52_LVBus194864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514209586773555,
                47.242550232238415
              ],
              [
                -1.514209586773555,
                47.242550232238415
              ],
              [
                -1.514018841933915,
                47.242413073228064
              ],
              [
                -1.514018841933915,
                47.242413073228064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02100193891114346,
          "ground": "gnd"
        },
        "52_LVBranch633908": {
          "bus1": "52_LVBus194864",
          "bus2": "52_LVBus194865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514018841933915,
                47.242413073228064
              ],
              [
                -1.514018841933915,
                47.242413073228064
              ],
              [
                -1.513729581752758,
                47.242230892091484
              ],
              [
                -1.513646927822588,
                47.242279278675845
              ],
              [
                -1.513646927822588,
                47.242279278675845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03808257997335842,
          "ground": "gnd"
        },
        "52_LVBranch420937": {
          "bus1": "52_LVBus194864",
          "bus2": "52_LVBus194866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514018841933915,
                47.242413073228064
              ],
              [
                -1.514018841933915,
                47.242413073228064
              ],
              [
                -1.51402590447078,
                47.24239396874233
              ],
              [
                -1.514041279335032,
                47.24238359323757
              ],
              [
                -1.514041279335032,
                47.24238359323757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003829001779910003,
          "ground": "gnd"
        },
        "52_LVBranch673746": {
          "bus1": "52_LVBus194860",
          "bus2": "52_LVBus194867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514426747407658,
                47.2426969924639
              ],
              [
                -1.514426747407658,
                47.2426969924639
              ],
              [
                -1.514446633339394,
                47.2426831428608
              ],
              [
                -1.514446633339394,
                47.2426831428608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021535017454366104,
          "ground": "gnd"
        },
        "52_LVBranch710518": {
          "bus1": "52_LVBus194867",
          "bus2": "52_LVBus194868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514446633339394,
                47.2426831428608
              ],
              [
                -1.514446633339394,
                47.2426831428608
              ],
              [
                -1.514422769247208,
                47.24265790187855
              ],
              [
                -1.514418830859368,
                47.242653899395826
              ],
              [
                -1.514415150012481,
                47.24265016751528
              ],
              [
                -1.514415150012481,
                47.24265016751528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004372971588587873,
          "ground": "gnd"
        },
        "52_LVBranch670659": {
          "bus1": "52_MVLV044592_LV",
          "bus2": "52_LVBus194856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.51549435897789,
                47.24330575443823
              ],
              [
                -1.51549435897789,
                47.24330575443823
              ],
              [
                -1.515522345004696,
                47.24334212470919
              ],
              [
                -1.515423839107361,
                47.24342346553976
              ],
              [
                -1.515976744134216,
                47.243764357330484
              ],
              [
                -1.515976744134216,
                47.243764357330484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.072754386892185,
          "ground": "gnd"
        },
        "52_LVBranch738401": {
          "bus1": "52_LVBus194856",
          "bus2": "52_LVBus194857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515976744134216,
                47.243764357330484
              ],
              [
                -1.515976744134216,
                47.243764357330484
              ],
              [
                -1.516133395190261,
                47.24383695867137
              ],
              [
                -1.516226831919815,
                47.24376364928912
              ],
              [
                -1.516226831919815,
                47.24376364928912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025138021833057463,
          "ground": "gnd"
        },
        "52_LVBranch691743": {
          "bus1": "52_LVBus194856",
          "bus2": "52_LVBus194858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515976744134216,
                47.243764357330484
              ],
              [
                -1.515976744134216,
                47.243764357330484
              ],
              [
                -1.516059083798475,
                47.24369213931112
              ],
              [
                -1.516059083798475,
                47.24369213931112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010164857193864884,
          "ground": "gnd"
        },
        "52_LVBranch630709": {
          "bus1": "52_MVLV044592_LV",
          "bus2": "52_LVBus194854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.515503449226764,
                47.243286897354324
              ],
              [
                -1.515503449226764,
                47.243286897354324
              ],
              [
                -1.515526316279096,
                47.24329644603197
              ],
              [
                -1.51580404737706,
                47.24309636554404
              ],
              [
                -1.515825484223642,
                47.24308091476739
              ],
              [
                -1.515843916564924,
                47.243067635854075
              ],
              [
                -1.515836475597545,
                47.24306054409282
              ],
              [
                -1.515832485989052,
                47.24305675051589
              ],
              [
                -1.515832485989052,
                47.24305675051589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03852270701915579,
          "ground": "gnd"
        },
        "52_LVBranch633738": {
          "bus1": "52_MVLV044592_LV",
          "bus2": "52_LVBus194850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.515497880013773,
                47.24329606288718
              ],
              [
                -1.515497880013773,
                47.24329606288718
              ],
              [
                -1.515555345032108,
                47.24334050006387
              ],
              [
                -1.515466253625514,
                47.243415014746745
              ],
              [
                -1.515692509155646,
                47.243555371564746
              ],
              [
                -1.515692509155646,
                47.243555371564746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04043742810602682,
          "ground": "gnd"
        },
        "52_LVBranch705885": {
          "bus1": "52_LVBus194850",
          "bus2": "52_LVBus194851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515692509155646,
                47.243555371564746
              ],
              [
                -1.515692509155646,
                47.243555371564746
              ],
              [
                -1.515752908813544,
                47.24351255441774
              ],
              [
                -1.515752908813544,
                47.24351255441774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006600802013852561,
          "ground": "gnd"
        },
        "52_LVBranch671118": {
          "bus1": "52_LVBus194850",
          "bus2": "52_LVBus194852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515692509155646,
                47.243555371564746
              ],
              [
                -1.515692509155646,
                47.243555371564746
              ],
              [
                -1.515813945347872,
                47.24362475440725
              ],
              [
                -1.515833841006062,
                47.243628484994595
              ],
              [
                -1.515880375363574,
                47.24360010908051
              ],
              [
                -1.515885290781338,
                47.24359710782414
              ],
              [
                -1.515885290781338,
                47.24359710782414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018792461668019216,
          "ground": "gnd"
        },
        "52_LVBranch890695": {
          "bus1": "52_MVLV044592_LV",
          "bus2": "52_LVBus194848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515452914755401,
                47.24328378479985
              ],
              [
                -1.515442785242562,
                47.243256806329285
              ],
              [
                -1.515442785242562,
                47.243256806329285
              ],
              [
                -1.515427193062037,
                47.24324579876599
              ],
              [
                -1.515415266286495,
                47.2432373887451
              ],
              [
                -1.515411588341066,
                47.24323480062617
              ],
              [
                -1.515411588341066,
                47.24323480062617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034005916562016925,
          "ground": "gnd"
        },
        "52_LVBranch795912": {
          "bus1": "52_MVLV030808_LV",
          "bus2": "52_LVBus194781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511105118092366,
                47.23935775515474
              ],
              [
                -1.511105118092366,
                47.23935775515474
              ],
              [
                -1.511129419475992,
                47.239355656383914
              ],
              [
                -1.511137410426222,
                47.23935496645085
              ],
              [
                -1.511137410426222,
                47.23935496645085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024646139959259594,
          "ground": "gnd"
        },
        "52_LVBranch800725": {
          "bus1": "52_MVLV030808_LV",
          "bus2": "52_LVBus194779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511106858891518,
                47.23936614518657
              ],
              [
                -1.511106858891518,
                47.23936614518657
              ],
              [
                -1.511130218741504,
                47.23937044543998
              ],
              [
                -1.511131331207724,
                47.23937065149738
              ],
              [
                -1.511138126034591,
                47.23937190184985
              ],
              [
                -1.511138126034591,
                47.23937190184985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024523949843480437,
          "ground": "gnd"
        },
        "52_LVBranch627819": {
          "bus1": "52_MVLV030808_LV",
          "bus2": "52_LVBus194773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511049308384697,
                47.239366372168035
              ],
              [
                -1.511049308384697,
                47.239366372168035
              ],
              [
                -1.510915768091347,
                47.23931877903911
              ],
              [
                -1.510798662323689,
                47.23947118558336
              ],
              [
                -1.510978019269641,
                47.23949661627401
              ],
              [
                -1.511157673857068,
                47.23953316881733
              ],
              [
                -1.512159872751497,
                47.239857860305214
              ],
              [
                -1.51206912710547,
                47.23996855285155
              ],
              [
                -1.512068411252108,
                47.23998305022414
              ],
              [
                -1.512068411252108,
                47.23998305022414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1583407869636556,
          "ground": "gnd"
        },
        "52_LVBranch932532": {
          "bus1": "52_LVBus194773",
          "bus2": "52_LVBus194774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512068411252108,
                47.23998305022414
              ],
              [
                -1.512068411252108,
                47.23998305022414
              ],
              [
                -1.51214707004499,
                47.23989258443176
              ],
              [
                -1.512124249869475,
                47.23987630570116
              ],
              [
                -1.512124249869475,
                47.23987630570116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014190800927219676,
          "ground": "gnd"
        },
        "52_LVBranch478937": {
          "bus1": "52_LVBus194773",
          "bus2": "52_LVBus194775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512068411252108,
                47.23998305022414
              ],
              [
                -1.512068411252108,
                47.23998305022414
              ],
              [
                -1.511645031951983,
                47.24047001251052
              ],
              [
                -1.51160400897277,
                47.24050127407027
              ],
              [
                -1.51160400897277,
                47.24050127407027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06757807989456704,
          "ground": "gnd"
        },
        "52_LVBranch426565": {
          "bus1": "52_LVBus194775",
          "bus2": "52_LVBus194776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51160400897277,
                47.24050127407027
              ],
              [
                -1.51160400897277,
                47.24050127407027
              ],
              [
                -1.511615332589803,
                47.24050591283734
              ],
              [
                -1.511643594495,
                47.24051749781349
              ],
              [
                -1.511631541133663,
                47.24052863580179
              ],
              [
                -1.511612375038061,
                47.24053704799298
              ],
              [
                -1.511574248103736,
                47.24055378445734
              ],
              [
                -1.511331140237202,
                47.2406604998639
              ],
              [
                -1.511315471953334,
                47.24066587717943
              ],
              [
                -1.511105231069279,
                47.24073808123105
              ],
              [
                -1.510972710428675,
                47.24078359042864
              ],
              [
                -1.510933970696122,
                47.24077747056705
              ],
              [
                -1.510933970696122,
                47.24077747056705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06550021161667777,
          "ground": "gnd"
        },
        "52_LVBranch616110": {
          "bus1": "52_LVBus194776",
          "bus2": "52_LVBus194777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510933970696122,
                47.24077747056705
              ],
              [
                -1.510933970696122,
                47.24077747056705
              ],
              [
                -1.510912706844316,
                47.240807099919316
              ],
              [
                -1.510829282960877,
                47.24083632631018
              ],
              [
                -1.510788931863025,
                47.2408504617685
              ],
              [
                -1.510559843139182,
                47.24090941454571
              ],
              [
                -1.510284592612155,
                47.24098023718263
              ],
              [
                -1.510255574911864,
                47.2409857264124
              ],
              [
                -1.50994826590289,
                47.24104385566041
              ],
              [
                -1.509889251837578,
                47.241055019692105
              ],
              [
                -1.509511380202889,
                47.24112648922883
              ],
              [
                -1.509445555220056,
                47.241138942945746
              ],
              [
                -1.50940563457431,
                47.24111547939761
              ],
              [
                -1.50940563457431,
                47.24111547939761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12494875396795227,
          "ground": "gnd"
        },
        "52_LVBranch655519": {
          "bus1": "52_MVLV030808_LV",
          "bus2": "52_LVBus194771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511102954769598,
                47.23937493071595
              ],
              [
                -1.511102954769598,
                47.23937493071595
              ],
              [
                -1.511111061761142,
                47.2393791634789
              ],
              [
                -1.511121600205765,
                47.23938465708503
              ],
              [
                -1.511127466912492,
                47.23938771269
              ],
              [
                -1.511127466912492,
                47.23938771269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023375035163313365,
          "ground": "gnd"
        },
        "52_LVBranch752056": {
          "bus1": "52_MVLV030808_LV",
          "bus2": "52_LVBus194769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511077997283124,
                47.239365333890746
              ],
              [
                -1.511087913370572,
                47.239380377162334
              ],
              [
                -1.511087913370572,
                47.239380377162334
              ],
              [
                -1.511099901762058,
                47.23939867469478
              ],
              [
                -1.51110218875858,
                47.23940215596243
              ],
              [
                -1.51110218875858,
                47.23940215596243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002651570336375002,
          "ground": "gnd"
        },
        "52_LVBranch781706": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510539047388012,
                47.23867787954813
              ],
              [
                -1.510539047388012,
                47.23867787954813
              ],
              [
                -1.510533144115636,
                47.2386803821576
              ],
              [
                -1.510518616941191,
                47.23868654090811
              ],
              [
                -1.510510352744726,
                47.238690049950755
              ],
              [
                -1.510510352744726,
                47.238690049950755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025595322698838303,
          "ground": "gnd"
        },
        "52_LVBranch394671": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510559769850586,
                47.238663165068445
              ],
              [
                -1.510559769850586,
                47.238663165068445
              ],
              [
                -1.510571415925505,
                47.23864636666059
              ],
              [
                -1.510431587147187,
                47.238581176938006
              ],
              [
                -1.510247357424948,
                47.23849529418446
              ],
              [
                -1.510334912721999,
                47.23839502195192
              ],
              [
                -1.509862420340913,
                47.23823466978475
              ],
              [
                -1.509838984121957,
                47.23826608267416
              ],
              [
                -1.509824821963908,
                47.23827952444145
              ],
              [
                -1.509810956396681,
                47.2382926771119
              ],
              [
                -1.509810956396681,
                47.2382926771119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09229803405698557,
          "ground": "gnd"
        },
        "52_LVBranch796669": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510548149234836,
                47.2386845469433
              ],
              [
                -1.510548149234836,
                47.2386845469433
              ],
              [
                -1.51052745923673,
                47.23869474807183
              ],
              [
                -1.510526756894106,
                47.2386950957375
              ],
              [
                -1.510521635872205,
                47.23869762628861
              ],
              [
                -1.510521635872205,
                47.23869762628861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024788064494467086,
          "ground": "gnd"
        },
        "52_LVBranch565966": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510561933614953,
                47.23869343584228
              ],
              [
                -1.510561933614953,
                47.23869343584228
              ],
              [
                -1.510540224477394,
                47.238711164396115
              ],
              [
                -1.510536551917601,
                47.23871415999677
              ],
              [
                -1.510535990549338,
                47.23871462905066
              ],
              [
                -1.510535990549338,
                47.23871462905066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030675883254104096,
          "ground": "gnd"
        },
        "52_LVBranch517334": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510555026562355,
                47.23868878473885
              ],
              [
                -1.510555026562355,
                47.23868878473885
              ],
              [
                -1.510535994709595,
                47.23870126323898
              ],
              [
                -1.510533872657596,
                47.238702648985026
              ],
              [
                -1.510528227475344,
                47.23870634985732
              ],
              [
                -1.510528227475344,
                47.23870634985732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0028161792207212414,
          "ground": "gnd"
        },
        "52_LVBranch545804": {
          "bus1": "52_MVLV013876_LV",
          "bus2": "52_LVBus194751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.510570191943247,
                47.23867973161279
              ],
              [
                -1.510569307492097,
                47.23866688179819
              ],
              [
                -1.510569307492097,
                47.23866688179819
              ],
              [
                -1.510593329595999,
                47.23864269945778
              ],
              [
                -1.510268394894199,
                47.23849176434931
              ],
              [
                -1.510356863579437,
                47.2383889307972
              ],
              [
                -1.509853994055916,
                47.23822102677559
              ],
              [
                -1.509822647187502,
                47.238262520628325
              ],
              [
                -1.509821432744972,
                47.23826347079449
              ],
              [
                -1.509803009914945,
                47.238277982346105
              ],
              [
                -1.509794875249259,
                47.2382843961224
              ],
              [
                -1.509794875249259,
                47.2382843961224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09708542611541537,
          "ground": "gnd"
        },
        "52_LVBranch637020": {
          "bus1": "52_MVLV059773_LV",
          "bus2": "52_LVBus194933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.50943076113365,
                47.23800267606975
              ],
              [
                -1.50943076113365,
                47.23800267606975
              ],
              [
                -1.509446268374115,
                47.23799175634554
              ],
              [
                -1.509450107381754,
                47.2379890524429
              ],
              [
                -1.509450107381754,
                47.2379890524429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021070937159199223,
          "ground": "gnd"
        },
        "52_LVBranch882194": {
          "bus1": "52_MVLV059773_LV",
          "bus2": "52_LVBus194931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.509421706176749,
                47.23799831269677
              ],
              [
                -1.509421706176749,
                47.23799831269677
              ],
              [
                -1.509429364690119,
                47.237990978149405
              ],
              [
                -1.509429995526743,
                47.237990371686195
              ],
              [
                -1.509436107021405,
                47.237984511763905
              ],
              [
                -1.509439583541158,
                47.23798118048872
              ],
              [
                -1.509439583541158,
                47.23798118048872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023366922323178304,
          "ground": "gnd"
        },
        "52_LVBranch931053": {
          "bus1": "52_MVLV059773_LV",
          "bus2": "52_LVBus194926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.509417091547657,
                47.238023153459416
              ],
              [
                -1.509417091547657,
                47.238023153459416
              ],
              [
                -1.509399098892304,
                47.23807583821889
              ],
              [
                -1.509399098892304,
                47.23807583821889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006013604856106382,
          "ground": "gnd"
        },
        "52_LVBranch777914": {
          "bus1": "52_LVBus194926",
          "bus2": "52_LVBus194927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509399098892304,
                47.23807583821889
              ],
              [
                -1.509399098892304,
                47.23807583821889
              ],
              [
                -1.509392118334068,
                47.23809628164982
              ],
              [
                -1.509388931471221,
                47.23809867559166
              ],
              [
                -1.509384726709901,
                47.238099419263904
              ],
              [
                -1.509028892403356,
                47.23803731588715
              ],
              [
                -1.508742642776319,
                47.23798677011156
              ],
              [
                -1.508717246833956,
                47.237988535629206
              ],
              [
                -1.508711124624977,
                47.23799056810134
              ],
              [
                -1.508704816727954,
                47.23799627241477
              ],
              [
                -1.508666372191355,
                47.23806984062309
              ],
              [
                -1.508635867993544,
                47.23812822025571
              ],
              [
                -1.508629217560471,
                47.238140934044075
              ],
              [
                -1.508624734567911,
                47.23814718994317
              ],
              [
                -1.508618973700279,
                47.23814799448194
              ],
              [
                -1.508615675157009,
                47.238147915334935
              ],
              [
                -1.508613595508263,
                47.238147867596055
              ],
              [
                -1.508611506723671,
                47.23814732480373
              ],
              [
                -1.508606292004556,
                47.238145976587745
              ],
              [
                -1.508606292004556,
                47.238145976587745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07575781324778968,
          "ground": "gnd"
        },
        "52_LVBranch451013": {
          "bus1": "52_LVBus194926",
          "bus2": "52_LVBus194928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509399098892304,
                47.23807583821889
              ],
              [
                -1.509399098892304,
                47.23807583821889
              ],
              [
                -1.509402191844634,
                47.23808795690283
              ],
              [
                -1.509387603561145,
                47.238138330527235
              ],
              [
                -1.509395708620923,
                47.238164062014995
              ],
              [
                -1.509403230128309,
                47.23818793060335
              ],
              [
                -1.509403931876294,
                47.23819014982072
              ],
              [
                -1.509405593338479,
                47.238195417257614
              ],
              [
                -1.509405593338479,
                47.238195417257614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013566881168971628,
          "ground": "gnd"
        },
        "52_LVBranch411401": {
          "bus1": "52_LVBus194928",
          "bus2": "52_LVBus194929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405593338479,
                47.238195417257614
              ],
              [
                -1.509405593338479,
                47.238195417257614
              ],
              [
                -1.509469791747422,
                47.23818319782027
              ],
              [
                -1.509524021052946,
                47.23819179165786
              ],
              [
                -1.509566734400162,
                47.23820299417379
              ],
              [
                -1.509600675011644,
                47.238219460871754
              ],
              [
                -1.509599831120791,
                47.23823053100523
              ],
              [
                -1.509358367627741,
                47.238628025997784
              ],
              [
                -1.509343287006506,
                47.23866585193806
              ],
              [
                -1.50934156279428,
                47.2386701965419
              ],
              [
                -1.50934156279428,
                47.2386701965419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06979860894361808,
          "ground": "gnd"
        },
        "52_LVBranch917918": {
          "bus1": "52_MVLV059773_LV",
          "bus2": "52_LVBus194924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.509412242165287,
                47.238022288453124
              ],
              [
                -1.509412242165287,
                47.238022288453124
              ],
              [
                -1.509388641554597,
                47.238091516075826
              ],
              [
                -1.509385454691881,
                47.23809391001757
              ],
              [
                -1.509381249930889,
                47.238094653689586
              ],
              [
                -1.50902541565995,
                47.23803255030196
              ],
              [
                -1.508739166061599,
                47.23798200451772
              ],
              [
                -1.508713770121374,
                47.23798377003459
              ],
              [
                -1.508648707500618,
                47.23797587030803
              ],
              [
                -1.508344723129991,
                47.237915548443894
              ],
              [
                -1.508080733625763,
                47.23784442651938
              ],
              [
                -1.508074884960853,
                47.237844009073996
              ],
              [
                -1.508067822380658,
                47.23784546942813
              ],
              [
                -1.508063481167614,
                47.23784744248664
              ],
              [
                -1.508043124849343,
                47.23788197663235
              ],
              [
                -1.508033700646641,
                47.23790669847081
              ],
              [
                -1.508024365418574,
                47.23793873062535
              ],
              [
                -1.508021906048906,
                47.237954375864774
              ],
              [
                -1.508023928912774,
                47.237976266286985
              ],
              [
                -1.508023359848109,
                47.237980860565024
              ],
              [
                -1.508020834779037,
                47.237983079292704
              ],
              [
                -1.508015095875077,
                47.237984189290536
              ],
              [
                -1.508010638514057,
                47.23798362638404
              ],
              [
                -1.508006140929419,
                47.237983055811824
              ],
              [
                -1.507997919974857,
                47.23798201494596
              ],
              [
                -1.507997919974857,
                47.23798201494596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12999415051737212,
          "ground": "gnd"
        },
        "52_LVBranch805799": {
          "bus1": "52_MVLV059773_LV",
          "bus2": "52_LVBus194922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.509405858605897,
                47.2380144315202
              ],
              [
                -1.509407274049172,
                47.23802142740658
              ],
              [
                -1.509407274049172,
                47.23802142740658
              ],
              [
                -1.509384615304712,
                47.238087201140154
              ],
              [
                -1.509381428442075,
                47.2380895950817
              ],
              [
                -1.509377223681362,
                47.23809033875365
              ],
              [
                -1.509021389443681,
                47.23802823535348
              ],
              [
                -1.508735139872106,
                47.237977689559024
              ],
              [
                -1.508709743933798,
                47.237979455075035
              ],
              [
                -1.508644681318869,
                47.2379715553462
              ],
              [
                -1.508340696977193,
                47.237911233471344
              ],
              [
                -1.50807670749951,
                47.23784011153749
              ],
              [
                -1.508069565894455,
                47.237834216209706
              ],
              [
                -1.508068917719519,
                47.23783108554248
              ],
              [
                -1.508091368537914,
                47.23778650234788
              ],
              [
                -1.508094135413129,
                47.2377810242069
              ],
              [
                -1.508095287895418,
                47.237776635639065
              ],
              [
                -1.508096841526767,
                47.23776789255979
              ],
              [
                -1.508099487680825,
                47.237753006642635
              ],
              [
                -1.508098336954538,
                47.23773699541118
              ],
              [
                -1.508099086723631,
                47.23773583559339
              ],
              [
                -1.508099086723631,
                47.23773583559339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1229603394483271,
          "ground": "gnd"
        },
        "52_LVBranch966399": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512428370344761,
                47.238301595638305
              ],
              [
                -1.512428370344761,
                47.238301595638305
              ],
              [
                -1.512373963143321,
                47.23829789062426
              ],
              [
                -1.512299559569321,
                47.23840095891273
              ],
              [
                -1.512013948531762,
                47.23865200133732
              ],
              [
                -1.51182492388478,
                47.23877506129959
              ],
              [
                -1.511783430901469,
                47.238783777324755
              ],
              [
                -1.511759926229375,
                47.23878389523906
              ],
              [
                -1.511717380295194,
                47.238777974751066
              ],
              [
                -1.511660464775086,
                47.23877654167924
              ],
              [
                -1.51165770428716,
                47.23877879536517
              ],
              [
                -1.511656504997333,
                47.23877977206515
              ],
              [
                -1.511656504997333,
                47.23877977206515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08515143488775997,
          "ground": "gnd"
        },
        "52_LVBranch724469": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512478179348294,
                47.23830131110391
              ],
              [
                -1.512478179348294,
                47.23830131110391
              ],
              [
                -1.512495819344401,
                47.23831470944834
              ],
              [
                -1.512498547079663,
                47.23831677996762
              ],
              [
                -1.512504645618845,
                47.23832140390683
              ],
              [
                -1.512504645618845,
                47.23832140390683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003000967226453604,
          "ground": "gnd"
        },
        "52_LVBranch665590": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.51242662808064,
                47.238293187654115
              ],
              [
                -1.51242662808064,
                47.238293187654115
              ],
              [
                -1.512363550723447,
                47.23828881733493
              ],
              [
                -1.512292090004492,
                47.23839253493587
              ],
              [
                -1.512006478976802,
                47.23864357734245
              ],
              [
                -1.511817454342371,
                47.238766637292876
              ],
              [
                -1.511775961364363,
                47.23877535331537
              ],
              [
                -1.511752456695933,
                47.23877547122818
              ],
              [
                -1.511709910769252,
                47.238769550737416
              ],
              [
                -1.511656988919788,
                47.23876829961787
              ],
              [
                -1.511653372413545,
                47.238768213154174
              ],
              [
                -1.511643913958227,
                47.23876798839994
              ],
              [
                -1.511643839325788,
                47.23876805393611
              ],
              [
                -1.511638962743488,
                47.23877214351615
              ],
              [
                -1.511638962743488,
                47.23877214351615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0865953709024349,
          "ground": "gnd"
        },
        "52_LVBranch743735": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.51242624364283,
                47.23828949880234
              ],
              [
                -1.51242624364283,
                47.23828949880234
              ],
              [
                -1.512370369189109,
                47.23828194293381
              ],
              [
                -1.512318300991389,
                47.23829310165511
              ],
              [
                -1.512243351694747,
                47.238291721399875
              ],
              [
                -1.512208784684683,
                47.23828622829761
              ],
              [
                -1.512168124433883,
                47.238286477566284
              ],
              [
                -1.512108938867562,
                47.23835715470205
              ],
              [
                -1.511948970612491,
                47.23849714112257
              ],
              [
                -1.511822628794767,
                47.23859554778539
              ],
              [
                -1.511702167102583,
                47.238677717444624
              ],
              [
                -1.511587168791654,
                47.2387181845761
              ],
              [
                -1.511351216596529,
                47.23864904337974
              ],
              [
                -1.511345525567683,
                47.23864677449944
              ],
              [
                -1.511345525567683,
                47.23864677449944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10584753819776174,
          "ground": "gnd"
        },
        "52_LVBranch908385": {
          "bus1": "52_LVBus194951",
          "bus2": "52_LVBus194952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511345525567683,
                47.23864677449944
              ],
              [
                -1.511345525567683,
                47.23864677449944
              ],
              [
                -1.511340624280811,
                47.2386448215144
              ],
              [
                -1.51131037886977,
                47.23862642169272
              ],
              [
                -1.511309670052722,
                47.23862134765289
              ],
              [
                -1.511308541663979,
                47.23861319837609
              ],
              [
                -1.511308432018661,
                47.238612409460806
              ],
              [
                -1.511308873292536,
                47.23860751320121
              ],
              [
                -1.511308873292536,
                47.23860751320121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0056107705053229685,
          "ground": "gnd"
        },
        "52_LVBranch550470": {
          "bus1": "52_LVBus194951",
          "bus2": "52_LVBus194953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.511345525567683,
                47.23864677449944
              ],
              [
                -1.511345525567683,
                47.23864677449944
              ],
              [
                -1.511292465255337,
                47.238629991586116
              ],
              [
                -1.511292169377882,
                47.23862312047583
              ],
              [
                -1.511291678136362,
                47.238611878714636
              ],
              [
                -1.511291343102036,
                47.23860427938267
              ],
              [
                -1.511291343102036,
                47.23860427938267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007289514788457771,
          "ground": "gnd"
        },
        "52_LVBranch861434": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512476330389456,
                47.23827561414499
              ],
              [
                -1.512476330389456,
                47.23827561414499
              ],
              [
                -1.512504104834892,
                47.238265734585035
              ],
              [
                -1.512511454640196,
                47.23826312054102
              ],
              [
                -1.512511454640196,
                47.23826312054102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030003782345251577,
          "ground": "gnd"
        },
        "52_LVBranch803489": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512428353030391,
                47.238284997182966
              ],
              [
                -1.512428353030391,
                47.238284997182966
              ],
              [
                -1.512369428600013,
                47.238272913760184
              ],
              [
                -1.512316724192567,
                47.23828386855292
              ],
              [
                -1.512249172490101,
                47.23828329515594
              ],
              [
                -1.512217054919993,
                47.238278026524796
              ],
              [
                -1.512159794794617,
                47.23827804626115
              ],
              [
                -1.512098715647831,
                47.23834997545277
              ],
              [
                -1.511946411887824,
                47.23848105980234
              ],
              [
                -1.511808841364328,
                47.238590847166925
              ],
              [
                -1.511691220973112,
                47.2386709675779
              ],
              [
                -1.511586094954496,
                47.23870969123267
              ],
              [
                -1.51135382989626,
                47.23864106646427
              ],
              [
                -1.51135382989626,
                47.23864106646427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10546731582165939,
          "ground": "gnd"
        },
        "52_LVBranch605077": {
          "bus1": "52_LVBus194945",
          "bus2": "52_LVBus194946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51135382989626,
                47.23864106646427
              ],
              [
                -1.51135382989626,
                47.23864106646427
              ],
              [
                -1.511350430648918,
                47.238639036339414
              ],
              [
                -1.511336611590351,
                47.23863077013803
              ],
              [
                -1.511327297615799,
                47.23862519966976
              ],
              [
                -1.511329802647333,
                47.2386146144761
              ],
              [
                -1.511330025673312,
                47.23861367035575
              ],
              [
                -1.51133084546296,
                47.23861017548961
              ],
              [
                -1.51133084546296,
                47.23861017548961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004365268982784223,
          "ground": "gnd"
        },
        "52_LVBranch506938": {
          "bus1": "52_LVBus194945",
          "bus2": "52_LVBus194947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51135382989626,
                47.23864106646427
              ],
              [
                -1.51135382989626,
                47.23864106646427
              ],
              [
                -1.511357137405674,
                47.23862931967072
              ],
              [
                -1.511345791247446,
                47.23862325861029
              ],
              [
                -1.51134660545518,
                47.23861729614302
              ],
              [
                -1.511347222222544,
                47.23861281733384
              ],
              [
                -1.511347222222544,
                47.23861281733384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003587445834234282,
          "ground": "gnd"
        },
        "52_LVBranch851098": {
          "bus1": "52_MVLV069367_LV",
          "bus2": "52_LVBus194943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.512454875169014,
                47.23828803877175
              ],
              [
                -1.512481495464823,
                47.23828619553917
              ],
              [
                -1.512481495464823,
                47.23828619553917
              ],
              [
                -1.512500568763731,
                47.23829010719844
              ],
              [
                -1.512519440295987,
                47.238293971550036
              ],
              [
                -1.512519440295987,
                47.238293971550036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003000321643660805,
          "ground": "gnd"
        },
        "52_LVBranch530167": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514068640464333,
                47.24010748619239
              ],
              [
                -1.514068640464333,
                47.24010748619239
              ],
              [
                -1.514088731457088,
                47.24009539504607
              ],
              [
                -1.514094740282572,
                47.24009564473005
              ],
              [
                -1.51443670012451,
                47.24029466339232
              ],
              [
                -1.514561417183464,
                47.24028630145109
              ],
              [
                -1.514582146617022,
                47.24028491568038
              ],
              [
                -1.514802079557099,
                47.24040784123808
              ],
              [
                -1.514833379257557,
                47.24040062643056
              ],
              [
                -1.514833379257557,
                47.24040062643056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07165292919898586,
          "ground": "gnd"
        },
        "52_LVBranch560353": {
          "bus1": "52_LVBus195083",
          "bus2": "52_LVBus195084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514833379257557,
                47.24040062643056
              ],
              [
                -1.514833379257557,
                47.24040062643056
              ],
              [
                -1.51481355984517,
                47.24041428478073
              ],
              [
                -1.515208682609724,
                47.24063727546184
              ],
              [
                -1.515242870880015,
                47.2406141575927
              ],
              [
                -1.515242870880015,
                47.2406141575927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04463599180649154,
          "ground": "gnd"
        },
        "52_LVBranch892270": {
          "bus1": "52_LVBus195084",
          "bus2": "52_LVBus195085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515242870880015,
                47.2406141575927
              ],
              [
                -1.515242870880015,
                47.2406141575927
              ],
              [
                -1.5152926480341,
                47.24057942296718
              ],
              [
                -1.515287698890692,
                47.24057515705919
              ],
              [
                -1.51527866103417,
                47.24056737106536
              ],
              [
                -1.51527866103417,
                47.24056737106536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007103807876375326,
          "ground": "gnd"
        },
        "52_LVBranch492875": {
          "bus1": "52_LVBus195084",
          "bus2": "52_LVBus195086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515242870880015,
                47.2406141575927
              ],
              [
                -1.515242870880015,
                47.2406141575927
              ],
              [
                -1.515264047120829,
                47.240619709826134
              ],
              [
                -1.515503891454782,
                47.24044500546053
              ],
              [
                -1.515504205109274,
                47.24044476981995
              ],
              [
                -1.515504569595488,
                47.24044450546173
              ],
              [
                -1.515506907066889,
                47.24044280620515
              ],
              [
                -1.515511002944041,
                47.24043981431583
              ],
              [
                -1.515511002944041,
                47.24043981431583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029097154436545862,
          "ground": "gnd"
        },
        "52_LVBranch812644": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514039273999978,
                47.24008901265767
              ],
              [
                -1.514039273999978,
                47.24008901265767
              ],
              [
                -1.514044525363612,
                47.2400857210496
              ],
              [
                -1.514043862457863,
                47.240082942153
              ],
              [
                -1.513911335057769,
                47.240006677768825
