              ],
              [
                -1.51390567262809,
                47.2400068308101
              ],
              [
                -1.513902247599945,
                47.24000885455576
              ],
              [
                -1.513899533575414,
                47.240010467280214
              ],
              [
                -1.513899533575414,
                47.240010467280214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01503527693590313,
          "ground": "gnd"
        },
        "52_LVBranch413741": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514043973350217,
                47.24009072910093
              ],
              [
                -1.514043973350217,
                47.24009072910093
              ],
              [
                -1.514051327967915,
                47.24008487245331
              ],
              [
                -1.514052879560945,
                47.24008107392649
              ],
              [
                -1.514015222128946,
                47.24005949077344
              ],
              [
                -1.514015222128946,
                47.24005949077344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005021643661089201,
          "ground": "gnd"
        },
        "52_LVBranch791713": {
          "bus1": "52_LVBus195077",
          "bus2": "52_LVBus195078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514015222128946,
                47.24005949077344
              ],
              [
                -1.514015222128946,
                47.24005949077344
              ],
              [
                -1.513911601744351,
                47.24000009409575
              ],
              [
                -1.513901548598408,
                47.24000042976806
              ],
              [
                -1.513882341151208,
                47.24001322090985
              ],
              [
                -1.513886276974045,
                47.24001608866961
              ],
              [
                -1.513887658761107,
                47.240017096296505
              ],
              [
                -1.513887658761107,
                47.240017096296505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013640489819302671,
          "ground": "gnd"
        },
        "52_LVBranch530168": {
          "bus1": "52_LVBus195077",
          "bus2": "52_LVBus195079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514015222128946,
                47.24005949077344
              ],
              [
                -1.514015222128946,
                47.24005949077344
              ],
              [
                -1.514008577062123,
                47.240059037166695
              ],
              [
                -1.513911435289242,
                47.24000347710324
              ],
              [
                -1.513902988856449,
                47.24000390323236
              ],
              [
                -1.513890133359792,
                47.24001178988204
              ],
              [
                -1.513893063270325,
                47.24001372752962
              ],
              [
                -1.513894951311387,
                47.240014970435645
              ],
              [
                -1.513894951311387,
                47.240014970435645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012569749785968393,
          "ground": "gnd"
        },
        "52_LVBranch558308": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.51406417819345,
                47.240104654030254
              ],
              [
                -1.51406417819345,
                47.240104654030254
              ],
              [
                -1.514086227955316,
                47.24008909300946
              ],
              [
                -1.514097157162887,
                47.24008825072232
              ],
              [
                -1.514437480587143,
                47.24028437888708
              ],
              [
                -1.514572758126958,
                47.240277033266395
              ],
              [
                -1.514589461835312,
                47.24027612418323
              ],
              [
                -1.51475998031797,
                47.24037508544288
              ],
              [
                -1.514800584662718,
                47.24039865045787
              ],
              [
                -1.514807397180284,
                47.240394081787635
              ],
              [
                -1.514824748463508,
                47.2403951865213
              ],
              [
                -1.514824748463508,
                47.2403951865213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07158092162264876,
          "ground": "gnd"
        },
        "52_LVBranch904284": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514047726544823,
                47.24009216190841
              ],
              [
                -1.514047726544823,
                47.24009216190841
              ],
              [
                -1.514058824759466,
                47.240083379226306
              ],
              [
                -1.514058176197229,
                47.24007841126333
              ],
              [
                -1.513859367571406,
                47.23996505549744
              ],
              [
                -1.513858197508244,
                47.23995761914361
              ],
              [
                -1.51391927205591,
                47.23990602594403
              ],
              [
                -1.51391873979309,
                47.23990230600521
              ],
              [
                -1.513704995510766,
                47.239782621746485
              ],
              [
                -1.513704995510766,
                47.239782621746485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05104057542378107,
          "ground": "gnd"
        },
        "52_LVBranch612652": {
          "bus1": "52_LVBus195071",
          "bus2": "52_LVBus195072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513704995510766,
                47.239782621746485
              ],
              [
                -1.513704995510766,
                47.239782621746485
              ],
              [
                -1.5137034720983,
                47.23978699574572
              ],
              [
                -1.513154710729975,
                47.2402425384705
              ],
              [
                -1.513146337261291,
                47.24024949183956
              ],
              [
                -1.513133190927088,
                47.24024856171117
              ],
              [
                -1.513133190927088,
                47.24024856171117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0680081508841982,
          "ground": "gnd"
        },
        "52_LVBranch401544": {
          "bus1": "52_LVBus195071",
          "bus2": "52_LVBus195073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513704995510766,
                47.239782621746485
              ],
              [
                -1.513704995510766,
                47.239782621746485
              ],
              [
                -1.51358257284674,
                47.23971407147538
              ],
              [
                -1.513584035378923,
                47.239698378300794
              ],
              [
                -1.513584035378923,
                47.239698378300794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013748218632532247,
          "ground": "gnd"
        },
        "52_LVBranch789684": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514049716908677,
                47.24009427502912
              ],
              [
                -1.514049716908677,
                47.24009427502912
              ],
              [
                -1.514065336467751,
                47.240082531335965
              ],
              [
                -1.514065835054211,
                47.24007659739556
              ],
              [
                -1.51386584214162,
                47.23996203828376
              ],
              [
                -1.513864246287126,
                47.239958975308376
              ],
              [
                -1.513924608404098,
                47.23990740589356
              ],
              [
                -1.513926004133959,
                47.23990144199822
              ],
              [
                -1.513589814533325,
                47.23971289301671
              ],
              [
                -1.513592652734693,
                47.23970657474393
              ],
              [
                -1.513592652734693,
                47.23970657474393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06428299845546738,
          "ground": "gnd"
        },
        "52_LVBranch917675": {
          "bus1": "52_LVBus195067",
          "bus2": "52_LVBus195069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513592652734693,
                47.23970657474393
              ],
              [
                -1.513592652734693,
                47.23970657474393
              ],
              [
                -1.513597322790608,
                47.239713948283786
              ],
              [
                -1.513608059732481,
                47.23971006825238
              ],
              [
                -1.513608059732481,
                47.23971006825238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018130709941927591,
          "ground": "gnd"
        },
        "52_LVBranch656640": {
          "bus1": "52_LVBus195067",
          "bus2": "52_LVBus195068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.513592652734693,
                47.23970657474393
              ],
              [
                -1.513592652734693,
                47.23970657474393
              ],
              [
                -1.513597999423517,
                47.23969983047133
              ],
              [
                -1.513597999423517,
                47.23969983047133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0008521036944979845,
          "ground": "gnd"
        },
        "52_LVBranch401752": {
          "bus1": "52_MVLV091182_LV",
          "bus2": "52_LVBus195065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514044745097694,
                47.24010457339174
              ],
              [
                -1.514060366530084,
                47.24010259271839
              ],
              [
                -1.514060366530084,
                47.24010259271839
              ],
              [
                -1.514071578720696,
                47.240097597979585
              ],
              [
                -1.514077150753709,
                47.2400983936349
              ],
              [
                -1.514086815536809,
                47.24010442052133
              ],
              [
                -1.514087952116086,
                47.24010900292079
              ],
              [
                -1.514082193209472,
                47.24011295994872
              ],
              [
                -1.514078829104331,
                47.24011527888088
              ],
              [
                -1.514078829104331,
                47.24011527888088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00393613848062234,
          "ground": "gnd"
        },
        "52_LVBranch878242": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus195000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516011313654425,
                47.24131310946356
              ],
              [
                -1.516011313654425,
                47.24131310946356
              ],
              [
                -1.516022832092957,
                47.2413175071357
              ],
              [
                -1.516030121193714,
                47.241320289823015
              ],
              [
                -1.516034055999455,
                47.24132167146974
              ],
              [
                -1.516034055999455,
                47.24132167146974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019676515038685775,
          "ground": "gnd"
        },
        "52_LVBranch931112": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516006886782511,
                47.24131407694837
              ],
              [
                -1.516006886782511,
                47.24131407694837
              ],
              [
                -1.516017903765214,
                47.24131904077217
              ],
              [
                -1.516027486260514,
                47.24132336802045
              ],
              [
                -1.516029987369137,
                47.24132449134122
              ],
              [
                -1.516029987369137,
                47.24132449134122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020975237389744186,
          "ground": "gnd"
        },
        "52_LVBranch603393": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516001050156816,
                47.241315118548506
              ],
              [
                -1.516001050156816,
                47.241315118548506
              ],
              [
                -1.516031779610403,
                47.241330645979296
              ],
              [
                -1.515903708338289,
                47.24143900400491
              ],
              [
                -1.515334186795829,
                47.24111752708635
              ],
              [
                -1.515437000400412,
                47.241033070101004
              ],
              [
                -1.51543725003294,
                47.241032863618784
              ],
              [
                -1.515443780058267,
                47.241027493760264
              ],
              [
                -1.515443780058267,
                47.241027493760264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08736957179006759,
          "ground": "gnd"
        },
        "52_LVBranch599587": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516013864936698,
                47.24131088968231
              ],
              [
                -1.516013864936698,
                47.24131088968231
              ],
              [
                -1.516054048125865,
                47.24132326422298
              ],
              [
                -1.516077176392078,
                47.241330390295005
              ],
              [
                -1.516105288392845,
                47.24130755623131
              ],
              [
                -1.516347219410402,
                47.241459997101465
              ],
              [
                -1.516515920275551,
                47.24153325796702
              ],
              [
                -1.516515920275551,
                47.24153325796702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04867733592393579,
          "ground": "gnd"
        },
        "52_LVBranch740923": {
          "bus1": "52_LVBus194989",
          "bus2": "52_LVBus194990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516515920275551,
                47.24153325796702
              ],
              [
                -1.516515920275551,
                47.24153325796702
              ],
              [
                -1.516731736087181,
                47.24162698334845
              ],
              [
                -1.516469963706605,
                47.24195702907283
              ],
              [
                -1.51642243753288,
                47.24202118538659
              ],
              [
                -1.516394170512785,
                47.24204242153022
              ],
              [
                -1.516355048035092,
                47.24205432930925
              ],
              [
                -1.516355048035092,
                47.24205432930925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07550301748370222,
          "ground": "gnd"
        },
        "52_LVBranch714181": {
          "bus1": "52_LVBus194990",
          "bus2": "52_LVBus194991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516355048035092,
                47.24205432930925
              ],
              [
                -1.516355048035092,
                47.24205432930925
              ],
              [
                -1.516498050086512,
                47.24221529889727
              ],
              [
                -1.516518681542951,
                47.24223182107554
              ],
              [
                -1.516549628427775,
                47.242256599843316
              ],
              [
                -1.516566723476832,
                47.24227029503146
              ],
              [
                -1.51658089482065,
                47.242285997289585
              ],
              [
                -1.516591624266662,
                47.24230826322853
              ],
              [
                -1.516593458130256,
                47.24231205675502
              ],
              [
                -1.516599048980019,
                47.242335692252475
              ],
              [
                -1.516590433740199,
                47.242364440768036
              ],
              [
                -1.516576297226138,
                47.24238410602779
              ],
              [
                -1.516545678928255,
                47.24242355993182
              ],
              [
                -1.516394871981056,
                47.2426178528707
              ],
              [
                -1.51639350333054,
                47.24262584236356
              ],
              [
                -1.516506391531828,
                47.242708767670656
              ],
              [
                -1.516539671108981,
                47.24272553374853
              ],
              [
                -1.516592901899237,
                47.242749558973266
              ],
              [
                -1.516759264571463,
                47.242792320512315
              ],
              [
                -1.516972244842852,
                47.242848078683366
              ],
              [
                -1.516983333928055,
                47.24285367047382
              ],
              [
                -1.516983333928055,
                47.24285367047382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12500991190590932,
          "ground": "gnd"
        },
        "52_LVBranch807115": {
          "bus1": "52_LVBus194991",
          "bus2": "52_LVBus194992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516983333928055,
                47.24285367047382
              ],
              [
                -1.516983333928055,
                47.24285367047382
              ],
              [
                -1.517023104574006,
                47.242868193049425
              ],
              [
                -1.517032235459998,
                47.24285963794797
              ],
              [
                -1.517022110832043,
                47.24285017714819
              ],
              [
                -1.517037026158498,
                47.24285417301305
              ],
              [
                -1.517342031164555,
                47.24260945041214
              ],
              [
                -1.517356509355575,
                47.242597834490795
              ],
              [
                -1.517364511186939,
                47.24259141561475
              ],
              [
                -1.51735727113376,
                47.24258105686357
              ],
              [
                -1.51735727113376,
                47.24258105686357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04669870231335846,
          "ground": "gnd"
        },
        "52_LVBranch620499": {
          "bus1": "52_LVBus194991",
          "bus2": "52_LVBus194993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516983333928055,
                47.24285367047382
              ],
              [
                -1.516983333928055,
                47.24285367047382
              ],
              [
                -1.517059910401608,
                47.242905997518136
              ],
              [
                -1.517177314023534,
                47.242986222476624
              ],
              [
                -1.517288986945641,
                47.2430625318467
              ],
              [
                -1.517298516611499,
                47.24307346256035
              ],
              [
                -1.517297528727727,
                47.24308673518855
              ],
              [
                -1.517191450348655,
                47.24316572779487
              ],
              [
                -1.517189071395516,
                47.24317309358221
              ],
              [
                -1.517199267171813,
                47.2431932697748
              ],
              [
                -1.517249384421513,
                47.24335543300013
              ],
              [
                -1.517234936477424,
                47.24335829353029
              ],
              [
                -1.517234936477424,
                47.24335829353029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07034730114741156,
          "ground": "gnd"
        },
        "52_LVBranch688861": {
          "bus1": "52_LVBus194989",
          "bus2": "52_LVBus194994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516515920275551,
                47.24153325796702
              ],
              [
                -1.516515920275551,
                47.24153325796702
              ],
              [
                -1.516496939268192,
                47.24153358592763
              ],
              [
                -1.516487685250863,
                47.24154208206284
              ],
              [
                -1.516487027418099,
                47.24154268046049
              ],
              [
                -1.516483095556291,
                47.241546297360486
              ],
              [
                -1.516483095556291,
                47.241546297360486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031970357102837715,
          "ground": "gnd"
        },
        "52_LVBranch440008": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516009010789136,
                47.241283338723925
              ],
              [
                -1.516009010789136,
                47.241283338723925
              ],
              [
                -1.516020372624231,
                47.24127656451219
              ],
              [
                -1.516080204870896,
                47.24122517379183
              ],
              [
                -1.515830105856893,
                47.241072410835216
              ],
              [
                -1.515766989206531,
                47.24100162035686
              ],
              [
                -1.515797619411467,
                47.2409685788928
              ],
              [
                -1.51582876001207,
                47.24097292452761
              ],
              [
                -1.515830563759265,
                47.24097317950068
              ],
              [
                -1.515837029568458,
                47.24097408031515
              ],
              [
                -1.515837029568458,
                47.24097408031515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05046851010080543,
          "ground": "gnd"
        },
        "52_LVBranch434846": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.515984843565339,
                47.24128382184727
              ],
              [
                -1.515984843565339,
                47.24128382184727
              ],
              [
                -1.515996096862505,
                47.24126121776736
              ],
              [
                -1.516015446847762,
                47.241243612022885
              ],
              [
                -1.515763391210766,
                47.24109526444962
              ],
              [
                -1.515719994349922,
                47.241057544688395
              ],
              [
                -1.515719994349922,
                47.241057544688395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03564889801464185,
          "ground": "gnd"
        },
        "52_LVBranch426646": {
          "bus1": "52_LVBus194983",
          "bus2": "52_LVBus194984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515719994349922,
                47.241057544688395
              ],
              [
                -1.515719994349922,
                47.241057544688395
              ],
              [
                -1.515631471778996,
                47.240969481665886
              ],
              [
                -1.51538273993699,
                47.24082428265963
              ],
              [
                -1.515209296301393,
                47.24073450755139
              ],
              [
                -1.515209296301393,
                47.24073450755139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05316332839748583,
          "ground": "gnd"
        },
        "52_LVBranch689124": {
          "bus1": "52_LVBus194984",
          "bus2": "52_LVBus194985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515209296301393,
                47.24073450755139
              ],
              [
                -1.515209296301393,
                47.24073450755139
              ],
              [
                -1.515199085965229,
                47.24072880519668
              ],
              [
                -1.515100870783988,
                47.24067398443193
              ],
              [
                -1.51458009841985,
                47.241076289133375
              ],
              [
                -1.515074669789244,
                47.24138383599021
              ],
              [
                -1.515075343162872,
                47.24138345323877
              ],
              [
                -1.515077821426346,
                47.24138205551295
              ],
              [
                -1.515082790499364,
                47.241379250635504
              ],
              [
                -1.515085509733241,
                47.24137770976316
              ],
              [
                -1.515087873784021,
                47.24137637889744
              ],
              [
                -1.515087873784021,
                47.24137637889744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1222456150829398,
          "ground": "gnd"
        },
        "52_LVBranch695653": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.51599404795381,
                47.24128161397539
              ],
              [
                -1.51599404795381,
                47.24128161397539
              ],
              [
                -1.516006366010771,
                47.24126461241749
              ],
              [
                -1.516032769376636,
                47.24124284418424
              ],
              [
                -1.515776257366451,
                47.24108917854518
              ],
              [
                -1.515732782526585,
                47.24105202880539
              ],
              [
                -1.515732782526585,
                47.24105202880539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03639399074666402,
          "ground": "gnd"
        },
        "52_LVBranch909691": {
          "bus1": "52_LVBus194979",
          "bus2": "52_LVBus194980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515732782526585,
                47.24105202880539
              ],
              [
                -1.515732782526585,
                47.24105202880539
              ],
              [
                -1.515644812923908,
                47.240960993176046
              ],
              [
                -1.515385000631594,
                47.240811048596214
              ],
              [
                -1.515233647851107,
                47.24073364915816
              ],
              [
                -1.515233647851107,
                47.24073364915816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05223121364072006,
          "ground": "gnd"
        },
        "52_LVBranch676360": {
          "bus1": "52_LVBus194980",
          "bus2": "52_LVBus194981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515233647851107,
                47.24073364915816
              ],
              [
                -1.515233647851107,
                47.24073364915816
              ],
              [
                -1.51509727648445,
                47.24065712715928
              ],
              [
                -1.514551777349042,
                47.241079693695426
              ],
              [
                -1.515259942873728,
                47.241524544473656
              ],
              [
                -1.515280328179476,
                47.24151396540761
              ],
              [
                -1.515296404190636,
                47.2415056197885
              ],
              [
                -1.515296404190636,
                47.2415056197885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15234586072655384,
          "ground": "gnd"
        },
        "52_LVBranch836217": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516001450891791,
                47.241281753945266
              ],
              [
                -1.516001450891791,
                47.241281753945266
              ],
              [
                -1.516050643069412,
                47.24123944603329
              ],
              [
                -1.515791758234651,
                47.24108441865194
              ],
              [
                -1.51574703203558,
                47.241045869673314
              ],
              [
                -1.51574703203558,
                47.241045869673314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03756256561966269,
          "ground": "gnd"
        },
        "52_LVBranch386051": {
          "bus1": "52_LVBus194975",
          "bus2": "52_LVBus194976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51574703203558,
                47.241045869673314
              ],
              [
                -1.51574703203558,
                47.241045869673314
              ],
              [
                -1.515655859512117,
                47.24095039274387
              ],
              [
                -1.515389307016057,
                47.240796287142885
              ],
              [
                -1.515227220504585,
                47.24071436468428
              ],
              [
                -1.515227220504585,
                47.24071436468428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054417652721512125,
          "ground": "gnd"
        },
        "52_LVBranch689112": {
          "bus1": "52_LVBus194976",
          "bus2": "52_LVBus194977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515227220504585,
                47.24071436468428
              ],
              [
                -1.515227220504585,
                47.24071436468428
              ],
              [
                -1.515092632503231,
                47.24063854867083
              ],
              [
                -1.514513657849124,
                47.241081831307376
              ],
              [
                -1.514523195708714,
                47.2410877453161
              ],
              [
                -1.515259656538576,
                47.24154426033602
              ],
              [
                -1.515298415586863,
                47.24152473652598
              ],
              [
                -1.515304885988711,
                47.241521476199104
              ],
              [
                -1.515310195251469,
                47.24151880405388
              ],
              [
                -1.515310195251469,
                47.24151880405388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16031665176739382,
          "ground": "gnd"
        },
        "52_LVBranch664209": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516015324652443,
                47.24130857126903
              ],
              [
                -1.516015324652443,
                47.24130857126903
              ],
              [
                -1.516073194631962,
                47.24132009374388
              ],
              [
                -1.516103592784922,
                47.24129594940901
              ],
              [
                -1.516352518697146,
                47.24145021007238
              ],
              [
                -1.516751464366112,
                47.24162197399871
              ],
              [
                -1.51647710785896,
                47.2419688141113
              ],
              [
                -1.516417713806645,
                47.24206209780006
              ],
              [
                -1.516424976147212,
                47.242111877482884
              ],
              [
                -1.516601054558273,
                47.24228734118254
              ],
              [
                -1.516613818854256,
                47.24233693702593
              ],
              [
                -1.516606266687648,
                47.242359696700795
              ],
              [
                -1.516582212888814,
                47.242408027888835
              ],
              [
                -1.516444378847295,
                47.24258522535849
              ],
              [
                -1.516251465193091,
                47.24245659945713
              ],
              [
                -1.516253201782103,
                47.24244967845827
              ],
              [
                -1.516253193619137,
                47.24244938151528
              ],
              [
                -1.51625307823301,
                47.24244649427156
              ],
              [
                -1.516252886584356,
                47.242441997405514
              ],
              [
                -1.516252886584356,
                47.242441997405514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2118441971234719,
          "ground": "gnd"
        },
        "52_LVBranch723174": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.515978766378991,
                47.24128850111825
              ],
              [
                -1.515978766378991,
                47.24128850111825
              ],
              [
                -1.515987462334656,
                47.2412592185613
              ],
              [
                -1.515999986962898,
                47.2412454524572
              ],
              [
                -1.515753073168721,
                47.241100922984
              ],
              [
                -1.515709268686262,
                47.241061766782785
              ],
              [
                -1.515709268686262,
                47.241061766782785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03524554285416063,
          "ground": "gnd"
        },
        "52_LVBranch749847": {
          "bus1": "52_LVBus194969",
          "bus2": "52_LVBus194970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515709268686262,
                47.241061766782785
              ],
              [
                -1.515709268686262,
                47.241061766782785
              ],
              [
                -1.51562144143105,
                47.240979318619196
              ],
              [
                -1.515367038001036,
                47.240829922849734
              ],
              [
                -1.515318149964825,
                47.24081346166316
              ],
              [
                -1.515318149964825,
                47.24081346166316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040887240310995616,
          "ground": "gnd"
        },
        "52_LVBranch568991": {
          "bus1": "52_LVBus194970",
          "bus2": "52_LVBus194971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515318149964825,
                47.24081346166316
              ],
              [
                -1.515318149964825,
                47.24081346166316
              ],
              [
                -1.515247185337362,
                47.24077545566547
              ],
              [
                -1.515237612507814,
                47.240782647394525
              ],
              [
                -1.515237148294524,
                47.24078299614154
              ],
              [
                -1.515235554913718,
                47.240784193192084
              ],
              [
                -1.515226672128054,
                47.2407908665125
              ],
              [
                -1.515226672128054,
                47.2407908665125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009147881513719872,
          "ground": "gnd"
        },
        "52_LVBranch705254": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.51601631429229,
                47.241305602076
              ],
              [
                -1.51601631429229,
                47.241305602076
              ],
              [
                -1.516069987772277,
                47.24131229313602
              ],
              [
                -1.5161036486646,
                47.241284239040105
              ],
              [
                -1.516361034374452,
                47.2414437650878
              ],
              [
                -1.516769043652712,
                47.24161926106725
              ],
              [
                -1.516489780890033,
                47.241972713831906
              ],
              [
                -1.516430784762316,
                47.24206399378756
              ],
              [
                -1.516437657761111,
                47.242105797677475
              ],
              [
                -1.516614040045652,
                47.2422814403432
              ],
              [
                -1.516622829587128,
                47.2423098234904
              ],
              [
                -1.516622432761662,
                47.24235113173453
              ],
              [
                -1.516596479478908,
                47.24241164919394
              ],
              [
                -1.516447323064673,
                47.24260461713999
              ],
              [
                -1.515923251492568,
                47.242250227456154
              ],
              [
                -1.515927963659948,
                47.24224293686467
              ],
              [
                -1.515928570529889,
                47.24224199792487
              ],
              [
                -1.515931223451132,
                47.24223788337946
              ],
              [
                -1.515931223451132,
                47.24223788337946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2515758526161397,
          "ground": "gnd"
        },
        "52_LVBranch885387": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516012327202555,
                47.24128825358067
              ],
              [
                -1.516012327202555,
                47.24128825358067
              ],
              [
                -1.516035116399427,
                47.24128259269495
              ],
              [
                -1.516105329214921,
                47.24122420834509
              ],
              [
                -1.515844774096327,
                47.24106729146803
              ],
              [
                -1.515784507329422,
                47.24100338586326
              ],
              [
                -1.515804697353398,
                47.24098128484649
              ],
              [
                -1.515820977490784,
                47.2409829385918
              ],
              [
                -1.515829077979837,
                47.24098376678573
              ],
              [
                -1.515829077979837,
                47.24098376678573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04976530549572657,
          "ground": "gnd"
        },
        "52_LVBranch818003": {
          "bus1": "52_MVLV077467_LV",
          "bus2": "52_LVBus194961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515997456429935,
                47.24129809015368
              ],
              [
                -1.516016912765654,
                47.241302159597566
              ],
              [
                -1.516016912765654,
                47.241302159597566
              ],
              [
                -1.516062510924623,
                47.24130506749278
              ],
              [
                -1.516102623081858,
                47.24127275393807
              ],
              [
                -1.51636795092008,
                47.24143458150237
              ],
              [
                -1.516616983685886,
                47.241246796601594
              ],
              [
                -1.516616983685886,
                47.241246796601594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06327026252524802,
          "ground": "gnd"
        },
        "52_LVBranch516365": {
          "bus1": "52_LVBus194961",
          "bus2": "52_LVBus194963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516616983685886,
                47.241246796601594
              ],
              [
                -1.516616983685886,
                47.241246796601594
              ],
              [
                -1.516595674767632,
                47.24124913876991
              ],
              [
                -1.516572669835548,
                47.24124390906023
              ],
              [
                -1.516407276961246,
                47.24114752605954
              ],
              [
                -1.516385674922177,
                47.24116195575631
              ],
              [
                -1.516385674922177,
                47.24116195575631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022242703535761237,
          "ground": "gnd"
        },
        "52_LVBranch505756": {
          "bus1": "52_LVBus194961",
          "bus2": "52_LVBus194962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516616983685886,
                47.241246796601594
              ],
              [
                -1.516616983685886,
                47.241246796601594
              ],
              [
                -1.516797171705513,
                47.241115467865754
              ],
              [
                -1.516772752856074,
                47.24101295171844
              ],
              [
                -1.516728380552993,
                47.24098373106039
              ],
              [
                -1.516684410968366,
                47.2409547761333
              ],
              [
                -1.516675233893262,
                47.24094873315614
              ],
              [
                -1.516675233893262,
                47.24094873315614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04179944086957823,
          "ground": "gnd"
        },
        "52_LVBranch756023": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514463385947781,
                47.238868397810634
              ],
              [
                -1.514463385947781,
                47.238868397810634
              ],
              [
                -1.514468936854304,
                47.238865411402976
              ],
              [
                -1.514468654836723,
                47.23886149397032
              ],
              [
                -1.514406317941779,
                47.238818741169005
              ],
              [
                -1.514395644958038,
                47.238819097591026
              ],
              [
                -1.514174415465505,
                47.23897052681792
              ],
              [
                -1.513945459014624,
                47.23912724823607
              ],
              [
                -1.513944266116379,
                47.23913345754401
              ],
              [
                -1.514111486847335,
                47.23925005647808
              ],
              [
                -1.514118923258081,
                47.23925011438335
              ],
              [
                -1.514126697602736,
                47.239244946219785
              ],
              [
                -1.514127038288855,
                47.23924471868668
              ],
              [
                -1.514125618726927,
                47.23924061407611
              ],
              [
                -1.514125618726927,
                47.23924061407611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07751383513545079,
          "ground": "gnd"
        },
        "52_LVBranch493689": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514471373405024,
                47.238876110859835
              ],
              [
                -1.514471373405024,
                47.238876110859835
              ],
              [
                -1.51448342582611,
                47.238857073836456
              ],
              [
                -1.514412450810915,
                47.23881006121041
              ],
              [
                -1.514390850570198,
                47.238811467042794
              ],
              [
                -1.513930194553212,
                47.23911967005703
              ],
              [
                -1.51392661030307,
                47.23914171164237
              ],
              [
                -1.514177745597352,
                47.239315320910876
              ],
              [
                -1.51409529688072,
                47.239378615981806
              ],
              [
                -1.514089105536177,
                47.23938336201535
              ],
              [
                -1.514088128227678,
                47.239384115172115
              ],
              [
                -1.514088128227678,
                47.239384115172115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10012231518935252,
          "ground": "gnd"
        },
        "52_LVBranch782094": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514477553102775,
                47.23887763374176
              ],
              [
                -1.514477553102775,
                47.23887763374176
              ],
              [
                -1.51448077494467,
                47.238873707374744
              ],
              [
                -1.514494705686491,
                47.23885669713962
              ],
              [
                -1.514414755590533,
                47.23880349953512
              ],
              [
                -1.514387346379928,
                47.238805225448324
              ],
              [
                -1.513916902324899,
                47.239118546753545
              ],
              [
                -1.51391646188276,
                47.239147886736816
              ],
              [
                -1.514144195290042,
                47.23931275756315
              ],
              [
                -1.514091387562061,
                47.23934892588385
              ],
              [
                -1.514064580253326,
                47.23936728469533
              ],
              [
                -1.514063408284395,
                47.239368089384556
              ],
              [
                -1.514063408284395,
                47.239368089384556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10013678418992138,
          "ground": "gnd"
        },
        "52_LVBranch969075": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514480510664617,
                47.23888050713038
              ],
              [
                -1.514480510664617,
                47.23888050713038
              ],
              [
                -1.514558840773547,
                47.23882982333837
              ],
              [
                -1.51455988201866,
                47.23882444768731
              ],
              [
                -1.514328758413088,
                47.23865398975573
              ],
              [
                -1.514322743793285,
                47.238653289955444
              ],
              [
                -1.514322743793285,
                47.238653289955444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035040560989238356,
          "ground": "gnd"
        },
        "52_LVBranch822646": {
          "bus1": "52_LVBus195126",
          "bus2": "52_LVBus195128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514322743793285,
                47.238653289955444
              ],
              [
                -1.514322743793285,
                47.238653289955444
              ],
              [
                -1.514312292290611,
                47.23864312834458
              ],
              [
                -1.514284008737355,
                47.23863729992874
              ],
              [
                -1.513469391602078,
                47.23816944709563
              ],
              [
                -1.513739562326855,
                47.23758513400392
              ],
              [
                -1.513747514954543,
                47.23758428304237
              ],
              [
                -1.513753840117473,
                47.23758360350607
              ],
              [
                -1.513765506178025,
                47.23758234934934
              ],
              [
                -1.513765506178025,
                47.23758234934934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1543955154234472,
          "ground": "gnd"
        },
        "52_LVBranch659176": {
          "bus1": "52_LVBus195126",
          "bus2": "52_LVBus195127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514322743793285,
                47.238653289955444
              ],
              [
                -1.514322743793285,
                47.238653289955444
              ],
              [
                -1.514315808523653,
                47.23865247679454
              ],
              [
                -1.514108563675226,
                47.23879388297759
              ],
              [
                -1.513780236073308,
                47.23902277722289
              ],
              [
                -1.51375273309131,
                47.23904194276202
              ],
              [
                -1.51373583405784,
                47.23905372914409
              ],
              [
                -1.513704679719377,
                47.23907544834923
              ],
              [
                -1.513684304337953,
                47.23908964745933
              ],
              [
                -1.513672288080544,
                47.23908879675412
              ],
              [
                -1.513665668229134,
                47.23908832427633
              ],
              [
                -1.513665668229134,
                47.23908832427633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07013240801857351,
          "ground": "gnd"
        },
        "52_LVBranch673279": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514519191832428,
                47.238919258419436
              ],
              [
                -1.514519191832428,
                47.238919258419436
              ],
              [
                -1.51453807417254,
                47.23891206206152
              ],
              [
                -1.514592317497663,
                47.23894856435911
              ],
              [
                -1.514592317497663,
                47.23894856435911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007412151413177494,
          "ground": "gnd"
        },
        "52_LVBranch501976": {
          "bus1": "52_LVBus195122",
          "bus2": "52_LVBus195123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514592317497663,
                47.23894856435911
              ],
              [
                -1.514592317497663,
                47.23894856435911
              ],
              [
                -1.51459413573065,
                47.23895343021335
              ],
              [
                -1.514589339777918,
                47.238955697910775
              ],
              [
                -1.514584237546121,
                47.23895811994112
              ],
              [
                -1.514579582185883,
                47.23896031989703
              ],
              [
                -1.514573175474922,
                47.238958399307364
              ],
              [
                -1.514573175474922,
                47.238958399307364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002430216191431267,
          "ground": "gnd"
        },
        "52_LVBranch491284": {
          "bus1": "52_LVBus195122",
          "bus2": "52_LVBus195124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514592317497663,
                47.23894856435911
              ],
              [
                -1.514592317497663,
                47.23894856435911
              ],
              [
                -1.514650827152948,
                47.2389879323352
              ],
              [
                -1.514646272207326,
                47.23899281288882
              ],
              [
                -1.514544903700599,
                47.23905229995494
              ],
              [
                -1.514541198217036,
                47.23905446818701
              ],
              [
                -1.514547037281789,
                47.23905805593233
              ],
              [
                -1.514547037281789,
                47.23905805593233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01796731368915384,
          "ground": "gnd"
        },
        "52_LVBranch577714": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514517608018833,
                47.23891746497166
              ],
              [
                -1.514517608018833,
                47.23891746497166
              ],
              [
                -1.514541345172065,
                47.238908818548005
              ],
              [
                -1.514555562595475,
                47.238904975297515
              ],
              [
                -1.514653621752683,
                47.2388537136243
              ],
              [
                -1.5147541043616,
                47.23892097804534
              ],
              [
                -1.51476678137575,
                47.23891355657912
              ],
              [
                -1.514774814172102,
                47.23890885708273
              ],
              [
                -1.514774814172102,
                47.23890885708273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0252917370601686,
          "ground": "gnd"
        },
        "52_LVBranch484673": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514485346417561,
                47.23888503804465
              ],
              [
                -1.514485346417561,
                47.23888503804465
              ],
              [
                -1.514573000406646,
                47.238829035231525
              ],
              [
                -1.514573268314215,
                47.23882338819107
              ],
              [
                -1.514335859327046,
                47.2386510416578
              ],
              [
                -1.514329472641908,
                47.2386429689215
              ],
              [
                -1.51468381187971,
                47.23840696268849
              ],
              [
                -1.514787782441716,
                47.23833771551559
              ],
              [
                -1.514909017923307,
                47.23826746829311
              ],
              [
                -1.514934915338295,
                47.238252463057414
              ],
              [
                -1.515035185275913,
                47.23818949971442
              ],
              [
                -1.515116183459397,
                47.238145220087986
              ],
              [
                -1.515448980153321,
                47.23795613439164
              ],
              [
                -1.515448980153321,
                47.23795613439164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1511919683218995,
          "ground": "gnd"
        },
        "52_LVBranch625256": {
          "bus1": "52_LVBus195110",
          "bus2": "52_LVBus195118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515448980153321,
                47.23795613439164
              ],
              [
                -1.515448980153321,
                47.23795613439164
              ],
              [
                -1.515453760835838,
                47.237945392004335
              ],
              [
                -1.515438130418611,
                47.237932179146
              ],
              [
                -1.515438130418611,
                47.237932179146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003134333584271498,
          "ground": "gnd"
        },
        "52_LVBranch450802": {
          "bus1": "52_LVBus195110",
          "bus2": "52_LVBus195111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515448980153321,
                47.23795613439164
              ],
              [
                -1.515448980153321,
                47.23795613439164
              ],
              [
                -1.515474193186577,
                47.237936954835085
              ],
              [
                -1.515495422650715,
                47.23791277461137
              ],
              [
                -1.515495422650715,
                47.23791277461137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005994216816819942,
          "ground": "gnd"
        },
        "52_LVBranch641015": {
          "bus1": "52_LVBus195111",
          "bus2": "52_LVBus195114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515495422650715,
                47.23791277461137
              ],
              [
                -1.515495422650715,
                47.23791277461137
              ],
              [
                -1.515488815362423,
                47.2379128422151
              ],
              [
                -1.515482049116167,
                47.23791290612202
              ],
              [
                -1.515441407237176,
                47.23795289282026
              ],
              [
                -1.515424674331982,
                47.23794787671862
              ],
              [
                -1.515226921787621,
                47.23767831461662
              ],
              [
                -1.514935652365534,
                47.23676298114563
              ],
              [
                -1.514786675662625,
                47.23664641362857
              ],
              [
                -1.514786675662625,
                47.23664641362857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16261119436139165,
          "ground": "gnd"
        },
        "52_LVBranch902156": {
          "bus1": "52_LVBus195114",
          "bus2": "52_LVBus195116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514786675662625,
                47.23664641362857
              ],
              [
                -1.514786675662625,
                47.23664641362857
              ],
              [
                -1.514825861452094,
                47.236668314709306
              ],
              [
                -1.515145686674635,
                47.23645860548179
              ],
              [
                -1.515228173996908,
                47.23645469731944
              ],
              [
                -1.515228173996908,
                47.23645469731944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04371525678322907,
          "ground": "gnd"
        },
        "52_LVBranch960506": {
          "bus1": "52_LVBus195116",
          "bus2": "52_LVBus195117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515228173996908,
                47.23645469731944
              ],
              [
                -1.515228173996908,
                47.23645469731944
              ],
              [
                -1.515213262118786,
                47.236365319072874
              ],
              [
                -1.515206067561815,
                47.23632214782758
              ],
              [
                -1.515205599290654,
                47.23631931739983
              ],
              [
                -1.515205322597664,
                47.23631767844374
              ],
              [
                -1.515205322597664,
                47.23631767844374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015331091943689113,
          "ground": "gnd"
        },
        "52_LVBranch776207": {
          "bus1": "52_LVBus195114",
          "bus2": "52_LVBus195115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514786675662625,
                47.23664641362857
              ],
              [
                -1.514786675662625,
                47.23664641362857
              ],
              [
                -1.514802377172642,
                47.23668450026952
              ],
              [
                -1.514305137457676,
                47.23704028416614
              ],
              [
                -1.514168709510223,
                47.23713790469081
              ],
              [
                -1.514187228122735,
                47.23714991345461
              ],
              [
                -1.514202084148149,
                47.2371595407057
              ],
              [
                -1.514202084148149,
                47.2371595407057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07747903825371559,
          "ground": "gnd"
        },
        "52_LVBranch419963": {
          "bus1": "52_LVBus195111",
          "bus2": "52_LVBus195112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515495422650715,
                47.23791277461137
              ],
              [
                -1.515495422650715,
                47.23791277461137
              ],
              [
                -1.515496320025567,
                47.23792523671439
              ],
              [
                -1.515465402063777,
                47.23795903533375
              ],
              [
                -1.515368489920889,
                47.23801297044178
              ],
              [
                -1.51551552426607,
                47.23815464940432
              ],
              [
                -1.51551552426607,
                47.23815464940432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03457914853150148,
          "ground": "gnd"
        },
        "52_LVBranch755598": {
          "bus1": "52_LVBus195112",
          "bus2": "52_LVBus195113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51551552426607,
                47.23815464940432
              ],
              [
                -1.51551552426607,
                47.23815464940432
              ],
              [
                -1.515486466548897,
                47.238146883720084
              ],
              [
                -1.515157560870061,
                47.23832959797979
              ],
              [
                -1.515180710217073,
                47.23835540306116
              ],
              [
                -1.515354043117338,
                47.23848231571689
              ],
              [
                -1.515501480887866,
                47.23859027875102
              ],
              [
                -1.515502052846368,
                47.23859069195913
              ],
              [
                -1.515516696793695,
                47.23859020278489
              ],
              [
                -1.515516696793695,
                47.23859020278489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07469812224136738,
          "ground": "gnd"
        },
        "52_LVBranch590661": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514517090628265,
                47.238915789021135
              ],
              [
                -1.514517090628265,
                47.238915789021135
              ],
              [
                -1.514548998736773,
                47.23890270869966
              ],
              [
                -1.514656872083589,
                47.23884503985424
              ],
              [
                -1.514744164435831,
                47.23890580075526
              ],
              [
                -1.514757766375776,
                47.23889873568076
              ],
              [
                -1.514757766375776,
                47.23889873568076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02394939212691612,
          "ground": "gnd"
        },
        "52_LVBranch863882": {
          "bus1": "52_LVBus195106",
          "bus2": "52_LVBus195107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514757766375776,
                47.23889873568076
              ],
              [
                -1.514757766375776,
                47.23889873568076
              ],
              [
                -1.51475086646222,
                47.23890925159091
              ],
              [
                -1.515296520273618,
                47.23928256807812
              ],
              [
                -1.51530782903945,
                47.23929030523286
              ],
              [
                -1.51532991444192,
                47.23928314586169
              ],
              [
                -1.51532991444192,
                47.23928314586169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06290781900498078,
          "ground": "gnd"
        },
        "52_LVBranch554859": {
          "bus1": "52_LVBus195107",
          "bus2": "52_LVBus195108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51532991444192,
                47.23928314586169
              ],
              [
                -1.51532991444192,
                47.23928314586169
              ],
              [
                -1.515320758850238,
                47.23929778108923
              ],
              [
                -1.51572567542699,
                47.23957641841418
              ],
              [
                -1.515739125957445,
                47.23956963748745
              ],
              [
                -1.515739125957445,
                47.23956963748745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04661958837083717,
          "ground": "gnd"
        },
        "52_LVBranch684518": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514516296174947,
                47.238913203656345
              ],
              [
                -1.514516296174947,
                47.238913203656345
              ],
              [
                -1.514531972129795,
                47.23890555597345
              ],
              [
                -1.514606145223289,
                47.23886472903213
              ],
              [
                -1.51518192165463,
                47.23926649142093
              ],
              [
                -1.51518192165463,
                47.23926649142093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07109605322062414,
          "ground": "gnd"
        },
        "52_LVBranch427963": {
          "bus1": "52_LVBus195102",
          "bus2": "52_LVBus195103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51518192165463,
                47.23926649142093
              ],
              [
                -1.51518192165463,
                47.23926649142093
              ],
              [
                -1.515342940865305,
                47.239385628495086
              ],
              [
                -1.515373406867225,
                47.23947832391028
              ],
              [
                -1.515592916316721,
                47.239625138433766
              ],
              [
                -1.515599585410573,
                47.23962959905667
              ],
              [
                -1.515594456884672,
                47.239631472609915
              ],
              [
                -1.51559011436771,
                47.23963305871685
              ],
              [
                -1.51559011436771,
                47.23963305871685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053378686608564055,
          "ground": "gnd"
        },
        "52_LVBranch422102": {
          "bus1": "52_LVBus195102",
          "bus2": "52_LVBus195104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51518192165463,
                47.23926649142093
              ],
              [
                -1.51518192165463,
                47.23926649142093
              ],
              [
                -1.515143956790467,
                47.23929041094002
              ],
              [
                -1.515143134185802,
                47.239290924769
              ],
              [
                -1.515125411063637,
                47.23930209942176
              ],
              [
                -1.515123753954542,
                47.23930314548992
              ],
              [
                -1.515116985570875,
                47.23930740648908
              ],
              [
                -1.515111798372922,
                47.239310668988395
              ],
              [
                -1.515111798372922,
                47.239310668988395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007232746801445828,
          "ground": "gnd"
        },
        "52_LVBranch460956": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514493232301729,
                47.23888950312423
              ],
              [
                -1.514493232301729,
                47.23888950312423
              ],
              [
                -1.514502684877412,
                47.23888321611505
              ],
              [
                -1.514585765994104,
                47.238827987456695
              ],
              [
                -1.514587240793842,
                47.23882293957452
              ],
              [
                -1.514502266952611,
                47.2387633350306
              ],
              [
                -1.514499253768402,
                47.23875968893777
              ],
              [
                -1.51452733885693,
                47.23873814405308
              ],
              [
                -1.515020010831694,
                47.238410189500016
              ],
              [
                -1.515151772346909,
                47.238343057964165
              ],
              [
                -1.515174204419337,
                47.23834145307367
              ],
              [
                -1.515196765850058,
                47.238350093304476
              ],
              [
                -1.515213894956133,
                47.238361896148255
              ],
              [
                -1.515218772065967,
                47.2383600219992
              ],
              [
                -1.515218772065967,
                47.2383600219992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09382583049832621,
          "ground": "gnd"
        },
        "52_LVBranch785728": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514512851633614,
                47.23890999527653
              ],
              [
                -1.514512851633614,
                47.23890999527653
              ],
              [
                -1.514599493004569,
                47.238861051361674
              ],
              [
                -1.514608555359062,
                47.2388559572318
              ],
              [
                -1.515359561245593,
                47.23938044396726
              ],
              [
                -1.515383079813807,
                47.23947105676261
              ],
              [
                -1.516045662129385,
                47.23991981181986
              ],
              [
                -1.516039559309527,
                47.239929274432036
              ],
              [
                -1.51557012418945,
                47.24027277659003
              ],
              [
                -1.515571978472741,
                47.24028401785726
              ],
              [
                -1.515856082309396,
                47.24046884340787
              ],
              [
                -1.515866591685989,
                47.24047061787025
              ],
              [
                -1.515963769847012,
                47.240408018334186
              ],
              [
                -1.515963769847012,
                47.240408018334186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2671133071843198,
          "ground": "gnd"
        },
        "52_LVBranch828556": {
          "bus1": "52_LVBus195094",
          "bus2": "52_LVBus195095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515963769847012,
                47.240408018334186
              ],
              [
                -1.515963769847012,
                47.240408018334186
              ],
              [
                -1.515954955121348,
                47.240414716462205
              ],
              [
                -1.515952710664786,
                47.240416421627465
              ],
              [
                -1.515875232267446,
                47.24047527380911
              ],
              [
                -1.515877862034649,
                47.240482958602534
              ],
              [
                -1.516032366849624,
                47.240579697029304
              ],
              [
                -1.516044583780365,
                47.240579288886615
              ],
              [
                -1.516133858794374,
                47.240522456234956
              ],
              [
                -1.516133858794374,
                47.240522456234956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03698893704042425,
          "ground": "gnd"
        },
        "52_LVBranch892040": {
          "bus1": "52_LVBus195095",
          "bus2": "52_LVBus195096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516133858794374,
                47.240522456234956
              ],
              [
                -1.516133858794374,
                47.240522456234956
              ],
              [
                -1.516053200847679,
                47.240583801494
              ],
              [
                -1.516049515036122,
                47.24059028324831
              ],
              [
                -1.516237369823937,
                47.240706244029056
              ],
              [
                -1.51624466404798,
                47.24070671184847
              ],
              [
                -1.51632858764912,
                47.240647373887654
              ],
              [
                -1.51632858764912,
                47.240647373887654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03883802662623087,
          "ground": "gnd"
        },
        "52_LVBranch887767": {
          "bus1": "52_LVBus195096",
          "bus2": "52_LVBus195097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51632858764912,
                47.240647373887654
              ],
              [
                -1.51632858764912,
                47.240647373887654
              ],
              [
                -1.516339734087764,
                47.24064881179485
              ],
              [
                -1.51646058139302,
                47.24056394943401
              ],
              [
                -1.51646129910599,
                47.240563448107224
              ],
              [
                -1.516477676509916,
                47.24055194895262
              ],
              [
                -1.516476609356189,
                47.24055090382281
              ],
              [
                -1.516472495574847,
                47.24054685322845
              ],
              [
                -1.516472495574847,
                47.24054685322845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01654958684335941,
          "ground": "gnd"
        },
        "52_LVBranch695066": {
          "bus1": "52_LVBus195095",
          "bus2": "52_LVBus195098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516133858794374,
                47.240522456234956
              ],
              [
                -1.516133858794374,
                47.240522456234956
              ],
              [
                -1.51614433303618,
                47.240524844291414
              ],
              [
                -1.516259808687711,
                47.24044876284843
              ],
              [
                -1.516263217476335,
                47.240446514410195
              ],
              [
                -1.516287926044761,
                47.240430233666096
              ],
              [
                -1.516287783361383,
                47.240429905191036
              ],
              [
                -1.516284183273078,
                47.240421235084256
              ],
              [
                -1.516284183273078,
                47.240421235084256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0170034559061438,
          "ground": "gnd"
        },
        "52_LVBranch637370": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514510806826491,
                47.23890675816472
              ],
              [
                -1.514510806826491,
                47.23890675816472
              ],
              [
                -1.514610343746886,
                47.23884699904521
              ],
              [
                -1.515382430603182,
                47.2393768249914
              ],
              [
                -1.51539798324631,
                47.239463515828035
              ],
              [
                -1.516066240501131,
                47.239916881697994
              ],
              [
                -1.51606703838709,
                47.2399279601101
              ],
              [
                -1.51565972376032,
                47.240220634872266
              ],
              [
                -1.515657971813214,
                47.240228628158235
              ],
              [
                -1.515750790557809,
                47.24028895158593
              ],
              [
                -1.515759344191176,
                47.240283586157
              ],
              [
                -1.51576045730656,
                47.240282882488515
              ],
              [
                -1.515764152472668,
                47.24028057045927
              ],
              [
                -1.515764152472668,
                47.24028057045927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23221572406158536,
          "ground": "gnd"
        },
        "52_LVBranch828576": {
          "bus1": "52_MVLV107184_LV",
          "bus2": "52_LVBus195090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.514486521411126,
                47.238907605216326
              ],
              [
                -1.514508351869652,
                47.2389029673382
              ],
              [
                -1.514508351869652,
                47.2389029673382
              ],
              [
                -1.514611337436539,
                47.23883655430016
              ],
              [
                -1.515396480547023,
                47.239367349138874
              ],
              [
                -1.515417662979803,
                47.23946206588753
              ],
              [
                -1.516202007638085,
                47.2399916304387
              ],
              [
                -1.51617988976678,
                47.240008256932356
              ],
              [
                -1.516178735538545,
                47.24000912409668
              ],
              [
                -1.516177719315842,
                47.2400098875782
              ],
              [
                -1.516177719315842,
                47.2400098875782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19151743115695744,
          "ground": "gnd"
        },
        "52_LVBranch718288": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.51498498035525,
                47.23735940422886
              ],
              [
                -1.51498498035525,
                47.23735940422886
              ],
              [
                -1.515003651218565,
                47.237377748391445
              ],
              [
                -1.515007806164347,
                47.237381824675744
              ],
              [
                -1.515007806164347,
                47.237381824675744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003033186377331563,
          "ground": "gnd"
        },
        "52_LVBranch598412": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.514989775480416,
                47.237356208862444
              ],
              [
                -1.514989775480416,
                47.237356208862444
              ],
              [
                -1.515015542639648,
                47.23737099258613
              ],
              [
                -1.51502294979024,
                47.237375239445946
              ],
              [
                -1.51502294979024,
                47.237375239445946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032842075372705223,
          "ground": "gnd"
        },
        "52_LVBranch899979": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.51503689245346,
                47.237328831357445
              ],
              [
                -1.51503689245346,
                47.237328831357445
              ],
              [
                -1.515046473587753,
                47.23735225258983
              ],
              [
                -1.515049041096111,
                47.237358525452926
              ],
              [
                -1.515049041096111,
                47.237358525452926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034270190162989564,
          "ground": "gnd"
        },
        "52_LVBranch498220": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515046136984578,
                47.237322965540145
              ],
              [
                -1.515046136984578,
                47.237322965540145
              ],
              [
                -1.515074202839847,
                47.23733679883658
              ],
              [
                -1.515083580978104,
                47.23734142117934
              ],
              [
                -1.515083580978104,
                47.23734142117934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003499761485541994,
          "ground": "gnd"
        },
        "52_LVBranch594756": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515048538842215,
                47.237319958187655
              ],
              [
                -1.515048538842215,
                47.237319958187655
              ],
              [
                -1.515080207781571,
                47.237328366279556
              ],
              [
                -1.515091613118549,
                47.23733138979725
              ],
              [
                -1.515091613118549,
                47.23733138979725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035003932853997837,
          "ground": "gnd"
        },
        "52_LVBranch911823": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515042896356167,
                47.237325343430626
              ],
              [
                -1.515042896356167,
                47.237325343430626
              ],
              [
                -1.515065507239392,
                47.237343492936326
              ],
              [
                -1.515072805915889,
                47.23734935558787
              ],
              [
                -1.515072805915889,
                47.23734935558787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003500781435372884,
          "ground": "gnd"
        },
        "52_LVBranch439496": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515039131634791,
                47.237327054328986
              ],
              [
                -1.515039131634791,
                47.237327054328986
              ],
              [
                -1.51505500796994,
                47.23734809471582
              ],
              [
                -1.515060257056895,
                47.23735506157988
              ],
              [
                -1.515060257056895,
                47.23735506157988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035005606177915894,
          "ground": "gnd"
        },
        "52_LVBranch608714": {
          "bus1": "52_MVLV002623_LV",
          "bus2": "52_LVBus194733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515030081843299,
                47.23731505366137
              ],
              [
                -1.515049789839024,
                47.23731639484341
              ],
              [
                -1.515049789839024,
                47.23731639484341
              ],
              [
                -1.515084993426145,
                47.23731879459111
              ],
              [
                -1.515095797800527,
                47.23731953250568
              ],
              [
                -1.515095797800527,
                47.23731953250568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035010786927079014,
          "ground": "gnd"
        },
        "52_LVBranch630043": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515847486958366,
                47.236839897773905
              ],
              [
                -1.515847486958366,
                47.236839897773905
              ],
              [
                -1.515824107780481,
                47.23681218210757
              ],
              [
                -1.515864770266367,
                47.23678920791168
              ],
              [
                -1.516018757023954,
                47.23676064627666
              ],
              [
                -1.516642458420998,
                47.23704783087678
              ],
              [
                -1.516682174997343,
                47.23723203875507
              ],
              [
                -1.516994440953269,
                47.23712433299151
              ],
              [
                -1.516994440953269,
                47.23712433299151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1238472283916156,
          "ground": "gnd"
        },
        "52_LVBranch711844": {
          "bus1": "52_LVBus194805",
          "bus2": "52_LVBus194806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516994440953269,
                47.23712433299151
              ],
              [
                -1.516994440953269,
                47.23712433299151
              ],
              [
                -1.517044870830067,
                47.23714516409103
              ],
              [
                -1.517209615438845,
                47.23706400333396
              ],
              [
                -1.517616203510454,
                47.23676040311737
              ],
              [
                -1.517616203510454,
                47.23676040311737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06554590345841331,
          "ground": "gnd"
        },
        "52_LVBranch758956": {
          "bus1": "52_LVBus194806",
          "bus2": "52_LVBus194807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517616203510454,
                47.23676040311737
              ],
              [
                -1.517616203510454,
                47.23676040311737
              ],
              [
                -1.517689959688487,
                47.23670119653831
              ],
              [
                -1.517689959688487,
                47.23670119653831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008632301217436564,
          "ground": "gnd"
        },
        "52_LVBranch891867": {
          "bus1": "52_LVBus194807",
          "bus2": "52_LVBus194808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517689959688487,
                47.23670119653831
              ],
              [
                -1.517689959688487,
                47.23670119653831
              ],
              [
                -1.517725877942836,
                47.23672251238281
              ],
              [
                -1.517794500395485,
                47.23684901249329
              ],
              [
                -1.517740042074686,
                47.23689432545515
              ],
              [
                -1.517735862818433,
                47.23689780658043
              ],
              [
                -1.517735862818433,
                47.23689780658043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02561027296287866,
          "ground": "gnd"
        },
        "52_LVBranch676168": {
          "bus1": "52_LVBus194807",
          "bus2": "52_LVBus194809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517689959688487,
                47.23670119653831
              ],
              [
                -1.517689959688487,
                47.23670119653831
              ],
              [
                -1.517889648077678,
                47.23653352055069
              ],
              [
                -1.518031076235705,
                47.23641474291063
              ],
              [
                -1.518193728017169,
                47.23627816112609
              ],
              [
                -1.518193728017169,
                47.23627816112609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060555651216574746,
          "ground": "gnd"
        },
        "52_LVBranch446628": {
          "bus1": "52_LVBus194809",
          "bus2": "52_LVBus194810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518193728017169,
                47.23627816112609
              ],
              [
                -1.518193728017169,
                47.23627816112609
              ],
              [
                -1.518198086462568,
                47.236274782069685
              ],
              [
                -1.518235060871515,
                47.23624615707167
              ],
              [
                -1.518235060871515,
                47.23624615707167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004738672821718422,
          "ground": "gnd"
        },
        "52_LVBranch669183": {
          "bus1": "52_LVBus194810",
          "bus2": "52_LVBus194811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518235060871515,
                47.23624615707167
              ],
              [
                -1.518235060871515,
                47.23624615707167
              ],
              [
                -1.518338663931524,
                47.23616073386593
              ],
              [
                -1.518338663931524,
                47.23616073386593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012318028903338656,
          "ground": "gnd"
        },
        "52_LVBranch978733": {
          "bus1": "52_LVBus194811",
          "bus2": "52_LVBus194812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518338663931524,
                47.23616073386593
              ],
              [
                -1.518338663931524,
                47.23616073386593
              ],
              [
                -1.518459247249316,
                47.236055874120275
              ],
              [
                -1.518631859412421,
                47.2359057820323
              ],
              [
                -1.518739362831473,
                47.235812293228335
              ],
              [
                -1.518739362831473,
                47.235812293228335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04920588304528406,
          "ground": "gnd"
        },
        "52_LVBranch551670": {
          "bus1": "52_LVBus194812",
          "bus2": "52_LVBus194813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518739362831473,
                47.235812293228335
              ],
              [
                -1.518739362831473,
                47.235812293228335
              ],
              [
                -1.518892690264214,
                47.235670050716585
              ],
              [
                -1.518896594501887,
                47.235666425626476
              ],
              [
                -1.518896594501887,
                47.235666425626476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020117993200755385,
          "ground": "gnd"
        },
        "52_LVBranch781958": {
          "bus1": "52_LVBus194811",
          "bus2": "52_LVBus194814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518338663931524,
                47.23616073386593
              ],
              [
                -1.518338663931524,
                47.23616073386593
              ],
              [
                -1.518482377175208,
                47.236264908820196
              ],
              [
                -1.518472201576933,
                47.236273444983155
              ],
              [
                -1.518472201576933,
                47.236273444983155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017114339459688467,
          "ground": "gnd"
        },
        "52_LVBranch483351": {
          "bus1": "52_LVBus194814",
          "bus2": "52_LVBus194815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518472201576933,
                47.236273444983155
              ],
              [
                -1.518472201576933,
                47.236273444983155
              ],
              [
                -1.518487960612557,
                47.236269720800486
              ],
              [
                -1.518495438370441,
                47.23625641128391
              ],
              [
                -1.518601518630778,
                47.23616444730379
              ],
              [
                -1.518616519612765,
                47.236163783659315
              ],
              [
                -1.518626289976429,
                47.23616962650554
              ],
              [
                -1.518781501835512,
                47.23632618615341
              ],
              [
                -1.518799221639801,
                47.236335356822586
              ],
              [
                -1.518823719488408,
                47.23633453774786
              ],
              [
                -1.518844542005839,
                47.23632547445035
              ],
              [
                -1.518942374885123,
                47.23628293474134
              ],
              [
                -1.518954350562229,
                47.23627772481752
              ],
              [
                -1.518954350562229,
                47.23627772481752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05425248142136507,
          "ground": "gnd"
        },
        "52_LVBranch477192": {
          "bus1": "52_LVBus194814",
          "bus2": "52_LVBus194816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518472201576933,
                47.236273444983155
              ],
              [
                -1.518472201576933,
                47.236273444983155
              ],
              [
                -1.518448172995261,
                47.23629362141971
              ],
              [
                -1.518396336743791,
                47.23633713582698
              ],
              [
                -1.518396336743791,
                47.23633713582698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009117986640086681,
          "ground": "gnd"
        },
        "52_LVBranch946156": {
          "bus1": "52_LVBus194816",
          "bus2": "52_LVBus194817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518396336743791,
                47.23633713582698
              ],
              [
                -1.518396336743791,
                47.23633713582698
              ],
              [
                -1.518393932987031,
                47.23635883194474
              ],
              [
                -1.518399015691321,
                47.23636275100606
              ],
              [
                -1.518406366315279,
                47.23636841357466
              ],
              [
                -1.518407766465131,
                47.236369492586974
              ],
              [
                -1.518410734783014,
                47.23637178009303
              ],
              [
                -1.518410734783014,
                47.23637178009303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004340073040534468,
          "ground": "gnd"
        },
        "52_LVBranch627309": {
          "bus1": "52_LVBus194816",
          "bus2": "52_LVBus194818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518396336743791,
                47.23633713582698
              ],
              [
                -1.518396336743791,
                47.23633713582698
              ],
              [
                -1.518388129990991,
                47.236344183123656
              ],
              [
                -1.518248547607995,
                47.23646397131208
              ],
              [
                -1.517994028587085,
                47.23668241347529
              ],
              [
                -1.517903986847905,
                47.23675969139969
              ],
              [
                -1.517864557762574,
                47.23679353206094
              ],
              [
                -1.517864557762574,
                47.23679353206094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0647758739241925,
          "ground": "gnd"
        },
        "52_LVBranch522387": {
          "bus1": "52_LVBus194810",
          "bus2": "52_LVBus194819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518235060871515,
                47.23624615707167
              ],
              [
                -1.518235060871515,
                47.23624615707167
              ],
              [
                -1.518200567062042,
                47.23624460821115
              ],
              [
                -1.518060299147566,
                47.2361873230139
              ],
              [
                -1.517947022252689,
                47.23614106011517
              ],
              [
                -1.517720469048521,
                47.23604853398079
              ],
              [
                -1.517670561708427,
                47.236028154069125
              ],
              [
                -1.517706901316623,
                47.235981906602326
              ],
              [
                -1.517706901316623,
                47.235981906602326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05524319155850057,
          "ground": "gnd"
        },
        "52_LVBranch557900": {
          "bus1": "52_LVBus194806",
          "bus2": "52_LVBus194820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517616203510454,
                47.23676040311737
              ],
              [
                -1.517616203510454,
                47.23676040311737
              ],
              [
                -1.51760981980858,
                47.236761553167874
              ],
              [
                -1.517603436753761,
                47.23676271220284
              ],
              [
                -1.517518297119403,
                47.236778085987176
              ],
              [
                -1.517066124150645,
                47.23648505673012
              ],
              [
                -1.516926119195426,
                47.23639432904557
              ],
              [
                -1.516879441540154,
                47.23636407775438
              ],
              [
                -1.516874655948568,
                47.23636097730415
              ],
              [
                -1.516874655948568,
                47.23636097730415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07494229884687392,
          "ground": "gnd"
        },
        "52_LVBranch446622": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515857910897636,
                47.23683810847701
              ],
              [
                -1.515857910897636,
                47.23683810847701
              ],
              [
                -1.515858795997186,
                47.23681642715797
              ],
              [
                -1.515879321350825,
                47.23680763553604
              ],
              [
                -1.516003483521029,
                47.23678727556522
              ],
              [
                -1.516616048804357,
                47.237066726467965
              ],
              [
                -1.516625900789785,
                47.237114645375385
              ],
              [
                -1.516673049888256,
                47.237344024947056
              ],
              [
                -1.516486177938333,
                47.23743874956894
              ],
              [
                -1.516325626440558,
                47.23752013838103
              ],
              [
                -1.516149955140792,
                47.2376091833178
              ],
              [
                -1.516149955140792,
                47.2376091833178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15024751297748506,
          "ground": "gnd"
        },
        "52_LVBranch883204": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515843673158003,
                47.23684184451061
              ],
              [
                -1.515843673158003,
                47.23684184451061
              ],
              [
                -1.515803000090909,
                47.236812887278234
              ],
              [
                -1.515860359650389,
                47.23678305067866
              ],
              [
                -1.516024770811794,
                47.23675233945846
              ],
              [
                -1.516182176522923,
                47.236826338076206
              ],
              [
                -1.516242005243028,
                47.23677570370989
              ],
              [
                -1.516242005243028,
                47.23677570370989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04453708373288093,
          "ground": "gnd"
        },
        "52_LVBranch806197": {
          "bus1": "52_LVBus194800",
          "bus2": "52_LVBus194801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516242005243028,
                47.23677570370989
              ],
              [
                -1.516242005243028,
                47.23677570370989
              ],
              [
                -1.516646152285618,
                47.23695223796372
              ],
              [
                -1.516690538230129,
                47.2369075233164
              ],
              [
                -1.516694237055507,
                47.23690379709501
              ],
              [
                -1.516694237055507,
                47.23690379709501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04285528949391772,
          "ground": "gnd"
        },
        "52_LVBranch655704": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515841629571721,
                47.23684339886468
              ],
              [
                -1.515841629571721,
                47.23684339886468
              ],
              [
                -1.515785914795219,
                47.23681435872003
              ],
              [
                -1.515851861939223,
                47.23677522867924
              ],
              [
                -1.516022933931691,
                47.23674519558698
              ],
              [
                -1.516060619760325,
                47.23668089062568
              ],
              [
                -1.516060619760325,
                47.23668089062568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0330094692773042,
          "ground": "gnd"
        },
        "52_LVBranch785351": {
          "bus1": "52_LVBus194796",
          "bus2": "52_LVBus194797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516060619760325,
                47.23668089062568
              ],
              [
                -1.516060619760325,
                47.23668089062568
              ],
              [
                -1.516253295914526,
                47.23676722056755
              ],
              [
                -1.516258153697726,
                47.236762509949386
              ],
              [
                -1.516261948124654,
                47.236758825580836
              ],
              [
                -1.516261948124654,
                47.236758825580836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018603568211430947,
          "ground": "gnd"
        },
        "52_LVBranch422401": {
          "bus1": "52_LVBus194796",
          "bus2": "52_LVBus194798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516060619760325,
                47.23668089062568
              ],
              [
                -1.516060619760325,
                47.23668089062568
              ],
              [
                -1.516103194155429,
                47.2366110183849
              ],
              [
                -1.516043654487717,
                47.23641299911774
              ],
              [
                -1.516038853255786,
                47.23639701077886
              ],
              [
                -1.516038853255786,
                47.23639701077886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03269650064681505,
          "ground": "gnd"
        },
        "52_LVBranch460790": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515851514064276,
                47.236838709467754
              ],
              [
                -1.515851514064276,
                47.236838709467754
              ],
              [
                -1.51584006795412,
                47.23681345021409
              ],
              [
                -1.515871884047541,
                47.2367961754905
              ],
              [
                -1.516014191876146,
                47.23677070600567
              ],
              [
                -1.51662846456324,
                47.237055503728556
              ],
              [
                -1.516694675521983,
                47.23735050755952
              ],
              [
                -1.51667810782431,
                47.237359167076086
              ],
              [
                -1.516805163782529,
                47.237489119040085
              ],
              [
                -1.516805163782529,
                47.237489119040085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12554444222988861,
          "ground": "gnd"
        },
        "52_LVBranch948414": {
          "bus1": "52_LVBus194787",
          "bus2": "52_LVBus194788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516805163782529,
                47.237489119040085
              ],
              [
                -1.516805163782529,
                47.237489119040085
              ],
              [
                -1.516695210750073,
                47.237538960821176
              ],
              [
                -1.516585257513477,
                47.237588802497086
              ],
              [
                -1.516461960010068,
                47.237644692014314
              ],
              [
                -1.516383815411174,
                47.237679726648224
              ],
              [
                -1.516343670176224,
                47.23770988896507
              ],
              [
                -1.51630276304594,
                47.237766195720475
              ],
              [
                -1.516299512311505,
                47.23777302322066
              ],
              [
                -1.516277492754437,
                47.2378192780408
              ],
              [
                -1.516272755334351,
                47.23785503922018
              ],
              [
                -1.516271562863513,
                47.23786400455416
              ],
              [
                -1.516266804227351,
                47.23789983849394
              ],
              [
                -1.516265494358825,
                47.237909744431214
              ],
              [
                -1.516257608147595,
                47.237983861632806
              ],
              [
                -1.516271050146938,
                47.23803370509177
              ],
              [
                -1.516302053904016,
                47.23814872760966
              ],
              [
                -1.516306820013774,
                47.23816642835418
              ],
              [
                -1.516318964724545,
                47.238211478635
              ],
              [
                -1.516318964724545,
                47.238211478635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10010299798789185,
          "ground": "gnd"
        },
        "52_LVBranch429391": {
          "bus1": "52_LVBus194788",
          "bus2": "52_LVBus194789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516318964724545,
                47.238211478635
              ],
              [
                -1.516318964724545,
                47.238211478635
              ],
              [
                -1.516391948666772,
                47.23845051469485
              ],
              [
                -1.516436708263988,
                47.23845136086856
              ],
              [
                -1.516467074405877,
                47.23844332114158
              ],
              [
                -1.516497337127126,
                47.238386109098116
              ],
              [
                -1.516575116314329,
                47.23832028423097
              ],
              [
                -1.516642634559994,
                47.238279263963015
              ],
              [
                -1.516644649353017,
                47.23827804380101
              ],
              [
                -1.516654113367887,
                47.23827228760744
              ],
              [
                -1.516654113367887,
                47.23827228760744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057170548381870676,
          "ground": "gnd"
        },
        "52_LVBranch931511": {
          "bus1": "52_LVBus194789",
          "bus2": "52_LVBus194790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516654113367887,
                47.23827228760744
              ],
              [
                -1.516654113367887,
                47.23827228760744
              ],
              [
                -1.516632995958397,
                47.238261482864246
              ],
              [
                -1.516631499065238,
                47.238260713286024
              ],
              [
                -1.516631499065238,
                47.238260713286024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021419036446565978,
          "ground": "gnd"
        },
        "52_LVBranch494285": {
          "bus1": "52_LVBus194789",
          "bus2": "52_LVBus194791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516654113367887,
                47.23827228760744
              ],
              [
                -1.516654113367887,
                47.23827228760744
              ],
              [
                -1.516660765105049,
                47.23826824656386
              ],
              [
                -1.516826250781855,
                47.238185935926325
              ],
              [
                -1.516826250781855,
                47.238185935926325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01619082054917084,
          "ground": "gnd"
        },
        "52_LVBranch979675": {
          "bus1": "52_LVBus194791",
          "bus2": "52_LVBus194793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516826250781855,
                47.238185935926325
              ],
              [
                -1.516826250781855,
                47.238185935926325
              ],
              [
                -1.51715535598543,
                47.238022231873444
              ],
              [
                -1.517146903903756,
                47.23801596656947
              ],
              [
                -1.517145115573043,
                47.238014639324504
              ],
              [
                -1.517137195880879,
                47.23800878854245
              ],
              [
                -1.517137195880879,
                47.23800878854245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03288849721310162,
          "ground": "gnd"
        },
        "52_LVBranch643575": {
          "bus1": "52_LVBus194791",
          "bus2": "52_LVBus194792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516826250781855,
                47.238185935926325
              ],
              [
                -1.516826250781855,
                47.238185935926325
              ],
              [
                -1.516801109782665,
                47.238180408408084
              ],
              [
                -1.516797616271169,
                47.23817964250508
              ],
              [
                -1.516797616271169,
                47.23817964250508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002278229195367459,
          "ground": "gnd"
        },
        "52_LVBranch711839": {
          "bus1": "52_LVBus194787",
          "bus2": "52_LVBus194794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516805163782529,
                47.237489119040085
              ],
              [
                -1.516805163782529,
                47.237489119040085
              ],
              [
                -1.516913577267989,
                47.237437734434664
              ],
              [
                -1.517187514458855,
                47.237307918995
              ],
              [
                -1.517203487609008,
                47.23731909369732
              ],
              [
                -1.517208403440566,
                47.23732253203287
              ],
              [
                -1.517326666707118,
                47.237275348131696
              ],
              [
                -1.517365347261744,
                47.23731279258374
              ],
              [
                -1.517543212255603,
                47.23748496164648
              ],
              [
                -1.517547008461283,
                47.23748864454059
              ],
              [
                -1.517547008461283,
                47.23748864454059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07691001083949214,
          "ground": "gnd"
        },
        "52_LVBranch573474": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515840054833671,
                47.236845036627216
              ],
              [
                -1.515840054833671,
                47.236845036627216
              ],
              [
                -1.515763552575702,
                47.23681600644979
              ],
              [
                -1.515847321918911,
                47.23676727445868
              ],
              [
                -1.515966336503366,
                47.236748887808744
              ],
              [
                -1.515976307984087,
                47.23674044876826
              ],
              [
                -1.515976307984087,
                47.23674044876826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025417854953627864,
          "ground": "gnd"
        },
        "52_LVBranch655694": {
          "bus1": "52_MVLV034783_LV",
          "bus2": "52_LVBus194783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515857361749518,
                47.23685160062381
              ],
              [
                -1.515837757609499,
                47.236849679695254
              ],
              [
                -1.515837757609499,
                47.236849679695254
              ],
              [
                -1.515809416492705,
                47.236846897811645
              ],
              [
                -1.51580765869714,
                47.23687757880929
              ],
              [
                -1.515812910454337,
                47.236895416459305
              ],
              [
                -1.515832479668446,
                47.23691007382232
              ],
              [
                -1.515927621168369,
                47.23695388244148
              ],
              [
                -1.516091752930515,
                47.23702945779108
              ],
              [
                -1.516332480350784,
                47.23714030120977
              ],
              [
                -1.51633581771518,
                47.23714183789908
              ],
              [
                -1.51633581771518,
                47.23714183789908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055811745629682476,
          "ground": "gnd"
        },
        "52_LVBranch810337": {
          "bus1": "52_MVLV054228_LV",
          "bus2": "52_LVBus194883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.515966785733717,
                47.23565574739941
              ],
              [
                -1.515966785733717,
                47.23565574739941
              ],
              [
                -1.516109864572582,
                47.235657001403105
              ],
              [
                -1.516275690747356,
                47.23547724695342
              ],
              [
                -1.516465423355639,
                47.23527159211578
              ],
              [
                -1.516676226793815,
                47.23504308565882
              ],
              [
                -1.516907155945773,
                47.23479274975192
              ],
              [
                -1.517051911033666,
                47.23485787508265
              ],
              [
                -1.517112152380495,
                47.23488497100462
              ],
              [
                -1.517137241567802,
                47.23486611937821
              ],
              [
                -1.517137241567802,
                47.23486611937821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.145742973713306,
          "ground": "gnd"
        },
        "52_LVBranch453561": {
          "bus1": "52_MVLV054228_LV",
          "bus2": "52_LVBus194881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.515960421257232,
                47.23565973378451
              ],
              [
                -1.515960421257232,
                47.23565973378451
              ],
              [
                -1.516033041839628,
                47.23569199173864
              ],
              [
                -1.516007422142227,
                47.2357203807494
              ],
              [
                -1.515848324867664,
                47.235896640563425
              ],
              [
                -1.515844442550075,
                47.235900940302386
              ],
              [
                -1.515844884898542,
                47.23590487940104
              ],
              [
                -1.515869985171347,
                47.236129114594945
              ],
              [
                -1.515884794516605,
                47.23626149350466
              ],
              [
                -1.515900076306702,
                47.23639804467244
              ],
              [
                -1.515900114337809,
                47.23639820551972
              ],
              [
                -1.515980743725087,
                47.23672859205367
              ],
              [
                -1.515980743725087,
                47.23672859205367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.126512602803076,
          "ground": "gnd"
        },
        "52_LVBranch841866": {
          "bus1": "52_MVLV054228_LV",
          "bus2": "52_LVBus194878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.515969611207521,
                47.23564448487134
              ],
              [
                -1.515969611207521,
                47.23564448487134
              ],
              [
                -1.516067942424669,
                47.23562611357506
              ],
              [
                -1.516216333366918,
                47.23546885469498
              ],
              [
                -1.516537685757108,
                47.23512831487157
              ],
              [
                -1.516682241544739,
                47.23497512830985
              ],
              [
                -1.516682241544739,
                47.23497512830985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09375354747337691,
          "ground": "gnd"
        },
        "52_LVBranch948136": {
          "bus1": "52_LVBus194878",
          "bus2": "52_LVBus194879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516682241544739,
                47.23497512830985
              ],
              [
                -1.516682241544739,
                47.23497512830985
              ],
              [
                -1.516685557922797,
                47.23497123473133
              ],
              [
                -1.516836002055604,
                47.23479461424246
              ],
              [
                -1.51629793323733,
                47.23457369534247
              ],
              [
                -1.516292327008668,
                47.23457131579809
              ],
              [
                -1.516292327008668,
                47.23457131579809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07127585397241175,
          "ground": "gnd"
        },
        "52_LVBranch702205": {
          "bus1": "52_MVLV054228_LV",
          "bus2": "52_LVBus194875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.51593469002066,
                47.23563993243027
              ],
              [
                -1.51593469002066,
                47.23563993243027
              ],
              [
                -1.515792283477192,
                47.23556684649323
              ],
              [
                -1.515785734030164,
                47.23556348970003
              ],
              [
                -1.515843929788612,
                47.2354534667812
              ],
              [
                -1.515849114835055,
                47.23539619199319
              ],
              [
                -1.515865394381348,
                47.23521661579274
              ],
              [
                -1.515885740686672,
                47.234992150128
              ],
              [
                -1.515888142228229,
                47.23496563564925
              ],
              [
                -1.516046695354716,
                47.234780207131244
              ],
              [
                -1.516046695354716,
                47.234780207131244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10531826973061198,
          "ground": "gnd"
        },
        "52_LVBranch626746": {
          "bus1": "52_LVBus194875",
          "bus2": "52_LVBus194876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516046695354716,
                47.234780207131244
              ],
              [
                -1.516046695354716,
                47.234780207131244
              ],
              [
                -1.515828509366027,
                47.234688424711265
              ],
              [
                -1.515822686316053,
                47.23460756024324
              ],
              [
                -1.515833171361756,
                47.234595240226845
              ],
              [
                -1.515956796250582,
                47.2344499681154
              ],
              [
                -1.516237971814399,
                47.23457305994189
              ],
              [
                -1.516238285577887,
                47.234573193562916
              ],
              [
                -1.516243528509197,
                47.23457548617682
              ],
              [
                -1.516243528509197,
                47.23457548617682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07447999917689974,
          "ground": "gnd"
        },
        "52_LVBranch910932": {
          "bus1": "52_MVLV054228_LV",
          "bus2": "52_LVBus194870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.515950508380844,
                47.235648050230886
              ],
              [
                -1.515964524150971,
                47.23565757923766
              ],
              [
                -1.515964524150971,
                47.23565757923766
              ],
              [
                -1.51611884482425,
                47.235699986866194
              ],
              [
                -1.516151590561381,
                47.23572225578178
              ],
              [
                -1.516044836476543,
                47.23584053006555
              ],
              [
                -1.51597891195271,
                47.2359135601833
              ],
              [
                -1.515989509568391,
                47.235999020563895
              ],
              [
                -1.516035722262566,
                47.2363718970373
              ],
              [
                -1.516035722262566,
                47.2363718970373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09220768224202304,
          "ground": "gnd"
        },
        "52_LVBranch603581": {
          "bus1": "52_LVBus194870",
          "bus2": "52_LVBus194871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516035722262566,
                47.2363718970373
              ],
              [
                -1.516035722262566,
                47.2363718970373
              ],
              [
                -1.516149782570124,
                47.23635817896798
              ],
              [
                -1.516378788510889,
                47.23645320205396
              ],
              [
                -1.516378788510889,
                47.23645320205396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029075166035043738,
          "ground": "gnd"
        },
        "52_LVBranch794385": {
          "bus1": "52_LVBus194871",
          "bus2": "52_LVBus194873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516378788510889,
                47.23645320205396
              ],
              [
                -1.516378788510889,
                47.23645320205396
              ],
              [
                -1.516300584394849,
                47.23653659487609
              ],
              [
                -1.516291594845955,
                47.23654618099764
              ],
              [
                -1.516291594845955,
                47.23654618099764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012265529088301403,
          "ground": "gnd"
        },
        "52_LVBranch773452": {
          "bus1": "52_LVBus194871",
          "bus2": "52_LVBus194872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516378788510889,
                47.23645320205396
              ],
              [
                -1.516378788510889,
                47.23645320205396
              ],
              [
                -1.51643643890993,
                47.23639289525438
              ],
              [
                -1.516573370471829,
                47.2362496548145
              ],
              [
                -1.516619817806382,
                47.236201070519684
              ],
              [
                -1.516619817806382,
                47.236201070519684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033448724349541686,
          "ground": "gnd"
        },
        "52_LVBranch841998": {
          "bus1": "52_MVLV024611_LV",
          "bus2": "52_LVBus194767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518641813783848,
                47.23636926044261
              ],
              [
                -1.518611853280446,
                47.2363612555431
              ],
              [
                -1.518611853280446,
                47.2363612555431
              ],
              [
                -1.518598183267501,
                47.236358001863586
              ],
              [
                -1.518588952788522,
                47.23635579763077
              ],
              [
                -1.518588952788522,
                47.23635579763077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018371252171116765,
          "ground": "gnd"
        },
        "52_LVBranch944645": {
          "bus1": "52_MVLV024611_LV",
          "bus2": "52_LVBus194765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518641813783848,
                47.23636926044261
              ],
              [
                -1.518628115721501,
                47.23637901318701
              ],
              [
                -1.518628115721501,
                47.23637901318701
              ],
              [
                -1.518606139940357,
                47.23639464476135
              ],
              [
                -1.518600718934405,
                47.23639850968612
              ],
              [
                -1.518600718934405,
                47.23639850968612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003000278794220434,
          "ground": "gnd"
        },
        "52_LVBranch929786": {
          "bus1": "52_MVLV024611_LV",
          "bus2": "52_LVBus194763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518641813783848,
                47.23636926044261
              ],
              [
                -1.518637432970672,
                47.23638242139589
              ],
              [
                -1.518637432970672,
                47.23638242139589
              ],
              [
                -1.518630967323984,
                47.23640188459532
              ],
              [
                -1.518628684530074,
                47.23640874286071
              ],
              [
                -1.518628684530074,
                47.23640874286071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030003418278333966,
          "ground": "gnd"
        },
        "52_LVBranch783383": {
          "bus1": "52_MVLV056219_LV",
          "bus2": "52_LVBus194913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518591000466481,
                47.232982615024184
              ],
              [
                -1.518591000466481,
                47.232982615024184
              ],
              [
                -1.518126392663939,
                47.23354511724757
              ],
              [
                -1.518697269097709,
                47.23376020223235
              ],
              [
                -1.518694823091284,
                47.233762958967404
              ],
              [
                -1.518271443871466,
                47.23424035790598
              ],
              [
                -1.518269230335278,
                47.23424285467455
              ],
              [
                -1.518269230335278,
                47.23424285467455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18384402879187947,
          "ground": "gnd"
        },
        "52_LVBranch764807": {
          "bus1": "52_LVBus194913",
          "bus2": "52_LVBus194914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518269230335278,
                47.23424285467455
              ],
              [
                -1.518269230335278,
                47.23424285467455
              ],
              [
                -1.518028667745608,
                47.234303576116396
              ],
              [
                -1.518022473071051,
                47.23430514318968
              ],
              [
                -1.518022473071051,
                47.23430514318968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019927138990868513,
          "ground": "gnd"
        },
        "52_LVBranch730055": {
          "bus1": "52_LVBus194914",
          "bus2": "52_LVBus194915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518022473071051,
                47.23430514318968
              ],
              [
                -1.518022473071051,
                47.23430514318968
              ],
              [
                -1.517918407402114,
                47.23424975500818
              ],
              [
                -1.517866374648137,
                47.23422206088162
              ],
              [
                -1.517725155297319,
                47.234146902163815
              ],
              [
                -1.517720672280888,
                47.23414451216261
              ],
              [
                -1.517719957186628,
                47.23414413077
              ],
              [
                -1.517719957186628,
                47.23414413077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02907200524799081,
          "ground": "gnd"
        },
        "52_LVBranch429601": {
          "bus1": "52_LVBus194914",
          "bus2": "52_LVBus194916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518022473071051,
                47.23430514318968
              ],
              [
                -1.518022473071051,
                47.23430514318968
              ],
              [
                -1.518016383685206,
                47.234306886874386
              ],
              [
                -1.517737434810122,
                47.2343867238957
              ],
              [
                -1.517558081044026,
                47.23462381839393
              ],
              [
                -1.517546332919934,
                47.23463934210177
              ],
              [
                -1.517409235412094,
                47.23482057020753
              ],
              [
                -1.517339002365132,
                47.23491341556337
              ],
              [
                -1.517199198094204,
                47.23486801160768
              ],
              [
                -1.517162977969216,
                47.23485625267848
              ],
              [
                -1.517162977969216,
                47.23485625267848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10404923414473007,
          "ground": "gnd"
        },
        "52_LVBranch769036": {
          "bus1": "52_LVBus194916",
          "bus2": "52_LVBus194917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517162977969216,
                47.23485625267848
              ],
              [
                -1.517162977969216,
                47.23485625267848
              ],
              [
                -1.517157396114671,
                47.234853845339906
              ],
              [
                -1.517021527949025,
                47.234795340178124
              ],
              [
                -1.516883886253402,
                47.23473607453669
              ],
              [
                -1.516800217454276,
                47.234700043324864
              ],
              [
                -1.516622344755862,
                47.234623442212786
              ],
              [
                -1.516604808331507,
                47.23461588628688
              ],
              [
                -1.516469651284063,
                47.234557689988456
              ],
              [
                -1.516289582540214,
                47.23448014402981
              ],
              [
                -1.516289582540214,
                47.23448014402981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07824529018770263,
          "ground": "gnd"
        },
        "52_LVBranch556976": {
          "bus1": "52_LVBus194917",
          "bus2": "52_LVBus194918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516289582540214,
                47.23448014402981
              ],
              [
                -1.516289582540214,
                47.23448014402981
              ],
              [
                -1.516264493235671,
                47.23449899547447
              ],
              [
                -1.516264493235671,
                47.23449899547447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0028287442931229953,
          "ground": "gnd"
        },
        "52_LVBranch337915": {
          "bus1": "52_LVBus194917",
          "bus2": "52_LVBus194919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516289582540214,
                47.23448014402981
              ],
              [
                -1.516289582540214,
                47.23448014402981
              ],
              [
                -1.516288535395863,
                47.234475702758544
              ],
              [
                -1.516270567109134,
                47.2343997203651
              ],
              [
                -1.516273998901431,
                47.2343915538316
              ],
              [
                -1.516302135346927,
                47.23432467665782
              ],
              [
                -1.516315955710313,
                47.23429183627858
              ],
              [
                -1.516364970385781,
                47.234175364833796
              ],
              [
                -1.51637218461486,
                47.23415820945107
              ],
              [
                -1.516377627354587,
                47.23414528329933
              ],
              [
                -1.516424787650305,
                47.234033178915745
              ],
              [
                -1.516437739001451,
                47.23400241204224
              ],
              [
                -1.516467207101963,
                47.23393236503252
              ],
              [
                -1.516490929333402,
                47.233875992838996
              ],
              [
                -1.516505696427505,
                47.233840878155405
              ],
              [
                -1.516522035049001,
                47.2338020632965
              ],
              [
                -1.516532242780163,
                47.233777818774094
              ],
              [
                -1.51653597889572,
                47.233768921534335
              ],
              [
                -1.51653961375818,
                47.23376027085517
              ],
              [
                -1.516546897318243,
                47.233742978040574
              ],
              [
                -1.51656480289113,
                47.233700400106386
              ],
              [
                -1.516589778214942,
                47.23364104986833
              ],
              [
                -1.516599015136675,
                47.233619116439016
              ],
              [
                -1.516619867911406,
                47.23356954097725
              ],
              [
                -1.516640745089216,
                47.23351993767465
              ],
              [
                -1.516645136263245,
                47.23350948742331
              ],
              [
                -1.516655027586404,
                47.23348599199625
              ],
              [
                -1.516687286180374,
                47.233409348909994
              ],
              [
                -1.516713987665465,
                47.233345878985496
              ],
              [
                -1.516721404819181,
                47.23332823944026
              ],
              [
                -1.516747022988145,
                47.233267354564646
              ],
              [
                -1.51676196043858,
                47.23323185586241
              ],
              [
                -1.51677249484938,
                47.23320682582594
              ],
              [
                -1.516806241982836,
                47.233126620383274
              ],
              [
                -1.516811468823333,
                47.23311418777022
              ],
              [
                -1.516812518302822,
                47.23311168489838
              ],
              [
                -1.516812518302822,
                47.23311168489838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15801870308791421,
          "ground": "gnd"
        },
        "52_LVBranch434473": {
          "bus1": "52_LVBus194913",
          "bus2": "52_LVBus194920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518269230335278,
                47.23424285467455
              ],
              [
                -1.518269230335278,
                47.23424285467455
              ],
              [
                -1.518266686111081,
                47.2342470016942
              ],
              [
                -1.518153453207794,
                47.234431801180726
              ],
              [
                -1.518150908965719,
                47.234435948197735
              ],
              [
                -1.518150908965719,
                47.234435948197735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02326193968306188,
          "ground": "gnd"
        },
        "52_LVBranch464490": {
          "bus1": "52_MVLV056219_LV",
          "bus2": "52_LVBus194902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518582580873374,
                47.23296541476543
              ],
              [
                -1.518582580873374,
                47.23296541476543
              ],
              [
                -1.518546657847399,
                47.23295464609081
              ],
              [
                -1.518403738397123,
                47.23280631262395
              ],
              [
                -1.518475449449461,
                47.2327120209816
              ],
              [
                -1.518482842065162,
                47.232702307906436
              ],
              [
                -1.518694117209526,
                47.23242445219923
              ],
              [
                -1.518700192980026,
                47.23241646736678
              ],
              [
                -1.518706268101271,
                47.23240847354916
              ],
              [
                -1.518715375155334,
                47.23239649652001
              ],
              [
                -1.518790248542659,
                47.23229802792591
              ],
              [
                -1.518916890690381,
                47.23226746712009
              ],
              [
                -1.51892021777124,
                47.23226666236292
              ],
              [
                -1.51892021777124,
                47.23226666236292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09677747320481903,
          "ground": "gnd"
        },
        "52_LVBranch730070": {
          "bus1": "52_LVBus194902",
          "bus2": "52_LVBus194904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51892021777124,
                47.23226666236292
              ],
              [
                -1.51892021777124,
                47.23226666236292
              ],
              [
                -1.518821404838647,
                47.23217990062302
              ],
              [
                -1.518836779970638,
                47.232026274663525
              ],
              [
                -1.518912689146185,
                47.23197870353572
              ],
              [
                -1.519058438670196,
                47.23198283645032
              ],
              [
                -1.519058438670196,
                47.23198283645032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04818465664548967,
          "ground": "gnd"
        },
        "52_LVBranch793865": {
          "bus1": "52_LVBus194904",
          "bus2": "52_LVBus194907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519058438670196,
                47.23198283645032
              ],
              [
                -1.519058438670196,
                47.23198283645032
              ],
              [
                -1.519282143455195,
                47.23199586369498
              ],
              [
                -1.519519006853992,
                47.23200964831877
              ],
              [
                -1.51954532516083,
                47.232011181910195
              ],
              [
                -1.519549746937573,
                47.2320114393268
              ],
              [
                -1.519886648449472,
                47.23209924409946
              ],
              [
                -1.519983520304641,
                47.23214327961317
              ],
              [
                -1.520255762783947,
                47.232267029703685
              ],
              [
                -1.520255762783947,
                47.232267029703685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09826079739877994,
          "ground": "gnd"
        },
        "52_LVBranch764820": {
          "bus1": "52_LVBus194907",
          "bus2": "52_LVBus194908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520255762783947,
                47.232267029703685
              ],
              [
                -1.520255762783947,
                47.232267029703685
              ],
              [
                -1.520328432394164,
                47.232174533043924
              ],
              [
                -1.520310059455722,
                47.232103094920404
              ],
              [
                -1.520395919839183,
                47.232010156969686
              ],
              [
                -1.520395919839183,
                47.232010156969686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031934199195174436,
          "ground": "gnd"
        },
        "52_LVBranch746462": {
          "bus1": "52_LVBus194908",
          "bus2": "52_LVBus194909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520395919839183,
                47.232010156969686
              ],
              [
                -1.520395919839183,
                47.232010156969686
              ],
              [
                -1.520415245814748,
                47.231986597736075
              ],
              [
                -1.520514245593516,
                47.23186591217548
              ],
              [
                -1.520517466573332,
                47.231861985633394
              ],
              [
                -1.520517466573332,
                47.231861985633394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018870043245361894,
          "ground": "gnd"
        },
        "52_LVBranch607913": {
          "bus1": "52_LVBus194909",
          "bus2": "52_LVBus194911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520517466573332,
                47.231861985633394
              ],
              [
                -1.520517466573332,
                47.231861985633394
              ],
              [
                -1.520435081546214,
                47.23181970860432
              ],
              [
                -1.520435081546214,
                47.23181970860432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007811092568936266,
          "ground": "gnd"
        },
        "52_LVBranch525329": {
          "bus1": "52_LVBus194909",
          "bus2": "52_LVBus194910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520517466573332,
                47.231861985633394
              ],
              [
                -1.520517466573332,
                47.231861985633394
              ],
              [
                -1.520776752950443,
                47.23179026555155
              ],
              [
                -1.52086220377049,
                47.23170138486543
              ],
              [
                -1.520869436002143,
                47.23169385657741
              ],
              [
                -1.520875155218838,
                47.23168790102111
              ],
              [
                -1.520941758069178,
                47.231694679380226
              ],
              [
                -1.520941758069178,
                47.231694679380226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03989462810608815,
          "ground": "gnd"
        },
        "52_LVBranch494762": {
          "bus1": "52_LVBus194904",
          "bus2": "52_LVBus194905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519058438670196,
                47.23198283645032
              ],
              [
                -1.519058438670196,
                47.23198283645032
              ],
              [
                -1.518953533717262,
                47.231933736908836
              ],
              [
                -1.518949592236731,
                47.231931887257744
              ],
              [
                -1.518771066211224,
                47.23184834033642
              ],
              [
                -1.518670741117919,
                47.23184664215749
              ],
              [
                -1.518602282162501,
                47.23184548160999
              ],
              [
                -1.518557864935746,
                47.231844724070726
              ],
              [
                -1.518413612644827,
                47.23184227874819
              ],
              [
                -1.518406698989673,
                47.231842672015766
              ],
              [
                -1.518013177740992,
                47.231865113992505
              ],
              [
                -1.517840206216454,
                47.23187497632504
              ],
              [
                -1.51781446103127,
                47.23187644039229
              ],
              [
                -1.517649825147709,
                47.231885825644056
              ],
              [
                -1.517647883316167,
                47.2318588708308
              ],
              [
                -1.517647883316167,
                47.2318588708308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11452208824441089,
          "ground": "gnd"
        },
        "52_LVBranch793866": {
          "bus1": "52_LVBus194905",
          "bus2": "52_LVBus194906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.517647883316167,
                47.2318588708308
              ],
              [
                -1.517647883316167,
                47.2318588708308
              ],
              [
                -1.517584517008882,
                47.23189701526096
              ],
              [
                -1.517540942392034,
                47.23189932742521
              ],
              [
                -1.517352811366541,
                47.23190929044776
              ],
              [
                -1.517142142023692,
                47.23192044777618
              ],
              [
                -1.516812958593157,
                47.23193788018398
              ],
              [
                -1.516695880454122,
                47.23194408052069
              ],
              [
                -1.516662434835849,
                47.23194584670052
              ],
              [
                -1.516667935304263,
                47.23202221871858
              ],
              [
                -1.516667979308081,
                47.2320228296947
              ],
              [
                -1.516668258861709,
                47.23202671119012
              ],
              [
                -1.516668258861709,
                47.23202671119012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08544136390003722,
          "ground": "gnd"
        },
        "52_LVBranch643361": {
          "bus1": "52_LVBus194902",
          "bus2": "52_LVBus194903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51892021777124,
                47.23226666236292
              ],
              [
                -1.51892021777124,
                47.23226666236292
              ],
              [
                -1.519021862003889,
                47.23220922406438
              ],
              [
                -1.519510342660246,
                47.23238202704886
              ],
              [
                -1.519508087094319,
                47.23238448922603
              ],
              [
                -1.5194592609072,
                47.23243796399494
              ],
              [
                -1.519400040460051,
                47.23250280139347
              ],
              [
                -1.519422819123452,
                47.23251686446239
              ],
              [
                -1.519424618167853,
                47.23251797515418
              ],
              [
                -1.519427718059911,
                47.23251988896147
              ],
              [
                -1.519427718059911,
                47.23251988896147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07032489984761625,
          "ground": "gnd"
        },
        "52_LVBranch453966": {
          "bus1": "52_MVLV056219_LV",
          "bus2": "52_LVBus194900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518593814837573,
                47.232983502643485
              ],
              [
                -1.518593814837573,
                47.232983502643485
              ],
              [
                -1.518573104420564,
                47.233021446285704
              ],
              [
                -1.51856567617569,
                47.233035069409965
              ],
              [
                -1.51856567617569,
                47.233035069409965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006116130362635465,
          "ground": "gnd"
        },
        "52_LVBranch486423": {
          "bus1": "52_MVLV056219_LV",
          "bus2": "52_LVBus194889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518580931078424,
                47.23297151333822
              ],
              [
                -1.518580931078424,
                47.23297151333822
              ],
              [
                -1.51853476138848,
                47.2329730569914
              ],
              [
                -1.518345064346813,
                47.23327661615105
              ],
              [
                -1.518345064346813,
                47.23327661615105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04017864163161147,
          "ground": "gnd"
        },
        "52_LVBranch494754": {
          "bus1": "52_LVBus194889",
          "bus2": "52_LVBus194898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518345064346813,
                47.23327661615105
              ],
              [
                -1.518345064346813,
                47.23327661615105
              ],
              [
                -1.518342236680374,
                47.23328068258565
              ],
              [
                -1.518165319731971,
                47.233534809326706
              ],
              [
                -1.518168085890735,
                47.23353576161481
              ],
              [
                -1.518462655734142,
                47.23363736092881
              ],
              [
                -1.518474439632282,
                47.23364142520977
              ],
              [
                -1.518674752334613,
                47.23371050925594
              ],
              [
                -1.518813176541601,
                47.23375825420559
              ],
              [
                -1.519186426396471,
                47.233886987702945
              ],
              [
                -1.519236586397625,
                47.23390428723652
              ],
              [
                -1.519416773309892,
                47.23370383669682
              ],
              [
                -1.519418083129275,
                47.23370237886168
              ],
              [
                -1.51942021266793,
                47.23370000196294
              ],
              [
                -1.51942021266793,
                47.23370000196294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1493257197686264,
          "ground": "gnd"
        },
        "52_LVBranch434472": {
          "bus1": "52_LVBus194889",
          "bus2": "52_LVBus194890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518345064346813,
                47.23327661615105
              ],
              [
                -1.518345064346813,
                47.23327661615105
              ],
              [
                -1.518291003875947,
                47.2332604103573
              ],
              [
                -1.518206432626896,
                47.23337131657883
              ],
              [
                -1.517995194427418,
                47.23328527736421
              ],
              [
                -1.517961191454127,
                47.23327142711773
              ],
              [
                -1.517598479893747,
                47.233123675992665
              ],
              [
                -1.517519127367724,
                47.23309136489072
              ],
              [
                -1.517281094803664,
                47.23299440341789
              ],
              [
                -1.516863432982263,
                47.23282426803341
              ],
              [
                -1.516857766131858,
                47.23282196259854
              ],
              [
                -1.516857766131858,
                47.23282196259854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13736273480930447,
          "ground": "gnd"
        },
        "52_LVBranch694879": {
          "bus1": "52_LVBus194890",
          "bus2": "52_LVBus194891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516857766131858,
                47.23282196259854
              ],
              [
                -1.516857766131858,
                47.23282196259854
              ],
              [
                -1.516708778843297,
                47.232772902206165
              ],
              [
                -1.516708778843297,
                47.232772902206165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012531339248716829,
          "ground": "gnd"
        },
        "52_LVBranch269200": {
          "bus1": "52_LVBus194891",
          "bus2": "52_LVBus194892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516708778843297,
                47.232772902206165
              ],
              [
                -1.516708778843297,
                47.232772902206165
              ],
              [
                -1.517003118310187,
                47.232636973513905
              ],
              [
                -1.516992677719152,
                47.23261024870293
              ],
              [
                -1.516956185660797,
                47.23251685429173
              ],
              [
                -1.516955310894383,
                47.232514622878256
              ],
              [
                -1.516954484114942,
                47.23251250694631
              ],
              [
                -1.516954484114942,
                47.23251250694631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04124821531549722,
          "ground": "gnd"
        },
        "52_LVBranch020924": {
          "bus1": "52_LVBus194892",
          "bus2": "52_LVBus194893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516954484114942,
                47.23251250694631
              ],
              [
                -1.516954484114942,
                47.23251250694631
              ],
              [
                -1.516858510700153,
                47.232281543616665
              ],
              [
                -1.516858510700153,
                47.232281543616665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026686125168874853,
          "ground": "gnd"
        },
        "52_LVBranch401442": {
          "bus1": "52_LVBus194893",
          "bus2": "52_LVBus194894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516858510700153,
                47.232281543616665
              ],
              [
                -1.516858510700153,
                47.232281543616665
              ],
              [
                -1.516881398959324,
                47.23227198827747
              ],
              [
                -1.516877583431377,
                47.232262523796905
              ],
              [
                -1.516877583431377,
                47.232262523796905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031240482069161786,
          "ground": "gnd"
        },
        "52_LVBranch951232": {
          "bus1": "52_LVBus194894",
          "bus2": "52_LVBus194895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516877583431377,
                47.232262523796905
              ],
              [
                -1.516877583431377,
                47.232262523796905
              ],
              [
                -1.516862414070173,
                47.23222485191179
              ],
              [
                -1.516832492803112,
                47.23215052994027
              ],
              [
                -1.516811527621154,
                47.2320984791154
              ],
              [
                -1.516788273231817,
                47.232040713567265
              ],
              [
                -1.51670783223037,
                47.23202538870109
              ],
              [
                -1.516676714371655,
                47.23202642861948
              ],
              [
                -1.516676714371655,
                47.23202642861948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03425496090181428,
          "ground": "gnd"
        },
        "52_LVBranch587410": {
          "bus1": "52_LVBus194894",
          "bus2": "52_LVBus194896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516877583431377,
                47.232262523796905
              ],
              [
                -1.516877583431377,
                47.232262523796905
              ],
              [
                -1.516872619285857,
                47.23226722000365
              ],
              [
                -1.516889659258624,
                47.23231195356753
              ],
              [
                -1.516965224428883,
                47.232293540547616
              ],
              [
                -1.516965224428883,
                47.232293540547616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01185866307486377,
          "ground": "gnd"
        },
        "52_LVBranch048161": {
          "bus1": "52_LVBus194891",
          "bus2": "52_LVBus194897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.516708778843297,
                47.232772902206165
              ],
              [
                -1.516708778843297,
                47.232772902206165
              ],
              [
                -1.516394640688511,
                47.23284214959555
              ],
              [
                -1.516227170869678,
                47.23287906140648
              ],
              [
                -1.516394538849507,
                47.23294557538365
              ],
              [
                -1.516802349820365,
                47.23310764752811
              ],
              [
                -1.516802349820365,
                47.23310764752811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08875900832152513,
          "ground": "gnd"
        },
        "52_LVBranch486434": {
          "bus1": "52_MVLV056219_LV",
          "bus2": "52_LVBus194885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518600718087576,
                47.23297085176685
              ],
              [
                -1.518617719559346,
                47.232977776797775
              ],
              [
                -1.518617719559346,
                47.232977776797775
              ],
              [
                -1.518782080752929,
                47.2330447211868
              ],
              [
                -1.51879341531396,
                47.23304934085137
              ],
              [
                -1.518886801128962,
                47.233087378392554
              ],
              [
                -1.51914077357241,
                47.232795034651716
              ],
              [
                -1.519187856228882,
                47.23274084378126
              ],
              [
                -1.519265207707996,
                47.23265181196564
              ],
              [
                -1.519289737763689,
                47.232623575629326
              ],
              [
                -1.520027394113717,
                47.23284088526934
              ],
              [
                -1.520140864766098,
                47.232874314154
              ],
              [
                -1.520073178821532,
                47.23295818676264
              ],
              [
                -1.520043754306226,
                47.23299464786938
              ],
              [
                -1.520043754306226,
                47.23299464786938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1691441205053405,
          "ground": "gnd"
        },
        "52_LVBranch978430": {
          "bus1": "52_LVBus194885",
          "bus2": "52_LVBus194887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520043754306226,
                47.23299464786938
              ],
              [
                -1.520043754306226,
                47.23299464786938
              ],
              [
                -1.52003398923132,
                47.233039133763505
              ],
              [
                -1.520023848520414,
                47.23308537949663
              ],
              [
                -1.519892458154963,
                47.233239400391476
              ],
              [
                -1.519826104432733,
                47.233317184845724
              ],
              [
                -1.519734534675544,
                47.23342451656337
              ],
              [
                -1.51973320561272,
                47.23342607411845
              ],
              [
                -1.519731218614082,
                47.23342841023058
              ],
              [
                -1.519731218614082,
                47.23342841023058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05430614655589426,
          "ground": "gnd"
        },
        "52_LVBranch940934": {
          "bus1": "52_LVBus194885",
          "bus2": "52_LVBus194886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520043754306226,
                47.23299464786938
              ],
              [
                -1.520043754306226,
                47.23299464786938
              ],
              [
                -1.520385145809907,
                47.23313161225487
              ],
              [
                -1.520514657438153,
                47.23318357116389
              ],
              [
                -1.520520349570922,
                47.23318585756598
              ],
              [
                -1.520520349570922,
                47.23318585756598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04188533925657529,
          "ground": "gnd"
        },
        "52_LVBranch558736": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518716599547508,
                47.23039923718475
              ],
              [
                -1.518716599547508,
                47.23039923718475
              ],
              [
                -1.518609532435912,
                47.23034063571148
              ],
              [
                -1.518261799341742,
                47.23046934767096
              ],
              [
                -1.518166437689525,
                47.23046713193302
              ],
              [
                -1.518166437689525,
                47.23046713193302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047597109585352515,
          "ground": "gnd"
        },
        "52_LVBranch249282": {
          "bus1": "52_LVBus195040",
          "bus2": "52_LVBus195042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518166437689525,
                47.23046713193302
              ],
              [
                -1.518166437689525,
                47.23046713193302
              ],
              [
                -1.517993450940524,
                47.23053288097851
              ],
              [
                -1.517889434476525,
                47.230572411630476
              ],
              [
                -1.517810965245291,
                47.23060223469444
              ],
              [
                -1.517785714126872,
                47.23061183321223
              ],
              [
                -1.517685996277208,
                47.23064973388632
              ],
              [
                -1.51757455338994,
                47.23069208837108
              ],
              [
                -1.517532133500299,
                47.230708214079506
              ],
              [
                -1.517475311651508,
                47.230729810819525
              ],
              [
                -1.517472229061828,
                47.23073804679759
              ],
              [
                -1.517430582125405,
                47.230849157001245
              ],
              [
                -1.517420967620926,
                47.2308748318847
              ],
              [
                -1.517427402207891,
                47.23090541929341
              ],
              [
                -1.517451727713003,
                47.231021187309985
              ],
              [
                -1.517492906585664,
                47.23121709089402
              ],
              [
                -1.51750600517318,
                47.23127942888802
              ],
              [
                -1.517514773888114,
                47.23132112443649
              ],
              [
                -1.517534086406059,
                47.23141300343588
              ],
              [
                -1.517548595194031,
                47.23148206723084
              ],
              [
                -1.517550504007674,
                47.231491127086294
              ],
              [
                -1.517588364658384,
                47.23167124494252
              ],
              [
                -1.517595426486964,
                47.23170484658927
              ],
              [
                -1.51759598742681,
                47.231707493785024
              ],
              [
                -1.51759598742681,
                47.231707493785024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17008907459288952,
          "ground": "gnd"
        },
        "52_LVBranch425179": {
          "bus1": "52_LVBus195042",
          "bus2": "52_LVBus195043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51759598742681,
                47.231707493785024
              ],
              [
                -1.51759598742681,
                47.231707493785024
              ],
              [
                -1.517596956126354,
                47.231711946678594
              ],
              [
                -1.517623581399069,
                47.231833564105436
              ],
              [
                -1.517649356432188,
                47.23184260975495
              ],
              [
                -1.517649356432188,
                47.23184260975495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01636651413686164,
          "ground": "gnd"
        },
        "52_LVBranch007957": {
          "bus1": "52_LVBus195040",
          "bus2": "52_LVBus195041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518166437689525,
                47.23046713193302
              ],
              [
                -1.518166437689525,
                47.23046713193302
              ],
              [
                -1.518238557892867,
                47.23044040298741
              ],
              [
                -1.518220464508331,
                47.23040711613775
              ],
              [
                -1.518124934383515,
                47.23023133117021
              ],
              [
                -1.518113563195839,
                47.23021041076868
              ],
              [
                -1.517958251496091,
                47.2299965810301
              ],
              [
                -1.517788423662527,
                47.22976275541095
              ],
              [
                -1.517764219274989,
                47.229729429609215
              ],
              [
                -1.517562791565828,
                47.22961490744784
              ],
              [
                -1.517500888542723,
                47.22957971648533
              ],
              [
                -1.517500888542723,
                47.22957971648533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11911790695997634,
          "ground": "gnd"
        },
        "52_LVBranch906423": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518729427609231,
                47.23039431396358
              ],
              [
                -1.518729427609231,
                47.23039431396358
              ],
              [
                -1.518719468387588,
                47.23034326441092
              ],
              [
                -1.519172254901851,
                47.23016780631362
              ],
              [
                -1.519163957285222,
                47.23012018676683
              ],
              [
                -1.519162401564682,
                47.23011125922476
              ],
              [
                -1.519102355905397,
                47.22976664870137
              ],
              [
                -1.519087983286391,
                47.229758392944724
              ],
              [
                -1.519062355096701,
                47.22974366857381
              ],
              [
                -1.519062355096701,
                47.22974366857381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09404912572738931,
          "ground": "gnd"
        },
        "52_LVBranch738220": {
          "bus1": "52_LVBus195032",
          "bus2": "52_LVBus195034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519062355096701,
                47.22974366857381
              ],
              [
                -1.519062355096701,
                47.22974366857381
              ],
              [
                -1.519070808541874,
                47.22973675703639
              ],
              [
                -1.519091074612412,
                47.22972019170186
              ],
              [
                -1.519054511414662,
                47.229543083962106
              ],
              [
                -1.519054511414662,
                47.229543083962106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02328118536898154,
          "ground": "gnd"
        },
        "52_LVBranch818299": {
          "bus1": "52_LVBus195034",
          "bus2": "52_LVBus195035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519054511414662,
                47.229543083962106
              ],
              [
                -1.519054511414662,
                47.229543083962106
              ],
              [
                -1.519047971685586,
                47.22954370795138
              ],
              [
                -1.518865409973851,
                47.22956111605168
              ],
              [
                -1.518855832119783,
                47.229537010461335
              ],
              [
                -1.518854104781027,
                47.22953267300728
              ],
              [
                -1.518854104781027,
                47.22953267300728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01773623515543623,
          "ground": "gnd"
        },
        "52_LVBranch516802": {
          "bus1": "52_LVBus195034",
          "bus2": "52_LVBus195036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519054511414662,
                47.229543083962106
              ],
              [
                -1.519054511414662,
                47.229543083962106
              ],
              [
                -1.519256867967695,
                47.22952550893457
              ],
              [
                -1.519306404546648,
                47.22950229052377
              ],
              [
                -1.519327214045091,
                47.22949253396273
              ],
              [
                -1.519327214045091,
                47.22949253396273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021915261787104547,
          "ground": "gnd"
        },
        "52_LVBranch870450": {
          "bus1": "52_LVBus195036",
          "bus2": "52_LVBus195037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519327214045091,
                47.22949253396273
              ],
              [
                -1.519327214045091,
                47.22949253396273
              ],
              [
                -1.519292748543072,
                47.22947297143434
              ],
              [
                -1.51928502849378,
                47.229431898374514
              ],
              [
                -1.519252016742268,
                47.22925637414268
              ],
              [
                -1.519260899979488,
                47.229246070742526
              ],
              [
                -1.519275200741254,
                47.229229479696464
              ],
              [
                -1.519275200741254,
                47.229229479696464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031141829214819356,
          "ground": "gnd"
        },
        "52_LVBranch771469": {
          "bus1": "52_LVBus195037",
          "bus2": "52_LVBus195038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519275200741254,
                47.229229479696464
              ],
              [
                -1.519275200741254,
                47.229229479696464
              ],
              [
                -1.519216102875991,
                47.22923505871476
              ],
              [
                -1.519227360152528,
                47.229299529691794
              ],
              [
                -1.519117132174673,
                47.229311718139755
              ],
              [
                -1.519110612787346,
                47.22931244052569
              ],
              [
                -1.519110612787346,
                47.22931244052569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02069339786202332,
          "ground": "gnd"
        },
        "52_LVBranch633399": {
          "bus1": "52_LVBus195032",
          "bus2": "52_LVBus195033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519062355096701,
                47.22974366857381
              ],
              [
                -1.519062355096701,
                47.22974366857381
              ],
              [
                -1.51910186197448,
                47.22974144677311
              ],
              [
                -1.519136651329613,
                47.22976550182407
              ],
              [
                -1.519373109839082,
                47.229744084224265
              ],
              [
                -1.519381999292357,
                47.22976285388045
              ],
              [
                -1.519384026826009,
                47.2297671362554
              ],
              [
                -1.519384026826009,
                47.2297671362554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027513408565030102,
          "ground": "gnd"
        },
        "52_LVBranch627190": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518722595072692,
                47.23039583036685
              ],
              [
                -1.518722595072692,
                47.23039583036685
              ],
              [
                -1.518640461629255,
                47.23029276731205
              ],
              [
                -1.519791342065393,
                47.22985979129713
              ],
              [
                -1.519934665869291,
                47.22984869285652
              ],
              [
                -1.520321119370275,
                47.229908719461676
              ],
              [
                -1.520340190358346,
                47.22990602800405
              ],
              [
                -1.52036300534877,
                47.22990281500932
              ],
              [
                -1.520367657509323,
                47.22987563960379
              ],
              [
                -1.520367657509323,
                47.22987563960379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15982348086617382,
          "ground": "gnd"
        },
        "52_LVBranch884138": {
          "bus1": "52_LVBus195028",
          "bus2": "52_LVBus195029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520367657509323,
                47.22987563960379
              ],
              [
                -1.520367657509323,
                47.22987563960379
              ],
              [
                -1.520421132253944,
                47.22988375801354
              ],
              [
                -1.520466286481589,
                47.22984982374871
              ],
              [
                -1.520558078609091,
                47.22985756092544
              ],
              [
                -1.520785294810664,
                47.22888265091715
              ],
              [
                -1.520800634178433,
                47.228801978987384
              ],
              [
                -1.520775625352703,
                47.228711849034134
              ],
              [
                -1.520739693500462,
                47.22865360761354
              ],
              [
                -1.52067348893141,
                47.22859727963024
              ],
              [
                -1.520581810850385,
                47.22855441305836
              ],
              [
                -1.52051305088527,
                47.228535998194076
              ],
              [
                -1.519955028389777,
                47.228461896960965
              ],
              [
                -1.519927622346802,
                47.22854027038852
              ],
              [
                -1.519924636701451,
                47.228553880148155
              ],
              [
                -1.519993937696702,
                47.228552471756075
              ],
              [
                -1.519993937696702,
                47.228552471756075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2330842820147984,
          "ground": "gnd"
        },
        "52_LVBranch670391": {
          "bus1": "52_LVBus195029",
          "bus2": "52_LVBus195030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519993937696702,
                47.228552471756075
              ],
              [
                -1.519993937696702,
                47.228552471756075
              ],
              [
                -1.519963446838057,
                47.22856970352615
              ],
              [
                -1.519963975750548,
                47.228578692430055
              ],
              [
                -1.519969212124066,
                47.2286685832322
              ],
              [
                -1.519972358585084,
                47.228722508550824
              ],
              [
                -1.519980226384333,
                47.22885734430533
              ],
              [
                -1.519980278604752,
                47.22885825222472
              ],
              [
                -1.51982740042574,
                47.228865167084486
              ],
              [
                -1.51982740042574,
                47.228865167084486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04670820054801283,
          "ground": "gnd"
        },
        "52_LVBranch406709": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518746157978149,
                47.23039822180866
              ],
              [
                -1.518746157978149,
                47.23039822180866
              ],
              [
                -1.518863757986169,
                47.23031930967884
              ],
              [
                -1.518873305650031,
                47.23031290196669
              ],
              [
                -1.518873305650031,
                47.23031290196669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013516134324435424,
          "ground": "gnd"
        },
        "52_LVBranch527134": {
          "bus1": "52_LVBus195016",
          "bus2": "52_LVBus195017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518873305650031,
                47.23031290196669
              ],
              [
                -1.518873305650031,
                47.23031290196669
              ],
              [
                -1.518940554016841,
                47.230328666422714
              ],
              [
                -1.519096712942304,
                47.230446114183835
              ],
              [
                -1.519099928107523,
                47.23044852851105
              ],
              [
                -1.519099167722172,
                47.23047467303765
              ],
              [
                -1.519099167722172,
                47.23047467303765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026271808306456108,
          "ground": "gnd"
        },
        "52_LVBranch875416": {
          "bus1": "52_LVBus195017",
          "bus2": "52_LVBus195019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519099167722172,
                47.23047467303765
              ],
              [
                -1.519099167722172,
                47.23047467303765
              ],
              [
                -1.519172177324167,
                47.23042359596943
              ],
              [
                -1.519252487123762,
                47.23043712214237
              ],
              [
                -1.519331329806755,
                47.23041579679975
              ],
              [
                -1.519431416808305,
                47.230388726236974
              ],
              [
                -1.519557027815232,
                47.23035474952015
              ],
              [
                -1.519845199430598,
                47.23027679639623
              ],
              [
                -1.519845199430598,
                47.23027679639623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06248521548187945,
          "ground": "gnd"
        },
        "52_LVBranch708677": {
          "bus1": "52_LVBus195019",
          "bus2": "52_LVBus195020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519845199430598,
                47.23027679639623
              ],
              [
                -1.519845199430598,
                47.23027679639623
              ],
              [
                -1.519933147334684,
                47.230249536963406
              ],
              [
                -1.519933010454534,
                47.23023332967832
              ],
              [
                -1.519932976829163,
                47.2302288275076
              ],
              [
                -1.519932976829163,
                47.2302288275076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009619678122104553,
          "ground": "gnd"
        },
        "52_LVBranch425843": {
          "bus1": "52_LVBus195019",
          "bus2": "52_LVBus195021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519845199430598,
                47.23027679639623
              ],
              [
                -1.519845199430598,
                47.23027679639623
              ],
              [
                -1.519850951351443,
                47.23027899976388
              ],
              [
                -1.5202236016057,
                47.23042190778295
              ],
              [
                -1.520259950418795,
                47.23043584999208
              ],
              [
                -1.520344847959057,
                47.230421301514475
              ],
              [
                -1.520464182907665,
                47.230297521843795
              ],
              [
                -1.520494389142817,
                47.23028825231996
              ],
              [
                -1.520498735705138,
                47.23028691804492
              ],
              [
                -1.520500404266352,
                47.23028640289061
              ],
              [
                -1.520500404266352,
                47.23028640289061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06214552073406181,
          "ground": "gnd"
        },
        "52_LVBranch649078": {
          "bus1": "52_LVBus195021",
          "bus2": "52_LVBus195022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520500404266352,
                47.23028640289061
              ],
              [
                -1.520500404266352,
                47.23028640289061
              ],
              [
                -1.520488096828164,
                47.2303174370264
              ],
              [
                -1.52059324888511,
                47.2303628341722
              ],
              [
                -1.520654593756994,
                47.230389323848144
              ],
              [
                -1.520577193134281,
                47.23047833145515
              ],
              [
                -1.520519059129197,
                47.2305451687217
              ],
              [
                -1.520532226271208,
                47.230562741429154
              ],
              [
                -1.520532226271208,
                47.230562741429154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040833433546900263,
          "ground": "gnd"
        },
        "52_LVBranch592052": {
          "bus1": "52_LVBus195021",
          "bus2": "52_LVBus195023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520500404266352,
                47.23028640289061
              ],
              [
                -1.520500404266352,
                47.23028640289061
              ],
              [
                -1.520508489392456,
                47.2303068475857
              ],
              [
                -1.520599911305739,
                47.23034612021668
              ],
              [
                -1.520844485361539,
                47.230070442173044
              ],
              [
                -1.520844485361539,
                47.230070442173044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04634924389044719,
          "ground": "gnd"
        },
        "52_LVBranch632989": {
          "bus1": "52_LVBus195023",
          "bus2": "52_LVBus195025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520844485361539,
                47.230070442173044
              ],
              [
                -1.520844485361539,
                47.230070442173044
              ],
              [
                -1.520502813366291,
                47.230008018543025
              ],
              [
                -1.520475024737317,
                47.230026060681595
              ],
              [
                -1.520475024737317,
                47.230026060681595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029696223481694442,
          "ground": "gnd"
        },
        "52_LVBranch737652": {
          "bus1": "52_LVBus195025",
          "bus2": "52_LVBus195026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520475024737317,
                47.230026060681595
              ],
              [
                -1.520475024737317,
                47.230026060681595
              ],
              [
                -1.520477362597029,
                47.230003465987984
              ],
              [
                -1.520433523456674,
                47.22999401652842
              ],
              [
                -1.520430353477368,
                47.2299933299914
              ],
              [
                -1.520452071053126,
                47.22992775600604
              ],
              [
                -1.520399938947121,
                47.22990157950659
              ],
              [
                -1.520399938947121,
                47.22990157950659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018630284842658336,
          "ground": "gnd"
        },
        "52_LVBranch616924": {
          "bus1": "52_LVBus195023",
          "bus2": "52_LVBus195024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.520844485361539,
                47.230070442173044
              ],
              [
                -1.520844485361539,
                47.230070442173044
              ],
              [
                -1.521049216853538,
                47.23010412219663
              ],
              [
                -1.521038705728395,
                47.23012338772769
              ],
              [
                -1.521038705728395,
                47.23012338772769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018234812296353712,
          "ground": "gnd"
        },
        "52_LVBranch616922": {
          "bus1": "52_LVBus195017",
          "bus2": "52_LVBus195018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.519099167722172,
                47.23047467303765
              ],
              [
                -1.519099167722172,
                47.23047467303765
              ],
              [
                -1.519137615067871,
                47.230476089307665
              ],
              [
                -1.519157312352686,
                47.230492543125465
              ],
              [
                -1.519193506926136,
                47.23051168762125
              ],
              [
                -1.519293404581604,
                47.230564547968946
              ],
              [
                -1.519292951151113,
                47.23056926457085
              ],
              [
                -1.519291560999945,
                47.23058355047374
              ],
              [
                -1.519291130952968,
                47.23058804112898
              ],
              [
                -1.519291130952968,
                47.23058804112898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020943454091255056,
          "ground": "gnd"
        },
        "52_LVBranch678948": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518713825385898,
                47.23040239218361
              ],
              [
                -1.518713825385898,
                47.23040239218361
              ],
              [
                -1.518634805278003,
                47.230379419645274
              ],
              [
                -1.518579983623908,
                47.23040068888576
              ],
              [
                -1.518428997868996,
                47.23045925426744
              ],
              [
                -1.518293665787954,
                47.23059304143338
              ],
              [
                -1.51829322199442,
                47.23059348858682
              ],
              [
                -1.51829322199442,
                47.23059348858682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042564569888483485,
          "ground": "gnd"
        },
        "52_LVBranch178611": {
          "bus1": "52_LVBus195009",
          "bus2": "52_LVBus195014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51829322199442,
                47.23059348858682
              ],
              [
                -1.51829322199442,
                47.23059348858682
              ],
              [
                -1.518183690732099,
                47.230486369598815
              ],
              [
                -1.518183690732099,
                47.230486369598815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014512910482914336,
          "ground": "gnd"
        },
        "52_LVBranch058613": {
          "bus1": "52_LVBus195009",
          "bus2": "52_LVBus195010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51829322199442,
                47.23059348858682
              ],
              [
                -1.51829322199442,
                47.23059348858682
              ],
              [
                -1.518335669063108,
                47.23081099239537
              ],
              [
                -1.518345434192957,
                47.230861003690926
              ],
              [
                -1.518345620238058,
                47.23086193415518
              ],
              [
                -1.51835555671871,
                47.23090569816034
              ],
              [
                -1.518373818272094,
                47.23098609279235
              ],
              [
                -1.518399839872412,
                47.23110059708232
              ],
              [
                -1.518400016046998,
                47.231101023507954
              ],
              [
                -1.518497691325263,
                47.231334621846486
              ],
              [
                -1.518500487241572,
                47.23134131032054
              ],
              [
                -1.518500487241572,
                47.23134131032054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08478197068877226,
          "ground": "gnd"
        },
        "52_LVBranch376489": {
          "bus1": "52_LVBus195010",
          "bus2": "52_LVBus195013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518500487241572,
                47.23134131032054
              ],
              [
                -1.518500487241572,
                47.23134131032054
              ],
              [
                -1.518665585060149,
                47.23152222641204
              ],
              [
                -1.51872879433298,
                47.231559354593855
              ],
              [
                -1.518748800923228,
                47.23157110571363
              ],
              [
                -1.51882881353329,
                47.23161810161348
              ],
              [
                -1.518858816568353,
                47.23163572399341
              ],
              [
                -1.518908826283407,
                47.231665097456954
              ],
              [
                -1.51895139392795,
                47.23169009937583
              ],
              [
                -1.518959997014983,
                47.231693333274414
              ],
              [
                -1.518971563158125,
                47.23169768398034
              ],
              [
                -1.518983116112114,
                47.23170203512618
              ],
              [
                -1.519319378880223,
                47.231828537101066
              ],
              [
                -1.51932515538516,
                47.23183071265663
              ],
              [
                -1.51932515538516,
                47.23183071265663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08459524076011041,
          "ground": "gnd"
        },
        "52_LVBranch169925": {
          "bus1": "52_LVBus195010",
          "bus2": "52_LVBus195011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518500487241572,
                47.23134131032054
              ],
              [
                -1.518500487241572,
                47.23134131032054
              ],
              [
                -1.518873565443412,
                47.23115542317674
              ],
              [
                -1.518916197913655,
                47.23113417412834
              ],
              [
                -1.518926856187814,
                47.231128864109934
              ],
              [
                -1.518930647621265,
                47.2311269810458
              ],
              [
                -1.518930647621265,
                47.2311269810458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040359650961795245,
          "ground": "gnd"
        },
        "52_LVBranch328244": {
          "bus1": "52_LVBus195011",
          "bus2": "52_LVBus195012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518930647621265,
                47.2311269810458
              ],
              [
                -1.518930647621265,
                47.2311269810458
              ],
              [
                -1.519419978738264,
                47.23099983641421
              ],
              [
                -1.519798747692223,
                47.230943973023585
              ],
              [
                -1.519802842745909,
                47.23094336771651
              ],
              [
                -1.519847902168827,
                47.23093671787209
              ],
              [
                -1.519850375158907,
                47.23093635595429
              ],
              [
                -1.519854352789235,
                47.23093577258592
              ],
              [
                -1.519854352789235,
                47.23093577258592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07331668207417369,
          "ground": "gnd"
        },
        "52_LVBranch738224": {
          "bus1": "52_MVLV078833_LV",
          "bus2": "52_LVBus195002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51873204437108,
                47.23040769130911
              ],
              [
                -1.518718647984857,
                47.23039775465693
              ],
              [
                -1.518718647984857,
                47.23039775465693
              ],
              [
                -1.518593752075455,
                47.230305137013744
              ],
              [
                -1.518441055694436,
                47.230369685950016
              ],
              [
                -1.518264090021156,
                47.23033597367806
              ],
              [
                -1.51784536915147,
                47.22975463719323
              ],
              [
                -1.51784536915147,
                47.22975463719323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11349625366488321,
          "ground": "gnd"
        },
        "52_LVBranch939216": {
          "bus1": "52_LVBus195002",
          "bus2": "52_LVBus195007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51784536915147,
                47.22975463719323
              ],
              [
                -1.51784536915147,
                47.22975463719323
              ],
              [
                -1.517813178261177,
                47.22971158108471
              ],
              [
                -1.517813178261177,
                47.22971158108471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00537178570689056,
          "ground": "gnd"
        },
        "52_LVBranch388916": {
          "bus1": "52_LVBus195002",
          "bus2": "52_LVBus195003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.51784536915147,
                47.22975463719323
              ],
              [
                -1.51784536915147,
                47.22975463719323
              ],
              [
                -1.518105441648967,
                47.229730631469394
              ],
              [
                -1.518128148903453,
                47.22971546177827
              ],
              [
                -1.518099283573888,
                47.22970021496713
              ],
              [
                -1.518099283573888,
                47.22970021496713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02504988246849188,
          "ground": "gnd"
        },
        "52_LVBranch789001": {
          "bus1": "52_LVBus195003",
          "bus2": "52_LVBus195005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518099283573888,
                47.22970021496713
              ],
              [
                -1.518099283573888,
                47.22970021496713
              ],
              [
                -1.518125689045836,
                47.229681319002836
              ],
              [
                -1.518103307694561,
                47.229564468312724
              ],
              [
                -1.518084509826657,
                47.229466339585194
              ],
              [
                -1.518079062689176,
                47.229437898773874
              ],
              [
                -1.51814176036558,
                47.22943089404264
              ],
              [
                -1.518506667023871,
                47.22939014272608
              ],
              [
                -1.518539458666426,
                47.229386479422445
              ],
              [
                -1.518551548548607,
                47.229370763984626
              ],
              [
                -1.518551548548607,
                47.229370763984626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06749580623643987,
          "ground": "gnd"
        },
        "52_LVBranch953258": {
          "bus1": "52_LVBus195005",
          "bus2": "52_LVBus195006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518551548548607,
                47.229370763984626
              ],
              [
                -1.518551548548607,
                47.229370763984626
              ],
              [
                -1.518556193576042,
                47.229398529087916
              ],
              [
                -1.518400068646536,
                47.22941545780496
              ],
              [
                -1.518407798614176,
                47.229459430691705
              ],
              [
                -1.518438159027629,
                47.229632143599716
              ],
              [
                -1.518637878015059,
                47.22961465786282
              ],
              [
                -1.518645924193154,
                47.229628150885326
              ],
              [
                -1.518648406209574,
                47.22963231900246
              ],
              [
                -1.518648406209574,
                47.22963231900246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05670937603501488,
          "ground": "gnd"
        },
        "52_LVBranch483680": {
          "bus1": "52_LVBus195003",
          "bus2": "52_LVBus195004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.518099283573888,
                47.22970021496713
              ],
              [
                -1.518099283573888,
                47.22970021496713
              ],
              [
                -1.518105888553756,
                47.22970012924603
              ],
              [
                -1.518142877087984,
                47.229699658185844
              ],
              [
                -1.518166522543752,
                47.22977092031609
              ],
              [
                -1.518238965487177,
                47.229748683836874
              ],
              [
                -1.518281608616868,
                47.22981017811247
              ],
              [
                -1.51840006483897,
                47.22998099036542
              ],
              [
                -1.518426360078974,
                47.23001892055639
              ],
              [
                -1.518410248090112,
                47.23003386979231
              ],
              [
                -1.518410248090112,
                47.23003386979231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05273012424321095,
          "ground": "gnd"
        }
      },
      "transformer": {
        "52_MVLV043270_Transformer": {
          "bus_hv": "52_MVLV043270",
          "bus_lv": "52_MVLV043270_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV079217_Transformer": {
          "bus_hv": "52_MVLV079217",
          "bus_lv": "52_MVLV079217_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV044592_Transformer": {
          "bus_hv": "52_MVLV044592",
          "bus_lv": "52_MVLV044592_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV030808_Transformer": {
          "bus_hv": "52_MVLV030808",
          "bus_lv": "52_MVLV030808_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV013876_Transformer": {
          "bus_hv": "52_MVLV013876",
          "bus_lv": "52_MVLV013876_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV059773_Transformer": {
          "bus_hv": "52_MVLV059773",
          "bus_lv": "52_MVLV059773_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV069367_Transformer": {
          "bus_hv": "52_MVLV069367",
          "bus_lv": "52_MVLV069367_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV091182_Transformer": {
          "bus_hv": "52_MVLV091182",
          "bus_lv": "52_MVLV091182_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV077467_Transformer": {
          "bus_hv": "52_MVLV077467",
          "bus_lv": "52_MVLV077467_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV107184_Transformer": {
          "bus_hv": "52_MVLV107184",
          "bus_lv": "52_MVLV107184_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "52_MVLV002623_Transformer": {
          "bus_hv": "52_MVLV002623",
          "bus_lv": "52_MVLV002623_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV034783_Transformer": {
          "bus_hv": "52_MVLV034783",
          "bus_lv": "52_MVLV034783_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV054228_Transformer": {
          "bus_hv": "52_MVLV054228",
          "bus_lv": "52_MVLV054228_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV024611_Transformer": {
          "bus_hv": "52_MVLV024611",
          "bus_lv": "52_MVLV024611_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV056219_Transformer": {
          "bus_hv": "52_MVLV056219",
          "bus_lv": "52_MVLV056219_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV078833_Transformer": {
          "bus_hv": "52_MVLV078833",
          "bus_lv": "52_MVLV078833_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 211
  }
}
