{
  "bus": {
    "52_HEINL": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.272782867355662,
      "latitude": 47.26770032285984,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV021153": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.260149727677205,
      "latitude": 47.26441800613501,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014160": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.257782479695614,
      "latitude": 47.26797636696507,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV001575": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.258521177252367,
      "latitude": 47.26142767290207,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV081577": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.256559243987086,
      "latitude": 47.26189010008452,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV003023": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.255389599530223,
      "latitude": 47.262461811512615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV049395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.255732845246526,
      "latitude": 47.26060222458283,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV003020": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.253037341048299,
      "latitude": 47.261024100038846,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV017154": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.248437208605864,
      "latitude": 47.261892285111294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033012": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.245673246811406,
      "latitude": 47.26146416150968,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV039354": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.2406950359936,
      "latitude": 47.26143391844141,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV090024": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.240224442918673,
      "latitude": 47.262436419084956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV041324": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -2.235919180104822,
      "latitude": 47.25955379542751,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV041324_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235919180104822,
      "latitude": 47.25955379542751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236730493792157,
      "latitude": 47.25990910699666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237571535461163,
      "latitude": 47.259992904877606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237941575391868,
      "latitude": 47.25963040765085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235889028545888,
      "latitude": 47.2592199443149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235615937897482,
      "latitude": 47.25920174405424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234788380730238,
      "latitude": 47.2590650804356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234792099803384,
      "latitude": 47.259034115531534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234322948885172,
      "latitude": 47.25902459155087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235626051938248,
      "latitude": 47.25911199033309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235869502031564,
      "latitude": 47.25922562926433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235412644290236,
      "latitude": 47.25922507489538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235320973297906,
      "latitude": 47.25947848324532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235287674679219,
      "latitude": 47.26048082294224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234332901749643,
      "latitude": 47.25914426835824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234068520774938,
      "latitude": 47.25902572465185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.232716191850088,
      "latitude": 47.259031160842056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234306414247381,
      "latitude": 47.2593563547749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2344770739949,
      "latitude": 47.260366065911576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235879606316488,
      "latitude": 47.25955536399755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235870038372628,
      "latitude": 47.260372137768414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235562829313528,
      "latitude": 47.260649236440955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236055723453498,
      "latitude": 47.26080992009577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234392793981271,
      "latitude": 47.26165617112394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235287353802522,
      "latitude": 47.26049254992235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234327256177992,
      "latitude": 47.260517979789206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2341723939044282,
      "latitude": 47.26051613646397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1145270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.233877656574872,
      "latitude": 47.26053703655985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1145271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.233611678548592,
      "latitude": 47.26057013729768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1145272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.23252366862724,
      "latitude": 47.2606507473113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234465389775199,
      "latitude": 47.26038576729684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236400909349242,
      "latitude": 47.26040425985304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237276457137067,
      "latitude": 47.26124721932749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237887660276555,
      "latitude": 47.2618159079848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234422032302164,
      "latitude": 47.26167303456624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237402473060651,
      "latitude": 47.26106470668601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238380227565888,
      "latitude": 47.26109081509203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236700882690411,
      "latitude": 47.25916056703639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236638359897198,
      "latitude": 47.259141419300356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235867770133834,
      "latitude": 47.258813328440006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.235127937025529,
      "latitude": 47.258721002535985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.234608466505429,
      "latitude": 47.25854334682792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237055133109471,
      "latitude": 47.2587527424816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236687725337407,
      "latitude": 47.2593007589035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV090024_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240224442918673,
      "latitude": 47.262436419084956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240263729473803,
      "latitude": 47.26221499213168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240808651269052,
      "latitude": 47.26181943377515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241397522071655,
      "latitude": 47.2612391238927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241411746416534,
      "latitude": 47.26122577280306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241438579079974,
      "latitude": 47.261245433313206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241685534413513,
      "latitude": 47.26128519355492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241714882176864,
      "latitude": 47.26096323686186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241790748250429,
      "latitude": 47.26109178678518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24216590403229,
      "latitude": 47.26111384264641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24234026860942,
      "latitude": 47.26100149311617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241942889969815,
      "latitude": 47.26152368388526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24145312659945,
      "latitude": 47.26125347955166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238919570191054,
      "latitude": 47.26281077209438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238558265904774,
      "latitude": 47.2624444138651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239164916648249,
      "latitude": 47.261505738196306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238154741335284,
      "latitude": 47.2626352741255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238136938853509,
      "latitude": 47.26258191415785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236327319810311,
      "latitude": 47.262549130945736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238246347836022,
      "latitude": 47.2621404977628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237892155669414,
      "latitude": 47.26182203742183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237224015893872,
      "latitude": 47.26213507789735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236908827816664,
      "latitude": 47.2618547166975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236510778652636,
      "latitude": 47.261920957611096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240220980390498,
      "latitude": 47.26191662182018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240258249523155,
      "latitude": 47.26188811025755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239178184490737,
      "latitude": 47.26273924030201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238940652118098,
      "latitude": 47.26284057333494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238090508664579,
      "latitude": 47.26289012872354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.236737713310724,
      "latitude": 47.26310686205921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239627080354452,
      "latitude": 47.26370002870293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2388632904416994,
      "latitude": 47.26366945943264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1192309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2389183932454775,
      "latitude": 47.2638436896584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1192310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238951407596898,
      "latitude": 47.2639852269645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.238311199834008,
      "latitude": 47.26364119253207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237784911726106,
      "latitude": 47.26361775407864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2378514373526617,
      "latitude": 47.26380901006135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237880206297874,
      "latitude": 47.263920997690796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.23739413805369,
      "latitude": 47.263593955237994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.237064000508049,
      "latitude": 47.26349894345467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2383795947079506,
      "latitude": 47.26381479823681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1191647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.23841589467316,
      "latitude": 47.26396427468592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240226749205164,
      "latitude": 47.262463360583865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240260943645156,
      "latitude": 47.26239892702575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240266193939401,
      "latitude": 47.26239980005342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240726456418511,
      "latitude": 47.26248678787367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239684713612016,
      "latitude": 47.262608367673536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239701477629449,
      "latitude": 47.26272597198656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239679201217254,
      "latitude": 47.26271129364394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239628980532796,
      "latitude": 47.26293382980164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239584804461636,
      "latitude": 47.262943827163696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239960155027251,
      "latitude": 47.26308462079042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240082040238205,
      "latitude": 47.26264391473735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241090058115375,
      "latitude": 47.26280666910016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242153950193976,
      "latitude": 47.26297260394525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242387722003289,
      "latitude": 47.263012886220295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242404125881567,
      "latitude": 47.262972586695426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24261429440825,
      "latitude": 47.263030926267646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24359336138847,
      "latitude": 47.26311821480144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240994815050517,
      "latitude": 47.2617786703284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241715497167359,
      "latitude": 47.262103321512456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241710096574537,
      "latitude": 47.26196296409968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241105196510731,
      "latitude": 47.26279795851522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24244877630286,
      "latitude": 47.26231931833277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242562974167932,
      "latitude": 47.26204535627823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242769282311234,
      "latitude": 47.26176503448611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242977749338849,
      "latitude": 47.26129359292018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242238412985969,
      "latitude": 47.26272235004614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242064958364144,
      "latitude": 47.26255171733771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24215566568972,
      "latitude": 47.262961722649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242818364158132,
      "latitude": 47.262430802450226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240962739473646,
      "latitude": 47.261812643994766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.239064031980761,
      "latitude": 47.26302941621262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV039354_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2406950359936,
      "latitude": 47.26143391844141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus1133475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24109725394665,
      "latitude": 47.26119120599639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1133476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.241395706862626,
      "latitude": 47.260923432132536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1133478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240946736188325,
      "latitude": 47.2607348958525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1133477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24141165094359,
      "latitude": 47.25998114873089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240227524139795,
      "latitude": 47.262423086723146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.240695692282125,
      "latitude": 47.26139210837633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV033012_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245673246811406,
      "latitude": 47.26146416150968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246840412540484,
      "latitude": 47.261057687235024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246861500105565,
      "latitude": 47.2608559031102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246603160144748,
      "latitude": 47.26066792393625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247148668698559,
      "latitude": 47.261023939268846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248377525410708,
      "latitude": 47.260760426805724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24709465312382,
      "latitude": 47.26085598394788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247010990071828,
      "latitude": 47.260318879567045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247031022375678,
      "latitude": 47.26008580584138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24707010064002,
      "latitude": 47.25955350232463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246704804798361,
      "latitude": 47.25987799631687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247296059358236,
      "latitude": 47.26012033008779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247082070321405,
      "latitude": 47.25952329025841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246561254241457,
      "latitude": 47.26116622342955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245934651191563,
      "latitude": 47.261167596638884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246475970340158,
      "latitude": 47.261044682476246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24549855430243,
      "latitude": 47.260506919327646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245131234851315,
      "latitude": 47.25987858001213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245806746206096,
      "latitude": 47.2603473562545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245329781417067,
      "latitude": 47.26159417197436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244244600329284,
      "latitude": 47.26054770763737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245645324211683,
      "latitude": 47.261447248524476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245663795234548,
      "latitude": 47.26142600573805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244102782933739,
      "latitude": 47.26243701270559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243998274552951,
      "latitude": 47.26240173902264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243851027458199,
      "latitude": 47.2624075943708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243873535518927,
      "latitude": 47.26233117934423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24375861944424,
      "latitude": 47.26227901752163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243714739004785,
      "latitude": 47.26232659875755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243507965284314,
      "latitude": 47.26226522491065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243326455757058,
      "latitude": 47.26221043502235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243130076970342,
      "latitude": 47.26214600763094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243597304869419,
      "latitude": 47.26210474209577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243479184819936,
      "latitude": 47.26207558620309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243134172274012,
      "latitude": 47.261987674661775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246497388127324,
      "latitude": 47.26160075001237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24615251004353,
      "latitude": 47.26167581570662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246685759517105,
      "latitude": 47.26189738904191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247028798022774,
      "latitude": 47.261770130822626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247695933201365,
      "latitude": 47.26159239004693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247850195792527,
      "latitude": 47.26169647405895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248241881372092,
      "latitude": 47.26246101291588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248873287619209,
      "latitude": 47.26325611300518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249836393838847,
      "latitude": 47.262951903387965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249885505421776,
      "latitude": 47.262965819409274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248828966087229,
      "latitude": 47.26327983456002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249070984044601,
      "latitude": 47.26349009368552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248273260783396,
      "latitude": 47.26143988605636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248198239709391,
      "latitude": 47.26123324346279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248936592401837,
      "latitude": 47.26127684180024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249215199837249,
      "latitude": 47.26123245331111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248788441620628,
      "latitude": 47.261001567501715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248696138588529,
      "latitude": 47.260788051790236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247307737930062,
      "latitude": 47.2625027562593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247670148578774,
      "latitude": 47.263137241149806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247866534473077,
      "latitude": 47.26339768713048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248353202599825,
      "latitude": 47.263283712956664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247166850808542,
      "latitude": 47.26362989530328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247046072750263,
      "latitude": 47.263424205083815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246764958664387,
      "latitude": 47.263727781728356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246739756223083,
      "latitude": 47.26264678260569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24651292314471,
      "latitude": 47.2625972944721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246346780651145,
      "latitude": 47.26263272994843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246304020209976,
      "latitude": 47.262751572078166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.247026305962676,
      "latitude": 47.26340022809424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245132570954736,
      "latitude": 47.26236557214886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245340930351186,
      "latitude": 47.26175670271572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244720510315282,
      "latitude": 47.26214018846466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244437293925775,
      "latitude": 47.26233325049088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243964515350545,
      "latitude": 47.262691675417905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.242802314669644,
      "latitude": 47.26241341749835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243682641953824,
      "latitude": 47.26295517522218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.243562261636063,
      "latitude": 47.26309511973676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244869736663512,
      "latitude": 47.26247935773493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245106956802267,
      "latitude": 47.26237560043623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24533189761869,
      "latitude": 47.262929576841124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245833952346749,
      "latitude": 47.26283651155031,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.245877259324019,
      "latitude": 47.26271445802532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246007639295935,
      "latitude": 47.26269125705889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246252022183692,
      "latitude": 47.262762648707564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246399179770541,
      "latitude": 47.26376456104552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244830052462485,
      "latitude": 47.26371544421365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246214515873485,
      "latitude": 47.26388571498164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246421447349945,
      "latitude": 47.263775093448935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.246749229310229,
      "latitude": 47.26374379747281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.244171657968542,
      "latitude": 47.263137849567485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24289334428252,
      "latitude": 47.26072432026133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV017154_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248437208605864,
      "latitude": 47.261892285111294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250022949716425,
      "latitude": 47.26199102630406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250132403228852,
      "latitude": 47.26204794987584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250295659187559,
      "latitude": 47.26243884684749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250268670305615,
      "latitude": 47.26254084381105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250236307013267,
      "latitude": 47.26254933939775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248488307335554,
      "latitude": 47.26195578261467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248466324158247,
      "latitude": 47.262052903366445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248616626898036,
      "latitude": 47.262416382794285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248769439186395,
      "latitude": 47.26250041969354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249393404735588,
      "latitude": 47.26236748499509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249896528971544,
      "latitude": 47.26176717144406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24987730930397,
      "latitude": 47.261728286878366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249661023851294,
      "latitude": 47.26176842413494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248514938211614,
      "latitude": 47.261952525490656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249419018078262,
      "latitude": 47.262357455758085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25004454517819,
      "latitude": 47.26190515735492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25061530455407,
      "latitude": 47.261890880131155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250813642288768,
      "latitude": 47.26188840014162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250682475781643,
      "latitude": 47.26142413922043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251054040775524,
      "latitude": 47.262268118732386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24852505848468,
      "latitude": 47.26165734468158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248522469248338,
      "latitude": 47.26162715242782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.24893627382705,
      "latitude": 47.26152870449508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249662146602549,
      "latitude": 47.2618094429034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249640148271825,
      "latitude": 47.26177195735089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248981752923778,
      "latitude": 47.261568500812224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.248963283036917,
      "latitude": 47.26151952096659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV003020_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253037341048299,
      "latitude": 47.261024100038846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251750928874338,
      "latitude": 47.26215209543109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251770798782122,
      "latitude": 47.26227565796072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251706776741896,
      "latitude": 47.26254763531294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253327857742394,
      "latitude": 47.26054645215779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253180243712589,
      "latitude": 47.2599062302457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253121134798421,
      "latitude": 47.25949226966655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252786417982071,
      "latitude": 47.25918569270901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252466046224399,
      "latitude": 47.2593083730529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253328080227786,
      "latitude": 47.25934346286989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250346030707547,
      "latitude": 47.25999192545043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253574868557146,
      "latitude": 47.2603555010922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253039653745323,
      "latitude": 47.26105104128269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253538294240723,
      "latitude": 47.26158628501151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252697520003011,
      "latitude": 47.26230818146994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252191486184774,
      "latitude": 47.26234993724569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253826804524643,
      "latitude": 47.26157029974307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253348218523515,
      "latitude": 47.260490674418755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253588830826124,
      "latitude": 47.26036395662803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253323563917173,
      "latitude": 47.25934003812924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253310476915151,
      "latitude": 47.258768354505364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254801351717989,
      "latitude": 47.26028709411092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254811616982029,
      "latitude": 47.26026883456455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254868702799611,
      "latitude": 47.259878229200936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254294396493085,
      "latitude": 47.260503486548025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255310663879426,
      "latitude": 47.260538047319756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255692510582089,
      "latitude": 47.260785881529216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255903886310863,
      "latitude": 47.260664017156515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252894171686858,
      "latitude": 47.26089823404178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252380168260533,
      "latitude": 47.26092408829042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25216824576426,
      "latitude": 47.2610766953829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251143938460443,
      "latitude": 47.26103273046042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25094584430557,
      "latitude": 47.26102258595419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25069768198624,
      "latitude": 47.26107390509632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.249287682784093,
      "latitude": 47.26122457988528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251218690925235,
      "latitude": 47.26114509940966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251023052296775,
      "latitude": 47.26044979961712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25125026290988,
      "latitude": 47.26019476147792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.250808422998241,
      "latitude": 47.26022855232058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252171020721508,
      "latitude": 47.260089754584115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252050121712744,
      "latitude": 47.26029180713372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV049395_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255732845246526,
      "latitude": 47.26060222458283,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2555306684280665,
      "latitude": 47.26045215489087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1140288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2558792238180874,
      "latitude": 47.26029575994809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1140289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255612328018347,
      "latitude": 47.260040656243106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25563275378595,
      "latitude": 47.26083331279934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1173183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255512097193675,
      "latitude": 47.2612252536286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1137303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255362512142626,
      "latitude": 47.2609168827197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1137305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255194415352807,
      "latitude": 47.261071085326144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1137304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254972069472356,
      "latitude": 47.26093269385529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256641221426928,
      "latitude": 47.26004662377212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1138116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256765091558914,
      "latitude": 47.259937135706714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1136989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256779887880982,
      "latitude": 47.260179774467915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV003023_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255389599530223,
      "latitude": 47.262461811512615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25569311423093,
      "latitude": 47.26219173331504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256666726252293,
      "latitude": 47.262932559528764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256785130671381,
      "latitude": 47.263017289451696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254889265447955,
      "latitude": 47.262278011873875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254897070666121,
      "latitude": 47.2618197214116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254859363249049,
      "latitude": 47.26179680209733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255840355681104,
      "latitude": 47.26225254514941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255608535935104,
      "latitude": 47.26254500998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25589559988172,
      "latitude": 47.26263540825482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255705443459456,
      "latitude": 47.26218440310507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25653097205177,
      "latitude": 47.26268408566379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25657542124741,
      "latitude": 47.262709502468795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255017051049043,
      "latitude": 47.26224884834029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2548635725646,
      "latitude": 47.26229080292533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254209492557666,
      "latitude": 47.262302424322115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254079171933624,
      "latitude": 47.26240042438904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25427751415241,
      "latitude": 47.26296834018995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253556893169339,
      "latitude": 47.26319345576989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251725245328597,
      "latitude": 47.262546900782816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251704251174994,
      "latitude": 47.263178510704215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.252859193249173,
      "latitude": 47.26309382370732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.2536709334378,
      "latitude": 47.262964542389525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254169220800507,
      "latitude": 47.262157146138144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255102699676649,
      "latitude": 47.26264965005799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255953896025349,
      "latitude": 47.26320619340321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256397131341677,
      "latitude": 47.263373275685865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255822962460937,
      "latitude": 47.26340784744964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254822280058442,
      "latitude": 47.263500842598475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254169385586042,
      "latitude": 47.26414184021643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.253356142395707,
      "latitude": 47.264029011439725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.251919341748953,
      "latitude": 47.264117352916145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.254182596278312,
      "latitude": 47.26414445940341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256532388517592,
      "latitude": 47.26445844996935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257253259099227,
      "latitude": 47.26260319728503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255101448624641,
      "latitude": 47.26356091947892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256089409971232,
      "latitude": 47.26361260590362,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV081577_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256559243987086,
      "latitude": 47.26189010008452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257259858125039,
      "latitude": 47.26183562963279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257367143026799,
      "latitude": 47.26164153839937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257103014924247,
      "latitude": 47.261974888076075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257526749048871,
      "latitude": 47.26245163418149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257544305843456,
      "latitude": 47.262442599749754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257537520900644,
      "latitude": 47.26246500122815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255960377851374,
      "latitude": 47.26180632245507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255653091707013,
      "latitude": 47.26160480259698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255609963380666,
      "latitude": 47.26162541566321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255283028629774,
      "latitude": 47.261866437066736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255988179709719,
      "latitude": 47.261864625869535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256356629960667,
      "latitude": 47.26211014405512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25605435456881,
      "latitude": 47.2619015051434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256030123068055,
      "latitude": 47.26136623713972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25603559110758,
      "latitude": 47.26137873412184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255735773299016,
      "latitude": 47.26164261991975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255680384549553,
      "latitude": 47.261675831985336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256033791916034,
      "latitude": 47.261370578611306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256553073578623,
      "latitude": 47.261840000713676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256507594538574,
      "latitude": 47.26162139079126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256560024557674,
      "latitude": 47.26156514657708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257210383057956,
      "latitude": 47.2608016554502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255741577192883,
      "latitude": 47.26165378792304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.255691791506689,
      "latitude": 47.261682730965994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256149590135549,
      "latitude": 47.26237699623087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.256854726988636,
      "latitude": 47.261942160885056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257332530896198,
      "latitude": 47.26152817823509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV001575_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258521177252367,
      "latitude": 47.26142767290207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus058518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258348724848861,
      "latitude": 47.26139064871051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257915896528315,
      "latitude": 47.26170529942336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258851347596316,
      "latitude": 47.26102043777273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258083438779015,
      "latitude": 47.26123619426859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257346321913333,
      "latitude": 47.26152030302344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258100455795283,
      "latitude": 47.26130513639632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258009988741814,
      "latitude": 47.26146061284472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258137812498075,
      "latitude": 47.26151803200419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257188231589347,
      "latitude": 47.2624049921612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.257105123504941,
      "latitude": 47.262408301455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.25711126387063,
      "latitude": 47.262387331407226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258089374319473,
      "latitude": 47.26122732521741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258055191237795,
      "latitude": 47.26087453175426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258376738808046,
      "latitude": 47.261659929502436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.259004870242545,
      "latitude": 47.262022387249935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258690164131222,
      "latitude": 47.26128700043708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.258903612579058,
      "latitude": 47.26115234216057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.259509578589367,
      "latitude": 47.26127237971053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus058500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -2.259663176779946,
      "latitude": 47.26136538256624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "52_212028": {
      "bus_from": "52_HEINL",
      "bus_to": "52_MVLV021153",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1097.9329215041132,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_204382": {
      "bus_from": "52_MVLV021153",
      "bus_to": "52_MVLV014160",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 564.7253986256876,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_181809": {
      "bus_from": "52_MVLV021153",
      "bus_to": "52_MVLV001575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 585.3082212112463,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_253558": {
      "bus_from": "52_MVLV001575",
      "bus_to": "52_MVLV081577",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 400.07301002205935,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_189108": {
      "bus_from": "52_MVLV081577",
      "bus_to": "52_MVLV003023",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.93371229221384,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_201110": {
      "bus_from": "52_MVLV003023",
      "bus_to": "52_MVLV049395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 298.8181755642084,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_240552": {
      "bus_from": "52_MVLV049395",
      "bus_to": "52_MVLV003020",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 261.2812144870019,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_207113": {
      "bus_from": "52_MVLV003020",
      "bus_to": "52_MVLV017154",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 392.22172066764557,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_208869": {
      "bus_from": "52_MVLV017154",
      "bus_to": "52_MVLV033012",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.57818977375143,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_176462": {
      "bus_from": "52_MVLV033012",
      "bus_to": "52_MVLV039354",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 497.9851018680493,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_225680": {
      "bus_from": "52_MVLV039354",
      "bus_to": "52_MVLV090024",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 159.50098703014095,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_230652": {
      "bus_from": "52_MVLV090024",
      "bus_to": "52_MVLV041324",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 571.3831892134197,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch906459": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.63953045094429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch648893": {
      "bus_from": "52_LVBus058790",
      "bus_to": "52_LVBus058791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.03819685164315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch842044": {
      "bus_from": "52_LVBus058791",
      "bus_to": "52_LVBus058792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.3099944956545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739942": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.82025229752384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch447910": {
      "bus_from": "52_LVBus058783",
      "bus_to": "52_LVBus058784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.768321824777633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch764566": {
      "bus_from": "52_LVBus058784",
      "bus_to": "52_LVBus058786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.772031291964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505891": {
      "bus_from": "52_LVBus058786",
      "bus_to": "52_LVBus058787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.454039925442846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch428863": {
      "bus_from": "52_LVBus058786",
      "bus_to": "52_LVBus058788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.84127501275234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch727271": {
      "bus_from": "52_LVBus058784",
      "bus_to": "52_LVBus058785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.007770468379018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch553052": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.49766968532352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch601501": {
      "bus_from": "52_LVBus058773",
      "bus_to": "52_LVBus058774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.55616669364564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch815726": {
      "bus_from": "52_LVBus058774",
      "bus_to": "52_LVBus058780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.905507223293014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch320563": {
      "bus_from": "52_LVBus058780",
      "bus_to": "52_LVBus058781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.51665431483609,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch542707": {
      "bus_from": "52_LVBus058774",
      "bus_to": "52_LVBus058775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.30142632888251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739943": {
      "bus_from": "52_LVBus058775",
      "bus_to": "52_LVBus058778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.225753572081764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch331278": {
      "bus_from": "52_LVBus058778",
      "bus_to": "52_LVBus058779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.58284081640235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch719309": {
      "bus_from": "52_LVBus058775",
      "bus_to": "52_LVBus058776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.148186330219342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch263425": {
      "bus_from": "52_LVBus058776",
      "bus_to": "52_LVBus058777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.99623278743249,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch598889": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5001447006377944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch765504": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.9185350344033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch324932": {
      "bus_from": "52_LVBus058762",
      "bus_to": "52_LVBus058763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.59630611465359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch349088": {
      "bus_from": "52_LVBus058763",
      "bus_to": "52_LVBus058769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.36153035100302,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch307458": {
      "bus_from": "52_LVBus058763",
      "bus_to": "52_LVBus058764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.73704045502797,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch279213": {
      "bus_from": "52_LVBus058763",
      "bus_to": "52_LVBus058765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.77952006423179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173497": {
      "bus_from": "52_LVBus058765",
      "bus_to": "52_LVBus058766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.8380225508769,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch536366": {
      "bus_from": "52_LVBus058766",
      "bus_to": "52_LVBus058768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.368687935275302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch558836": {
      "bus_from": "52_LVBus058768",
      "bus_to": "52_LVBus1145270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.99521737075801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch789098": {
      "bus_from": "52_LVBus1145270",
      "bus_to": "52_LVBus1145271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.092927618032938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch375216": {
      "bus_from": "52_LVBus1145271",
      "bus_to": "52_LVBus1145272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.83268746242268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch362875": {
      "bus_from": "52_LVBus058766",
      "bus_to": "52_LVBus058767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.037665078057227,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch871146": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.89727477392488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch381186": {
      "bus_from": "52_LVBus058755",
      "bus_to": "52_LVBus058756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.80746083559455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch338971": {
      "bus_from": "52_LVBus058756",
      "bus_to": "52_LVBus058758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.35255552220637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch320382": {
      "bus_from": "52_LVBus058756",
      "bus_to": "52_LVBus058757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.4121464536958,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch027776": {
      "bus_from": "52_LVBus058756",
      "bus_to": "52_LVBus058759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.42071651732386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch003875": {
      "bus_from": "52_LVBus058759",
      "bus_to": "52_LVBus058760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.40945734826316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch457466": {
      "bus_from": "52_MVLV041324_LV",
      "bus_to": "52_LVBus058747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.46645146450582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch871135": {
      "bus_from": "52_LVBus058747",
      "bus_to": "52_LVBus058748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.188958329543522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch831895": {
      "bus_from": "52_LVBus058748",
      "bus_to": "52_LVBus058750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.96993284711516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch411582": {
      "bus_from": "52_LVBus058750",
      "bus_to": "52_LVBus058751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.85580895938898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739617": {
      "bus_from": "52_LVBus058751",
      "bus_to": "52_LVBus058752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.705539319962874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch566735": {
      "bus_from": "52_LVBus058748",
      "bus_to": "52_LVBus058749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.77935970258122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch516387": {
      "bus_from": "52_LVBus058747",
      "bus_to": "52_LVBus058753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.02413657213556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch432215": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.162451243924934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch972525": {
      "bus_from": "52_LVBus058899",
      "bus_to": "52_LVBus058900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.55140750016363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch495176": {
      "bus_from": "52_LVBus058900",
      "bus_to": "52_LVBus058901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.80946800616012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch717132": {
      "bus_from": "52_LVBus058901",
      "bus_to": "52_LVBus058902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8336282783997486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch717037": {
      "bus_from": "52_LVBus058902",
      "bus_to": "52_LVBus058908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.780861691875024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch935534": {
      "bus_from": "52_LVBus058908",
      "bus_to": "52_LVBus058909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.321510618403245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch687943": {
      "bus_from": "52_LVBus058902",
      "bus_to": "52_LVBus058903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.12532596602717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch538352": {
      "bus_from": "52_LVBus058903",
      "bus_to": "52_LVBus058904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.852114340553527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch576644": {
      "bus_from": "52_LVBus058904",
      "bus_to": "52_LVBus058905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.2808294450965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch581411": {
      "bus_from": "52_LVBus058905",
      "bus_to": "52_LVBus058907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.899290662742626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466763": {
      "bus_from": "52_LVBus058905",
      "bus_to": "52_LVBus058906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.81652520890655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch676858": {
      "bus_from": "52_LVBus058901",
      "bus_to": "52_LVBus058910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.062743904833541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch726224": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.91591101912249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch010394": {
      "bus_from": "52_LVBus058887",
      "bus_to": "52_LVBus058888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.675934539293536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch379057": {
      "bus_from": "52_LVBus058888",
      "bus_to": "52_LVBus058897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.6463764595615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch198621": {
      "bus_from": "52_LVBus058888",
      "bus_to": "52_LVBus058889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.28150926102861,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch576655": {
      "bus_from": "52_LVBus058889",
      "bus_to": "52_LVBus058891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.765912232208237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch295677": {
      "bus_from": "52_LVBus058889",
      "bus_to": "52_LVBus058890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.66076057407457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch020206": {
      "bus_from": "52_LVBus058888",
      "bus_to": "52_LVBus058892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.21802235312941,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch347797": {
      "bus_from": "52_LVBus058892",
      "bus_to": "52_LVBus058896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.408452753746644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch250448": {
      "bus_from": "52_LVBus058892",
      "bus_to": "52_LVBus058893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.34390342292362,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch189182": {
      "bus_from": "52_LVBus058893",
      "bus_to": "52_LVBus058895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.25010309835966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch129130": {
      "bus_from": "52_LVBus058893",
      "bus_to": "52_LVBus058894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.532245248299716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch892870": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.24785688228934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch911598": {
      "bus_from": "52_LVBus058884",
      "bus_to": "52_LVBus058885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.518509941193921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch778326": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.60426374126948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch816530": {
      "bus_from": "52_LVBus058877",
      "bus_to": "52_LVBus058878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.24782559211015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch234853": {
      "bus_from": "52_LVBus058878",
      "bus_to": "52_LVBus058881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.19512496314897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch046149": {
      "bus_from": "52_LVBus058881",
      "bus_to": "52_LVBus058882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.17945543352954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch131645": {
      "bus_from": "52_LVBus058878",
      "bus_to": "52_LVBus058879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.79319756466761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch973292": {
      "bus_from": "52_LVBus058879",
      "bus_to": "52_LVBus058880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.13630720777904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch553956": {
      "bus_from": "52_LVBus058880",
      "bus_to": "52_LVBus1192309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.036961172344956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch779441": {
      "bus_from": "52_LVBus1192309",
      "bus_to": "52_LVBus1192310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.8107061670284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch510192": {
      "bus_from": "52_LVBus058880",
      "bus_to": "52_LVBus1191642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.3147147842955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827451": {
      "bus_from": "52_LVBus1191642",
      "bus_to": "52_LVBus1191643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.86906082382488,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch577166": {
      "bus_from": "52_LVBus1191643",
      "bus_to": "52_LVBus1191648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.80982874291156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch469954": {
      "bus_from": "52_LVBus1191648",
      "bus_to": "52_LVBus1191649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.85030512379914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch553513": {
      "bus_from": "52_LVBus1191643",
      "bus_to": "52_LVBus1191644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.86546779584885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch397494": {
      "bus_from": "52_LVBus1191644",
      "bus_to": "52_LVBus1191645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.13302640842273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch572659": {
      "bus_from": "52_LVBus1191642",
      "bus_to": "52_LVBus1191646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.913017318379943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch625918": {
      "bus_from": "52_LVBus1191646",
      "bus_to": "52_LVBus1191647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.07071430206186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch664073": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.500164232860096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch740366": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.50037129009323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch911579": {
      "bus_from": "52_LVBus058858",
      "bus_to": "52_LVBus058859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.4090394980197342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch101130": {
      "bus_from": "52_LVBus058859",
      "bus_to": "52_LVBus058860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.27200604898448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch417228": {
      "bus_from": "52_LVBus058858",
      "bus_to": "52_LVBus058861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.40325247600298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch923909": {
      "bus_from": "52_LVBus058861",
      "bus_to": "52_LVBus058869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.386542521983628,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch582510": {
      "bus_from": "52_LVBus058869",
      "bus_to": "52_LVBus058870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.346357913558615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch516626": {
      "bus_from": "52_LVBus058869",
      "bus_to": "52_LVBus058871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.76904540076737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch944258": {
      "bus_from": "52_LVBus058871",
      "bus_to": "52_LVBus058872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5320205120478456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch925965": {
      "bus_from": "52_LVBus058871",
      "bus_to": "52_LVBus058873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.40269246716667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch577043": {
      "bus_from": "52_LVBus058861",
      "bus_to": "52_LVBus058862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.139799335854548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch078859": {
      "bus_from": "52_LVBus058862",
      "bus_to": "52_LVBus058863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.40565404153669,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch019550": {
      "bus_from": "52_LVBus058863",
      "bus_to": "52_LVBus058864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.60779444716977,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch734524": {
      "bus_from": "52_LVBus058864",
      "bus_to": "52_LVBus058865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.464853001595927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch664066": {
      "bus_from": "52_LVBus058865",
      "bus_to": "52_LVBus058866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.649161603487573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch467118": {
      "bus_from": "52_LVBus058865",
      "bus_to": "52_LVBus058867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.23894838665226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch942156": {
      "bus_from": "52_LVBus058867",
      "bus_to": "52_LVBus058868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.45159091694028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch736774": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.77515825138676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch835446": {
      "bus_from": "52_LVBus058844",
      "bus_to": "52_LVBus058845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.1495666392617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch664075": {
      "bus_from": "52_LVBus058845",
      "bus_to": "52_LVBus058846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.88352190557754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch314897": {
      "bus_from": "52_LVBus058845",
      "bus_to": "52_LVBus058847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.57327998592507,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch157628": {
      "bus_from": "52_LVBus058845",
      "bus_to": "52_LVBus058848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.49442501402308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch911596": {
      "bus_from": "52_LVBus058848",
      "bus_to": "52_LVBus058849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.52194551822765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch612318": {
      "bus_from": "52_LVBus058849",
      "bus_to": "52_LVBus058850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.85772380723093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch911597": {
      "bus_from": "52_LVBus058850",
      "bus_to": "52_LVBus058851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.8646182188693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch365896": {
      "bus_from": "52_LVBus058848",
      "bus_to": "52_LVBus058852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.82397732427274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch279859": {
      "bus_from": "52_LVBus058852",
      "bus_to": "52_LVBus058854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.069488971996016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch223932": {
      "bus_from": "52_LVBus058852",
      "bus_to": "52_LVBus058853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.33940391699745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch060804": {
      "bus_from": "52_LVBus058848",
      "bus_to": "52_LVBus058855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.594496284508605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch816424": {
      "bus_from": "52_LVBus058844",
      "bus_to": "52_LVBus058856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.489919212944206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch568034": {
      "bus_from": "52_MVLV090024_LV",
      "bus_to": "52_LVBus058842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.8699472361828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch755115": {
      "bus_from": "52_MVLV039354_LV",
      "bus_to": "52_LVBus1133475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.013445569744604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch382022": {
      "bus_from": "52_LVBus1133475",
      "bus_to": "52_LVBus1133476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.369590818151465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch716757": {
      "bus_from": "52_LVBus1133476",
      "bus_to": "52_LVBus1133478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.685587398426385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch088656": {
      "bus_from": "52_LVBus1133476",
      "bus_to": "52_LVBus1133477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.62846713670393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch726219": {
      "bus_from": "52_MVLV039354_LV",
      "bus_to": "52_LVBus058744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.6915616060919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch795395": {
      "bus_from": "52_MVLV039354_LV",
      "bus_to": "52_LVBus058742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.2048866716821063,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch851747": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.16997118414768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch792374": {
      "bus_from": "52_LVBus058728",
      "bus_to": "52_LVBus058729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.257625367032855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783772": {
      "bus_from": "52_LVBus058729",
      "bus_to": "52_LVBus058730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.2945873987517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch614881": {
      "bus_from": "52_LVBus058728",
      "bus_to": "52_LVBus058731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.902396759029585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch366466": {
      "bus_from": "52_LVBus058731",
      "bus_to": "52_LVBus058739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.54547449570927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch158531": {
      "bus_from": "52_LVBus058731",
      "bus_to": "52_LVBus058732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.114880801697854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch020825": {
      "bus_from": "52_LVBus058732",
      "bus_to": "52_LVBus058733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.05450225593194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch305014": {
      "bus_from": "52_LVBus058733",
      "bus_to": "52_LVBus058734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.956503584967336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch299922": {
      "bus_from": "52_LVBus058734",
      "bus_to": "52_LVBus058736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.25361513581918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch028588": {
      "bus_from": "52_LVBus058734",
      "bus_to": "52_LVBus058735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.81380675241635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch168473": {
      "bus_from": "52_LVBus058733",
      "bus_to": "52_LVBus058737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.866992004575458,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch318092": {
      "bus_from": "52_LVBus058737",
      "bus_to": "52_LVBus058738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.64995497397246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch017873": {
      "bus_from": "52_LVBus058731",
      "bus_to": "52_LVBus058740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.188627759511114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch384633": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.462089951298196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch321119": {
      "bus_from": "52_LVBus058722",
      "bus_to": "52_LVBus058726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.18846003144159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch211979": {
      "bus_from": "52_LVBus058722",
      "bus_to": "52_LVBus058723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.54288711601578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch202985": {
      "bus_from": "52_LVBus058723",
      "bus_to": "52_LVBus058724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.20459901396121,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch157519": {
      "bus_from": "52_LVBus058723",
      "bus_to": "52_LVBus058725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.304963651947908,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch485921": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.911636013918454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch015314": {
      "bus_from": "52_LVBus058719",
      "bus_to": "52_LVBus058720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.60599192457394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch586371": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.3280814456356724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch809265": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.883073696031545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch944947": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 165.06462627378616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch653427": {
      "bus_from": "52_LVBus058702",
      "bus_to": "52_LVBus058703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.615596334618644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch754695": {
      "bus_from": "52_LVBus058703",
      "bus_to": "52_LVBus058704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.240721250468196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch895180": {
      "bus_from": "52_LVBus058704",
      "bus_to": "52_LVBus058705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.923199279806717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch490237": {
      "bus_from": "52_LVBus058705",
      "bus_to": "52_LVBus058706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.264710253511968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch481373": {
      "bus_from": "52_LVBus058706",
      "bus_to": "52_LVBus058707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.933936898499187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch799268": {
      "bus_from": "52_LVBus058707",
      "bus_to": "52_LVBus058708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.428180310024327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch607556": {
      "bus_from": "52_LVBus058708",
      "bus_to": "52_LVBus058709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.378290187219992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch411209": {
      "bus_from": "52_LVBus058709",
      "bus_to": "52_LVBus058710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.24568016038944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch405468": {
      "bus_from": "52_LVBus058706",
      "bus_to": "52_LVBus058711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.822266498419676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch933414": {
      "bus_from": "52_LVBus058711",
      "bus_to": "52_LVBus058712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.570229266388674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch653450": {
      "bus_from": "52_LVBus058712",
      "bus_to": "52_LVBus058713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.127995151999528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch471433": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.98644946907834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch272428": {
      "bus_from": "52_LVBus058670",
      "bus_to": "52_LVBus058700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.68222482689286,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch007940": {
      "bus_from": "52_LVBus058670",
      "bus_to": "52_LVBus058671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.92878320409817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch319539": {
      "bus_from": "52_LVBus058671",
      "bus_to": "52_LVBus058672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.567123374967306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch234202": {
      "bus_from": "52_LVBus058672",
      "bus_to": "52_LVBus058673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.22113754813268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch676557": {
      "bus_from": "52_LVBus058673",
      "bus_to": "52_LVBus058674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.051154517083912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783732": {
      "bus_from": "52_LVBus058674",
      "bus_to": "52_LVBus058675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.78826841112728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch957608": {
      "bus_from": "52_LVBus058675",
      "bus_to": "52_LVBus058676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.42233177170928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch877116": {
      "bus_from": "52_LVBus058676",
      "bus_to": "52_LVBus058679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.95707798492755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639140": {
      "bus_from": "52_LVBus058679",
      "bus_to": "52_LVBus058680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.356456816918269,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch728290": {
      "bus_from": "52_LVBus058676",
      "bus_to": "52_LVBus058677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.927388033668624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch524394": {
      "bus_from": "52_LVBus058677",
      "bus_to": "52_LVBus058678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.17686540991051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch013226": {
      "bus_from": "52_LVBus058673",
      "bus_to": "52_LVBus058681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.868709231860215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch279798": {
      "bus_from": "52_LVBus058681",
      "bus_to": "52_LVBus058686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.665107365146014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch037549": {
      "bus_from": "52_LVBus058681",
      "bus_to": "52_LVBus058682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.37598304170002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch176718": {
      "bus_from": "52_LVBus058682",
      "bus_to": "52_LVBus058685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.656032913827985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch116196": {
      "bus_from": "52_LVBus058682",
      "bus_to": "52_LVBus058683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.59357233776677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch192597": {
      "bus_from": "52_LVBus058683",
      "bus_to": "52_LVBus058684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.744434904176728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch178613": {
      "bus_from": "52_LVBus058671",
      "bus_to": "52_LVBus058688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.73694595232195,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch058559": {
      "bus_from": "52_LVBus058688",
      "bus_to": "52_LVBus058694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.70343255061454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch157434": {
      "bus_from": "52_LVBus058694",
      "bus_to": "52_LVBus058695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.550504637724,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch122285": {
      "bus_from": "52_LVBus058695",
      "bus_to": "52_LVBus058696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.16226985792781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch082210": {
      "bus_from": "52_LVBus058695",
      "bus_to": "52_LVBus058697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.98553545616029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch330002": {
      "bus_from": "52_LVBus058697",
      "bus_to": "52_LVBus058699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.62800409795539,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch125959": {
      "bus_from": "52_LVBus058697",
      "bus_to": "52_LVBus058698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.30387734794147,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch016114": {
      "bus_from": "52_LVBus058688",
      "bus_to": "52_LVBus058689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.871744925973594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch855652": {
      "bus_from": "52_LVBus058689",
      "bus_to": "52_LVBus058692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.466637814211424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch467147": {
      "bus_from": "52_LVBus058692",
      "bus_to": "52_LVBus058693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.83484349839797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch316999": {
      "bus_from": "52_LVBus058689",
      "bus_to": "52_LVBus058691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.97489280869476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch052427": {
      "bus_from": "52_LVBus058689",
      "bus_to": "52_LVBus058690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.52507070096584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch136774": {
      "bus_from": "52_LVBus058671",
      "bus_to": "52_LVBus058687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.7797121886307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch517076": {
      "bus_from": "52_MVLV033012_LV",
      "bus_to": "52_LVBus058648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.40743274729916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch021954": {
      "bus_from": "52_LVBus058648",
      "bus_to": "52_LVBus058649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.4241127661018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch162293": {
      "bus_from": "52_LVBus058649",
      "bus_to": "52_LVBus058650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.333856575445676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch368808": {
      "bus_from": "52_LVBus058650",
      "bus_to": "52_LVBus058651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.53625852723577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch289677": {
      "bus_from": "52_LVBus058651",
      "bus_to": "52_LVBus058652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.97717280391413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch084244": {
      "bus_from": "52_LVBus058651",
      "bus_to": "52_LVBus058653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.23916025607247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch471432": {
      "bus_from": "52_LVBus058653",
      "bus_to": "52_LVBus058654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.67731315304624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch008965": {
      "bus_from": "52_LVBus058650",
      "bus_to": "52_LVBus058655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.86716037015298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch116189": {
      "bus_from": "52_LVBus058655",
      "bus_to": "52_LVBus058667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.339895478564777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch113787": {
      "bus_from": "52_LVBus058655",
      "bus_to": "52_LVBus058656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.0637322132866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch300223": {
      "bus_from": "52_LVBus058656",
      "bus_to": "52_LVBus058661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.3801069919804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch467146": {
      "bus_from": "52_LVBus058661",
      "bus_to": "52_LVBus058664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.32422091559364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch942913": {
      "bus_from": "52_LVBus058664",
      "bus_to": "52_LVBus058665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.524263566093616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch122622": {
      "bus_from": "52_LVBus058661",
      "bus_to": "52_LVBus058662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.68872605530833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch082211": {
      "bus_from": "52_LVBus058661",
      "bus_to": "52_LVBus058663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.89830407476619,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch134711": {
      "bus_from": "52_LVBus058656",
      "bus_to": "52_LVBus058657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.11398813330753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch111601": {
      "bus_from": "52_LVBus058657",
      "bus_to": "52_LVBus058658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.22102065696961,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch379053": {
      "bus_from": "52_LVBus058658",
      "bus_to": "52_LVBus058659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.920942177434803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch305752": {
      "bus_from": "52_LVBus058659",
      "bus_to": "52_LVBus058660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.05578270384627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch090732": {
      "bus_from": "52_LVBus058655",
      "bus_to": "52_LVBus058666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.2813694716127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch031487": {
      "bus_from": "52_LVBus058649",
      "bus_to": "52_LVBus058668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.69730151908846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch848499": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.42980635910124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch816466": {
      "bus_from": "52_LVBus058641",
      "bus_to": "52_LVBus058642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.992756577860193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch805845": {
      "bus_from": "52_LVBus058642",
      "bus_to": "52_LVBus058643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.75987252097322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch426350": {
      "bus_from": "52_LVBus058643",
      "bus_to": "52_LVBus058644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.04509644402308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch581360": {
      "bus_from": "52_LVBus058641",
      "bus_to": "52_LVBus058645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.75243973147983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch456753": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.9406809523560815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466718": {
      "bus_from": "52_LVBus058635",
      "bus_to": "52_LVBus058636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.176715675806003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch920324": {
      "bus_from": "52_LVBus058636",
      "bus_to": "52_LVBus058637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.436498309809046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch586216": {
      "bus_from": "52_LVBus058637",
      "bus_to": "52_LVBus058638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.77215121181458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch417265": {
      "bus_from": "52_LVBus058638",
      "bus_to": "52_LVBus058639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.038308875399764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch617455": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.5880217953907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch805843": {
      "bus_from": "52_LVBus058631",
      "bus_to": "52_LVBus058632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.561193315605631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch597183": {
      "bus_from": "52_LVBus058632",
      "bus_to": "52_LVBus058633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.68904222779852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch718652": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.7195701830157475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch726166": {
      "bus_from": "52_LVBus058628",
      "bus_to": "52_LVBus058629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.97039387261754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch892369": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.50706385162016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch576584": {
      "bus_from": "52_LVBus058622",
      "bus_to": "52_LVBus058623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.08307851164142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466719": {
      "bus_from": "52_LVBus058623",
      "bus_to": "52_LVBus058624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.401340386079802,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch848588": {
      "bus_from": "52_LVBus058624",
      "bus_to": "52_LVBus058625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.24394811951529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch508291": {
      "bus_from": "52_LVBus058624",
      "bus_to": "52_LVBus058626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.441674714785236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch386445": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.412986251198912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch935468": {
      "bus_from": "52_LVBus058618",
      "bus_to": "52_LVBus058619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3623676753073166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch726165": {
      "bus_from": "52_LVBus058619",
      "bus_to": "52_LVBus058620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.21359643669001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch913299": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.89312594679583,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch771022": {
      "bus_from": "52_LVBus058615",
      "bus_to": "52_LVBus058616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.487753383314285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch833238": {
      "bus_from": "52_MVLV017154_LV",
      "bus_to": "52_LVBus058612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.004865501983204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch872354": {
      "bus_from": "52_LVBus058612",
      "bus_to": "52_LVBus058613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.621941454133783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch597700": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 196.34299808396332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch888397": {
      "bus_from": "52_LVBus058564",
      "bus_to": "52_LVBus058565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.53268801429329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch817000": {
      "bus_from": "52_LVBus058565",
      "bus_to": "52_LVBus058566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.71673524729044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch512491": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.60374904781028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch732476": {
      "bus_from": "52_LVBus058555",
      "bus_to": "52_LVBus058557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.54598379969126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch439423": {
      "bus_from": "52_LVBus058557",
      "bus_to": "52_LVBus058558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.222545704511575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch705763": {
      "bus_from": "52_LVBus058558",
      "bus_to": "52_LVBus058561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.22414297959375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch716116": {
      "bus_from": "52_LVBus058561",
      "bus_to": "52_LVBus058562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.808600112897516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch705750": {
      "bus_from": "52_LVBus058558",
      "bus_to": "52_LVBus058560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.49947109533439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch498141": {
      "bus_from": "52_LVBus058558",
      "bus_to": "52_LVBus058559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 226.40552276386708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch534069": {
      "bus_from": "52_LVBus058555",
      "bus_to": "52_LVBus058556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.89043512935294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch685961": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5001639789336938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch546516": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.50991808493418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch888398": {
      "bus_from": "52_LVBus058548",
      "bus_to": "52_LVBus058550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.5262630874541,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch947856": {
      "bus_from": "52_LVBus058550",
      "bus_to": "52_LVBus058551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.113254536485975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch390828": {
      "bus_from": "52_LVBus058548",
      "bus_to": "52_LVBus058549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.907817162555336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch790934": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.99953736795507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745555": {
      "bus_from": "52_LVBus058536",
      "bus_to": "52_LVBus058541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.610045779744812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch855367": {
      "bus_from": "52_LVBus058541",
      "bus_to": "52_LVBus058545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.57939022479451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch784358": {
      "bus_from": "52_LVBus058545",
      "bus_to": "52_LVBus058546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.45146593584064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch845690": {
      "bus_from": "52_LVBus058541",
      "bus_to": "52_LVBus058542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.27720072688663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739725": {
      "bus_from": "52_LVBus058542",
      "bus_to": "52_LVBus058543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4951058224032763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch627850": {
      "bus_from": "52_LVBus058543",
      "bus_to": "52_LVBus058544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.8348082818387,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch403063": {
      "bus_from": "52_LVBus058536",
      "bus_to": "52_LVBus058537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.2990738225254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch759502": {
      "bus_from": "52_LVBus058537",
      "bus_to": "52_LVBus058538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.00035346042941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch852434": {
      "bus_from": "52_LVBus058538",
      "bus_to": "52_LVBus058539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.23545785964805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch609513": {
      "bus_from": "52_LVBus058539",
      "bus_to": "52_LVBus058540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.964144706678983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch926159": {
      "bus_from": "52_MVLV003020_LV",
      "bus_to": "52_LVBus058522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.025539162083813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch740228": {
      "bus_from": "52_LVBus058522",
      "bus_to": "52_LVBus058525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.65173973276313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch957811": {
      "bus_from": "52_LVBus058525",
      "bus_to": "52_LVBus058526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.74804217402066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch784361": {
      "bus_from": "52_LVBus058525",
      "bus_to": "52_LVBus058527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.60284648830685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639742": {
      "bus_from": "52_LVBus058527",
      "bus_to": "52_LVBus058528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.90793649870927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch799562": {
      "bus_from": "52_LVBus058528",
      "bus_to": "52_LVBus058529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.19211234394211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch271375": {
      "bus_from": "52_LVBus058529",
      "bus_to": "52_LVBus058530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.21292390034951,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch090191": {
      "bus_from": "52_LVBus058529",
      "bus_to": "52_LVBus058531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.218930830201586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch609560": {
      "bus_from": "52_LVBus058527",
      "bus_to": "52_LVBus058532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.72768827281958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch759504": {
      "bus_from": "52_LVBus058532",
      "bus_to": "52_LVBus058534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.15634772001061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch390826": {
      "bus_from": "52_LVBus058532",
      "bus_to": "52_LVBus058533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.504537215785696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch492177": {
      "bus_from": "52_LVBus058522",
      "bus_to": "52_LVBus058523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.07443102952516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch540102": {
      "bus_from": "52_LVBus058523",
      "bus_to": "52_LVBus058524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.51420255751235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch452162": {
      "bus_from": "52_MVLV049395_LV",
      "bus_to": "52_LVBus058798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.264082634656322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch563635": {
      "bus_from": "52_LVBus058798",
      "bus_to": "52_LVBus1140288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.409907433469435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch681693": {
      "bus_from": "52_LVBus1140288",
      "bus_to": "52_LVBus1140289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.03591257548362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505565": {
      "bus_from": "52_MVLV049395_LV",
      "bus_to": "52_LVBus058796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.23887478049241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch611025": {
      "bus_from": "52_LVBus058796",
      "bus_to": "52_LVBus1173183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.50448265026096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch550978": {
      "bus_from": "52_LVBus058796",
      "bus_to": "52_LVBus1137303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.19723705856186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch959084": {
      "bus_from": "52_LVBus1137303",
      "bus_to": "52_LVBus1137305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.16756481342103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch556935": {
      "bus_from": "52_LVBus1137303",
      "bus_to": "52_LVBus1137304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.145970353819145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch914555": {
      "bus_from": "52_MVLV049395_LV",
      "bus_to": "52_LVBus058794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.26427793523723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch848186": {
      "bus_from": "52_LVBus058794",
      "bus_to": "52_LVBus1138116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.194849179916304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739969": {
      "bus_from": "52_LVBus058794",
      "bus_to": "52_LVBus1136989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.033401958131385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch887367": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.12144746069171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch689301": {
      "bus_from": "52_LVBus058608",
      "bus_to": "52_LVBus058609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.10015974357026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch598127": {
      "bus_from": "52_LVBus058609",
      "bus_to": "52_LVBus058610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.001390720829159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch756225": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.98560590352944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch591906": {
      "bus_from": "52_LVBus058604",
      "bus_to": "52_LVBus058605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.54544462436127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch557066": {
      "bus_from": "52_LVBus058605",
      "bus_to": "52_LVBus058606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.209236065480856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch422606": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.57749440148595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch546517": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.153177485690115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch740229": {
      "bus_from": "52_LVBus058599",
      "bus_to": "52_LVBus058600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.796942505150643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch620388": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.81468665386713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch430624": {
      "bus_from": "52_LVBus058595",
      "bus_to": "52_LVBus058596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.77069426611203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch693675": {
      "bus_from": "52_LVBus058596",
      "bus_to": "52_LVBus058597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.393340764682005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch699295": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.468971323509926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch742639": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.03710930350116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch523437": {
      "bus_from": "52_LVBus058582",
      "bus_to": "52_LVBus058583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.10444977300784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch816980": {
      "bus_from": "52_LVBus058583",
      "bus_to": "52_LVBus058585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.11480376771863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch957801": {
      "bus_from": "52_LVBus058585",
      "bus_to": "52_LVBus058586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.42508025933324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch462064": {
      "bus_from": "52_LVBus058586",
      "bus_to": "52_LVBus058587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.34928947229537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch790922": {
      "bus_from": "52_LVBus058585",
      "bus_to": "52_LVBus058588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 180.08675494010708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch716121": {
      "bus_from": "52_LVBus058588",
      "bus_to": "52_LVBus058589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.96183455980551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch705753": {
      "bus_from": "52_LVBus058589",
      "bus_to": "52_LVBus058590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.40115616581865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch656611": {
      "bus_from": "52_LVBus058590",
      "bus_to": "52_LVBus058591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.08193820311936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466947": {
      "bus_from": "52_LVBus058583",
      "bus_to": "52_LVBus058584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.93759621879381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch609511": {
      "bus_from": "52_MVLV003023_LV",
      "bus_to": "52_LVBus058568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.165610641825307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745540": {
      "bus_from": "52_LVBus058568",
      "bus_to": "52_LVBus058569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.32228443096676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch816979": {
      "bus_from": "52_LVBus058569",
      "bus_to": "52_LVBus058570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.17799831453179,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch718013": {
      "bus_from": "52_LVBus058569",
      "bus_to": "52_LVBus058571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.578168647117746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch512478": {
      "bus_from": "52_LVBus058568",
      "bus_to": "52_LVBus058572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.90616248360402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch918216": {
      "bus_from": "52_LVBus058572",
      "bus_to": "52_LVBus058574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.25601944806114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch471420": {
      "bus_from": "52_LVBus058574",
      "bus_to": "52_LVBus058575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.26225272964636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch132786": {
      "bus_from": "52_LVBus058575",
      "bus_to": "52_LVBus058576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.70517340815542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch404618": {
      "bus_from": "52_LVBus058574",
      "bus_to": "52_LVBus058577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0414373013439988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch346612": {
      "bus_from": "52_LVBus058577",
      "bus_to": "52_LVBus058578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.1012597721191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch005576": {
      "bus_from": "52_LVBus058578",
      "bus_to": "52_LVBus058579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 219.29420640530202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch784346": {
      "bus_from": "52_LVBus058572",
      "bus_to": "52_LVBus058573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.93672739632532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466957": {
      "bus_from": "52_LVBus058572",
      "bus_to": "52_LVBus058580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.10810681461035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch585455": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.95633864732608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch864779": {
      "bus_from": "52_LVBus058838",
      "bus_to": "52_LVBus058839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.82097337215117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch447191": {
      "bus_from": "52_LVBus058838",
      "bus_to": "52_LVBus058840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.583700461388503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch474478": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.75257356689741,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch889987": {
      "bus_from": "52_LVBus058834",
      "bus_to": "52_LVBus058835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6656563138889262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch839817": {
      "bus_from": "52_LVBus058834",
      "bus_to": "52_LVBus058836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6950215125746586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch875797": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.36990892548752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch638071": {
      "bus_from": "52_LVBus058828",
      "bus_to": "52_LVBus058830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.292653643608375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch836887": {
      "bus_from": "52_LVBus058830",
      "bus_to": "52_LVBus058831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.143837991032061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573190": {
      "bus_from": "52_LVBus058831",
      "bus_to": "52_LVBus058832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.39640809721531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch571027": {
      "bus_from": "52_LVBus058828",
      "bus_to": "52_LVBus058829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.02884819292434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch663041": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.15177449861118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch384213": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.25042670922846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch764388": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.57187546408095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch806459": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.50821450001523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch515718": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.44028033936158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch468429": {
      "bus_from": "52_LVBus058817",
      "bus_to": "52_LVBus058818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.883076377177057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch525416": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.84279155528783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch700475": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.624891242069421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch527846": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.1871981051828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch949548": {
      "bus_from": "52_LVBus058810",
      "bus_to": "52_LVBus058811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.7619473160517165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch979889": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 197.85029071076937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch619769": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.55103055490949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch958685": {
      "bus_from": "52_LVBus058805",
      "bus_to": "52_LVBus058806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.081311174985947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch766456": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.25935579406418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch863002": {
      "bus_from": "52_MVLV081577_LV",
      "bus_to": "52_LVBus058800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.571528539645442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch643711": {
      "bus_from": "52_LVBus058800",
      "bus_to": "52_LVBus058801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.04682404361304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch926135": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.173108691167648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch882521": {
      "bus_from": "52_LVBus058518",
      "bus_to": "52_LVBus058519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.4367572160563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827393": {
      "bus_from": "52_LVBus058518",
      "bus_to": "52_LVBus058520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.38325770231053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch625910": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.553752278237575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch417094": {
      "bus_from": "52_LVBus058515",
      "bus_to": "52_LVBus058516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.07825615849691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch678844": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.94922465894382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch787503": {
      "bus_from": "52_LVBus058508",
      "bus_to": "52_LVBus058509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.59282471913178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch914831": {
      "bus_from": "52_LVBus058509",
      "bus_to": "52_LVBus058510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.851041020670454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch816981": {
      "bus_from": "52_LVBus058509",
      "bus_to": "52_LVBus058511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.41352525439018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch790923": {
      "bus_from": "52_LVBus058511",
      "bus_to": "52_LVBus058512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.570456471099755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639723": {
      "bus_from": "52_LVBus058511",
      "bus_to": "52_LVBus058513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.346993582561186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch808876": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.40845959983789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch665761": {
      "bus_from": "52_LVBus058505",
      "bus_to": "52_LVBus058506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.90214902966886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch523438": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.74826050407454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch685943": {
      "bus_from": "52_LVBus058502",
      "bus_to": "52_LVBus058503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.30205545121349,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch540076": {
      "bus_from": "52_MVLV001575_LV",
      "bus_to": "52_LVBus058497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.384149179812738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch855353": {
      "bus_from": "52_LVBus058497",
      "bus_to": "52_LVBus058498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.5339725671533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch656571": {
      "bus_from": "52_LVBus058498",
      "bus_to": "52_LVBus058499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.600518144084894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch597678": {
      "bus_from": "52_LVBus058499",
      "bus_to": "52_LVBus058500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.90174648813496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "52_MVLV021153_consumption": {
      "bus": "52_MVLV021153",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV021153_production": {
      "bus": "52_MVLV021153",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV014160_consumption": {
      "bus": "52_MVLV014160",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        885192.5886462142,
        885192.5886462142,
        885192.5886462142
      ],
      "q_nom": [
        265557.77659386426,
        265557.77659386426,
        265557.77659386426
      ]
    },
    "52_MVLV014160_production": {
      "bus": "52_MVLV014160",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058790_consumption": {
      "bus": "52_LVBus058790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1710.508617277546,
        1435.5784962169053,
        3247.4096443507574
      ],
      "q_nom": [
        513.1525851832638,
        430.67354886507155,
        974.2228933052272
      ]
    },
    "52_LVBus058790_production": {
      "bus": "52_LVBus058790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058791_consumption": {
      "bus": "52_LVBus058791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3246.314551063707,
        1994.4487582129825,
        6261.371344740088
      ],
      "q_nom": [
        973.894365319112,
        598.3346274638948,
        1878.4114034220263
      ]
    },
    "52_LVBus058791_production": {
      "bus": "52_LVBus058791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058792_consumption": {
      "bus": "52_LVBus058792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058792_production": {
      "bus": "52_LVBus058792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058783_consumption": {
      "bus": "52_LVBus058783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        727.3100760464017
      ],
      "q_nom": [
        0.0,
        0.0,
        218.19302281392052
      ]
    },
    "52_LVBus058783_production": {
      "bus": "52_LVBus058783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058784_consumption": {
      "bus": "52_LVBus058784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        632.9065873609051,
        0.0
      ],
      "q_nom": [
        0.0,
        189.87197620827152,
        0.0
      ]
    },
    "52_LVBus058784_production": {
      "bus": "52_LVBus058784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058786_consumption": {
      "bus": "52_LVBus058786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2665.989992605227,
        0.0
      ],
      "q_nom": [
        0.0,
        799.7969977815682,
        0.0
      ]
    },
    "52_LVBus058786_production": {
      "bus": "52_LVBus058786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058787_consumption": {
      "bus": "52_LVBus058787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        638.3983835904888,
        0.0,
        0.0
      ],
      "q_nom": [
        191.51951507714665,
        0.0,
        0.0
      ]
    },
    "52_LVBus058787_production": {
      "bus": "52_LVBus058787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058788_consumption": {
      "bus": "52_LVBus058788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3040.04651106951,
        2638.4372852841175,
        3160.68927344002
      ],
      "q_nom": [
        912.0139533208529,
        791.5311855852352,
        948.2067820320059
      ]
    },
    "52_LVBus058788_production": {
      "bus": "52_LVBus058788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058785_consumption": {
      "bus": "52_LVBus058785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18996.29470239098,
        3576.5401732700275,
        25411.164224117812
      ],
      "q_nom": [
        5698.8884107172935,
        1072.9620519810082,
        7623.349267235343
      ]
    },
    "52_LVBus058785_production": {
      "bus": "52_LVBus058785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058773_consumption": {
      "bus": "52_LVBus058773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        449.3634015728759,
        0.0
      ],
      "q_nom": [
        0.0,
        134.80902047186277,
        0.0
      ]
    },
    "52_LVBus058773_production": {
      "bus": "52_LVBus058773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058774_consumption": {
      "bus": "52_LVBus058774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2903.8752596665195,
        0.0,
        2546.379721843986
      ],
      "q_nom": [
        871.1625778999559,
        0.0,
        763.9139165531957
      ]
    },
    "52_LVBus058774_production": {
      "bus": "52_LVBus058774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058780_consumption": {
      "bus": "52_LVBus058780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3258.74354980305,
        2357.911207690793,
        2403.296255992562
      ],
      "q_nom": [
        977.6230649409149,
        707.3733623072379,
        720.9888767977685
      ]
    },
    "52_LVBus058780_production": {
      "bus": "52_LVBus058780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058781_consumption": {
      "bus": "52_LVBus058781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4832.693761283908,
        4550.26477442934,
        6764.184978303035
      ],
      "q_nom": [
        1449.8081283851725,
        1365.0794323288019,
        2029.2554934909103
      ]
    },
    "52_LVBus058781_production": {
      "bus": "52_LVBus058781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058775_consumption": {
      "bus": "52_LVBus058775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2238.5763260272947,
        974.4881338853401,
        0.0
      ],
      "q_nom": [
        671.5728978081884,
        292.346440165602,
        0.0
      ]
    },
    "52_LVBus058775_production": {
      "bus": "52_LVBus058775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058778_consumption": {
      "bus": "52_LVBus058778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058778_production": {
      "bus": "52_LVBus058778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058779_consumption": {
      "bus": "52_LVBus058779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058779_production": {
      "bus": "52_LVBus058779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058776_consumption": {
      "bus": "52_LVBus058776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10087.57499725736,
        10175.518206518302,
        12601.099010050219
      ],
      "q_nom": [
        3026.272499177208,
        3052.6554619554904,
        3780.329703015065
      ]
    },
    "52_LVBus058776_production": {
      "bus": "52_LVBus058776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058777_consumption": {
      "bus": "52_LVBus058777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1959.6310059817374,
        1360.5534001585995,
        5204.790602332399
      ],
      "q_nom": [
        587.8893017945212,
        408.1660200475798,
        1561.4371806997199
      ]
    },
    "52_LVBus058777_production": {
      "bus": "52_LVBus058777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058771_consumption": {
      "bus": "52_LVBus058771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8905.887213292914,
        186.29940052017443
      ],
      "q_nom": [
        0.0,
        2671.766163987874,
        55.88982015605233
      ]
    },
    "52_LVBus058771_production": {
      "bus": "52_LVBus058771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058762_consumption": {
      "bus": "52_LVBus058762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3572.7904367726023,
        1659.2633843446756,
        2923.4137396372635
      ],
      "q_nom": [
        1071.8371310317807,
        497.7790153034027,
        877.024121891179
      ]
    },
    "52_LVBus058762_production": {
      "bus": "52_LVBus058762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058763_consumption": {
      "bus": "52_LVBus058763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6783.437516650196,
        4608.6011313799045,
        1328.867001764288
      ],
      "q_nom": [
        2035.0312549950586,
        1382.5803394139714,
        398.6601005292864
      ]
    },
    "52_LVBus058763_production": {
      "bus": "52_LVBus058763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058769_consumption": {
      "bus": "52_LVBus058769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10890.148672053065,
        4632.529356581887,
        6569.964249782226
      ],
      "q_nom": [
        3267.0446016159194,
        1389.7588069745661,
        1970.9892749346677
      ]
    },
    "52_LVBus058769_production": {
      "bus": "52_LVBus058769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058764_consumption": {
      "bus": "52_LVBus058764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2866.5654269059846,
        762.4673199053955,
        2461.9774037111915
      ],
      "q_nom": [
        859.9696280717953,
        228.74019597161865,
        738.5932211133575
      ]
    },
    "52_LVBus058764_production": {
      "bus": "52_LVBus058764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058765_consumption": {
      "bus": "52_LVBus058765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1252.8690591498041,
        2671.713882512038,
        1560.1022968571924
      ],
      "q_nom": [
        375.8607177449412,
        801.5141647536113,
        468.0306890571577
      ]
    },
    "52_LVBus058765_production": {
      "bus": "52_LVBus058765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058766_consumption": {
      "bus": "52_LVBus058766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4055.5909451780467,
        0.0,
        3433.0877942822385
      ],
      "q_nom": [
        1216.6772835534139,
        0.0,
        1029.9263382846716
      ]
    },
    "52_LVBus058766_production": {
      "bus": "52_LVBus058766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058768_consumption": {
      "bus": "52_LVBus058768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1871.104091922186,
        4824.661140209115,
        4637.590660860885
      ],
      "q_nom": [
        561.3312275766558,
        1447.3983420627344,
        1391.2771982582653
      ]
    },
    "52_LVBus058768_production": {
      "bus": "52_LVBus058768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1145270_consumption": {
      "bus": "52_LVBus1145270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1302.416999114489,
        494.685241554281,
        1787.5511645571264
      ],
      "q_nom": [
        390.7250997343467,
        148.4055724662843,
        536.2653493671379
      ]
    },
    "52_LVBus1145270_production": {
      "bus": "52_LVBus1145270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1145271_consumption": {
      "bus": "52_LVBus1145271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        898.522471342992,
        2944.217287751417,
        0.0
      ],
      "q_nom": [
        269.5567414028976,
        883.2651863254251,
        0.0
      ]
    },
    "52_LVBus1145271_production": {
      "bus": "52_LVBus1145271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1145272_consumption": {
      "bus": "52_LVBus1145272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1863.4437957153589,
        0.0,
        57.59271688438913
      ],
      "q_nom": [
        559.0331387146076,
        0.0,
        17.277815065316737
      ]
    },
    "52_LVBus1145272_production": {
      "bus": "52_LVBus1145272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058767_consumption": {
      "bus": "52_LVBus058767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058767_production": {
      "bus": "52_LVBus058767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058755_consumption": {
      "bus": "52_LVBus058755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3693.0996696999787,
        3137.3787957508275,
        956.1051110257031
      ],
      "q_nom": [
        1107.9299009099936,
        941.2136387252482,
        286.8315333077109
      ]
    },
    "52_LVBus058755_production": {
      "bus": "52_LVBus058755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058756_consumption": {
      "bus": "52_LVBus058756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3355.624428301416,
        3023.5156251144936,
        6044.92760683178
      ],
      "q_nom": [
        1006.6873284904248,
        907.0546875343481,
        1813.478282049534
      ]
    },
    "52_LVBus058756_production": {
      "bus": "52_LVBus058756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058758_consumption": {
      "bus": "52_LVBus058758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2066.977769007652,
        2880.8062774993955,
        3258.922081073929
      ],
      "q_nom": [
        620.0933307022956,
        864.2418832498187,
        977.6766243221787
      ]
    },
    "52_LVBus058758_production": {
      "bus": "52_LVBus058758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058757_consumption": {
      "bus": "52_LVBus058757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2664.0540693233734,
        4171.804608618154,
        6249.226424343535
      ],
      "q_nom": [
        799.2162207970119,
        1251.5413825854462,
        1874.7679273030603
      ]
    },
    "52_LVBus058757_production": {
      "bus": "52_LVBus058757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058759_consumption": {
      "bus": "52_LVBus058759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1031.0871762613767,
        2942.7034779341757,
        2610.9438387371056
      ],
      "q_nom": [
        309.326152878413,
        882.8110433802527,
        783.2831516211317
      ]
    },
    "52_LVBus058759_production": {
      "bus": "52_LVBus058759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058760_consumption": {
      "bus": "52_LVBus058760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        828.8258060958975,
        3719.722946719142,
        1349.6625172576203
      ],
      "q_nom": [
        248.64774182876926,
        1115.9168840157424,
        404.8987551772861
      ]
    },
    "52_LVBus058760_production": {
      "bus": "52_LVBus058760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058747_consumption": {
      "bus": "52_LVBus058747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2047.7403605863808,
        3857.819385645989,
        2320.920947392124
      ],
      "q_nom": [
        614.3221081759142,
        1157.3458156937966,
        696.2762842176372
      ]
    },
    "52_LVBus058747_production": {
      "bus": "52_LVBus058747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058748_consumption": {
      "bus": "52_LVBus058748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058748_production": {
      "bus": "52_LVBus058748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058750_consumption": {
      "bus": "52_LVBus058750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6256.579328790923,
        4116.94210965118,
        8184.3326987751125
      ],
      "q_nom": [
        1876.9737986372768,
        1235.0826328953538,
        2455.2998096325337
      ]
    },
    "52_LVBus058750_production": {
      "bus": "52_LVBus058750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058751_consumption": {
      "bus": "52_LVBus058751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058751_production": {
      "bus": "52_LVBus058751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058752_consumption": {
      "bus": "52_LVBus058752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058752_production": {
      "bus": "52_LVBus058752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058749_consumption": {
      "bus": "52_LVBus058749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19182.92047144733,
        19182.92047144733,
        19182.92047144733
      ],
      "q_nom": [
        5754.876141434199,
        5754.876141434199,
        5754.876141434199
      ]
    },
    "52_LVBus058749_production": {
      "bus": "52_LVBus058749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058753_consumption": {
      "bus": "52_LVBus058753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058753_production": {
      "bus": "52_LVBus058753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058899_consumption": {
      "bus": "52_LVBus058899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5000.967364162473,
        1025.538619644726,
        4696.70785626808
      ],
      "q_nom": [
        1500.2902092487418,
        307.6615858934178,
        1409.012356880424
      ]
    },
    "52_LVBus058899_production": {
      "bus": "52_LVBus058899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058900_consumption": {
      "bus": "52_LVBus058900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2320.1302894308883,
        2130.6898960328717,
        3136.129007750798
      ],
      "q_nom": [
        696.0390868292665,
        639.2069688098615,
        940.8387023252393
      ]
    },
    "52_LVBus058900_production": {
      "bus": "52_LVBus058900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058901_consumption": {
      "bus": "52_LVBus058901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058901_production": {
      "bus": "52_LVBus058901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058902_consumption": {
      "bus": "52_LVBus058902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058902_production": {
      "bus": "52_LVBus058902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058908_consumption": {
      "bus": "52_LVBus058908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        978.6867324770109,
        1333.0883329407193,
        923.521248416595
      ],
      "q_nom": [
        293.6060197431033,
        399.92649988221575,
        277.0563745249785
      ]
    },
    "52_LVBus058908_production": {
      "bus": "52_LVBus058908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058909_consumption": {
      "bus": "52_LVBus058909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2289.4133371344265,
        0.0,
        0.0
      ],
      "q_nom": [
        686.8240011403279,
        0.0,
        0.0
      ]
    },
    "52_LVBus058909_production": {
      "bus": "52_LVBus058909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058903_consumption": {
      "bus": "52_LVBus058903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058903_production": {
      "bus": "52_LVBus058903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058904_consumption": {
      "bus": "52_LVBus058904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3010.146424550937,
        0.0,
        0.0
      ],
      "q_nom": [
        903.0439273652811,
        0.0,
        0.0
      ]
    },
    "52_LVBus058904_production": {
      "bus": "52_LVBus058904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058905_consumption": {
      "bus": "52_LVBus058905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6186.3513569741435,
        6083.040369024536,
        4453.121851025641
      ],
      "q_nom": [
        1855.905407092243,
        1824.9121107073606,
        1335.9365553076923
      ]
    },
    "52_LVBus058905_production": {
      "bus": "52_LVBus058905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058907_consumption": {
      "bus": "52_LVBus058907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3221.562701705507,
        9367.270068767642,
        2140.5346655624285
      ],
      "q_nom": [
        966.4688105116521,
        2810.1810206302926,
        642.1603996687285
      ]
    },
    "52_LVBus058907_production": {
      "bus": "52_LVBus058907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058906_consumption": {
      "bus": "52_LVBus058906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2381.2492444288173
      ],
      "q_nom": [
        0.0,
        0.0,
        714.3747733286451
      ]
    },
    "52_LVBus058906_production": {
      "bus": "52_LVBus058906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058910_consumption": {
      "bus": "52_LVBus058910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7553.582332102068,
        0.0,
        0.0
      ],
      "q_nom": [
        2266.07469963062,
        0.0,
        0.0
      ]
    },
    "52_LVBus058910_production": {
      "bus": "52_LVBus058910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058887_consumption": {
      "bus": "52_LVBus058887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058887_production": {
      "bus": "52_LVBus058887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058888_consumption": {
      "bus": "52_LVBus058888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4307.45031292447,
        1351.8562256236335,
        1711.1744161229228
      ],
      "q_nom": [
        1292.2350938773411,
        405.55686768709,
        513.3523248368768
      ]
    },
    "52_LVBus058888_production": {
      "bus": "52_LVBus058888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058897_consumption": {
      "bus": "52_LVBus058897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8096.408135263969,
        2667.8187425198057,
        4328.277387808143
      ],
      "q_nom": [
        2428.9224405791906,
        800.3456227559417,
        1298.483216342443
      ]
    },
    "52_LVBus058897_production": {
      "bus": "52_LVBus058897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058889_consumption": {
      "bus": "52_LVBus058889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058889_production": {
      "bus": "52_LVBus058889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058891_consumption": {
      "bus": "52_LVBus058891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7856.562934865961,
        6235.143544341544,
        2642.0658594264464
      ],
      "q_nom": [
        2356.968880459788,
        1870.543063302463,
        792.6197578279339
      ]
    },
    "52_LVBus058891_production": {
      "bus": "52_LVBus058891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058890_consumption": {
      "bus": "52_LVBus058890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2934.2009288212253,
        2234.5611502612464,
        0.0
      ],
      "q_nom": [
        880.2602786463675,
        670.3683450783739,
        0.0
      ]
    },
    "52_LVBus058890_production": {
      "bus": "52_LVBus058890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058892_consumption": {
      "bus": "52_LVBus058892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2987.5826068745528,
        7518.400387525317,
        567.764241517363
      ],
      "q_nom": [
        896.2747820623658,
        2255.520116257595,
        170.3292724552089
      ]
    },
    "52_LVBus058892_production": {
      "bus": "52_LVBus058892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058896_consumption": {
      "bus": "52_LVBus058896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        596.1195323264947,
        626.2146199074068,
        0.0
      ],
      "q_nom": [
        178.8358596979484,
        187.86438597222204,
        0.0
      ]
    },
    "52_LVBus058896_production": {
      "bus": "52_LVBus058896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058893_consumption": {
      "bus": "52_LVBus058893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4358.225708988052,
        2458.595752791502,
        1623.4924572609025
      ],
      "q_nom": [
        1307.4677126964157,
        737.5787258374506,
        487.0477371782707
      ]
    },
    "52_LVBus058893_production": {
      "bus": "52_LVBus058893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058895_consumption": {
      "bus": "52_LVBus058895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1555.4939030453568,
        940.2427148120236,
        1624.8324804690947
      ],
      "q_nom": [
        466.64817091360703,
        282.07281444360706,
        487.4497441407284
      ]
    },
    "52_LVBus058895_production": {
      "bus": "52_LVBus058895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058894_consumption": {
      "bus": "52_LVBus058894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5093.329609473716,
        4510.318730269566,
        8600.531318534
      ],
      "q_nom": [
        1527.9988828421149,
        1353.0956190808697,
        2580.1593955601998
      ]
    },
    "52_LVBus058894_production": {
      "bus": "52_LVBus058894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058884_consumption": {
      "bus": "52_LVBus058884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1764.7097854300532,
        3204.0065117456443,
        1764.7097854300532
      ],
      "q_nom": [
        529.4129356290159,
        961.2019535236932,
        529.4129356290159
      ]
    },
    "52_LVBus058884_production": {
      "bus": "52_LVBus058884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058885_consumption": {
      "bus": "52_LVBus058885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5238.65043023013,
        5630.351982402291,
        5215.2008322043375
      ],
      "q_nom": [
        1571.5951290690389,
        1689.1055947206871,
        1564.5602496613012
      ]
    },
    "52_LVBus058885_production": {
      "bus": "52_LVBus058885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058877_consumption": {
      "bus": "52_LVBus058877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        889.0093571115534,
        0.0,
        0.0
      ],
      "q_nom": [
        266.702807133466,
        0.0,
        0.0
      ]
    },
    "52_LVBus058877_production": {
      "bus": "52_LVBus058877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058878_consumption": {
      "bus": "52_LVBus058878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058878_production": {
      "bus": "52_LVBus058878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058881_consumption": {
      "bus": "52_LVBus058881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1431.983090615987,
        2077.7114148162095,
        2519.9444340835626
      ],
      "q_nom": [
        429.5949271847961,
        623.3134244448628,
        755.9833302250687
      ]
    },
    "52_LVBus058881_production": {
      "bus": "52_LVBus058881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058882_consumption": {
      "bus": "52_LVBus058882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058882_production": {
      "bus": "52_LVBus058882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058879_consumption": {
      "bus": "52_LVBus058879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2494.85910819674,
        0.0
      ],
      "q_nom": [
        0.0,
        748.457732459022,
        0.0
      ]
    },
    "52_LVBus058879_production": {
      "bus": "52_LVBus058879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058880_consumption": {
      "bus": "52_LVBus058880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058880_production": {
      "bus": "52_LVBus058880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1192309_consumption": {
      "bus": "52_LVBus1192309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        369.91188575874355,
        369.91188575874355,
        369.91188575874355
      ],
      "q_nom": [
        110.97356572762307,
        110.97356572762307,
        110.97356572762307
      ]
    },
    "52_LVBus1192309_production": {
      "bus": "52_LVBus1192309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1192310_consumption": {
      "bus": "52_LVBus1192310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5543.306136615746,
        4354.568874138087,
        5279.121146122197
      ],
      "q_nom": [
        1662.991840984724,
        1306.370662241426,
        1583.7363438366592
      ]
    },
    "52_LVBus1192310_production": {
      "bus": "52_LVBus1192310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191642_consumption": {
      "bus": "52_LVBus1191642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13575.755885004332,
        13575.755885004332,
        13575.755885004332
      ],
      "q_nom": [
        4072.7267655012993,
        4072.7267655012993,
        4072.7267655012993
      ]
    },
    "52_LVBus1191642_production": {
      "bus": "52_LVBus1191642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191643_consumption": {
      "bus": "52_LVBus1191643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191643_production": {
      "bus": "52_LVBus1191643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191648_consumption": {
      "bus": "52_LVBus1191648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4568.658999015882,
        4557.308655228777,
        2858.8093756802673
      ],
      "q_nom": [
        1370.5976997047644,
        1367.192596568633,
        857.6428127040801
      ]
    },
    "52_LVBus1191648_production": {
      "bus": "52_LVBus1191648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191649_consumption": {
      "bus": "52_LVBus1191649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4521.855128891091
      ],
      "q_nom": [
        0.0,
        0.0,
        1356.5565386673272
      ]
    },
    "52_LVBus1191649_production": {
      "bus": "52_LVBus1191649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191644_consumption": {
      "bus": "52_LVBus1191644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1391.0776846809727
      ],
      "q_nom": [
        0.0,
        0.0,
        417.3233054042918
      ]
    },
    "52_LVBus1191644_production": {
      "bus": "52_LVBus1191644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191645_consumption": {
      "bus": "52_LVBus1191645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6160.477850798641,
        7180.527378505171,
        4190.75012733656
      ],
      "q_nom": [
        1848.1433552395922,
        2154.1582135515514,
        1257.225038200968
      ]
    },
    "52_LVBus1191645_production": {
      "bus": "52_LVBus1191645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191646_consumption": {
      "bus": "52_LVBus1191646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191646_production": {
      "bus": "52_LVBus1191646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1191647_consumption": {
      "bus": "52_LVBus1191647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1320.7719710042682,
        2982.415347602909,
        4472.31450822849
      ],
      "q_nom": [
        396.23159130128045,
        894.7246042808728,
        1341.6943524685469
      ]
    },
    "52_LVBus1191647_production": {
      "bus": "52_LVBus1191647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058875_consumption": {
      "bus": "52_LVBus058875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        510.2772786936569,
        0.0,
        0.0
      ],
      "q_nom": [
        153.08318360809707,
        0.0,
        0.0
      ]
    },
    "52_LVBus058875_production": {
      "bus": "52_LVBus058875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058858_consumption": {
      "bus": "52_LVBus058858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058858_production": {
      "bus": "52_LVBus058858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058859_consumption": {
      "bus": "52_LVBus058859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058859_production": {
      "bus": "52_LVBus058859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058860_consumption": {
      "bus": "52_LVBus058860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7687.56322170672,
        3218.02084510934,
        3988.420016782241
      ],
      "q_nom": [
        2306.2689665120156,
        965.4062535328019,
        1196.5260050346722
      ]
    },
    "52_LVBus058860_production": {
      "bus": "52_LVBus058860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058861_consumption": {
      "bus": "52_LVBus058861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1549.6548178234991,
        2118.7573897384427
      ],
      "q_nom": [
        0.0,
        464.89644534704973,
        635.6272169215327
      ]
    },
    "52_LVBus058861_production": {
      "bus": "52_LVBus058861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058869_consumption": {
      "bus": "52_LVBus058869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058869_production": {
      "bus": "52_LVBus058869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058870_consumption": {
      "bus": "52_LVBus058870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        535.641261410126,
        535.641261410126,
        535.641261410126
      ],
      "q_nom": [
        160.6923784230378,
        160.6923784230378,
        160.6923784230378
      ]
    },
    "52_LVBus058870_production": {
      "bus": "52_LVBus058870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058871_consumption": {
      "bus": "52_LVBus058871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1432.3663890499045,
        794.3578784655617,
        794.3578784655617
      ],
      "q_nom": [
        429.7099167149713,
        238.3073635396685,
        238.3073635396685
      ]
    },
    "52_LVBus058871_production": {
      "bus": "52_LVBus058871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058872_consumption": {
      "bus": "52_LVBus058872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10.835116667127313,
        0.0
      ],
      "q_nom": [
        0.0,
        3.2505350001381936,
        0.0
      ]
    },
    "52_LVBus058872_production": {
      "bus": "52_LVBus058872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058873_consumption": {
      "bus": "52_LVBus058873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1067.8246063368636
      ],
      "q_nom": [
        0.0,
        0.0,
        320.34738190105907
      ]
    },
    "52_LVBus058873_production": {
      "bus": "52_LVBus058873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058862_consumption": {
      "bus": "52_LVBus058862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1893.7805026210915,
        4711.8423143423815,
        341.59915960917573
      ],
      "q_nom": [
        568.1341507863274,
        1413.5526943027144,
        102.47974788275272
      ]
    },
    "52_LVBus058862_production": {
      "bus": "52_LVBus058862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058863_consumption": {
      "bus": "52_LVBus058863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1022.2260377782823,
        4712.266959822035,
        4132.851221355273
      ],
      "q_nom": [
        306.6678113334847,
        1413.6800879466102,
        1239.8553664065819
      ]
    },
    "52_LVBus058863_production": {
      "bus": "52_LVBus058863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058864_consumption": {
      "bus": "52_LVBus058864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7261.4086523943815,
        844.6376268383349,
        0.0
      ],
      "q_nom": [
        2178.4225957183144,
        253.39128805150045,
        0.0
      ]
    },
    "52_LVBus058864_production": {
      "bus": "52_LVBus058864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058865_consumption": {
      "bus": "52_LVBus058865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
