    "52_LVBus058865_production": {
      "bus": "52_LVBus058865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058866_consumption": {
      "bus": "52_LVBus058866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.7631382135289,
        2030.2138188092063,
        0.0
      ],
      "q_nom": [
        176.92894146405868,
        609.0641456427619,
        0.0
      ]
    },
    "52_LVBus058866_production": {
      "bus": "52_LVBus058866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058867_consumption": {
      "bus": "52_LVBus058867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        953.063247964886,
        3657.4716706613126,
        0.0
      ],
      "q_nom": [
        285.9189743894658,
        1097.2415011983937,
        0.0
      ]
    },
    "52_LVBus058867_production": {
      "bus": "52_LVBus058867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058868_consumption": {
      "bus": "52_LVBus058868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058868_production": {
      "bus": "52_LVBus058868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058844_consumption": {
      "bus": "52_LVBus058844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1907.0043444181554,
        1907.0043444181554,
        1907.0043444181554
      ],
      "q_nom": [
        572.1013033254466,
        572.1013033254466,
        572.1013033254466
      ]
    },
    "52_LVBus058844_production": {
      "bus": "52_LVBus058844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058845_consumption": {
      "bus": "52_LVBus058845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        673.8912928140795,
        9107.32514697226,
        2476.1523097312192
      ],
      "q_nom": [
        202.16738784422384,
        2732.197544091678,
        742.8456929193658
      ]
    },
    "52_LVBus058845_production": {
      "bus": "52_LVBus058845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058846_consumption": {
      "bus": "52_LVBus058846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1253.752526740275,
        1142.7301261359728,
        3787.5872254493243
      ],
      "q_nom": [
        376.1257580220825,
        342.81903784079185,
        1136.2761676347973
      ]
    },
    "52_LVBus058846_production": {
      "bus": "52_LVBus058846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058847_consumption": {
      "bus": "52_LVBus058847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4884.740862429089,
        1905.1482864527293,
        6855.129318882479
      ],
      "q_nom": [
        1465.4222587287268,
        571.5444859358188,
        2056.5387956647437
      ]
    },
    "52_LVBus058847_production": {
      "bus": "52_LVBus058847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058848_consumption": {
      "bus": "52_LVBus058848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1890.4421106729374
      ],
      "q_nom": [
        0.0,
        0.0,
        567.1326332018812
      ]
    },
    "52_LVBus058848_production": {
      "bus": "52_LVBus058848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058849_consumption": {
      "bus": "52_LVBus058849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3634.3428399089826,
        4097.928732519537,
        971.2223795199352
      ],
      "q_nom": [
        1090.3028519726947,
        1229.378619755861,
        291.36671385598055
      ]
    },
    "52_LVBus058849_production": {
      "bus": "52_LVBus058849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058850_consumption": {
      "bus": "52_LVBus058850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1566.6940224951768,
        3374.171633394954,
        1585.5795593373307
      ],
      "q_nom": [
        470.008206748553,
        1012.2514900184862,
        475.6738678011992
      ]
    },
    "52_LVBus058850_production": {
      "bus": "52_LVBus058850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058851_consumption": {
      "bus": "52_LVBus058851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5958.975349396185,
        3874.43723973037,
        2262.025511499092
      ],
      "q_nom": [
        1787.6926048188554,
        1162.331171919111,
        678.6076534497275
      ]
    },
    "52_LVBus058851_production": {
      "bus": "52_LVBus058851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058852_consumption": {
      "bus": "52_LVBus058852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3058.5230896962485,
        2593.1676014711156,
        912.5593938061074
      ],
      "q_nom": [
        917.5569269088745,
        777.9502804413347,
        273.7678181418322
      ]
    },
    "52_LVBus058852_production": {
      "bus": "52_LVBus058852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058854_consumption": {
      "bus": "52_LVBus058854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        661.0157930458572,
        7375.87876968119,
        2418.4613442058926
      ],
      "q_nom": [
        198.30473791375715,
        2212.763630904357,
        725.5384032617677
      ]
    },
    "52_LVBus058854_production": {
      "bus": "52_LVBus058854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058853_consumption": {
      "bus": "52_LVBus058853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1201.9398319095847,
        1714.0435961051749,
        0.0
      ],
      "q_nom": [
        360.5819495728754,
        514.2130788315525,
        0.0
      ]
    },
    "52_LVBus058853_production": {
      "bus": "52_LVBus058853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058855_consumption": {
      "bus": "52_LVBus058855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.4156818620797,
        2271.9394533773875,
        3119.528213072211
      ],
      "q_nom": [
        347.8247045586239,
        681.5818360132163,
        935.8584639216633
      ]
    },
    "52_LVBus058855_production": {
      "bus": "52_LVBus058855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058856_consumption": {
      "bus": "52_LVBus058856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3560.036373455483,
        0.0,
        0.0
      ],
      "q_nom": [
        1068.0109120366449,
        0.0,
        0.0
      ]
    },
    "52_LVBus058856_production": {
      "bus": "52_LVBus058856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058842_consumption": {
      "bus": "52_LVBus058842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2880.8162395968766,
        4012.5105236588743,
        1597.5914464422742
      ],
      "q_nom": [
        864.244871879063,
        1203.7531570976623,
        479.27743393268224
      ]
    },
    "52_LVBus058842_production": {
      "bus": "52_LVBus058842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1133475_consumption": {
      "bus": "52_LVBus1133475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        955.5159019430497,
        1170.302813369871,
        0.0
      ],
      "q_nom": [
        286.6547705829149,
        351.0908440109613,
        0.0
      ]
    },
    "52_LVBus1133475_production": {
      "bus": "52_LVBus1133475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1133476_consumption": {
      "bus": "52_LVBus1133476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1222.1850999542753
      ],
      "q_nom": [
        0.0,
        0.0,
        366.6555299862826
      ]
    },
    "52_LVBus1133476_production": {
      "bus": "52_LVBus1133476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1133478_consumption": {
      "bus": "52_LVBus1133478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2378.3537047342484,
        0.0,
        0.0
      ],
      "q_nom": [
        713.5061114202745,
        0.0,
        0.0
      ]
    },
    "52_LVBus1133478_production": {
      "bus": "52_LVBus1133478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1133477_consumption": {
      "bus": "52_LVBus1133477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1214.8765410039396,
        1861.913103023925
      ],
      "q_nom": [
        0.0,
        364.46296230118185,
        558.5739309071774
      ]
    },
    "52_LVBus1133477_production": {
      "bus": "52_LVBus1133477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058744_consumption": {
      "bus": "52_LVBus058744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058744_production": {
      "bus": "52_LVBus058744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058742_consumption": {
      "bus": "52_LVBus058742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2883.244679038437,
        2966.6305780827397,
        2621.8066009289955
      ],
      "q_nom": [
        864.9734037115311,
        889.9891734248218,
        786.5419802786986
      ]
    },
    "52_LVBus058742_production": {
      "bus": "52_LVBus058742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058728_consumption": {
      "bus": "52_LVBus058728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        582.8040702379548,
        0.0
      ],
      "q_nom": [
        0.0,
        174.84122107138643,
        0.0
      ]
    },
    "52_LVBus058728_production": {
      "bus": "52_LVBus058728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058729_consumption": {
      "bus": "52_LVBus058729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7225.241303087908,
        5045.1129899142,
        6836.722363467692
      ],
      "q_nom": [
        2167.5723909263725,
        1513.53389697426,
        2051.0167090403074
      ]
    },
    "52_LVBus058729_production": {
      "bus": "52_LVBus058729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058730_consumption": {
      "bus": "52_LVBus058730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058730_production": {
      "bus": "52_LVBus058730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058731_consumption": {
      "bus": "52_LVBus058731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        386.070631694877,
        6285.392456149506
      ],
      "q_nom": [
        0.0,
        115.8211895084631,
        1885.6177368448516
      ]
    },
    "52_LVBus058731_production": {
      "bus": "52_LVBus058731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058739_consumption": {
      "bus": "52_LVBus058739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3045.5853587835345,
        1842.7514788166309,
        0.0
      ],
      "q_nom": [
        913.6756076350604,
        552.8254436449893,
        0.0
      ]
    },
    "52_LVBus058739_production": {
      "bus": "52_LVBus058739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058732_consumption": {
      "bus": "52_LVBus058732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1137.9976048300696,
        2076.1405429904626,
        2099.32596636806
      ],
      "q_nom": [
        341.39928144902086,
        622.8421628971388,
        629.797789910418
      ]
    },
    "52_LVBus058732_production": {
      "bus": "52_LVBus058732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058733_consumption": {
      "bus": "52_LVBus058733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1589.0172477068406,
        0.0,
        0.0
      ],
      "q_nom": [
        476.7051743120522,
        0.0,
        0.0
      ]
    },
    "52_LVBus058733_production": {
      "bus": "52_LVBus058733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058734_consumption": {
      "bus": "52_LVBus058734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1700.555177455775,
        1736.1044298321658
      ],
      "q_nom": [
        0.0,
        510.1665532367325,
        520.8313289496497
      ]
    },
    "52_LVBus058734_production": {
      "bus": "52_LVBus058734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058736_consumption": {
      "bus": "52_LVBus058736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        803.1558829794712,
        2072.3498713742224
      ],
      "q_nom": [
        0.0,
        240.94676489384136,
        621.7049614122667
      ]
    },
    "52_LVBus058736_production": {
      "bus": "52_LVBus058736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058735_consumption": {
      "bus": "52_LVBus058735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2450.394487628213,
        320.47126179192395
      ],
      "q_nom": [
        0.0,
        735.1183462884638,
        96.14137853757718
      ]
    },
    "52_LVBus058735_production": {
      "bus": "52_LVBus058735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058737_consumption": {
      "bus": "52_LVBus058737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15057.412833058424,
        13691.648278773446,
        3827.7441680110705
      ],
      "q_nom": [
        4517.223849917527,
        4107.494483632034,
        1148.323250403321
      ]
    },
    "52_LVBus058737_production": {
      "bus": "52_LVBus058737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058738_consumption": {
      "bus": "52_LVBus058738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1701.5814613189543,
        633.1553269212804,
        2779.371384353434
      ],
      "q_nom": [
        510.47443839568626,
        189.94659807638413,
        833.8114153060302
      ]
    },
    "52_LVBus058738_production": {
      "bus": "52_LVBus058738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058740_consumption": {
      "bus": "52_LVBus058740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1867.2457308202315,
        659.5320621584113
      ],
      "q_nom": [
        0.0,
        560.1737192460695,
        197.8596186475234
      ]
    },
    "52_LVBus058740_production": {
      "bus": "52_LVBus058740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058722_consumption": {
      "bus": "52_LVBus058722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4682.323315921195,
        2518.040629378903,
        11341.737406399649
      ],
      "q_nom": [
        1404.6969947763585,
        755.4121888136708,
        3402.5212219198943
      ]
    },
    "52_LVBus058722_production": {
      "bus": "52_LVBus058722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058726_consumption": {
      "bus": "52_LVBus058726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        499.0092345858939,
        0.0,
        702.855767309667
      ],
      "q_nom": [
        149.70277037576818,
        0.0,
        210.8567301929001
      ]
    },
    "52_LVBus058726_production": {
      "bus": "52_LVBus058726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058723_consumption": {
      "bus": "52_LVBus058723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16621.551537082447,
        3008.9257499802684,
        7279.871643234875
      ],
      "q_nom": [
        4986.465461124734,
        902.6777249940804,
        2183.961492970462
      ]
    },
    "52_LVBus058723_production": {
      "bus": "52_LVBus058723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058724_consumption": {
      "bus": "52_LVBus058724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2542.2567804098308,
        7477.157922568452,
        0.0
      ],
      "q_nom": [
        762.6770341229492,
        2243.1473767705356,
        0.0
      ]
    },
    "52_LVBus058724_production": {
      "bus": "52_LVBus058724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058725_consumption": {
      "bus": "52_LVBus058725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3593.119727687537,
        3977.802398895271,
        302.5819259510965
      ],
      "q_nom": [
        1077.935918306261,
        1193.3407196685812,
        90.77457778532894
      ]
    },
    "52_LVBus058725_production": {
      "bus": "52_LVBus058725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058719_consumption": {
      "bus": "52_LVBus058719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12030.499629732758,
        4596.019315555061,
        5445.590547326667
      ],
      "q_nom": [
        3609.1498889198274,
        1378.8057946665183,
        1633.677164198
      ]
    },
    "52_LVBus058719_production": {
      "bus": "52_LVBus058719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058720_consumption": {
      "bus": "52_LVBus058720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15380.539580426897,
        26057.209387521405,
        7398.490287305172
      ],
      "q_nom": [
        4614.161874128069,
        7817.162816256421,
        2219.5470861915514
      ]
    },
    "52_LVBus058720_production": {
      "bus": "52_LVBus058720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058717_consumption": {
      "bus": "52_LVBus058717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1906.7696933282095,
        0.0
      ],
      "q_nom": [
        0.0,
        572.0309079984628,
        0.0
      ]
    },
    "52_LVBus058717_production": {
      "bus": "52_LVBus058717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058715_consumption": {
      "bus": "52_LVBus058715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        425.76679464563796,
        2479.371745068848,
        1288.4546812809829
      ],
      "q_nom": [
        127.73003839369139,
        743.8115235206544,
        386.5364043842948
      ]
    },
    "52_LVBus058715_production": {
      "bus": "52_LVBus058715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058702_consumption": {
      "bus": "52_LVBus058702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1462.2164723909161
      ],
      "q_nom": [
        0.0,
        0.0,
        438.6649417172748
      ]
    },
    "52_LVBus058702_production": {
      "bus": "52_LVBus058702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058703_consumption": {
      "bus": "52_LVBus058703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058703_production": {
      "bus": "52_LVBus058703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058704_consumption": {
      "bus": "52_LVBus058704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1897.3576016847655,
        1112.8241667363488,
        0.0
      ],
      "q_nom": [
        569.2072805054296,
        333.84725002090465,
        0.0
      ]
    },
    "52_LVBus058704_production": {
      "bus": "52_LVBus058704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058705_consumption": {
      "bus": "52_LVBus058705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058705_production": {
      "bus": "52_LVBus058705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058706_consumption": {
      "bus": "52_LVBus058706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058706_production": {
      "bus": "52_LVBus058706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058707_consumption": {
      "bus": "52_LVBus058707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1983.6409243763796,
        1328.455763589582
      ],
      "q_nom": [
        0.0,
        595.0922773129139,
        398.53672907687456
      ]
    },
    "52_LVBus058707_production": {
      "bus": "52_LVBus058707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058708_consumption": {
      "bus": "52_LVBus058708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7121.427402335236,
        6327.672466015871
      ],
      "q_nom": [
        0.0,
        2136.428220700571,
        1898.3017398047612
      ]
    },
    "52_LVBus058708_production": {
      "bus": "52_LVBus058708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058709_consumption": {
      "bus": "52_LVBus058709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2205.665963055703,
        499.9135951101473,
        0.0
      ],
      "q_nom": [
        661.6997889167109,
        149.97407853304418,
        0.0
      ]
    },
    "52_LVBus058709_production": {
      "bus": "52_LVBus058709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058710_consumption": {
      "bus": "52_LVBus058710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2941.363304743738,
        0.0,
        0.0
      ],
      "q_nom": [
        882.4089914231214,
        0.0,
        0.0
      ]
    },
    "52_LVBus058710_production": {
      "bus": "52_LVBus058710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058711_consumption": {
      "bus": "52_LVBus058711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2464.031101923333,
        0.0,
        1792.4717974041046
      ],
      "q_nom": [
        739.209330577,
        0.0,
        537.7415392212314
      ]
    },
    "52_LVBus058711_production": {
      "bus": "52_LVBus058711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058712_consumption": {
      "bus": "52_LVBus058712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058712_production": {
      "bus": "52_LVBus058712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058713_consumption": {
      "bus": "52_LVBus058713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058713_production": {
      "bus": "52_LVBus058713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058670_consumption": {
      "bus": "52_LVBus058670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3427.1310554627503,
        3233.241576691384,
        2955.1424808931893
      ],
      "q_nom": [
        1028.139316638825,
        969.9724730074151,
        886.5427442679568
      ]
    },
    "52_LVBus058670_production": {
      "bus": "52_LVBus058670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058700_consumption": {
      "bus": "52_LVBus058700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3132.6521356371463,
        4895.32121726132,
        1284.992173756777
      ],
      "q_nom": [
        939.7956406911438,
        1468.5963651783961,
        385.49765212703306
      ]
    },
    "52_LVBus058700_production": {
      "bus": "52_LVBus058700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058671_consumption": {
      "bus": "52_LVBus058671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        719.6858232232314,
        974.1494592034032,
        1131.9682771705338
      ],
      "q_nom": [
        215.90574696696942,
        292.24483776102096,
        339.59048315116013
      ]
    },
    "52_LVBus058671_production": {
      "bus": "52_LVBus058671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058672_consumption": {
      "bus": "52_LVBus058672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2738.431150890871,
        2508.518434968689,
        2080.4497346746803
      ],
      "q_nom": [
        821.5293452672612,
        752.5555304906067,
        624.1349204024041
      ]
    },
    "52_LVBus058672_production": {
      "bus": "52_LVBus058672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058673_consumption": {
      "bus": "52_LVBus058673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        604.6645953147322,
        1679.9134135138152,
        1154.5297815191507
      ],
      "q_nom": [
        181.39937859441966,
        503.97402405414454,
        346.3589344557452
      ]
    },
    "52_LVBus058673_production": {
      "bus": "52_LVBus058673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058674_consumption": {
      "bus": "52_LVBus058674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2937.918042293822,
        524.3672701115839,
        1481.1826367327662
      ],
      "q_nom": [
        881.3754126881466,
        157.31018103347517,
        444.35479101982986
      ]
    },
    "52_LVBus058674_production": {
      "bus": "52_LVBus058674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058675_consumption": {
      "bus": "52_LVBus058675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5535.769309486791,
        1176.4113485662997,
        657.8041816322989
      ],
      "q_nom": [
        1660.7307928460373,
        352.9234045698899,
        197.34125448968965
      ]
    },
    "52_LVBus058675_production": {
      "bus": "52_LVBus058675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058676_consumption": {
      "bus": "52_LVBus058676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.9403285328967,
        773.2433711284855,
        1872.5144675259326
      ],
      "q_nom": [
        183.282098559869,
        231.97301133854563,
        561.7543402577797
      ]
    },
    "52_LVBus058676_production": {
      "bus": "52_LVBus058676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058679_consumption": {
      "bus": "52_LVBus058679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1009.044116968934,
        0.0
      ],
      "q_nom": [
        0.0,
        302.7132350906802,
        0.0
      ]
    },
    "52_LVBus058679_production": {
      "bus": "52_LVBus058679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058680_consumption": {
      "bus": "52_LVBus058680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2492.6351635489677,
        2492.6351635489677,
        2492.6351635489677
      ],
      "q_nom": [
        747.7905490646903,
        747.7905490646903,
        747.7905490646903
      ]
    },
    "52_LVBus058680_production": {
      "bus": "52_LVBus058680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058677_consumption": {
      "bus": "52_LVBus058677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058677_production": {
      "bus": "52_LVBus058677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058678_consumption": {
      "bus": "52_LVBus058678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058678_production": {
      "bus": "52_LVBus058678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058681_consumption": {
      "bus": "52_LVBus058681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.8504802827582,
        0.0,
        0.0
      ],
      "q_nom": [
        78.25514408482746,
        0.0,
        0.0
      ]
    },
    "52_LVBus058681_production": {
      "bus": "52_LVBus058681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058686_consumption": {
      "bus": "52_LVBus058686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2450.437766203681,
        816.5643328474097,
        0.0
      ],
      "q_nom": [
        735.1313298611043,
        244.9692998542229,
        0.0
      ]
    },
    "52_LVBus058686_production": {
      "bus": "52_LVBus058686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058682_consumption": {
      "bus": "52_LVBus058682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058682_production": {
      "bus": "52_LVBus058682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058685_consumption": {
      "bus": "52_LVBus058685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        365.3043008258515,
        365.3043008258515,
        365.3043008258515
      ],
      "q_nom": [
        109.59129024775545,
        109.59129024775545,
        109.59129024775545
      ]
    },
    "52_LVBus058685_production": {
      "bus": "52_LVBus058685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058683_consumption": {
      "bus": "52_LVBus058683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1179.463835241708,
        0.0,
        0.0
      ],
      "q_nom": [
        353.8391505725124,
        0.0,
        0.0
      ]
    },
    "52_LVBus058683_production": {
      "bus": "52_LVBus058683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058684_consumption": {
      "bus": "52_LVBus058684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2843.2899807138915,
        0.0,
        220.74076544486098
      ],
      "q_nom": [
        852.9869942141675,
        0.0,
        66.2222296334583
      ]
    },
    "52_LVBus058684_production": {
      "bus": "52_LVBus058684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058688_consumption": {
      "bus": "52_LVBus058688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3806.4170369515136,
        1292.8678093838118,
        5810.148874739432
      ],
      "q_nom": [
        1141.925111085454,
        387.86034281514355,
        1743.0446624218296
      ]
    },
    "52_LVBus058688_production": {
      "bus": "52_LVBus058688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058694_consumption": {
      "bus": "52_LVBus058694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1747.2885530302651,
        618.2736892207538,
        834.142179153484
      ],
      "q_nom": [
        524.1865659090795,
        185.48210676622614,
        250.2426537460452
      ]
    },
    "52_LVBus058694_production": {
      "bus": "52_LVBus058694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058695_consumption": {
      "bus": "52_LVBus058695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2957.5043505670724,
        1102.9008588169359
      ],
      "q_nom": [
        0.0,
        887.2513051701217,
        330.87025764508076
      ]
    },
    "52_LVBus058695_production": {
      "bus": "52_LVBus058695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058696_consumption": {
      "bus": "52_LVBus058696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1162.9021295161847,
        1070.4481104879587,
        763.9171926703235
      ],
      "q_nom": [
        348.8706388548554,
        321.1344331463876,
        229.17515780109704
      ]
    },
    "52_LVBus058696_production": {
      "bus": "52_LVBus058696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058697_consumption": {
      "bus": "52_LVBus058697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        786.3062927825786,
        355.7027442730206,
        0.0
      ],
      "q_nom": [
        235.89188783477357,
        106.71082328190617,
        0.0
      ]
    },
    "52_LVBus058697_production": {
      "bus": "52_LVBus058697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058699_consumption": {
      "bus": "52_LVBus058699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1611.6547922576408,
        0.0,
        669.9333701701868
      ],
      "q_nom": [
        483.4964376772922,
        0.0,
        200.98001105105604
      ]
    },
    "52_LVBus058699_production": {
      "bus": "52_LVBus058699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058698_consumption": {
      "bus": "52_LVBus058698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.43995601621305,
        0.0,
        385.36996731980787
      ],
      "q_nom": [
        118.93198680486391,
        0.0,
        115.61099019594235
      ]
    },
    "52_LVBus058698_production": {
      "bus": "52_LVBus058698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058689_consumption": {
      "bus": "52_LVBus058689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        88.67610301820216,
        322.73630565685227,
        0.0
      ],
      "q_nom": [
        26.602830905460646,
        96.82089169705567,
        0.0
      ]
    },
    "52_LVBus058689_production": {
      "bus": "52_LVBus058689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058692_consumption": {
      "bus": "52_LVBus058692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2878.063780208865,
        2246.921758368842,
        4461.677643395425
      ],
      "q_nom": [
        863.4191340626595,
        674.0765275106526,
        1338.5032930186273
      ]
    },
    "52_LVBus058692_production": {
      "bus": "52_LVBus058692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058693_consumption": {
      "bus": "52_LVBus058693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        405.7032826848863,
        0.0,
        0.0
      ],
      "q_nom": [
        121.71098480546588,
        0.0,
        0.0
      ]
    },
    "52_LVBus058693_production": {
      "bus": "52_LVBus058693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058691_consumption": {
      "bus": "52_LVBus058691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        630.4070265293369,
        0.0,
        0.0
      ],
      "q_nom": [
        189.12210795880108,
        0.0,
        0.0
      ]
    },
    "52_LVBus058691_production": {
      "bus": "52_LVBus058691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058690_consumption": {
      "bus": "52_LVBus058690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        758.2154711650924,
        1468.7989015247526,
        2954.6975083284337
      ],
      "q_nom": [
        227.4646413495277,
        440.6396704574258,
        886.4092524985301
      ]
    },
    "52_LVBus058690_production": {
      "bus": "52_LVBus058690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058687_consumption": {
      "bus": "52_LVBus058687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1111.2034732774982,
        3670.8375708846806,
        839.5394375140673
      ],
      "q_nom": [
        333.36104198324944,
        1101.251271265404,
        251.8618312542202
      ]
    },
    "52_LVBus058687_production": {
      "bus": "52_LVBus058687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058648_consumption": {
      "bus": "52_LVBus058648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2915.564917364752,
        891.5520381624956,
        2681.9377029366783
      ],
      "q_nom": [
        874.6694752094256,
        267.4656114487487,
        804.5813108810034
      ]
    },
    "52_LVBus058648_production": {
      "bus": "52_LVBus058648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058649_consumption": {
      "bus": "52_LVBus058649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2737.68442955722,
        5843.663591287677,
        1509.057734594074
      ],
      "q_nom": [
        821.3053288671659,
        1753.0990773863032,
        452.71732037822215
      ]
    },
    "52_LVBus058649_production": {
      "bus": "52_LVBus058649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058650_consumption": {
      "bus": "52_LVBus058650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        179.72587440605437,
        0.0,
        0.0
      ],
      "q_nom": [
        53.91776232181631,
        0.0,
        0.0
      ]
    },
    "52_LVBus058650_production": {
      "bus": "52_LVBus058650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058651_consumption": {
      "bus": "52_LVBus058651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        543.450137572119,
        1445.9405139528678,
        3092.29864643305
      ],
      "q_nom": [
        163.03504127163572,
        433.78215418586035,
        927.689593929915
      ]
    },
    "52_LVBus058651_production": {
      "bus": "52_LVBus058651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058652_consumption": {
      "bus": "52_LVBus058652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058652_production": {
      "bus": "52_LVBus058652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058653_consumption": {
      "bus": "52_LVBus058653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1232.6011695951925,
        672.8824492323747,
        2845.3600833306014
      ],
      "q_nom": [
        369.7803508785577,
        201.8647347697124,
        853.6080249991804
      ]
    },
    "52_LVBus058653_production": {
      "bus": "52_LVBus058653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058654_consumption": {
      "bus": "52_LVBus058654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2863.496428387407,
        0.0,
        0.0
      ],
      "q_nom": [
        859.0489285162221,
        0.0,
        0.0
      ]
    },
    "52_LVBus058654_production": {
      "bus": "52_LVBus058654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058655_consumption": {
      "bus": "52_LVBus058655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2763.598565308868,
        2289.572944269052,
        0.0
      ],
      "q_nom": [
        829.0795695926603,
        686.8718832807157,
        0.0
      ]
    },
    "52_LVBus058655_production": {
      "bus": "52_LVBus058655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058667_consumption": {
      "bus": "52_LVBus058667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2940.401039014006,
        1647.4784566954256
      ],
      "q_nom": [
        0.0,
        882.1203117042018,
        494.24353700862764
      ]
    },
    "52_LVBus058667_production": {
      "bus": "52_LVBus058667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058656_consumption": {
      "bus": "52_LVBus058656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        902.8062777471206,
        1993.998585232868,
        1270.4957601781334
      ],
      "q_nom": [
        270.8418833241362,
        598.1995755698604,
        381.14872805344004
      ]
    },
    "52_LVBus058656_production": {
      "bus": "52_LVBus058656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058661_consumption": {
      "bus": "52_LVBus058661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        815.252527654003,
        2106.0673721236317,
        990.6285185532092
      ],
      "q_nom": [
        244.5757582962009,
        631.8202116370895,
        297.18855556596276
      ]
    },
    "52_LVBus058661_production": {
      "bus": "52_LVBus058661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058664_consumption": {
      "bus": "52_LVBus058664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2671.184520738736
      ],
      "q_nom": [
        0.0,
        0.0,
        801.3553562216208
      ]
    },
    "52_LVBus058664_production": {
      "bus": "52_LVBus058664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058665_consumption": {
      "bus": "52_LVBus058665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1517.5330259958014,
        0.0,
        0.0
      ],
      "q_nom": [
        455.2599077987404,
        0.0,
        0.0
      ]
    },
    "52_LVBus058665_production": {
      "bus": "52_LVBus058665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058662_consumption": {
      "bus": "52_LVBus058662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1316.717338669752,
        1910.3239672564478,
        0.0
      ],
      "q_nom": [
        395.0152016009256,
        573.0971901769343,
        0.0
      ]
    },
    "52_LVBus058662_production": {
      "bus": "52_LVBus058662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058663_consumption": {
      "bus": "52_LVBus058663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1979.180858421282,
        1957.9570013985594,
        2303.3361600471735
      ],
      "q_nom": [
        593.7542575263845,
        587.3871004195678,
        691.000848014152
      ]
    },
    "52_LVBus058663_production": {
      "bus": "52_LVBus058663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058657_consumption": {
      "bus": "52_LVBus058657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        858.6093063065883,
        2040.6197882193364,
        2070.4522263490235
      ],
      "q_nom": [
        257.5827918919765,
        612.1859364658009,
        621.135667904707
      ]
    },
    "52_LVBus058657_production": {
      "bus": "52_LVBus058657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058658_consumption": {
      "bus": "52_LVBus058658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1451.6905623729522,
        1932.0207934062107,
        2569.5415623642666
      ],
      "q_nom": [
        435.50716871188564,
        579.6062380218632,
        770.8624687092799
      ]
    },
    "52_LVBus058658_production": {
      "bus": "52_LVBus058658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058659_consumption": {
      "bus": "52_LVBus058659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058659_production": {
      "bus": "52_LVBus058659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058660_consumption": {
      "bus": "52_LVBus058660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2443.365024910263,
        2989.571899956842,
        1892.945774628481
      ],
      "q_nom": [
        733.0095074730789,
        896.8715699870526,
        567.8837323885443
      ]
    },
    "52_LVBus058660_production": {
      "bus": "52_LVBus058660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058666_consumption": {
      "bus": "52_LVBus058666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1019.5732342573345,
        5929.948841036251,
        0.0
      ],
      "q_nom": [
        305.8719702772004,
        1778.9846523108752,
        0.0
      ]
    },
    "52_LVBus058666_production": {
      "bus": "52_LVBus058666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058668_consumption": {
      "bus": "52_LVBus058668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1406.528547587964,
        1137.7774891563183,
        1873.5775266871424
      ],
      "q_nom": [
        421.9585642763892,
        341.3332467468955,
        562.0732580061427
      ]
    },
    "52_LVBus058668_production": {
      "bus": "52_LVBus058668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058641_consumption": {
      "bus": "52_LVBus058641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058641_production": {
      "bus": "52_LVBus058641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058642_consumption": {
      "bus": "52_LVBus058642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6370.730883442452,
        3590.426870332903,
        2790.317725754567
      ],
      "q_nom": [
        1911.2192650327356,
        1077.1280610998708,
        837.0953177263701
      ]
    },
    "52_LVBus058642_production": {
      "bus": "52_LVBus058642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058643_consumption": {
      "bus": "52_LVBus058643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058643_production": {
      "bus": "52_LVBus058643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058644_consumption": {
      "bus": "52_LVBus058644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        697.2093671411574,
        697.2093671411574,
        697.2093671411574
      ],
      "q_nom": [
        209.1628101423472,
        209.1628101423472,
        209.1628101423472
      ]
    },
    "52_LVBus058644_production": {
      "bus": "52_LVBus058644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058645_consumption": {
      "bus": "52_LVBus058645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058645_production": {
      "bus": "52_LVBus058645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058635_consumption": {
      "bus": "52_LVBus058635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058635_production": {
      "bus": "52_LVBus058635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058636_consumption": {
      "bus": "52_LVBus058636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14444.310021621714,
        12386.114223197845,
        4419.849000784223
      ],
      "q_nom": [
        4333.293006486514,
        3715.834266959353,
        1325.9547002352667
      ]
    },
    "52_LVBus058636_production": {
      "bus": "52_LVBus058636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058637_consumption": {
      "bus": "52_LVBus058637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058637_production": {
      "bus": "52_LVBus058637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058638_consumption": {
      "bus": "52_LVBus058638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058638_production": {
      "bus": "52_LVBus058638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058639_consumption": {
      "bus": "52_LVBus058639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058639_production": {
      "bus": "52_LVBus058639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058631_consumption": {
      "bus": "52_LVBus058631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058631_production": {
      "bus": "52_LVBus058631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058632_consumption": {
      "bus": "52_LVBus058632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5828.183908624448,
        11127.486145155837,
        9582.219204105537
      ],
      "q_nom": [
        1748.4551725873343,
        3338.245843546751,
        2874.665761231661
      ]
    },
    "52_LVBus058632_production": {
      "bus": "52_LVBus058632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058633_consumption": {
      "bus": "52_LVBus058633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058633_production": {
      "bus": "52_LVBus058633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058628_consumption": {
      "bus": "52_LVBus058628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058628_production": {
      "bus": "52_LVBus058628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058629_consumption": {
      "bus": "52_LVBus058629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058629_production": {
      "bus": "52_LVBus058629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058622_consumption": {
      "bus": "52_LVBus058622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058622_production": {
      "bus": "52_LVBus058622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058623_consumption": {
      "bus": "52_LVBus058623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3884.450916199767,
        1331.5478051923938,
        0.0
      ],
      "q_nom": [
        1165.33527485993,
        399.4643415577181,
        0.0
      ]
    },
    "52_LVBus058623_production": {
      "bus": "52_LVBus058623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058624_consumption": {
      "bus": "52_LVBus058624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1320.4293467823693,
        0.0,
        4781.751089814198
      ],
      "q_nom": [
        396.12880403471075,
        0.0,
        1434.5253269442594
      ]
    },
    "52_LVBus058624_production": {
      "bus": "52_LVBus058624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058625_consumption": {
      "bus": "52_LVBus058625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1452.3530702689093,
        882.2236564217444,
        2599.835616036977
      ],
      "q_nom": [
        435.7059210806728,
        264.6670969265233,
        779.9506848110931
      ]
    },
    "52_LVBus058625_production": {
      "bus": "52_LVBus058625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058626_consumption": {
      "bus": "52_LVBus058626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        759.9213545552778,
        2566.04184968539,
        1576.5554339232115
      ],
      "q_nom": [
        227.97640636658335,
        769.8125549056169,
        472.9666301769634
      ]
    },
    "52_LVBus058626_production": {
      "bus": "52_LVBus058626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058618_consumption": {
      "bus": "52_LVBus058618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058618_production": {
      "bus": "52_LVBus058618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058619_consumption": {
      "bus": "52_LVBus058619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4975.98887276723,
        4104.063070350794,
        2508.787575941372
      ],
      "q_nom": [
        1492.796661830169,
        1231.2189211052382,
        752.6362727824115
      ]
    },
    "52_LVBus058619_production": {
      "bus": "52_LVBus058619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058620_consumption": {
      "bus": "52_LVBus058620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058620_production": {
      "bus": "52_LVBus058620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058615_consumption": {
      "bus": "52_LVBus058615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058615_production": {
      "bus": "52_LVBus058615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058616_consumption": {
      "bus": "52_LVBus058616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058616_production": {
      "bus": "52_LVBus058616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058612_consumption": {
      "bus": "52_LVBus058612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058612_production": {
      "bus": "52_LVBus058612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058613_consumption": {
      "bus": "52_LVBus058613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058613_production": {
      "bus": "52_LVBus058613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058564_consumption": {
      "bus": "52_LVBus058564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2281.4541264616028,
        1244.514310054547,
        761.2989614379825
      ],
      "q_nom": [
        684.4362379384808,
        373.35429301636407,
        228.38968843139475
      ]
    },
    "52_LVBus058564_production": {
      "bus": "52_LVBus058564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058565_consumption": {
      "bus": "52_LVBus058565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2193.244963093599,
        550.8296802811078,
        2492.0879054257102
      ],
      "q_nom": [
        657.9734889280796,
        165.24890408433234,
        747.6263716277131
      ]
    },
    "52_LVBus058565_production": {
      "bus": "52_LVBus058565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058566_consumption": {
      "bus": "52_LVBus058566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        687.2905074962833,
        1244.3648837690557,
        1002.1465229481528
      ],
      "q_nom": [
        206.18715224888498,
        373.3094651307167,
        300.6439568844458
      ]
    },
    "52_LVBus058566_production": {
      "bus": "52_LVBus058566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058555_consumption": {
      "bus": "52_LVBus058555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2853.663125358645,
        1832.6018759459068,
        5621.651756451823
      ],
      "q_nom": [
        856.0989376075935,
        549.780562783772,
        1686.4955269355466
      ]
    },
    "52_LVBus058555_production": {
      "bus": "52_LVBus058555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058557_consumption": {
      "bus": "52_LVBus058557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6476.852475507648,
        2988.472487725863,
        1646.9128927405402
      ],
      "q_nom": [
        1943.0557426522942,
        896.5417463177589,
        494.073867822162
      ]
    },
    "52_LVBus058557_production": {
      "bus": "52_LVBus058557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058558_consumption": {
      "bus": "52_LVBus058558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2443.881309632528,
        601.9712734494267
      ],
      "q_nom": [
        0.0,
        733.1643928897583,
        180.591382034828
      ]
    },
    "52_LVBus058558_production": {
      "bus": "52_LVBus058558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058561_consumption": {
      "bus": "52_LVBus058561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3364.2423499363285,
        4833.624099275446,
        3597.4567916499172
      ],
      "q_nom": [
        1009.2727049808985,
        1450.0872297826336,
        1079.237037494975
      ]
    },
    "52_LVBus058561_production": {
      "bus": "52_LVBus058561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058562_consumption": {
      "bus": "52_LVBus058562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1321.96769541378,
        1853.6104907630402,
        0.0
      ],
      "q_nom": [
        396.59030862413397,
        556.083147228912,
        0.0
      ]
    },
    "52_LVBus058562_production": {
      "bus": "52_LVBus058562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058560_consumption": {
      "bus": "52_LVBus058560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2567.442392712126,
        0.0,
        837.6256433065621
      ],
      "q_nom": [
        770.2327178136378,
        0.0,
        251.2876929919686
      ]
    },
    "52_LVBus058560_production": {
      "bus": "52_LVBus058560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058559_consumption": {
      "bus": "52_LVBus058559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3130.241253259908,
        1242.2472608144592,
        1601.9467138676268
      ],
      "q_nom": [
        939.0723759779723,
        372.6741782443377,
        480.584014160288
      ]
    },
    "52_LVBus058559_production": {
      "bus": "52_LVBus058559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058556_consumption": {
      "bus": "52_LVBus058556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1615.9619615004638,
        3120.5911501553924
      ],
      "q_nom": [
        0.0,
        484.7885884501391,
        936.1773450466177
      ]
    },
    "52_LVBus058556_production": {
      "bus": "52_LVBus058556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058553_consumption": {
      "bus": "52_LVBus058553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2094.4352686092743,
        1624.1662781652622,
        1572.375708186431
      ],
      "q_nom": [
        628.3305805827823,
        487.24988344957865,
        471.71271245592925
      ]
    },
    "52_LVBus058553_production": {
      "bus": "52_LVBus058553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058548_consumption": {
      "bus": "52_LVBus058548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4404.413297136526,
        4077.8563051878687,
        2941.1701866202548
      ],
      "q_nom": [
        1321.3239891409578,
        1223.3568915563606,
        882.3510559860764
      ]
    },
    "52_LVBus058548_production": {
      "bus": "52_LVBus058548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058550_consumption": {
      "bus": "52_LVBus058550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6059.64582970103,
        4712.2173548218225,
        3263.7822580013817
      ],
      "q_nom": [
        1817.8937489103091,
        1413.6652064465468,
        979.1346774004145
      ]
    },
    "52_LVBus058550_production": {
      "bus": "52_LVBus058550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058551_consumption": {
      "bus": "52_LVBus058551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5331.645077195501,
        0.0,
        1911.515196947922
      ],
      "q_nom": [
        1599.49352315865,
        0.0,
        573.4545590843766
      ]
    },
    "52_LVBus058551_production": {
      "bus": "52_LVBus058551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058549_consumption": {
      "bus": "52_LVBus058549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1311.8591377319458,
        1311.8591377319458,
        1311.8591377319458
      ],
      "q_nom": [
        393.5577413195837,
        393.5577413195837,
        393.5577413195837
      ]
    },
    "52_LVBus058549_production": {
      "bus": "52_LVBus058549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058536_consumption": {
      "bus": "52_LVBus058536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        375.0972507354106,
        968.5381134132069,
        964.6438376983383
      ],
      "q_nom": [
        112.52917522062319,
        290.5614340239621,
        289.3931513095015
      ]
    },
    "52_LVBus058536_production": {
      "bus": "52_LVBus058536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058541_consumption": {
      "bus": "52_LVBus058541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1255.5475066502966,
        0.0,
        0.0
      ],
      "q_nom": [
        376.66425199508893,
        0.0,
        0.0
      ]
    },
    "52_LVBus058541_production": {
      "bus": "52_LVBus058541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058545_consumption": {
      "bus": "52_LVBus058545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1913.1779484598121,
        0.0
      ],
      "q_nom": [
        0.0,
        573.9533845379436,
        0.0
      ]
    },
    "52_LVBus058545_production": {
      "bus": "52_LVBus058545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058546_consumption": {
      "bus": "52_LVBus058546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2606.960451980683
      ],
      "q_nom": [
        0.0,
        0.0,
        782.0881355942049
      ]
    },
    "52_LVBus058546_production": {
      "bus": "52_LVBus058546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058542_consumption": {
      "bus": "52_LVBus058542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2229.7777719306755,
        3008.0049765072577,
        0.0
      ],
      "q_nom": [
        668.9333315792027,
        902.4014929521773,
        0.0
      ]
    },
    "52_LVBus058542_production": {
      "bus": "52_LVBus058542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058543_consumption": {
      "bus": "52_LVBus058543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        642.0327406991627,
        0.0
      ],
      "q_nom": [
        0.0,
        192.60982220974878,
        0.0
      ]
    },
    "52_LVBus058543_production": {
      "bus": "52_LVBus058543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058544_consumption": {
      "bus": "52_LVBus058544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9892.764357605733,
        9892.764357605733,
        9892.764357605733
      ],
      "q_nom": [
        2967.8293072817196,
        2967.8293072817196,
        2967.8293072817196
      ]
    },
    "52_LVBus058544_production": {
      "bus": "52_LVBus058544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058537_consumption": {
      "bus": "52_LVBus058537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3736.8759533623565,
        4762.063245575979,
        0.0
      ],
      "q_nom": [
        1121.062786008707,
        1428.6189736727936,
        0.0
      ]
    },
    "52_LVBus058537_production": {
      "bus": "52_LVBus058537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058538_consumption": {
      "bus": "52_LVBus058538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3080.5286245440643,
        0.0,
        9082.938777986183
      ],
      "q_nom": [
        924.1585873632192,
        0.0,
        2724.881633395855
      ]
    },
    "52_LVBus058538_production": {
      "bus": "52_LVBus058538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058539_consumption": {
      "bus": "52_LVBus058539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058539_production": {
      "bus": "52_LVBus058539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058540_consumption": {
      "bus": "52_LVBus058540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058540_production": {
      "bus": "52_LVBus058540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058522_consumption": {
      "bus": "52_LVBus058522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2789.387759915225,
        1756.8810095135334,
        0.0
      ],
      "q_nom": [
        836.8163279745676,
        527.06430285406,
        0.0
      ]
    },
    "52_LVBus058522_production": {
      "bus": "52_LVBus058522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058525_consumption": {
      "bus": "52_LVBus058525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        688.1587875179613,
        5618.804929330286,
        802.4616941805776
      ],
      "q_nom": [
        206.44763625538837,
        1685.6414787990857,
        240.73850825417327
      ]
    },
    "52_LVBus058525_production": {
      "bus": "52_LVBus058525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058526_consumption": {
      "bus": "52_LVBus058526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5458.0698790692795,
        3274.0095272340823,
        5939.601467589521
      ],
      "q_nom": [
        1637.420963720784,
        982.2028581702247,
        1781.8804402768562
      ]
    },
    "52_LVBus058526_production": {
      "bus": "52_LVBus058526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058527_consumption": {
      "bus": "52_LVBus058527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        722.758840101447,
        443.31595028077805,
        1878.2148552048131
      ],
      "q_nom": [
        216.8276520304341,
        132.9947850842334,
        563.464456561444
      ]
    },
    "52_LVBus058527_production": {
      "bus": "52_LVBus058527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058528_consumption": {
      "bus": "52_LVBus058528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3446.247779480027,
        1754.440534604751,
        0.0
      ],
      "q_nom": [
        1033.874333844008,
        526.3321603814253,
        0.0
      ]
    },
    "52_LVBus058528_production": {
      "bus": "52_LVBus058528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058529_consumption": {
      "bus": "52_LVBus058529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3362.086376890714,
        0.0,
        0.0
      ],
      "q_nom": [
        1008.6259130672141,
        0.0,
        0.0
      ]
    },
    "52_LVBus058529_production": {
      "bus": "52_LVBus058529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058530_consumption": {
      "bus": "52_LVBus058530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5349.8445532370215,
        3885.569586502105,
        881.9216814137056
      ],
      "q_nom": [
        1604.9533659711065,
        1165.6708759506314,
        264.5765044241117
      ]
    },
    "52_LVBus058530_production": {
      "bus": "52_LVBus058530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058531_consumption": {
      "bus": "52_LVBus058531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3053.5030007686046,
        887.9294946115472,
        0.0
      ],
      "q_nom": [
        916.0509002305813,
        266.3788483834641,
        0.0
      ]
    },
    "52_LVBus058531_production": {
      "bus": "52_LVBus058531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058532_consumption": {
      "bus": "52_LVBus058532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5030.444640446684,
        1989.9361158861714,
        2582.7689683821945
      ],
      "q_nom": [
        1509.1333921340054,
        596.9808347658513,
        774.8306905146584
      ]
    },
    "52_LVBus058532_production": {
      "bus": "52_LVBus058532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058534_consumption": {
      "bus": "52_LVBus058534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1985.399552138388,
        6769.837313600734,
        1359.0008098050134
      ],
      "q_nom": [
        595.6198656415163,
        2030.9511940802201,
        407.70024294150403
      ]
    },
    "52_LVBus058534_production": {
      "bus": "52_LVBus058534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058533_consumption": {
      "bus": "52_LVBus058533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1312.8277539250844,
        1769.133139557617,
        0.0
      ],
      "q_nom": [
        393.8483261775253,
        530.7399418672851,
        0.0
      ]
    },
    "52_LVBus058533_production": {
      "bus": "52_LVBus058533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058523_consumption": {
      "bus": "52_LVBus058523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3347.8656073473444,
        632.6166246298274,
        1441.323743515965
      ],
      "q_nom": [
        1004.3596822042033,
        189.7849873889482,
        432.39712305478946
      ]
    },
    "52_LVBus058523_production": {
      "bus": "52_LVBus058523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058524_consumption": {
      "bus": "52_LVBus058524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2151.5719136218363,
        1824.199244546258,
        1677.0807057651962
      ],
      "q_nom": [
        645.4715740865508,
        547.2597733638773,
        503.12421172955885
      ]
    },
    "52_LVBus058524_production": {
      "bus": "52_LVBus058524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058798_consumption": {
      "bus": "52_LVBus058798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058798_production": {
      "bus": "52_LVBus058798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1140288_consumption": {
      "bus": "52_LVBus1140288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1140288_production": {
      "bus": "52_LVBus1140288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1140289_consumption": {
      "bus": "52_LVBus1140289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2728.8565743748354,
        2728.8565743748354,
        2728.8565743748354
      ],
      "q_nom": [
        818.6569723124506,
        818.6569723124506,
        818.6569723124506
      ]
    },
    "52_LVBus1140289_production": {
      "bus": "52_LVBus1140289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058796_consumption": {
      "bus": "52_LVBus058796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058796_production": {
      "bus": "52_LVBus058796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1173183_consumption": {
      "bus": "52_LVBus1173183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1173183_production": {
      "bus": "52_LVBus1173183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137303_consumption": {
      "bus": "52_LVBus1137303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137303_production": {
      "bus": "52_LVBus1137303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137305_consumption": {
      "bus": "52_LVBus1137305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137305_production": {
      "bus": "52_LVBus1137305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137304_consumption": {
      "bus": "52_LVBus1137304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1137304_production": {
      "bus": "52_LVBus1137304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058794_consumption": {
      "bus": "52_LVBus058794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058794_production": {
      "bus": "52_LVBus058794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1138116_consumption": {
      "bus": "52_LVBus1138116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1138116_production": {
      "bus": "52_LVBus1138116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1136989_consumption": {
      "bus": "52_LVBus1136989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1136989_production": {
      "bus": "52_LVBus1136989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058608_consumption": {
      "bus": "52_LVBus058608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058608_production": {
      "bus": "52_LVBus058608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058609_consumption": {
      "bus": "52_LVBus058609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058609_production": {
      "bus": "52_LVBus058609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058610_consumption": {
      "bus": "52_LVBus058610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1246.7559928419585,
        0.0,
        0.0
      ],
      "q_nom": [
        374.02679785258755,
        0.0,
        0.0
      ]
    },
    "52_LVBus058610_production": {
      "bus": "52_LVBus058610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058604_consumption": {
      "bus": "52_LVBus058604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058604_production": {
      "bus": "52_LVBus058604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058605_consumption": {
      "bus": "52_LVBus058605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058605_production": {
      "bus": "52_LVBus058605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058606_consumption": {
      "bus": "52_LVBus058606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058606_production": {
      "bus": "52_LVBus058606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058602_consumption": {
      "bus": "52_LVBus058602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058602_production": {
      "bus": "52_LVBus058602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058599_consumption": {
      "bus": "52_LVBus058599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7220.779566548688,
        9141.74713336884,
        8553.384497091132
      ],
      "q_nom": [
        2166.2338699646066,
        2742.524140010652,
        2566.0153491273395
      ]
    },
    "52_LVBus058599_production": {
      "bus": "52_LVBus058599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058600_consumption": {
      "bus": "52_LVBus058600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058600_production": {
      "bus": "52_LVBus058600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058595_consumption": {
      "bus": "52_LVBus058595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058595_production": {
      "bus": "52_LVBus058595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058596_consumption": {
      "bus": "52_LVBus058596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058596_production": {
      "bus": "52_LVBus058596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058597_consumption": {
      "bus": "52_LVBus058597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058597_production": {
      "bus": "52_LVBus058597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058593_consumption": {
      "bus": "52_LVBus058593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058593_production": {
      "bus": "52_LVBus058593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058582_consumption": {
      "bus": "52_LVBus058582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058582_production": {
      "bus": "52_LVBus058582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058583_consumption": {
      "bus": "52_LVBus058583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058583_production": {
      "bus": "52_LVBus058583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058585_consumption": {
      "bus": "52_LVBus058585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1338.735973883531,
        1669.7652791321493,
        1093.286636663442
      ],
      "q_nom": [
        401.6207921650593,
        500.9295837396448,
        327.9859909990326
      ]
    },
    "52_LVBus058585_production": {
      "bus": "52_LVBus058585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058586_consumption": {
      "bus": "52_LVBus058586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2867.1397795710627,
        4639.894446292105,
        3483.530170388851
      ],
      "q_nom": [
        860.1419338713188,
        1391.9683338876316,
        1045.0590511166552
      ]
    },
    "52_LVBus058586_production": {
      "bus": "52_LVBus058586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058587_consumption": {
      "bus": "52_LVBus058587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1192.6992966661412,
        847.3929224520283,
        3392.0399834711657
      ],
      "q_nom": [
        357.80978899984234,
        254.21787673560848,
        1017.6119950413497
      ]
    },
    "52_LVBus058587_production": {
      "bus": "52_LVBus058587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058588_consumption": {
      "bus": "52_LVBus058588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1092.644614984147,
        492.70752375314817,
        731.3842644493594
      ],
      "q_nom": [
        327.7933844952441,
        147.81225712594446,
        219.41527933480782
      ]
    },
    "52_LVBus058588_production": {
      "bus": "52_LVBus058588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058589_consumption": {
      "bus": "52_LVBus058589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8363.76217655401,
        6900.1153255727195,
        9131.73042345027
      ],
      "q_nom": [
        2509.128652966203,
        2070.034597671816,
        2739.519127035081
      ]
    },
    "52_LVBus058589_production": {
      "bus": "52_LVBus058589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058590_consumption": {
      "bus": "52_LVBus058590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3821.81463765395,
        6129.119735809581,
        1922.45208480619
      ],
      "q_nom": [
        1146.5443912961848,
        1838.7359207428742,
        576.735625441857
      ]
    },
    "52_LVBus058590_production": {
      "bus": "52_LVBus058590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058591_consumption": {
      "bus": "52_LVBus058591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3022.219749082811,
        0.0,
        1283.789647071273
      ],
      "q_nom": [
        906.6659247248433,
        0.0,
        385.1368941213819
      ]
    },
    "52_LVBus058591_production": {
      "bus": "52_LVBus058591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058584_consumption": {
      "bus": "52_LVBus058584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058584_production": {
      "bus": "52_LVBus058584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058568_consumption": {
      "bus": "52_LVBus058568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2453.490114794502,
        5053.121318016229,
        683.9950683486879
      ],
      "q_nom": [
        736.0470344383506,
        1515.9363954048688,
        205.19852050460636
      ]
    },
    "52_LVBus058568_production": {
      "bus": "52_LVBus058568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058569_consumption": {
      "bus": "52_LVBus058569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        812.1552159195579,
        1982.0227699713157,
        1113.0217766872656
      ],
      "q_nom": [
        243.64656477586738,
        594.6068309913946,
        333.9065330061797
      ]
    },
    "52_LVBus058569_production": {
      "bus": "52_LVBus058569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058570_consumption": {
      "bus": "52_LVBus058570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        760.4305494804524,
        5240.335378868693,
        0.0
      ],
      "q_nom": [
        228.12916484413572,
        1572.1006136606077,
        0.0
      ]
    },
    "52_LVBus058570_production": {
      "bus": "52_LVBus058570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058571_consumption": {
      "bus": "52_LVBus058571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        412.1400309037377,
        0.0,
        2531.481602184561
      ],
      "q_nom": [
        123.6420092711213,
        0.0,
        759.4444806553682
      ]
    },
    "52_LVBus058571_production": {
      "bus": "52_LVBus058571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058572_consumption": {
      "bus": "52_LVBus058572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        759.2982170447106,
        910.5031571548842,
        3423.1281257363726
      ],
      "q_nom": [
        227.78946511341317,
        273.1509471464652,
        1026.9384377209117
      ]
    },
    "52_LVBus058572_production": {
      "bus": "52_LVBus058572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058574_consumption": {
      "bus": "52_LVBus058574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058574_production": {
      "bus": "52_LVBus058574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058575_consumption": {
      "bus": "52_LVBus058575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4975.266006062284,
        3649.1052585734938,
        8346.190675022563
      ],
      "q_nom": [
        1492.5798018186852,
        1094.731577572048,
        2503.8572025067688
      ]
    },
    "52_LVBus058575_production": {
      "bus": "52_LVBus058575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058576_consumption": {
      "bus": "52_LVBus058576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6386.333156531575,
        2433.411614357529,
        1237.7466780542532
      ],
      "q_nom": [
        1915.8999469594723,
        730.0234843072586,
        371.32400341627596
      ]
    },
    "52_LVBus058576_production": {
      "bus": "52_LVBus058576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058577_consumption": {
      "bus": "52_LVBus058577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1257.8910059918371
      ],
      "q_nom": [
        0.0,
        0.0,
        377.36730179755114
      ]
    },
    "52_LVBus058577_production": {
      "bus": "52_LVBus058577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058578_consumption": {
      "bus": "52_LVBus058578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2564.9365468733254,
        2803.777540869254,
        0.0
      ],
      "q_nom": [
        769.4809640619976,
        841.1332622607762,
        0.0
      ]
    },
    "52_LVBus058578_production": {
      "bus": "52_LVBus058578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058579_consumption": {
      "bus": "52_LVBus058579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058579_production": {
      "bus": "52_LVBus058579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058573_consumption": {
      "bus": "52_LVBus058573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2896.9998893333086,
        1779.59776291189,
        0.0
      ],
      "q_nom": [
        869.0999667999926,
        533.8793288735669,
        0.0
      ]
    },
    "52_LVBus058573_production": {
      "bus": "52_LVBus058573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058580_consumption": {
      "bus": "52_LVBus058580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5927.795660177062,
        5274.344123963752,
        3579.1969838391688
      ],
      "q_nom": [
        1778.3386980531186,
        1582.3032371891256,
        1073.7590951517507
      ]
    },
    "52_LVBus058580_production": {
      "bus": "52_LVBus058580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058838_consumption": {
      "bus": "52_LVBus058838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058838_production": {
      "bus": "52_LVBus058838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058839_consumption": {
      "bus": "52_LVBus058839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058839_production": {
      "bus": "52_LVBus058839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058840_consumption": {
      "bus": "52_LVBus058840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058840_production": {
      "bus": "52_LVBus058840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058834_consumption": {
      "bus": "52_LVBus058834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058834_production": {
      "bus": "52_LVBus058834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058835_consumption": {
      "bus": "52_LVBus058835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058835_production": {
      "bus": "52_LVBus058835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058836_consumption": {
      "bus": "52_LVBus058836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058836_production": {
      "bus": "52_LVBus058836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058828_consumption": {
      "bus": "52_LVBus058828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058828_production": {
      "bus": "52_LVBus058828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058830_consumption": {
      "bus": "52_LVBus058830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058830_production": {
      "bus": "52_LVBus058830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058831_consumption": {
      "bus": "52_LVBus058831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058831_production": {
      "bus": "52_LVBus058831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058832_consumption": {
      "bus": "52_LVBus058832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2465.840579077418,
        2465.840579077418,
        2465.840579077418
      ],
      "q_nom": [
        739.7521737232254,
        739.7521737232254,
        739.7521737232254
      ]
    },
    "52_LVBus058832_production": {
      "bus": "52_LVBus058832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058829_consumption": {
      "bus": "52_LVBus058829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058829_production": {
      "bus": "52_LVBus058829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058826_consumption": {
      "bus": "52_LVBus058826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1810.562100775463,
        3548.4394562518364,
        4889.4390836494285
      ],
      "q_nom": [
        543.1686302326389,
        1064.5318368755509,
        1466.8317250948285
      ]
    },
    "52_LVBus058826_production": {
      "bus": "52_LVBus058826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058824_consumption": {
      "bus": "52_LVBus058824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4499.564826973268,
        4093.695008937411,
        8043.961425541629
      ],
      "q_nom": [
        1349.8694480919805,
        1228.1085026812232,
        2413.1884276624887
      ]
    },
    "52_LVBus058824_production": {
      "bus": "52_LVBus058824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058822_consumption": {
      "bus": "52_LVBus058822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058822_production": {
      "bus": "52_LVBus058822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058820_consumption": {
      "bus": "52_LVBus058820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058820_production": {
      "bus": "52_LVBus058820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058817_consumption": {
      "bus": "52_LVBus058817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058817_production": {
      "bus": "52_LVBus058817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058818_consumption": {
      "bus": "52_LVBus058818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12633.275795939877,
        12633.275795939877,
        12633.275795939877
      ],
      "q_nom": [
        3789.982738781963,
        3789.982738781963,
        3789.982738781963
      ]
    },
    "52_LVBus058818_production": {
      "bus": "52_LVBus058818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058815_consumption": {
      "bus": "52_LVBus058815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058815_production": {
      "bus": "52_LVBus058815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058813_consumption": {
      "bus": "52_LVBus058813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058813_production": {
      "bus": "52_LVBus058813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058810_consumption": {
      "bus": "52_LVBus058810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058810_production": {
      "bus": "52_LVBus058810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058811_consumption": {
      "bus": "52_LVBus058811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058811_production": {
      "bus": "52_LVBus058811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058808_consumption": {
      "bus": "52_LVBus058808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18516.68799554105,
        18516.68799554105,
        18516.68799554105
      ],
      "q_nom": [
        5555.006398662315,
        5555.006398662315,
        5555.006398662315
      ]
    },
    "52_LVBus058808_production": {
      "bus": "52_LVBus058808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058805_consumption": {
      "bus": "52_LVBus058805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058805_production": {
      "bus": "52_LVBus058805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058806_consumption": {
      "bus": "52_LVBus058806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058806_production": {
      "bus": "52_LVBus058806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058803_consumption": {
      "bus": "52_LVBus058803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058803_production": {
      "bus": "52_LVBus058803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058800_consumption": {
      "bus": "52_LVBus058800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058800_production": {
      "bus": "52_LVBus058800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058801_consumption": {
      "bus": "52_LVBus058801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058801_production": {
      "bus": "52_LVBus058801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058518_consumption": {
      "bus": "52_LVBus058518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058518_production": {
      "bus": "52_LVBus058518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058519_consumption": {
      "bus": "52_LVBus058519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058519_production": {
      "bus": "52_LVBus058519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058520_consumption": {
      "bus": "52_LVBus058520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058520_production": {
      "bus": "52_LVBus058520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058515_consumption": {
      "bus": "52_LVBus058515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058515_production": {
      "bus": "52_LVBus058515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058516_consumption": {
      "bus": "52_LVBus058516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5701.816159317088,
        6490.438088866309,
        5133.715373092285
      ],
      "q_nom": [
        1710.5448477951263,
        1947.1314266598927,
        1540.1146119276852
      ]
    },
    "52_LVBus058516_production": {
      "bus": "52_LVBus058516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058508_consumption": {
      "bus": "52_LVBus058508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058508_production": {
      "bus": "52_LVBus058508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058509_consumption": {
      "bus": "52_LVBus058509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058509_production": {
      "bus": "52_LVBus058509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058510_consumption": {
      "bus": "52_LVBus058510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1759.1604517090468,
        2135.3055311281723,
        1444.7502504866545
      ],
      "q_nom": [
        527.748135512714,
        640.5916593384517,
        433.42507514599635
      ]
    },
    "52_LVBus058510_production": {
      "bus": "52_LVBus058510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058511_consumption": {
      "bus": "52_LVBus058511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058511_production": {
      "bus": "52_LVBus058511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058512_consumption": {
      "bus": "52_LVBus058512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058512_production": {
      "bus": "52_LVBus058512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058513_consumption": {
      "bus": "52_LVBus058513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4974.286761659272,
        8046.713663278452,
        4459.094727814994
      ],
      "q_nom": [
        1492.2860284977817,
        2414.0140989835354,
        1337.7284183444983
      ]
    },
    "52_LVBus058513_production": {
      "bus": "52_LVBus058513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058505_consumption": {
      "bus": "52_LVBus058505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058505_production": {
      "bus": "52_LVBus058505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058506_consumption": {
      "bus": "52_LVBus058506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058506_production": {
      "bus": "52_LVBus058506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058502_consumption": {
      "bus": "52_LVBus058502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        951.4335222270938,
        1872.7423075925694,
        5469.083224852254
      ],
      "q_nom": [
        285.43005666812815,
        561.8226922777708,
        1640.724967455676
      ]
    },
    "52_LVBus058502_production": {
      "bus": "52_LVBus058502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058503_consumption": {
      "bus": "52_LVBus058503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2215.5308709306464,
        1749.9563217039563,
        1910.2719208094186
      ],
      "q_nom": [
        664.6592612791939,
        524.9868965111868,
        573.0815762428256
      ]
    },
    "52_LVBus058503_production": {
      "bus": "52_LVBus058503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058497_consumption": {
      "bus": "52_LVBus058497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058497_production": {
      "bus": "52_LVBus058497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058498_consumption": {
      "bus": "52_LVBus058498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4030.233845995558,
        5296.344324899173,
        6368.559553173886
      ],
      "q_nom": [
        1209.0701537986674,
        1588.903297469752,
        1910.567865952166
      ]
    },
    "52_LVBus058498_production": {
      "bus": "52_LVBus058498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058499_consumption": {
      "bus": "52_LVBus058499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058499_production": {
      "bus": "52_LVBus058499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus058500_consumption": {
      "bus": "52_LVBus058500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3061.6550464128863,
        7585.87537451892,
        4746.8294630340515
      ],
      "q_nom": [
        918.4965139238659,
        2275.7626123556756,
        1424.0488389102154
      ]
    },
    "52_LVBus058500_production": {
      "bus": "52_LVBus058500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "52_HEINL",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:52_MVLV041324_Transformer": {
      "bus": "52_MVLV041324",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV090024_Transformer": {
      "bus": "52_MVLV090024",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV039354_Transformer": {
      "bus": "52_MVLV039354",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV033012_Transformer": {
      "bus": "52_MVLV033012",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV017154_Transformer": {
      "bus": "52_MVLV017154",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV003020_Transformer": {
      "bus": "52_MVLV003020",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV049395_Transformer": {
      "bus": "52_MVLV049395",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV003023_Transformer": {
      "bus": "52_MVLV003023",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV081577_Transformer": {
      "bus": "52_MVLV081577",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV001575_Transformer": {
      "bus": "52_MVLV001575",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "52_MVFeeder1118",
  "transformer": {
    "delta_wye": {
      "52_MVLV041324_Transformer": {
        "bus_from": "52_MVLV041324",
        "bus_to": "52_MVLV041324_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV090024_Transformer": {
        "bus_from": "52_MVLV090024",
        "bus_to": "52_MVLV090024_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV039354_Transformer": {
        "bus_from": "52_MVLV039354",
        "bus_to": "52_MVLV039354_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV033012_Transformer": {
        "bus_from": "52_MVLV033012",
        "bus_to": "52_MVLV033012_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV017154_Transformer": {
        "bus_from": "52_MVLV017154",
        "bus_to": "52_MVLV017154_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV003020_Transformer": {
        "bus_from": "52_MVLV003020",
        "bus_to": "52_MVLV003020_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV049395_Transformer": {
        "bus_from": "52_MVLV049395",
        "bus_to": "52_MVLV049395_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV003023_Transformer": {
        "bus_from": "52_MVLV003023",
        "bus_to": "52_MVLV003023_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV081577_Transformer": {
        "bus_from": "52_MVLV081577",
        "bus_to": "52_MVLV081577_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV001575_Transformer": {
        "bus_from": "52_MVLV001575",
        "bus_to": "52_MVLV001575_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "52_MVFeeder1118",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "52_MVFeeder1118.json",
      "source_sha256": "6c9992404a8b409b33195bfa3d0257b102da5a252284c6b755dd34eac9f6c201"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV001575_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV003020_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV003023_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV017154_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033012_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV039354_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV041324_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV049395_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV081577_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV090024_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "52_HEINL": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.272782867355662,
              47.26770032285984
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV021153": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.260149727677205,
              47.26441800613501
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014160": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257782479695614,
              47.26797636696507
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV001575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258521177252367,
              47.26142767290207
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV081577": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256559243987086,
              47.26189010008452
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV003023": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255389599530223,
              47.262461811512615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV049395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255732845246526,
              47.26060222458283
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV003020": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253037341048299,
              47.261024100038846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV017154": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248437208605864,
              47.261892285111294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033012": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245673246811406,
              47.26146416150968
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV039354": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2406950359936,
              47.26143391844141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV090024": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240224442918673,
              47.262436419084956
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV041324": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235919180104822,
              47.25955379542751
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV041324_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235919180104822,
              47.25955379542751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236730493792157,
              47.25990910699666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237571535461163,
              47.259992904877606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237941575391868,
              47.25963040765085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235889028545888,
              47.2592199443149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235615937897482,
              47.25920174405424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234788380730238,
              47.2590650804356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234792099803384,
              47.259034115531534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234322948885172,
              47.25902459155087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235626051938248,
              47.25911199033309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235869502031564,
              47.25922562926433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235412644290236,
              47.25922507489538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235320973297906,
              47.25947848324532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235287674679219,
              47.26048082294224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234332901749643,
              47.25914426835824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234068520774938,
              47.25902572465185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.232716191850088,
              47.259031160842056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234306414247381,
              47.2593563547749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2344770739949,
              47.260366065911576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235879606316488,
              47.25955536399755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235870038372628,
              47.260372137768414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235562829313528,
              47.260649236440955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236055723453498,
              47.26080992009577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234392793981271,
              47.26165617112394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235287353802522,
              47.26049254992235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234327256177992,
              47.260517979789206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2341723939044282,
              47.26051613646397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1145270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.233877656574872,
              47.26053703655985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1145271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.233611678548592,
              47.26057013729768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1145272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.23252366862724,
              47.2606507473113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234465389775199,
              47.26038576729684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236400909349242,
              47.26040425985304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237276457137067,
              47.26124721932749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237887660276555,
              47.2618159079848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234422032302164,
              47.26167303456624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237402473060651,
              47.26106470668601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238380227565888,
              47.26109081509203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236700882690411,
              47.25916056703639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236638359897198,
              47.259141419300356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235867770133834,
              47.258813328440006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.235127937025529,
              47.258721002535985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.234608466505429,
              47.25854334682792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237055133109471,
              47.2587527424816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236687725337407,
              47.2593007589035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV090024_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240224442918673,
              47.262436419084956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240263729473803,
              47.26221499213168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240808651269052,
              47.26181943377515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241397522071655,
              47.2612391238927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241411746416534,
              47.26122577280306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241438579079974,
              47.261245433313206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241685534413513,
              47.26128519355492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241714882176864,
              47.26096323686186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241790748250429,
              47.26109178678518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24216590403229,
              47.26111384264641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24234026860942,
              47.26100149311617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241942889969815,
              47.26152368388526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24145312659945,
              47.26125347955166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238919570191054,
              47.26281077209438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238558265904774,
              47.2624444138651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239164916648249,
              47.261505738196306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238154741335284,
              47.2626352741255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238136938853509,
              47.26258191415785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236327319810311,
              47.262549130945736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238246347836022,
              47.2621404977628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237892155669414,
              47.26182203742183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237224015893872,
              47.26213507789735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236908827816664,
              47.2618547166975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236510778652636,
              47.261920957611096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240220980390498,
              47.26191662182018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240258249523155,
              47.26188811025755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239178184490737,
              47.26273924030201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238940652118098,
              47.26284057333494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238090508664579,
              47.26289012872354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.236737713310724,
              47.26310686205921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239627080354452,
              47.26370002870293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2388632904416994,
              47.26366945943264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1192309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2389183932454775,
              47.2638436896584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1192310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238951407596898,
              47.2639852269645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.238311199834008,
              47.26364119253207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237784911726106,
              47.26361775407864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2378514373526617,
              47.26380901006135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237880206297874,
              47.263920997690796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.23739413805369,
              47.263593955237994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.237064000508049,
              47.26349894345467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2383795947079506,
              47.26381479823681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1191647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.23841589467316,
              47.26396427468592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240226749205164,
              47.262463360583865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240260943645156,
              47.26239892702575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240266193939401,
              47.26239980005342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240726456418511,
              47.26248678787367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239684713612016,
              47.262608367673536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239701477629449,
              47.26272597198656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239679201217254,
              47.26271129364394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239628980532796,
              47.26293382980164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239584804461636,
              47.262943827163696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239960155027251,
              47.26308462079042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240082040238205,
              47.26264391473735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241090058115375,
              47.26280666910016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242153950193976,
              47.26297260394525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242387722003289,
              47.263012886220295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242404125881567,
              47.262972586695426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24261429440825,
              47.263030926267646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24359336138847,
              47.26311821480144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240994815050517,
              47.2617786703284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241715497167359,
              47.262103321512456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241710096574537,
              47.26196296409968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241105196510731,
              47.26279795851522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24244877630286,
              47.26231931833277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242562974167932,
              47.26204535627823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242769282311234,
              47.26176503448611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242977749338849,
              47.26129359292018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242238412985969,
              47.26272235004614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242064958364144,
              47.26255171733771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24215566568972,
              47.262961722649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242818364158132,
              47.262430802450226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240962739473646,
              47.261812643994766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.239064031980761,
              47.26302941621262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV039354_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2406950359936,
              47.26143391844141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1133475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24109725394665,
              47.26119120599639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1133476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.241395706862626,
              47.260923432132536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1133478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240946736188325,
              47.2607348958525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1133477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24141165094359,
              47.25998114873089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240227524139795,
              47.262423086723146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.240695692282125,
              47.26139210837633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV033012_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245673246811406,
              47.26146416150968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246840412540484,
              47.261057687235024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246861500105565,
              47.2608559031102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246603160144748,
              47.26066792393625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247148668698559,
              47.261023939268846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248377525410708,
              47.260760426805724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24709465312382,
              47.26085598394788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247010990071828,
              47.260318879567045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247031022375678,
              47.26008580584138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24707010064002,
              47.25955350232463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246704804798361,
              47.25987799631687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247296059358236,
              47.26012033008779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247082070321405,
              47.25952329025841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246561254241457,
              47.26116622342955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245934651191563,
              47.261167596638884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246475970340158,
              47.261044682476246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24549855430243,
              47.260506919327646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245131234851315,
              47.25987858001213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245806746206096,
              47.2603473562545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245329781417067,
              47.26159417197436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244244600329284,
              47.26054770763737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245645324211683,
              47.261447248524476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245663795234548,
              47.26142600573805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244102782933739,
              47.26243701270559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243998274552951,
              47.26240173902264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243851027458199,
              47.2624075943708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243873535518927,
              47.26233117934423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24375861944424,
              47.26227901752163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243714739004785,
              47.26232659875755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243507965284314,
              47.26226522491065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243326455757058,
              47.26221043502235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243130076970342,
              47.26214600763094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243597304869419,
              47.26210474209577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243479184819936,
              47.26207558620309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243134172274012,
              47.261987674661775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246497388127324,
              47.26160075001237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24615251004353,
              47.26167581570662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246685759517105,
              47.26189738904191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247028798022774,
              47.261770130822626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247695933201365,
              47.26159239004693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247850195792527,
              47.26169647405895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248241881372092,
              47.26246101291588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248873287619209,
              47.26325611300518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249836393838847,
              47.262951903387965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249885505421776,
              47.262965819409274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248828966087229,
              47.26327983456002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249070984044601,
              47.26349009368552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248273260783396,
              47.26143988605636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248198239709391,
              47.26123324346279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248936592401837,
              47.26127684180024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249215199837249,
              47.26123245331111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248788441620628,
              47.261001567501715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248696138588529,
              47.260788051790236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247307737930062,
              47.2625027562593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247670148578774,
              47.263137241149806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247866534473077,
              47.26339768713048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248353202599825,
              47.263283712956664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247166850808542,
              47.26362989530328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247046072750263,
              47.263424205083815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246764958664387,
              47.263727781728356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246739756223083,
              47.26264678260569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24651292314471,
              47.2625972944721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246346780651145,
              47.26263272994843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246304020209976,
              47.262751572078166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.247026305962676,
              47.26340022809424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245132570954736,
              47.26236557214886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245340930351186,
              47.26175670271572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244720510315282,
              47.26214018846466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244437293925775,
              47.26233325049088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243964515350545,
              47.262691675417905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.242802314669644,
              47.26241341749835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243682641953824,
              47.26295517522218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.243562261636063,
              47.26309511973676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244869736663512,
              47.26247935773493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245106956802267,
              47.26237560043623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24533189761869,
              47.262929576841124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245833952346749,
              47.26283651155031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.245877259324019,
              47.26271445802532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246007639295935,
              47.26269125705889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246252022183692,
              47.262762648707564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246399179770541,
              47.26376456104552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244830052462485,
              47.26371544421365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246214515873485,
              47.26388571498164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246421447349945,
              47.263775093448935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.246749229310229,
              47.26374379747281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.244171657968542,
              47.263137849567485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24289334428252,
              47.26072432026133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV017154_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248437208605864,
              47.261892285111294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250022949716425,
              47.26199102630406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250132403228852,
              47.26204794987584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250295659187559,
              47.26243884684749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250268670305615,
              47.26254084381105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250236307013267,
              47.26254933939775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248488307335554,
              47.26195578261467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248466324158247,
              47.262052903366445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248616626898036,
              47.262416382794285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248769439186395,
              47.26250041969354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249393404735588,
              47.26236748499509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249896528971544,
              47.26176717144406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24987730930397,
              47.261728286878366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249661023851294,
              47.26176842413494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248514938211614,
              47.261952525490656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249419018078262,
              47.262357455758085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25004454517819,
              47.26190515735492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25061530455407,
              47.261890880131155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250813642288768,
              47.26188840014162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250682475781643,
              47.26142413922043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251054040775524,
              47.262268118732386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24852505848468,
              47.26165734468158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248522469248338,
              47.26162715242782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.24893627382705,
              47.26152870449508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249662146602549,
              47.2618094429034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249640148271825,
              47.26177195735089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248981752923778,
              47.261568500812224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.248963283036917,
              47.26151952096659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV003020_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253037341048299,
              47.261024100038846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251750928874338,
              47.26215209543109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251770798782122,
              47.26227565796072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251706776741896,
              47.26254763531294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253327857742394,
              47.26054645215779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253180243712589,
              47.2599062302457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253121134798421,
              47.25949226966655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252786417982071,
              47.25918569270901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252466046224399,
              47.2593083730529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253328080227786,
              47.25934346286989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250346030707547,
              47.25999192545043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253574868557146,
              47.2603555010922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253039653745323,
              47.26105104128269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253538294240723,
              47.26158628501151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252697520003011,
              47.26230818146994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252191486184774,
              47.26234993724569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253826804524643,
              47.26157029974307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253348218523515,
              47.260490674418755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253588830826124,
              47.26036395662803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253323563917173,
              47.25934003812924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253310476915151,
              47.258768354505364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254801351717989,
              47.26028709411092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254811616982029,
              47.26026883456455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254868702799611,
              47.259878229200936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254294396493085,
              47.260503486548025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255310663879426,
              47.260538047319756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255692510582089,
              47.260785881529216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255903886310863,
              47.260664017156515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252894171686858,
              47.26089823404178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252380168260533,
              47.26092408829042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25216824576426,
              47.2610766953829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251143938460443,
              47.26103273046042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25094584430557,
              47.26102258595419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25069768198624,
              47.26107390509632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.249287682784093,
              47.26122457988528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251218690925235,
              47.26114509940966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251023052296775,
              47.26044979961712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25125026290988,
              47.26019476147792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.250808422998241,
              47.26022855232058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252171020721508,
              47.260089754584115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252050121712744,
              47.26029180713372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV049395_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255732845246526,
              47.26060222458283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2555306684280665,
              47.26045215489087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1140288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2558792238180874,
              47.26029575994809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1140289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255612328018347,
              47.260040656243106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25563275378595,
              47.26083331279934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1173183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255512097193675,
              47.2612252536286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1137303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255362512142626,
              47.2609168827197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1137305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255194415352807,
              47.261071085326144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1137304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254972069472356,
              47.26093269385529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256641221426928,
              47.26004662377212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1138116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256765091558914,
              47.259937135706714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1136989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256779887880982,
              47.260179774467915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV003023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255389599530223,
              47.262461811512615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25569311423093,
              47.26219173331504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256666726252293,
              47.262932559528764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256785130671381,
              47.263017289451696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254889265447955,
              47.262278011873875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254897070666121,
              47.2618197214116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254859363249049,
              47.26179680209733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255840355681104,
              47.26225254514941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255608535935104,
              47.26254500998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25589559988172,
              47.26263540825482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255705443459456,
              47.26218440310507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25653097205177,
              47.26268408566379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25657542124741,
              47.262709502468795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255017051049043,
              47.26224884834029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2548635725646,
              47.26229080292533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254209492557666,
              47.262302424322115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254079171933624,
              47.26240042438904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25427751415241,
              47.26296834018995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253556893169339,
              47.26319345576989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251725245328597,
              47.262546900782816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251704251174994,
              47.263178510704215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.252859193249173,
              47.26309382370732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.2536709334378,
              47.262964542389525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254169220800507,
              47.262157146138144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255102699676649,
              47.26264965005799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255953896025349,
              47.26320619340321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256397131341677,
              47.263373275685865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255822962460937,
              47.26340784744964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254822280058442,
              47.263500842598475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254169385586042,
              47.26414184021643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.253356142395707,
              47.264029011439725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.251919341748953,
              47.264117352916145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.254182596278312,
              47.26414445940341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256532388517592,
              47.26445844996935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257253259099227,
              47.26260319728503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255101448624641,
              47.26356091947892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256089409971232,
              47.26361260590362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV081577_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256559243987086,
              47.26189010008452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257259858125039,
              47.26183562963279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257367143026799,
              47.26164153839937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257103014924247,
              47.261974888076075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257526749048871,
              47.26245163418149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257544305843456,
              47.262442599749754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257537520900644,
              47.26246500122815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255960377851374,
              47.26180632245507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255653091707013,
              47.26160480259698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255609963380666,
              47.26162541566321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255283028629774,
              47.261866437066736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255988179709719,
              47.261864625869535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256356629960667,
              47.26211014405512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25605435456881,
              47.2619015051434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256030123068055,
              47.26136623713972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25603559110758,
              47.26137873412184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255735773299016,
              47.26164261991975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255680384549553,
              47.261675831985336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256033791916034,
              47.261370578611306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256553073578623,
              47.261840000713676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256507594538574,
              47.26162139079126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256560024557674,
              47.26156514657708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257210383057956,
              47.2608016554502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255741577192883,
              47.26165378792304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.255691791506689,
              47.261682730965994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256149590135549,
              47.26237699623087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.256854726988636,
              47.261942160885056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257332530896198,
              47.26152817823509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV001575_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258521177252367,
              47.26142767290207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258348724848861,
              47.26139064871051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257915896528315,
              47.26170529942336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258851347596316,
              47.26102043777273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258083438779015,
              47.26123619426859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257346321913333,
              47.26152030302344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258100455795283,
              47.26130513639632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258009988741814,
              47.26146061284472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258137812498075,
              47.26151803200419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257188231589347,
              47.2624049921612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.257105123504941,
              47.262408301455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.25711126387063,
              47.262387331407226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258089374319473,
              47.26122732521741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258055191237795,
              47.26087453175426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258376738808046,
              47.261659929502436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.259004870242545,
              47.262022387249935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258690164131222,
              47.26128700043708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.258903612579058,
              47.26115234216057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.259509578589367,
              47.26127237971053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus058500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -2.259663176779946,
              47.26136538256624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "52_212028": {
          "bus1": "52_HEINL",
          "bus2": "52_MVLV021153",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.272782867355662,
                47.26770032285984
              ],
              [
                -2.272801684725442,
                47.26768863723362
              ],
              [
                -2.272809147335462,
                47.267667712471315
              ],
              [
                -2.272667371255475,
                47.267348586124456
              ],
              [
                -2.272105629624017,
                47.267174582628655
              ],
              [
                -2.271932968445706,
                47.26713732473901
              ],
              [
                -2.271565767574074,
                47.26703935186033
              ],
              [
                -2.27122130872791,
                47.26692875504995
              ],
              [
                -2.270754637547822,
                47.26676716844742
              ],
              [
                -2.270384113614907,
                47.266630576608364
              ],
              [
                -2.270239318452029,
                47.26657868679902
              ],
              [
                -2.269741466741891,
                47.266377791052726
              ],
              [
                -2.269374054787902,
                47.266231159617625
              ],
              [
                -2.269346586409716,
                47.26621964057918
              ],
              [
                -2.269159047527841,
                47.26611719110631
              ],
              [
                -2.26879197707619,
                47.26586691582445
              ],
              [
                -2.268543999671563,
                47.26572362437123
              ],
              [
                -2.268223069930638,
                47.26560937659744
              ],
              [
                -2.268020783015349,
                47.265535448681476
              ],
              [
                -2.267976856940248,
                47.26554801522434
              ],
              [
                -2.267830790203164,
                47.265619626315434
              ],
              [
                -2.267675961233421,
                47.265666355627296
              ],
              [
                -2.26756670026018,
                47.265658100361435
              ],
              [
                -2.2674399203559,
                47.265584762610565
              ],
              [
                -2.267330550047592,
                47.26542151947351
              ],
              [
                -2.267321160690766,
                47.265420091926856
              ],
              [
                -2.267191957002316,
                47.265410829914316
              ],
              [
                -2.265934918626936,
                47.26532491576526
              ],
              [
                -2.265132330904229,
                47.26519743354697
              ],
              [
                -2.264841274580585,
                47.26512253537226
              ],
              [
                -2.264625410115905,
                47.26505995665064
              ],
              [
                -2.263832428424615,
                47.264782497571325
              ],
              [
                -2.263468366347099,
                47.26467446263994
              ],
              [
                -2.262886336369466,
                47.264540874321355
              ],
              [
                -2.262133595132154,
                47.264392461307665
              ],
              [
                -2.261531295172115,
                47.2643155433796
              ],
              [
                -2.261244728214796,
                47.26429272210974
              ],
              [
                -2.260695019226993,
                47.26427317738834
              ],
              [
                -2.260181920204758,
                47.26429452364637
              ],
              [
                -2.260138765602862,
                47.26429944204491
              ],
              [
                -2.260123256695784,
                47.264309819021065
              ],
              [
                -2.260116430280632,
                47.264401779161936
              ],
              [
                -2.260115996295432,
                47.26440766269287
              ],
              [
                -2.260133542099426,
                47.264412045877194
              ],
              [
                -2.260149727677205,
                47.26441800613501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0979329215041131,
          "ground": "gnd"
        },
        "52_204382": {
          "bus1": "52_MVLV021153",
          "bus2": "52_MVLV014160",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.260149727677205,
                47.26441800613501
              ],
              [
                -2.260136362342525,
                47.264445770265866
              ],
              [
                -2.260118097041204,
                47.26445072423619
              ],
              [
                -2.260112236779295,
                47.26445230939727
              ],
              [
                -2.260019021475081,
                47.26497488360481
              ],
              [
                -2.259959326386471,
                47.26568996021199
              ],
              [
                -2.259883749040438,
                47.26667129889977
              ],
              [
                -2.259821775469338,
                47.26736007214087
              ],
              [
                -2.259810541043369,
                47.267398465490345
              ],
              [
                -2.259787080534338,
                47.26743569687333
              ],
              [
                -2.259747426267634,
                47.26748181854387
              ],
              [
                -2.259701941021893,
                47.26751662925958
              ],
              [
                -2.258378444680621,
                47.2684734211346
              ],
              [
                -2.257778894990168,
                47.26806835980171
              ],
              [
                -2.257775773675789,
                47.268060229931194
              ],
              [
                -2.257775264760915,
                47.26802873839741
              ],
              [
                -2.257774668014285,
                47.26799098764985
              ],
              [
                -2.257782479695614,
                47.26797636696507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5647253986256876,
          "ground": "gnd"
        },
        "52_181809": {
          "bus1": "52_MVLV021153",
          "bus2": "52_MVLV001575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.260149727677205,
                47.26441800613501
              ],
              [
                -2.260133487387112,
                47.2644201850989
              ],
              [
                -2.26010776239959,
                47.26441612780152
              ],
              [
                -2.260105010175989,
                47.26441013693102
              ],
              [
                -2.260105482410975,
                47.26440192700712
              ],
              [
                -2.260110649386902,
                47.26431083497531
              ],
              [
                -2.260103224059714,
                47.26430314697343
              ],
              [
                -2.26001150259711,
                47.26431392923371
              ],
              [
                -2.259831303188211,
                47.26434273540139
              ],
              [
                -2.259452813902499,
                47.26442089201036
              ],
              [
                -2.259356846599995,
                47.26436704394999
              ],
              [
                -2.259194891036751,
                47.26437710009462
              ],
              [
                -2.258460728770518,
                47.26445453489518
              ],
              [
                -2.258455374683254,
                47.26445384703248
              ],
              [
                -2.258407651015481,
                47.2644530444776
              ],
              [
                -2.258012159888612,
                47.2642101768905
              ],
              [
                -2.257790526302953,
                47.264064913398784
              ],
              [
                -2.257710903004897,
                47.264077996469474
              ],
              [
                -2.257579024461144,
                47.26366783620448
              ],
              [
                -2.257569341628012,
                47.26363217736909
              ],
              [
                -2.25756048174137,
                47.26349826470189
              ],
              [
                -2.257533802827954,
                47.26321536910859
              ],
              [
                -2.257469120199798,
                47.263198814297866
              ],
              [
                -2.257457973435815,
                47.26301394476131
              ],
              [
                -2.25739502854574,
                47.26277621518096
              ],
              [
                -2.257450469365368,
                47.26242118651764
              ],
              [
                -2.257509840638009,
                47.262249007872875
              ],
              [
                -2.257598463720265,
                47.262064184117875
              ],
              [
                -2.257821799857781,
                47.261672065302385
              ],
              [
                -2.257904825187551,
                47.261691989394066
              ],
              [
                -2.258115235581545,
                47.26131970444008
              ],
              [
                -2.258112601756701,
                47.26130692344464
              ],
              [
                -2.258116700280086,
                47.26130209244888
              ],
              [
                -2.258124142317435,
                47.261300741743625
              ],
              [
                -2.258134873688407,
                47.26130424317602
              ],
              [
                -2.258392688465756,
                47.261403486616096
              ],
              [
                -2.258477805555136,
                47.26145545161028
              ],
              [
                -2.258491098096622,
                47.26145964397477
              ],
              [
                -2.258501460023879,
                47.26146177237833
              ],
              [
                -2.258509405740463,
                47.26145858134051
              ],
              [
                -2.258520194601025,
                47.261441805432334
              ],
              [
                -2.258521177252367,
                47.26142767290207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5853082212112463,
          "ground": "gnd"
        },
        "52_253558": {
          "bus1": "52_MVLV001575",
          "bus2": "52_MVLV081577",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.258521177252367,
                47.26142767290207
              ],
              [
                -2.258513241142545,
                47.2614369821078
              ],
              [
                -2.258494564254828,
                47.26145130579458
              ],
              [
                -2.258487519005096,
                47.26145203697363
              ],
              [
                -2.258479302316942,
                47.26144884090907
              ],
              [
                -2.258396163317234,
                47.26139986991876
              ],
              [
                -2.258131635219037,
                47.261300136934686
              ],
              [
                -2.258117501649766,
                47.26129586088349
              ],
              [
                -2.258104872054095,
                47.261291218551975
              ],
              [
                -2.258098749031831,
                47.2612845058395
              ],
              [
                -2.25809973071729,
                47.26127267118942
              ],
              [
                -2.258107303839786,
                47.261254824921174
              ],
              [
                -2.258128871057748,
                47.2612291583285
              ],
              [
                -2.258130293409822,
                47.261222451474154
              ],
              [
                -2.258113118785037,
                47.26121343955204
              ],
              [
                -2.257911998528536,
                47.26115271289002
              ],
              [
                -2.258044340117533,
                47.260949575983
              ],
              [
                -2.258169950115268,
                47.26075314092575
              ],
              [
                -2.258142941167528,
                47.26067790150844
              ],
              [
                -2.257795847851624,
                47.260691842532246
              ],
              [
                -2.257448561919377,
                47.26072680409337
              ],
              [
                -2.256938849531544,
                47.26084448430638
              ],
              [
                -2.256499577505683,
                47.26101606454228
              ],
              [
                -2.255974533320961,
                47.261313275185266
              ],
              [
                -2.256738510901944,
                47.261800447837544
              ],
              [
                -2.256690273814733,
                47.26184479272338
              ],
              [
                -2.256614914870029,
                47.26188975787659
              ],
              [
                -2.256577315804064,
                47.26189553514867
              ],
              [
                -2.256559243987086,
                47.26189010008452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.40007301002205936,
          "ground": "gnd"
        },
        "52_189108": {
          "bus1": "52_MVLV081577",
          "bus2": "52_MVLV003023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.256559243987086,
                47.26189010008452
              ],
              [
                -2.256578360626726,
                47.26189321373999
              ],
              [
                -2.256615918371344,
                47.261881562872226
              ],
              [
                -2.256683886573373,
                47.26184224458123
              ],
              [
                -2.256727468658533,
                47.26179949077407
              ],
              [
                -2.25597160784422,
                47.26132575488043
              ],
              [
                -2.255808764596141,
                47.26140581315316
              ],
              [
                -2.255549815260935,
                47.2615810242998
              ],
              [
                -2.255297976028791,
                47.26180821614565
              ],
              [
                -2.255086737527032,
                47.262096661787915
              ],
              [
                -2.25493317921998,
                47.262283644198696
              ],
              [
                -2.254924608891045,
                47.262375898445114
              ],
              [
                -2.254986804897857,
                47.26244736806498
              ],
              [
                -2.255044512388678,
                47.262482755663925
              ],
              [
                -2.255155484949204,
                47.262534631113354
              ],
              [
                -2.255307714667095,
                47.26241941159736
              ],
              [
                -2.255330060310959,
                47.2624328407981
              ],
              [
                -2.255355527044342,
                47.2624445417896
              ],
              [
                -2.255389599530223,
                47.262461811512615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2849337122922138,
          "ground": "gnd"
        },
        "52_201110": {
          "bus1": "52_MVLV003023",
          "bus2": "52_MVLV049395",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.255389599530223,
                47.262461811512615
              ],
              [
                -2.255349942751159,
                47.262449801266406
              ],
              [
                -2.255320997137155,
                47.26243997788601
              ],
              [
                -2.255310826107103,
                47.262436219599806
              ],
              [
                -2.25516449493086,
                47.2625476810075
              ],
              [
                -2.25503779399656,
                47.262493151530045
              ],
              [
                -2.254970600978957,
                47.2624548974606
              ],
              [
                -2.254903797788278,
                47.26237509571457
              ],
              [
                -2.254912880104669,
                47.26227878412442
              ],
              [
                -2.255283457039841,
                47.26179621456068
              ],
              [
                -2.255317050870993,
                47.261766150029544
              ],
              [
                -2.25534694548608,
                47.26173940463685
              ],
              [
                -2.255533784608524,
                47.261572227792314
              ],
              [
                -2.255798875993745,
                47.26139178002782
              ],
              [
                -2.256138988522025,
                47.26118850246249
              ],
              [
                -2.25608939729554,
                47.261159451512285
              ],
              [
                -2.255860283682364,
                47.26095771269767
              ],
              [
                -2.25565017720038,
                47.260798019594205
              ],
              [
                -2.255610670822532,
                47.26076894547356
              ],
              [
                -2.255571241375096,
                47.26073521854997
              ],
              [
                -2.255566781460369,
                47.26072875490246
              ],
              [
                -2.255569417708428,
                47.260723540667605
              ],
              [
                -2.255655215674236,
                47.260682693185096
              ],
              [
                -2.255717782267953,
                47.26064984414641
              ],
              [
                -2.255725707687789,
                47.2606439507782
              ],
              [
                -2.255728076088964,
                47.26063746762474
              ],
              [
                -2.255729465912045,
                47.26063423137917
              ],
              [
                -2.255736348989841,
                47.26061820596842
              ],
              [
                -2.255732845246526,
                47.26060222458283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29881817556420837,
          "ground": "gnd"
        },
        "52_240552": {
          "bus1": "52_MVLV049395",
          "bus2": "52_MVLV003020",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.255732845246526,
                47.26060222458283
              ],
              [
                -2.255723731737663,
                47.260611391222305
              ],
              [
                -2.255715828805029,
                47.260630953538474
              ],
              [
                -2.255713097451481,
                47.260637063662664
              ],
              [
                -2.255708189905426,
                47.26064403537129
              ],
              [
                -2.255645623312617,
                47.260676884404894
              ],
              [
                -2.25555982534882,
                47.26071773188039
              ],
              [
                -2.255548851718758,
                47.26071510492813
              ],
              [
                -2.255541057225236,
                47.260710810526575
              ],
              [
                -2.25553079829782,
                47.260697549056545
              ],
              [
                -2.255349689973797,
                47.260545504997296
              ],
              [
                -2.255231000063989,
                47.26048895389498
              ],
              [
                -2.255105166869295,
                47.26044169810211
              ],
              [
                -2.25490777632138,
                47.260424323562646
              ],
              [
                -2.25428335703611,
                47.26045908666708
              ],
              [
                -2.254149287365271,
                47.26057796175636
              ],
              [
                -2.254184512653133,
                47.260726144122785
              ],
              [
                -2.254154593657924,
                47.26080933567506
              ],
              [
                -2.254076808258469,
                47.2608746075981
              ],
              [
                -2.253943558280942,
                47.26091054772442
              ],
              [
                -2.253691516562497,
                47.26093499453704
              ],
              [
                -2.253096891192296,
                47.26096225769286
              ],
              [
                -2.253095506087666,
                47.26096370050633
              ],
              [
                -2.253059071042036,
                47.26100153682906
              ],
              [
                -2.253048206047464,
                47.261012818434445
              ],
              [
                -2.253037341048299,
                47.261024100038846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26128121448700187,
          "ground": "gnd"
        },
        "52_207113": {
          "bus1": "52_MVLV003020",
          "bus2": "52_MVLV017154",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.253037341048299,
                47.261024100038846
              ],
              [
                -2.25303358281432,
                47.26101085007545
              ],
              [
                -2.253030584280277,
                47.261000282224195
              ],
              [
                -2.253029824582195,
                47.26099760011186
              ],
              [
                -2.253022162505442,
                47.26097063740112
              ],
              [
                -2.250272608656911,
                47.261182719837024
              ],
              [
                -2.249870982440306,
                47.26122372065183
              ],
              [
                -2.249810771694275,
                47.26125460740359
              ],
              [
                -2.249439114497197,
                47.261333442125405
              ],
              [
                -2.249312934911232,
                47.26166219838974
              ],
              [
                -2.249326631260142,
                47.261729903695205
              ],
              [
                -2.249233471544087,
                47.26174240170634
              ],
              [
                -2.248578395981681,
                47.26188138420677
              ],
              [
                -2.248519660476568,
                47.26187978982004
              ],
              [
                -2.248474882752977,
                47.26187857781328
              ],
              [
                -2.248437208605864,
                47.261892285111294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39222172066764555,
          "ground": "gnd"
        },
        "52_208869": {
          "bus1": "52_MVLV017154",
          "bus2": "52_MVLV033012",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.248437208605864,
                47.261892285111294
              ],
              [
                -2.248402097406551,
                47.26190963913337
              ],
              [
                -2.248380613449037,
                47.261916575439784
              ],
              [
                -2.248289669197267,
                47.26194596143856
              ],
              [
                -2.248195851500828,
                47.26196576566667
              ],
              [
                -2.248168850709728,
                47.26195915229471
              ],
              [
                -2.248151317904513,
                47.261949495375895
              ],
              [
                -2.248110700489187,
                47.261865901067274
              ],
              [
                -2.248028241800893,
                47.26168891197376
              ],
              [
                -2.24796070985178,
                47.26156049393554
              ],
              [
                -2.247878641229511,
                47.261574829888914
              ],
              [
                -2.247437606160957,
                47.26169380179546
              ],
              [
                -2.247168353321886,
                47.26176644224405
              ],
              [
                -2.246815115198327,
                47.261865045509985
              ],
              [
                -2.24669033860159,
                47.2618243438415
              ],
              [
                -2.2465185537128,
                47.26159318692448
              ],
              [
                -2.246390625167326,
                47.261465671663025
              ],
              [
                -2.246316228891904,
                47.261462040062824
              ],
              [
                -2.245983200248229,
                47.26151489091762
              ],
              [
                -2.245758664335654,
                47.26155051860318
              ],
              [
                -2.245724696126944,
                47.261508164318705
              ],
              [
                -2.245703548006403,
                47.26148180001435
              ],
              [
                -2.245673246811406,
                47.26146416150968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2735781897737514,
          "ground": "gnd"
        },
        "52_176462": {
          "bus1": "52_MVLV033012",
          "bus2": "52_MVLV039354",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.245673246811406,
                47.26146416150968
              ],
              [
                -2.245676439053307,
                47.26148194865259
              ],
              [
                -2.245695932229415,
                47.261512478717705
              ],
              [
                -2.24570675584477,
                47.2615294220771
              ],
              [
                -2.245720573191182,
                47.26156399826396
              ],
              [
                -2.245661022406967,
                47.26158037579424
              ],
              [
                -2.245558843605047,
                47.26161536916768
              ],
              [
                -2.245408244749747,
                47.26167568724278
              ],
              [
                -2.245198059517954,
                47.261825652498786
              ],
              [
                -2.244957225353853,
                47.26198683674505
              ],
              [
                -2.244698625500669,
                47.26216531522484
              ],
              [
                -2.244477639922392,
                47.26231255403048
              ],
              [
                -2.244238330177207,
                47.262488490175684
              ],
              [
                -2.244020445025156,
                47.262669783689674
              ],
              [
                -2.24386713859956,
                47.26268696317034
              ],
              [
                -2.24373062381731,
                47.26265725825595
              ],
              [
                -2.243444819855362,
                47.262553948804616
              ],
              [
                -2.242943496192708,
                47.262403352828336
              ],
              [
                -2.242457896263973,
                47.26226120476622
              ],
              [
                -2.242062177858622,
                47.26214396233909
              ],
              [
                -2.241635186017223,
                47.26202258012476
              ],
              [
                -2.241280186905027,
                47.26187147782268
              ],
              [
                -2.241048680754937,
                47.26177966879449
              ],
              [
                -2.240862227497432,
                47.261705733733365
              ],
              [
                -2.240994866374815,
                47.26158462530652
              ],
              [
                -2.240976744154463,
                47.26157440502342
              ],
              [
                -2.240762477639904,
                47.26146115006945
              ],
              [
                -2.240705627900957,
                47.26143379554998
              ],
              [
                -2.2406950359936,
                47.26143391844141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4979851018680493,
          "ground": "gnd"
        },
        "52_225680": {
          "bus1": "52_MVLV039354",
          "bus2": "52_MVLV090024",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.2406950359936,
                47.26143391844141
              ],
              [
                -2.240697625759006,
                47.261442213943184
              ],
              [
                -2.240750547334836,
                47.26146697596967
              ],
              [
                -2.240972076407105,
                47.26158961158188
              ],
              [
                -2.240448255028517,
                47.262020242568106
              ],
              [
                -2.240070084260096,
                47.26227090123422
              ],
              [
                -2.239979134387382,
                47.262329656559025
              ],
              [
                -2.240167997487719,
                47.262380086893366
              ],
              [
                -2.240202097328033,
                47.26241412929212
              ],
              [
                -2.240213270121018,
                47.26242527418905
              ],
              [
                -2.240224442918673,
                47.262436419084956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15950098703014096,
          "ground": "gnd"
        },
        "52_230652": {
          "bus1": "52_MVLV090024",
          "bus2": "52_MVLV041324",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.240224442918673,
                47.262436419084956
              ],
              [
                -2.240211496282912,
                47.26242620060563
              ],
              [
                -2.2401985496521,
                47.26241598212482
              ],
              [
                -2.240171712637193,
                47.26236874784784
              ],
              [
                -2.239903905583421,
                47.26232496349451
              ],
              [
                -2.23988365203515,
                47.26232108122041
              ],
              [
                -2.239105512530127,
                47.262694364403124
              ],
              [
                -2.23908564876556,
                47.26278706433844
              ],
              [
                -2.238804464160538,
                47.26247111744076
              ],
              [
                -2.23823882574235,
                47.26195559324765
              ],
              [
                -2.23705243634084,
                47.260805975365145
              ],
              [
                -2.23642698692504,
                47.260225232243215
              ],
              [
                -2.236381692235506,
                47.26011348940056
              ],
              [
                -2.236448628489285,
                47.25961162764542
              ],
              [
                -2.236083026736317,
                47.25959277937488
              ],
              [
                -2.235925584657734,
                47.25956430068014
              ],
              [
                -2.235906872391322,
                47.25955985204949
              ],
              [
                -2.235919180104822,
                47.25955379542751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5713831892134197,
          "ground": "gnd"
        },
        "52_LVBranch906459": {
          "bus1": "52_MVLV041324_LV",
          "bus2": "52_LVBus058790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235919180104822,
                47.25955379542751
              ],
              [
                -2.235938963973981,
                47.259554678288346
              ],
              [
                -2.235938963973981,
                47.259554678288346
              ],
              [
                -2.236175614712971,
                47.25956525725597
              ],
              [
                -2.236168260535185,
                47.25963403221679
              ],
              [
                -2.23646627982963,
                47.25965195492243
              ],
              [
                -2.236827818553797,
                47.25979351245865
              ],
              [
                -2.236823349231527,
                47.25979882590327
              ],
              [
                -2.236730493792157,
                47.25990910699666
              ],
              [
                -2.236730493792157,
                47.25990910699666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0946395304509443,
          "ground": "gnd"
        },
        "52_LVBranch648893": {
          "bus1": "52_LVBus058790",
          "bus2": "52_LVBus058791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.236730493792157,
                47.25990910699666
              ],
              [
                -2.236730493792157,
                47.25990910699666
              ],
              [
                -2.236855520310027,
                47.25979241423344
              ],
              [
                -2.237286718384951,
                47.25995914281875
              ],
              [
                -2.237367317385501,
                47.2598618724692
              ],
              [
                -2.237375499528962,
                47.25985199640771
              ],
              [
                -2.237610995011926,
                47.25994358202982
              ],
              [
                -2.237574692227903,
                47.25998895905031
              ],
              [
                -2.237571714892755,
                47.25999268149926
              ],
              [
                -2.237571535461163,
                47.259992904877606
              ],
              [
                -2.237571535461163,
                47.259992904877606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09403819685164315,
          "ground": "gnd"
        },
        "52_LVBranch842044": {
          "bus1": "52_LVBus058791",
          "bus2": "52_LVBus058792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.237571535461163,
                47.259992904877606
              ],
              [
                -2.237571535461163,
                47.259992904877606
              ],
              [
                -2.237619447618294,
                47.2599495545656
              ],
              [
                -2.237739987615889,
                47.259997038677604
              ],
              [
                -2.238019685308665,
                47.25966155200077
              ],
              [
                -2.237941575391868,
                47.25963040765085
              ],
              [
                -2.237941575391868,
                47.25963040765085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06630999449565449,
          "ground": "gnd"
        },
        "52_LVBranch739942": {
          "bus1": "52_MVLV041324_LV",
          "bus2": "52_LVBus058783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235919180104822,
                47.25955379542751
              ],
              [
                -2.235938950102144,
                47.2595528135656
              ],
              [
                -2.235938950102144,
                47.2595528135656
              ],
              [
                -2.236033466879573,
                47.25954660717395
              ],
              [
                -2.236170816508207,
                47.25953948681769
              ],
              [
                -2.236201660252013,
                47.259276432128
              ],
              [
                -2.236145935307494,
                47.259233541059075
              ],
              [
                -2.235889028545888,
                47.2592199443149
              ],
              [
                -2.235889028545888,
                47.2592199443149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07282025229752384,
          "ground": "gnd"
        },
        "52_LVBranch447910": {
          "bus1": "52_LVBus058783",
          "bus2": "52_LVBus058784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235889028545888,
                47.2592199443149
              ],
              [
                -2.235889028545888,
                47.2592199443149
              ],
              [
                -2.235615937897482,
                47.25920174405424
              ],
              [
                -2.235615937897482,
                47.25920174405424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020768321824777634,
          "ground": "gnd"
        },
        "52_LVBranch764566": {
          "bus1": "52_LVBus058784",
          "bus2": "52_LVBus058786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235615937897482,
                47.25920174405424
              ],
              [
                -2.235615937897482,
                47.25920174405424
              ],
              [
                -2.235432422534926,
                47.25918951767211
              ],
              [
                -2.235403413983144,
                47.25920412074613
              ],
              [
                -2.235258465222466,
                47.25919619569143
              ],
              [
                -2.235234150281888,
                47.259176064627866
              ],
              [
                -2.235198800953108,
                47.25917409544993
              ],
              [
                -2.235170726325352,
                47.259172531806165
              ],
              [
                -2.234778109969666,
                47.25915069519448
              ],
              [
                -2.234787430041558,
                47.25907300271
              ],
              [
                -2.234788380730238,
                47.2590650804356
              ],
              [
                -2.234788380730238,
                47.2590650804356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.074772031291964,
          "ground": "gnd"
        },
        "52_LVBranch505891": {
          "bus1": "52_LVBus058786",
          "bus2": "52_LVBus058787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234788380730238,
                47.2590650804356
              ],
              [
                -2.234788380730238,
                47.2590650804356
              ],
              [
                -2.234792099803384,
                47.259034115531534
              ],
              [
                -2.234792099803384,
                47.259034115531534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034540399254428464,
          "ground": "gnd"
        },
        "52_LVBranch428863": {
          "bus1": "52_LVBus058786",
          "bus2": "52_LVBus058788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234788380730238,
                47.2590650804356
              ],
              [
                -2.234788380730238,
                47.2590650804356
              ],
              [
                -2.234343578630276,
                47.259036146192884
              ],
              [
                -2.234331498273578,
                47.25902938003772
              ],
              [
                -2.234322948885172,
                47.25902459155087
              ],
              [
                -2.234322948885172,
                47.25902459155087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03584127501275234,
          "ground": "gnd"
        },
        "52_LVBranch727271": {
          "bus1": "52_LVBus058784",
          "bus2": "52_LVBus058785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235615937897482,
                47.25920174405424
              ],
              [
                -2.235615937897482,
                47.25920174405424
              ],
              [
                -2.235626051938248,
                47.25911199033309
              ],
              [
                -2.235626051938248,
                47.25911199033309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010007770468379019,
          "ground": "gnd"
        },
        "52_LVBranch553052": {
          "bus1": "52_MVLV041324_LV",
          "bus2": "52_LVBus058773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235919180104822,
                47.25955379542751
              ],
              [
                -2.235938324597404,
                47.259550297262656
              ],
              [
                -2.235938324597404,
                47.259550297262656
              ],
              [
                -2.235994767812628,
                47.25953998617561
              ],
              [
                -2.236140863340105,
                47.25953592533962
              ],
              [
                -2.236169615767509,
                47.259283856848256
              ],
              [
                -2.236116165423754,
                47.25924233538141
              ],
              [
                -2.235970560955667,
                47.2592324728107
              ],
              [
                -2.235869502031564,
                47.25922562926433
              ],
              [
                -2.235869502031564,
                47.25922562926433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06849766968532352,
          "ground": "gnd"
        },
        "52_LVBranch601501": {
          "bus1": "52_LVBus058773",
          "bus2": "52_LVBus058774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235869502031564,
                47.25922562926433
              ],
              [
                -2.235869502031564,
                47.25922562926433
              ],
              [
                -2.235853952654882,
                47.25922457855601
              ],
              [
                -2.235587883901069,
                47.259206613531155
              ],
              [
                -2.235432990019166,
                47.25919615429278
              ],
              [
                -2.235404590235405,
                47.25921199477655
              ],
              [
                -2.235412644290236,
                47.25922507489538
              ],
              [
                -2.235412644290236,
                47.25922507489538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03755616669364564,
          "ground": "gnd"
        },
        "52_LVBranch815726": {
          "bus1": "52_LVBus058774",
          "bus2": "52_LVBus058780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235412644290236,
                47.25922507489538
              ],
              [
                -2.235412644290236,
                47.25922507489538
              ],
              [
                -2.23539258023735,
                47.25921921097276
              ],
              [
                -2.235361792775502,
                47.2592404084843
              ],
              [
                -2.235312412448748,
                47.25946984759423
              ],
              [
                -2.235320973297906,
                47.25947848324532
              ],
              [
                -2.235320973297906,
                47.25947848324532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031905507223293016,
          "ground": "gnd"
        },
        "52_LVBranch320563": {
          "bus1": "52_LVBus058780",
          "bus2": "52_LVBus058781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235320973297906,
                47.25947848324532
              ],
              [
                -2.235320973297906,
                47.25947848324532
              ],
              [
                -2.235317828361231,
                47.259734420443564
              ],
              [
                -2.235317844325105,
                47.259741727711095
              ],
              [
                -2.23531891729005,
                47.26016510182992
              ],
              [
                -2.235318087275866,
                47.26017350591821
              ],
              [
                -2.235292322781478,
                47.260433790691266
              ],
              [
                -2.235287674679219,
                47.26048082294224
              ],
              [
                -2.235287674679219,
                47.26048082294224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1115166543148361,
          "ground": "gnd"
        },
        "52_LVBranch542707": {
          "bus1": "52_LVBus058774",
          "bus2": "52_LVBus058775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235412644290236,
                47.25922507489538
              ],
              [
                -2.235412644290236,
                47.25922507489538
              ],
              [
                -2.235392342917628,
                47.25921039863258
              ],
              [
                -2.235255206036659,
                47.259201731442346
              ],
              [
                -2.235225932173489,
                47.25918072459923
              ],
              [
                -2.235124716213846,
                47.25917529234369
              ],
              [
                -2.234802333138505,
                47.259157989348026
              ],
              [
                -2.23476312063617,
                47.25915588477385
              ],
              [
                -2.234623897978394,
                47.259147587846876
              ],
              [
                -2.234489109690039,
                47.25913681724597
              ],
              [
                -2.234337822653733,
                47.259124726823856
              ],
              [
                -2.234324978283591,
                47.25912868696118
              ],
              [
                -2.234332901749643,
                47.25914426835824
              ],
              [
                -2.234332901749643,
                47.25914426835824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08630142632888252,
          "ground": "gnd"
        },
        "52_LVBranch739943": {
          "bus1": "52_LVBus058775",
          "bus2": "52_LVBus058778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234332901749643,
                47.25914426835824
              ],
              [
                -2.234332901749643,
                47.25914426835824
              ],
              [
                -2.234314982941133,
                47.25912602828974
              ],
              [
                -2.234311113034312,
                47.25904236158749
              ],
              [
                -2.234271293743347,
                47.25900559767096
              ],
              [
                -2.234128445179326,
                47.25899699328415
              ],
              [
                -2.234068520774938,
                47.25902572465185
              ],
              [
                -2.234068520774938,
                47.25902572465185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03322575357208177,
          "ground": "gnd"
        },
        "52_LVBranch331278": {
          "bus1": "52_LVBus058778",
          "bus2": "52_LVBus058779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234068520774938,
                47.25902572465185
              ],
              [
                -2.234068520774938,
                47.25902572465185
              ],
              [
                -2.233704865374643,
                47.25900000665713
              ],
              [
                -2.232736956133134,
                47.259030509589486
              ],
              [
                -2.232733893480699,
                47.259030603866776
              ],
              [
                -2.232716191850088,
                47.259031160842056
              ],
              [
                -2.232716191850088,
                47.259031160842056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10258284081640236,
          "ground": "gnd"
        },
        "52_LVBranch719309": {
          "bus1": "52_LVBus058775",
          "bus2": "52_LVBus058776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234332901749643,
                47.25914426835824
              ],
              [
                -2.234332901749643,
                47.25914426835824
              ],
              [
                -2.234309274073629,
                47.25913495908934
              ],
              [
                -2.234263247340231,
                47.25915842714876
              ],
              [
                -2.23429107279877,
                47.259349375410686
              ],
              [
                -2.234306414247381,
                47.2593563547749
              ],
              [
                -2.234306414247381,
                47.2593563547749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02914818633021934,
          "ground": "gnd"
        },
        "52_LVBranch263425": {
          "bus1": "52_LVBus058776",
          "bus2": "52_LVBus058777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.234306414247381,
                47.2593563547749
              ],
              [
                -2.234306414247381,
                47.2593563547749
              ],
              [
                -2.234345114811692,
                47.259585330933106
              ],
              [
                -2.23442064076135,
                47.260032174889005
              ],
              [
                -2.234470485282749,
                47.26032708421837
              ],
              [
                -2.2344770739949,
                47.260366065911576
              ],
              [
                -2.2344770739949,
                47.260366065911576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1129962327874325,
          "ground": "gnd"
        },
        "52_LVBranch598889": {
          "bus1": "52_MVLV041324_LV",
          "bus2": "52_LVBus058771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235919180104822,
                47.25955379542751
              ],
              [
                -2.235899393210954,
                47.25955457971426
              ],
              [
                -2.235899393210954,
                47.25955457971426
              ],
              [
                -2.235879606316488,
                47.25955536399755
              ],
              [
                -2.235879606316488,
                47.25955536399755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015001447006377944,
          "ground": "gnd"
        },
        "52_LVBranch765504": {
          "bus1": "52_MVLV041324_LV",
          "bus2": "52_LVBus058762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235919180104822,
                47.25955379542751
              ],
              [
                -2.235938434294205,
                47.259556997082804
              ],
              [
                -2.235938434294205,
                47.259556997082804
              ],
              [
                -2.236138037808002,
                47.259590175308105
              ],
              [
                -2.236070850618772,
                47.26019747516515
              ],
              [
                -2.236068817656038,
                47.260199240799864
              ],
              [
                -2.235870038372628,
                47.260372137768414
              ],
              [
                -2.235870038372628,
                47.260372137768414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10791853503440331,
          "ground": "gnd"
        },
        "52_LVBranch324932": {
          "bus1": "52_LVBus058762",
          "bus2": "52_LVBus058763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235870038372628,
                47.260372137768414
              ],
              [
                -2.235870038372628,
                47.260372137768414
              ],
              [
                -2.235866056945214,
                47.26037572875705
              ],
              [
                -2.235591424123426,
                47.26062344010852
              ],
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235562829313528,
                47.260649236440955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038596306114653596,
          "ground": "gnd"
        },
        "52_LVBranch349088": {
          "bus1": "52_LVBus058763",
          "bus2": "52_LVBus058769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.236039548036007,
                47.26080465004018
              ],
              [
                -2.236055723453498,
                47.26080992009577
              ],
              [
                -2.236055723453498,
                47.26080992009577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04136153035100302,
          "ground": "gnd"
        },
        "52_LVBranch307458": {
          "bus1": "52_LVBus058763",
          "bus2": "52_LVBus058764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235558736168843,
                47.26065275975699
              ],
              [
                -2.235177523936761,
                47.26098083666472
              ],
              [
                -2.234906999152998,
                47.26121365938264
              ],
              [
                -2.234695872863163,
                47.26139534235667
              ],
              [
                -2.234521684854289,
                47.26154524839161
              ],
              [
                -2.234450409178551,
                47.26160658973493
              ],
              [
                -2.234392793981271,
                47.26165617112394
              ],
              [
                -2.234392793981271,
                47.26165617112394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14273704045502797,
          "ground": "gnd"
        },
        "52_LVBranch279213": {
          "bus1": "52_LVBus058763",
          "bus2": "52_LVBus058765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235562829313528,
                47.260649236440955
              ],
              [
                -2.235666383333001,
                47.26051357202892
              ],
              [
                -2.235287353802522,
