{
  "bus": {
    "52_MAZE": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.2681480825895898,
      "latitude": 47.435528391715245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV072250": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.272761857825577,
      "latitude": 47.435676860128055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.27915353109573,
      "latitude": 47.43942543698445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49666": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.279706129941934,
      "latitude": 47.43900134606349,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49667": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.283188614465533,
      "latitude": 47.43634646625613,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV061955": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.284628516390916,
      "latitude": 47.43786052558645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV061955_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284628516390916,
      "latitude": 47.43786052558645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284719901740941,
      "latitude": 47.43788455721795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.284680162879878,
      "latitude": 47.438128458514264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.285052464610207,
      "latitude": 47.43747202578247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49668": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.29086167849976,
      "latitude": 47.43032891514925,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49669": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.299346944377253,
      "latitude": 47.42529936855772,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49670": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.301062228562481,
      "latitude": 47.425745923969444,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV035790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.301070929918395,
      "latitude": 47.424956014683595,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV035790_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301070929918395,
      "latitude": 47.424956014683595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.300835161197793,
      "latitude": 47.4246807787235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301040488547067,
      "latitude": 47.426666344494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30179093512706,
      "latitude": 47.42713725215762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302696991818046,
      "latitude": 47.426018516445104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302370076673174,
      "latitude": 47.42758396144522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.303002787318908,
      "latitude": 47.428014146398105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.303028832160446,
      "latitude": 47.4268473282761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301158853500406,
      "latitude": 47.42336888249515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301254038239833,
      "latitude": 47.42264800430593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49671": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.299647909465405,
      "latitude": 47.42941999782717,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49672": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.297321352130636,
      "latitude": 47.43039100656973,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014563": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.297262657719222,
      "latitude": 47.430403546919756,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014563_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297262657719222,
      "latitude": 47.430403546919756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297264808746224,
      "latitude": 47.430530831964646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297368577918854,
      "latitude": 47.43045585828654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295228449740483,
      "latitude": 47.43018977067164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.298283785071865,
      "latitude": 47.43061369686984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.298084481450043,
      "latitude": 47.43097637477036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.29723122181038,
      "latitude": 47.43234109138753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.298491853273897,
      "latitude": 47.430385713220275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.29728560114812,
      "latitude": 47.43033102388757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV097725": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.299514020575882,
      "latitude": 47.429337184777125,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097725_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.299514020575882,
      "latitude": 47.429337184777125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30101544906296,
      "latitude": 47.42685505443574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49673": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.307257036902226,
      "latitude": 47.4210842330863,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49682": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.305500806365867,
      "latitude": 47.42060609815279,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49683": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.309283840765099,
      "latitude": 47.41825255469685,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV041260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.309139339820223,
      "latitude": 47.41800799129258,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV041260_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309139339820223,
      "latitude": 47.41800799129258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309001047042376,
      "latitude": 47.418035506701486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309544515681451,
      "latitude": 47.417790878414024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.306226893116311,
      "latitude": 47.418675791031944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49684": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.310516725808432,
      "latitude": 47.41398939485459,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV050671": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.310885402929494,
      "latitude": 47.41413762087665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49689": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.311414631314465,
      "latitude": 47.41439379390434,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV042745": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.31214881379827,
      "latitude": 47.412807260887284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV042745_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31214881379827,
      "latitude": 47.412807260887284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312193090654761,
      "latitude": 47.41267576189042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312366761749023,
      "latitude": 47.41197066709702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312477838511917,
      "latitude": 47.411591013888916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.311805185303334,
      "latitude": 47.41396897468503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.310332370021395,
      "latitude": 47.41286596098289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.308418228978075,
      "latitude": 47.41247581802721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31024931429701,
      "latitude": 47.41309193053915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312180687600708,
      "latitude": 47.41272822922544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.315358818011902,
      "latitude": 47.41501008525436,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49691": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.316960979847437,
      "latitude": 47.414791560724424,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.316969261721195,
      "latitude": 47.41491615058502,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV004194": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.315641972041363,
      "latitude": 47.414865749380446,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027572": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.317852910842888,
      "latitude": 47.411973679179276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49693": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.322082602410778,
      "latitude": 47.41325769153005,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49694": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.322784316826079,
      "latitude": 47.41342748082678,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV050673": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.32230675641855,
      "latitude": 47.41317378980673,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV050673_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32230675641855,
      "latitude": 47.41317378980673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322118650162262,
      "latitude": 47.41312410914384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320627952600442,
      "latitude": 47.412744328771886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319567099704614,
      "latitude": 47.41250227060743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49695": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.323532578595468,
      "latitude": 47.41359598917769,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV099222": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.325111718028608,
      "latitude": 47.41234890991009,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49715": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.323329102964579,
      "latitude": 47.41146393982707,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49716": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.323168650788765,
      "latitude": 47.41128808015467,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49717": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321504968247049,
      "latitude": 47.41107981864859,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027584": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321687810019553,
      "latitude": 47.41139694796606,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV012804": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321130777007868,
      "latitude": 47.409898284272465,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV012804_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321130777007868,
      "latitude": 47.409898284272465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321576978412258,
      "latitude": 47.41006724198921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321588587862756,
      "latitude": 47.409981760480036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32169383180838,
      "latitude": 47.40966894074012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321678916584419,
      "latitude": 47.40959048565625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321724275611542,
      "latitude": 47.40938333682351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321427241826454,
      "latitude": 47.40949994475306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321590326492,
      "latitude": 47.409542118709915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320943804163014,
      "latitude": 47.40930998885221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321450228138062,
      "latitude": 47.409482316258185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321607572135671,
      "latitude": 47.409462519931424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32125680297406,
      "latitude": 47.40953286698656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321425427736254,
      "latitude": 47.410215807500485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321447871841488,
      "latitude": 47.410428824194284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321345341292579,
      "latitude": 47.4097198580392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320656608921218,
      "latitude": 47.40975764292601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320770229964647,
      "latitude": 47.40941088965077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320853258542249,
      "latitude": 47.40940088294263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320118027002042,
      "latitude": 47.40994659319328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320686338476289,
      "latitude": 47.409732983540465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32062182939121,
      "latitude": 47.40969718540655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32062354452819,
      "latitude": 47.40969062981063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320778245829334,
      "latitude": 47.409385504754525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32078429321187,
      "latitude": 47.409304120175285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320933944877316,
      "latitude": 47.40932684780381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321075255786188,
      "latitude": 47.409191253432645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320665486788796,
      "latitude": 47.40903832401941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32008773356814,
      "latitude": 47.40896804706409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321523646905913,
      "latitude": 47.409311964338144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320668689581173,
      "latitude": 47.40926703816248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320553227953831,
      "latitude": 47.40923626198839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320076553692228,
      "latitude": 47.409096260966315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319879426351987,
      "latitude": 47.409018190107915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319808280206914,
      "latitude": 47.40907828906863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319462170398883,
      "latitude": 47.40897092088278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319367503797434,
      "latitude": 47.40896100601774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319155925962173,
      "latitude": 47.40888718071174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31880464836804,
      "latitude": 47.40881283428065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317763422861566,
      "latitude": 47.408705252327174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318112329004384,
      "latitude": 47.40879512777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318022786758763,
      "latitude": 47.408793059533764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317794872906266,
      "latitude": 47.40943673168056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317055360237282,
      "latitude": 47.40996150424858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318939821921996,
      "latitude": 47.40887740599083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320717572846138,
      "latitude": 47.409352183683346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320282534876274,
      "latitude": 47.409668181696816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320542717782762,
      "latitude": 47.409670596790825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320620694627367,
      "latitude": 47.40971698511943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32052244783013,
      "latitude": 47.409838809745374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319785797310099,
      "latitude": 47.409966018424775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV027584_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321687810019553,
      "latitude": 47.41139694796606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321935084507959,
      "latitude": 47.41115010528379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32184618358379,
      "latitude": 47.411081197947944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322748775155645,
      "latitude": 47.41122725606798,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32212092826518,
      "latitude": 47.4111569426499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321476967179319,
      "latitude": 47.41043719228224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321782756191349,
      "latitude": 47.41143976870996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322258671020168,
      "latitude": 47.411757347557774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322297195997983,
      "latitude": 47.41197156969415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321866901382899,
      "latitude": 47.411797847928305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32162095138426,
      "latitude": 47.41208436021672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321348763533198,
      "latitude": 47.41079271435349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321778274584719,
      "latitude": 47.41134986865426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321073373473519,
      "latitude": 47.411133345482334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320123014722941,
      "latitude": 47.41165788471189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320032031489548,
      "latitude": 47.41265270509108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320639852623076,
      "latitude": 47.41271705469816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49718": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.319989645371095,
      "latitude": 47.41081981468081,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49719": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.318375946591591,
      "latitude": 47.41014384052046,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016624": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.324549462067332,
      "latitude": 47.41074027997323,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016624_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324549462067332,
      "latitude": 47.41074027997323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324514676428762,
      "latitude": 47.41014123591683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323437642351706,
      "latitude": 47.41003928866363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322435603528461,
      "latitude": 47.40987540544105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32206847760193,
      "latitude": 47.409756521268186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322194025805151,
      "latitude": 47.40971007563457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321711706214883,
      "latitude": 47.409664462048845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325016364050625,
      "latitude": 47.41018319745516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324699568777614,
      "latitude": 47.41015138506224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325912081698302,
      "latitude": 47.410251698134104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325663578919368,
      "latitude": 47.410240314050775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV099222_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325111718028608,
      "latitude": 47.41234890991009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32506094742393,
      "latitude": 47.412386330718874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32695776730044,
      "latitude": 47.41263756308445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325080177178522,
      "latitude": 47.41230725279617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326564792536953,
      "latitude": 47.41233992918023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326551314982951,
      "latitude": 47.411715626352056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325842441631045,
      "latitude": 47.41164631521744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326169212619563,
      "latitude": 47.41114405040441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32374420811316,
      "latitude": 47.41217139046582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323332672193599,
      "latitude": 47.41210832457587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322997861318199,
      "latitude": 47.41172932065308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323003806164349,
      "latitude": 47.41169379485433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322975452556898,
      "latitude": 47.41178565546119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323825551263084,
      "latitude": 47.41154868864156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324063213091058,
      "latitude": 47.41228925184508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323850403904075,
      "latitude": 47.41268360486201,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32381094305029934,
      "latitude": 47.412881477528195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1181180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323932151087539,
      "latitude": 47.41320324833429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1179484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323348138201707,
      "latitude": 47.41283863165117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323068262442068,
      "latitude": 47.412253752554854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32508583705666,
      "latitude": 47.41183650541807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324529291240449,
      "latitude": 47.411609012749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323518496859716,
      "latitude": 47.410901882998715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324952180526252,
      "latitude": 47.41098336138759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49696": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.330725587218521,
      "latitude": 47.41474781813684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV104625": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.332049650364334,
      "latitude": 47.41476752898499,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV104625_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332049650364334,
      "latitude": 47.41476752898499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333020333888963,
      "latitude": 47.414919985330975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332491632491271,
      "latitude": 47.41798791471076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333012592844628,
      "latitude": 47.41492189193617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.33330620938765,
      "latitude": 47.41343000106705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336096911103079,
      "latitude": 47.41382238776092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332048082678102,
      "latitude": 47.4148109197146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.329467969209199,
      "latitude": 47.41479518914751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327970834784713,
      "latitude": 47.41476709370576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326006324605794,
      "latitude": 47.41424078196868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49697": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.33089758334446,
      "latitude": 47.4135098106543,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49698": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.341512183276599,
      "latitude": 47.415156561393296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49703": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.342728805628695,
      "latitude": 47.41537782352591,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV018463": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.3435947781961,
      "latitude": 47.41546505017886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV018463_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.3435947781961,
      "latitude": 47.41546505017886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343596296213456,
      "latitude": 47.4153981692569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343580547349589,
      "latitude": 47.41563884388333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343977289820264,
      "latitude": 47.416885523432484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343564201284927,
      "latitude": 47.4152081045094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.344250603082251,
      "latitude": 47.41506710337977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345920340101322,
      "latitude": 47.4142300838408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.344224141946447,
      "latitude": 47.4156479884889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343769339120074,
      "latitude": 47.41446172332668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343285402252634,
      "latitude": 47.41417231650455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343476725645604,
      "latitude": 47.41388977490502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.339783269686631,
      "latitude": 47.412977998063496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49704": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.345754542510053,
      "latitude": 47.41692962148518,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49705": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.34886851258656,
      "latitude": 47.41741907826363,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027625": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.350647302031007,
      "latitude": 47.41771550014309,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027625_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.350647302031007,
      "latitude": 47.41771550014309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.35091160700517,
      "latitude": 47.418311337248575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.351042412807539,
      "latitude": 47.41768130570427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.351791332137674,
      "latitude": 47.41543399252307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.351656216076822,
      "latitude": 47.419354140393516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49706": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.354610016406354,
      "latitude": 47.42023782901533,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49707": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.354414008252773,
      "latitude": 47.420444192732326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49708": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.359811660914625,
      "latitude": 47.4222021695269,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064759": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.360106123100628,
      "latitude": 47.42126820420725,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV064759_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.360106123100628,
      "latitude": 47.42126820420725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.359975743041441,
      "latitude": 47.42156306201199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.359607768044238,
      "latitude": 47.422871014109816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.359544112731112,
      "latitude": 47.423181030795824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.359982696609677,
      "latitude": 47.42152985049452,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.360109265777013,
      "latitude": 47.42079466383763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.359711782619013,
      "latitude": 47.42052584584913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.358042093010743,
      "latitude": 47.41706968188548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV035788": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.354499314284393,
      "latitude": 47.42058338089245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV035788_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.354499314284393,
      "latitude": 47.42058338089245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.354152809870871,
      "latitude": 47.42086374275468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.354387173521625,
      "latitude": 47.42044588759695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.353933761096727,
      "latitude": 47.421253772128985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.353004447094401,
      "latitude": 47.42228521149084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.352210419514129,
      "latitude": 47.423002086782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.351707289494402,
      "latitude": 47.4237958236337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.354809002952168,
      "latitude": 47.41999776115945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.353949366276578,
      "latitude": 47.419789386674374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.352273495554569,
      "latitude": 47.4194950152284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.355979280557477,
      "latitude": 47.42013925849658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV104323": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.345337353928413,
      "latitude": 47.41742882780687,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV104323_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345337353928413,
      "latitude": 47.41742882780687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343988138674676,
      "latitude": 47.41754815836331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49699": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.339429062563898,
      "latitude": 47.42082509835206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49700": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.331736186765405,
      "latitude": 47.42109009857354,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.332071203399262,
      "latitude": 47.41998999915663,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058681_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332071203399262,
      "latitude": 47.41998999915663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332085174495543,
      "latitude": 47.41995623190885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332242078350079,
      "latitude": 47.42035097737503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.329152844226283,
      "latitude": 47.41985251168701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327130232529779,
      "latitude": 47.41951322035678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332175858125282,
      "latitude": 47.419626754867025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332484232262397,
      "latitude": 47.41803558003746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334518773128525,
      "latitude": 47.41939183604072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.335202340709611,
      "latitude": 47.41942036915581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.337165039195733,
      "latitude": 47.4194618594407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334930325954117,
      "latitude": 47.41895122300927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49701": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.331622301161014,
      "latitude": 47.422127308687394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV072514": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.33616254555272,
      "latitude": 47.42301203985779,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV072514_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.33616254555272,
      "latitude": 47.42301203985779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336109053073016,
      "latitude": 47.423026433333945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.335840833468035,
      "latitude": 47.42393549216512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336212570859756,
      "latitude": 47.4229515007694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336439935927565,
      "latitude": 47.42256622155143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336486954300696,
      "latitude": 47.4213919167332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.335396591295084,
      "latitude": 47.425462478686725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV077177": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.327259040648239,
      "latitude": 47.4220651056547,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV077177_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327259040648239,
      "latitude": 47.4220651056547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327273387961614,
      "latitude": 47.42202818034044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327564216059236,
      "latitude": 47.42154419332953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32831535970361,
      "latitude": 47.42083542944918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.328943269923403,
      "latitude": 47.42009551263418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326878299549994,
      "latitude": 47.42248709638903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326103339122169,
      "latitude": 47.423565552695855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323934813943936,
      "latitude": 47.424278729333885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV005197": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.331539126380543,
      "latitude": 47.424805140519666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV005197_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.331539126380543,
      "latitude": 47.424805140519666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.335338504737433,
      "latitude": 47.42559192968271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334480137730159,
      "latitude": 47.42827766169859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.33680645840358,
      "latitude": 47.42608319092073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.33023291628932,
      "latitude": 47.42454333098868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.326163490351832,
      "latitude": 47.423577678582596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.330772323510164,
      "latitude": 47.42278664688367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49720": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.3212278668190299,
      "latitude": 47.421430815960996,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49702": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.341778991696458,
      "latitude": 47.427322627868556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097832": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.342305097737107,
      "latitude": 47.427658525229454,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097832_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.342305097737107,
      "latitude": 47.427658525229454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.341972991029796,
      "latitude": 47.42943577190947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343258297558172,
      "latitude": 47.42586028537167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.338653889315906,
      "latitude": 47.42569762118296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343969611180675,
      "latitude": 47.4257786373418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.346100285522136,
      "latitude": 47.425819287499706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343370947509088,
      "latitude": 47.42484133235218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV041248": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.342695192000557,
      "latitude": 47.431993935805245,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV041248_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.342695192000557,
      "latitude": 47.431993935805245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.342705752805491,
      "latitude": 47.43201536418444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343310125481999,
      "latitude": 47.434793787320835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343266238103501,
      "latitude": 47.43576773617586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.344158506717156,
      "latitude": 47.434571642053854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.339115999290155,
      "latitude": 47.43014482439317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV090201": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.345227452074144,
      "latitude": 47.420639312276236,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV090201_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345227452074144,
      "latitude": 47.420639312276236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345198928388674,
      "latitude": 47.42097048438097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345097142464395,
      "latitude": 47.421491110134745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.343332684217844,
      "latitude": 47.42255172931337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.342965733830572,
      "latitude": 47.42418351677891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345518621649259,
      "latitude": 47.421697354153906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345429606927187,
      "latitude": 47.41915746167673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.345236066889766,
      "latitude": 47.418573780689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49709": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.330687843569571,
      "latitude": 47.41159584569348,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV081547": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.333435835688813,
      "latitude": 47.41164231503827,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV081547_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333435835688813,
      "latitude": 47.41164231503827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333535338699334,
      "latitude": 47.41165942426912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333585850804685,
      "latitude": 47.411240957885724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332406997285395,
      "latitude": 47.41098824735872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334108069249476,
      "latitude": 47.41128609690466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334116090528883,
      "latitude": 47.41134168697139,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.336441364633958,
      "latitude": 47.41186284179776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334260975638862,
      "latitude": 47.411872055255735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.334738786392449,
      "latitude": 47.412626075711835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333334574233012,
      "latitude": 47.41336094418491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV009560": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.328609406934332,
      "latitude": 47.41040786386502,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV009560_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.328609406934332,
      "latitude": 47.41040786386502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.328478328497003,
      "latitude": 47.410442536446105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.329566282958566,
      "latitude": 47.41051030839556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332366367027463,
      "latitude": 47.41097118363057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.329525372866443,
      "latitude": 47.41053800879979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327383304440836,
      "latitude": 47.41040145002037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.327257545844501,
      "latitude": 47.41119637303243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325947709335663,
      "latitude": 47.41025412763265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49710": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.317842256393687,
      "latitude": 47.41189202096841,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49711": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.312603344082373,
      "latitude": 47.41019702435896,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49712": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.307078611776593,
      "latitude": 47.408480300004875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068137": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.307276955514071,
      "latitude": 47.408323142830405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068137_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307276955514071,
      "latitude": 47.408323142830405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30714914195089,
      "latitude": 47.408098356252644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30515582299889,
      "latitude": 47.408251516652086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.303459478121868,
      "latitude": 47.40854914434921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302800748324218,
      "latitude": 47.408664719718836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.305507498918965,
      "latitude": 47.407944239479924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307209880971536,
      "latitude": 47.40809336863486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309091712866813,
      "latitude": 47.40845160495124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30987861133699,
      "latitude": 47.40854905989589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307138324779076,
      "latitude": 47.408468513682834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.30638933227076,
      "latitude": 47.40951482591183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49713": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.312981900968789,
      "latitude": 47.4095061922062,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49714": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.313219329941172,
      "latitude": 47.40945389197863,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027572_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317852910842888,
      "latitude": 47.411973679179276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318923532163537,
      "latitude": 47.41266974589767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318970427216588,
      "latitude": 47.41281267449428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318897449128311,
      "latitude": 47.413212593362026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318426661651695,
      "latitude": 47.411939818431506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316428836383908,
      "latitude": 47.410959598497705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319137894232354,
      "latitude": 47.41211070692505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31944676794804,
      "latitude": 47.41088498002996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319527099299389,
      "latitude": 47.4124977883999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV004194_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315641972041363,
      "latitude": 47.414865749380446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315868470399683,
      "latitude": 47.414887559956604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318621471628411,
      "latitude": 47.414686204142555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317512942749854,
      "latitude": 47.41492646482906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318052406222432,
      "latitude": 47.41667355635545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317632826636202,
      "latitude": 47.413911086103234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318740521953672,
      "latitude": 47.413892564676004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31889646195018,
      "latitude": 47.41323616974822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318588780818656,
      "latitude": 47.41466318433312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315009364415194,
      "latitude": 47.414943245077886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315788556086444,
      "latitude": 47.41488039098136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.311598665667212,
      "latitude": 47.41461631773699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.311304249485288,
      "latitude": 47.41568328227431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315841534164738,
      "latitude": 47.41487917696003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315627619566837,
      "latitude": 47.41591010861561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315974667021058,
      "latitude": 47.41595615760522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316580121837329,
      "latitude": 47.41479923842141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV050671_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.310885402929494,
      "latitude": 47.41413762087665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.311634827234902,
      "latitude": 47.414543488395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.311788741827245,
      "latitude": 47.41401165211173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49685": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.296728251269043,
      "latitude": 47.41033916523141,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058691": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.289354869280007,
      "latitude": 47.409663614758834,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058691_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289354869280007,
      "latitude": 47.409663614758834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289250500459046,
      "latitude": 47.40913830226073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49686": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.296490740379799,
      "latitude": 47.41025916588219,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014487": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.296407185294108,
      "latitude": 47.41035474982648,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014487_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.296407185294108,
      "latitude": 47.41035474982648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.294447940530987,
      "latitude": 47.410654540769926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.296454800478815,
      "latitude": 47.41026971272366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295908917625257,
      "latitude": 47.4107801290787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.294509303190301,
      "latitude": 47.41063228340636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.294275761807782,
      "latitude": 47.410612004616006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292918828709563,
      "latitude": 47.41042313689572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.293851329880184,
      "latitude": 47.41081007941341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295514002036848,
      "latitude": 47.408915484862575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295602799642318,
      "latitude": 47.41227750555883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.295900700666164,
      "latitude": 47.41299647007731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.296445089289076,
      "latitude": 47.410256433344216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.299188622474489,
      "latitude": 47.40913396846968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.300830276322021,
      "latitude": 47.408572459664306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301312713443313,
      "latitude": 47.40854256401651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.3021937476531,
      "latitude": 47.408690783570975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.296034738693421,
      "latitude": 47.40810816680408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.293823513209207,
      "latitude": 47.40752658501905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV044619": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.314756463518175,
      "latitude": 47.41836915296379,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV044619_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.314756463518175,
      "latitude": 47.41836915296379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316569557065955,
      "latitude": 47.41803979995542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317110110260002,
      "latitude": 47.41816754289206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312158202504764,
      "latitude": 47.41769665599405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.310673570692034,
      "latitude": 47.41771088126503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.3101824324313,
      "latitude": 47.417695579778005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.310823888251105,
      "latitude": 47.41736741452867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.3112950822825,
      "latitude": 47.41571229276398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49687": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.304331660640899,
      "latitude": 47.42048070020446,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080758": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.304442467951925,
      "latitude": 47.42006921206786,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080758_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.304442467951925,
      "latitude": 47.42006921206786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.304352055509339,
      "latitude": 47.42005100632799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302838947925791,
      "latitude": 47.41986844090393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.306165786557201,
      "latitude": 47.418742095675036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV012428": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.300825142846109,
      "latitude": 47.42020277838007,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV012428_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.300825142846109,
      "latitude": 47.42020277838007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.300906784988533,
      "latitude": 47.41985044192044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.300910127519843,
      "latitude": 47.420740700302964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.299745156362266,
      "latitude": 47.420919457102706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.298549819675328,
      "latitude": 47.42102525321882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.297910209493241,
      "latitude": 47.42050165443304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302128511461644,
      "latitude": 47.42013041474019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.302828694697055,
      "latitude": 47.41987186975822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.301235898879793,
      "latitude": 47.42254941563854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49674": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.310061495706761,
      "latitude": 47.42148357901571,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097833": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.310334360657207,
      "latitude": 47.420647555744544,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097833_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.310334360657207,
      "latitude": 47.420647555744544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309494179387329,
      "latitude": 47.420437204287175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307613498901932,
      "latitude": 47.42061878160628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49675": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.311806299269315,
      "latitude": 47.42175797158631,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49676": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.319897815343827,
      "latitude": 47.42146682815797,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053292": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321216559993277,
      "latitude": 47.42143577521788,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053292_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321216559993277,
      "latitude": 47.42143577521788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32108102234672,
      "latitude": 47.421708579871776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320555861060887,
      "latitude": 47.42226579005834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV065516": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321617640632594,
      "latitude": 47.418514609464474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49688": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.322510901554093,
      "latitude": 47.41430050893597,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV081550": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321995518963179,
      "latitude": 47.41429787556194,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV081550_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321995518963179,
      "latitude": 47.41429787556194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320203421710445,
      "latitude": 47.4142314263853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319335046350045,
      "latitude": 47.41489937571207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321605353029754,
      "latitude": 47.41459727603023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321552963656971,
      "latitude": 47.414812713022464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321502413289927,
      "latitude": 47.41502062849428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32109047363498,
      "latitude": 47.414775586750686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32210252419153,
      "latitude": 47.414648931092536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322135299925209,
      "latitude": 47.4141510651653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319995476521605,
      "latitude": 47.4141960940647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320857721753698,
      "latitude": 47.41363008215886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318674864195408,
      "latitude": 47.4146981107133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322175032834529,
      "latitude": 47.41415015247299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324708598117913,
      "latitude": 47.414540636540586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321699381545912,
      "latitude": 47.41391806977529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV065516_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321617640632594,
      "latitude": 47.418514609464474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321546956365061,
      "latitude": 47.41852779799514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322231281542022,
      "latitude": 47.418606530409015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321095009302434,
      "latitude": 47.42153026055618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325246940246198,
      "latitude": 47.41910940771909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325739400641379,
      "latitude": 47.41935819081483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321249682126396,
      "latitude": 47.41846982208511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320771375459504,
      "latitude": 47.41839800094901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.31941786069035,
      "latitude": 47.418219359177534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318957557485419,
      "latitude": 47.41818941880899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318058189877879,
      "latitude": 47.41812994556691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317574092574467,
      "latitude": 47.41810386650955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317761396563113,
      "latitude": 47.417933399778036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317937626462269,
      "latitude": 47.417084791744394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317393612719169,
      "latitude": 47.417370874264115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318023026484549,
      "latitude": 47.41677592416454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49677": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.313738950123222,
      "latitude": 47.42417841747053,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49678": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.315288696485026,
      "latitude": 47.42940752752786,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097726": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.317548104018398,
      "latitude": 47.436282318048896,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV097726_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.317548104018398,
      "latitude": 47.436282318048896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316895700967533,
      "latitude": 47.43641886254344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316741442338133,
      "latitude": 47.43664695220874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.316101864507411,
      "latitude": 47.434755795938905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49679": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321194439833371,
      "latitude": 47.43084668194527,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus49680": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.322227179947944,
      "latitude": 47.430940469015844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027631": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.322681581268168,
      "latitude": 47.42821873712451,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027631_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322681581268168,
      "latitude": 47.42821873712451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32275684611044,
      "latitude": 47.42814211728535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322394309643057,
      "latitude": 47.43036653786895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322763418932987,
      "latitude": 47.42790165967291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.323301863512124,
      "latitude": 47.426651755663805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318952837491085,
      "latitude": 47.427193990202205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus49681": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.326136793515081,
      "latitude": 47.43262039660284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.332619886390699,
      "latitude": 47.43551464612124,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV058690_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332619886390699,
      "latitude": 47.43551464612124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332619766271836,
      "latitude": 47.43553608751669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332701371785918,
      "latitude": 47.434024411768604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.333385274240561,
      "latitude": 47.43162863808429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.332522493219843,
      "latitude": 47.436662399325634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV009561": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.32475144269495,
      "latitude": 47.435655445721075,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV009561_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32475144269495,
      "latitude": 47.435655445721075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.324612178070513,
      "latitude": 47.43561697534922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.325855997134044,
      "latitude": 47.43595379243937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321897272230759,
      "latitude": 47.43424200263869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV004142": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.321872417652666,
      "latitude": 47.4319737147563,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV004142_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321872417652666,
      "latitude": 47.4319737147563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322050574824514,
      "latitude": 47.4320401319137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.321500296730337,
      "latitude": 47.43531534743036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.32219799174819,
      "latitude": 47.43121952558902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.322254635237336,
      "latitude": 47.430942853615576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320597885003868,
      "latitude": 47.43258532188455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.320567519503021,
      "latitude": 47.43114224730051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318997050781916,
      "latitude": 47.433211553459486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.318551586980782,
      "latitude": 47.43278975889067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.319175303774019,
      "latitude": 47.43429953325221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV026704": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.308335803037442,
      "latitude": 47.43171453623683,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV026704_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.308335803037442,
      "latitude": 47.43171453623683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307235530633197,
      "latitude": 47.43203667963306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.306972000125791,
      "latitude": 47.43264850725465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.307351685747983,
      "latitude": 47.43296066709865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.308782731433868,
      "latitude": 47.43371303067258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.306842938498021,
      "latitude": 47.43312720275397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.305460047190939,
      "latitude": 47.43228898071776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.303632344997965,
      "latitude": 47.437455788561195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.304588623863523,
      "latitude": 47.432101858017745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.308573550415981,
      "latitude": 47.43301880193743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.308937534028704,
      "latitude": 47.4315345647725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.303949240050921,
      "latitude": 47.42850533131884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.309949927156867,
      "latitude": 47.431560227568795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV076538": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.314500146464199,
      "latitude": 47.42365947780074,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV076538_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.314500146464199,
      "latitude": 47.42365947780074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.314215053930977,
      "latitude": 47.42353057068431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.315341538129128,
      "latitude": 47.4248002555303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.314906049529371,
      "latitude": 47.4268190535836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.313477480719516,
      "latitude": 47.4228925015931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.312984791206862,
      "latitude": 47.422543832972664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV102569": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.289887137637105,
      "latitude": 47.4274512872547,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV102569_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289887137637105,
      "latitude": 47.4274512872547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.290041392298739,
      "latitude": 47.42653388835501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.29063285480096,
      "latitude": 47.426302413279146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292155342175142,
      "latitude": 47.42519337355119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.289464477951264,
      "latitude": 47.424360151747756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.292727725030908,
      "latitude": 47.425052006725195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.291404940234409,
      "latitude": 47.426732655878105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.287536653454553,
      "latitude": 47.42488098776562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV053742": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -0.277998621676481,
      "latitude": 47.43886901703941,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053742_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.277998621676481,
      "latitude": 47.43886901703941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.277313248311246,
      "latitude": 47.43853709664494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.276144116510112,
      "latitude": 47.43764320867997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.275850433972348,
      "latitude": 47.43733483319471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV072250_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272761857825577,
      "latitude": 47.435676860128055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus356799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272960027177124,
      "latitude": 47.43597507442369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.271958726576119,
      "latitude": 47.43612379689471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.270882855286167,
      "latitude": 47.4363892909451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.273793329145246,
      "latitude": 47.43645449845703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272393336688196,
      "latitude": 47.435401725811666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.270687415779393,
      "latitude": 47.4342921866937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.272939025838611,
      "latitude": 47.43593355356358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus356794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -0.276059266196619,
      "latitude": 47.43305466098858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "52_215305": {
      "bus_from": "52_MAZE",
      "bus_to": "52_MVLV072250",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 613.7206352058744,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_183688": {
      "bus_from": "52_MVLV072250",
      "bus_to": "52_MVBus49665",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 661.1619901735568,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_67659": {
      "bus_from": "52_MVBus49665",
      "bus_to": "52_MVBus49666",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 62.93325865781363,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_67580": {
      "bus_from": "52_MVBus49666",
      "bus_to": "52_MVBus49667",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 395.1414236339257,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_17944": {
      "bus_from": "52_MVBus49667",
      "bus_to": "52_MVLV061955",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 230.23513581312477,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch076160": {
      "bus_from": "52_MVLV061955_LV",
      "bus_to": "52_LVBus356750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.892937911513558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch290663": {
      "bus_from": "52_LVBus356750",
      "bus_to": "52_LVBus356752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.281974382676466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch030152": {
      "bus_from": "52_LVBus356750",
      "bus_to": "52_LVBus356751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.277241249742744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_118279": {
      "bus_from": "52_MVBus49667",
      "bus_to": "52_MVBus49668",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 884.6845290617752,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_86343": {
      "bus_from": "52_MVBus49668",
      "bus_to": "52_MVBus49669",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 853.0957197335645,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_146923": {
      "bus_from": "52_MVBus49669",
      "bus_to": "52_MVBus49670",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 145.88949831568638,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_27116": {
      "bus_from": "52_MVBus49670",
      "bus_to": "52_MVLV035790",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 86.48523241931316,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch304618": {
      "bus_from": "52_MVLV035790_LV",
      "bus_to": "52_LVBus356672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.89617312755353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch053826": {
      "bus_from": "52_LVBus356672",
      "bus_to": "52_LVBus356673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 221.321800911137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch324411": {
      "bus_from": "52_LVBus356673",
      "bus_to": "52_LVBus356674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.11594385729784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch190452": {
      "bus_from": "52_LVBus356674",
      "bus_to": "52_LVBus356675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.38792349682558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch147892": {
      "bus_from": "52_LVBus356674",
      "bus_to": "52_LVBus356676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.14997860212955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch261049": {
      "bus_from": "52_LVBus356676",
      "bus_to": "52_LVBus356678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.57370514740046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch152087": {
      "bus_from": "52_LVBus356676",
      "bus_to": "52_LVBus356677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.79963084060134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch019411": {
      "bus_from": "52_LVBus356672",
      "bus_to": "52_LVBus356679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.85701501790766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch032691": {
      "bus_from": "52_LVBus356679",
      "bus_to": "52_LVBus356680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.21809098457912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146857": {
      "bus_from": "52_MVBus49670",
      "bus_to": "52_MVBus49671",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 469.209139842046,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_93048": {
      "bus_from": "52_MVBus49671",
      "bus_to": "52_MVBus49672",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 213.74934673925577,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_169529": {
      "bus_from": "52_MVBus49672",
      "bus_to": "52_MVLV014563",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.1890341781872578,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch752605": {
      "bus_from": "52_MVLV014563_LV",
      "bus_to": "52_LVBus356574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.983077236862576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch445758": {
      "bus_from": "52_MVLV014563_LV",
      "bus_to": "52_LVBus356567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.533302875806147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch364245": {
      "bus_from": "52_LVBus356567",
      "bus_to": "52_LVBus356572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.55275271057369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch247208": {
      "bus_from": "52_LVBus356567",
      "bus_to": "52_LVBus356568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.24113745386626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch174128": {
      "bus_from": "52_LVBus356568",
      "bus_to": "52_LVBus356569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.03464885483063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch198757": {
      "bus_from": "52_LVBus356569",
      "bus_to": "52_LVBus356570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.81842080741418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch030100": {
      "bus_from": "52_LVBus356568",
      "bus_to": "52_LVBus356571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.814046227654405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch589582": {
      "bus_from": "52_MVLV014563_LV",
      "bus_to": "52_LVBus356565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.7468152848133265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_146858": {
      "bus_from": "52_MVBus49671",
      "bus_to": "52_MVLV097725",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.6125930814605,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch308601": {
      "bus_from": "52_MVLV097725_LV",
      "bus_to": "52_LVBus356873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 304.2589828588473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146922": {
      "bus_from": "52_MVBus49669",
      "bus_to": "52_MVBus49673",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 758.8441295985675,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_33060": {
      "bus_from": "52_MVBus49673",
      "bus_to": "52_MVBus49682",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 142.9305230287275,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_33171": {
      "bus_from": "52_MVBus49682",
      "bus_to": "52_MVBus49683",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 395.02602893937444,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_84072": {
      "bus_from": "52_MVBus49683",
      "bus_to": "52_MVLV041260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 29.499905803199436,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch266269": {
      "bus_from": "52_MVLV041260_LV",
      "bus_to": "52_LVBus356690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.601558337614593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch382511": {
      "bus_from": "52_LVBus356690",
      "bus_to": "52_LVBus356692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.2095383400277,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch356667": {
      "bus_from": "52_LVBus356690",
      "bus_to": "52_LVBus356691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 292.7945825076983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_62897": {
      "bus_from": "52_MVBus49683",
      "bus_to": "52_MVBus49684",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 484.7768996718883,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_4782": {
      "bus_from": "52_MVBus49684",
      "bus_to": "52_MVLV050671",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 31.1828295980624,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_146855": {
      "bus_from": "52_MVLV050671",
      "bus_to": "52_MVBus49689",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 48.34460937239283,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_268509": {
      "bus_from": "52_MVBus49689",
      "bus_to": "52_MVLV042745",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 203.86021012934432,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch796759": {
      "bus_from": "52_MVLV042745_LV",
      "bus_to": "52_LVBus356696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.481475613343306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch218394": {
      "bus_from": "52_LVBus356696",
      "bus_to": "52_LVBus356700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.48042744873428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch216830": {
      "bus_from": "52_LVBus356700",
      "bus_to": "52_LVBus356701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.033803279043575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch149377": {
      "bus_from": "52_LVBus356696",
      "bus_to": "52_LVBus356702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.72793745701955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch063202": {
      "bus_from": "52_LVBus356696",
      "bus_to": "52_LVBus356697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.02875890162005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch278018": {
      "bus_from": "52_LVBus356697",
      "bus_to": "52_LVBus356698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.82880756463004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch255295": {
      "bus_from": "52_LVBus356697",
      "bus_to": "52_LVBus356699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.89356818768333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch624030": {
      "bus_from": "52_MVLV042745_LV",
      "bus_to": "52_LVBus356694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.665373931045597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_26583": {
      "bus_from": "52_MVBus49689",
      "bus_to": "52_MVBus49690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 313.4669767437699,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_44776": {
      "bus_from": "52_MVBus49690",
      "bus_to": "52_MVBus49691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 124.09185355862698,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_170192": {
      "bus_from": "52_MVBus49691",
      "bus_to": "52_MVBus49692",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.886374489457285,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_283881": {
      "bus_from": "52_MVBus49690",
      "bus_to": "52_MVLV004194",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 39.724435107736184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_213268": {
      "bus_from": "52_MVLV004194",
      "bus_to": "52_MVLV027572",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 604.0427202311979,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_175977": {
      "bus_from": "52_MVLV027572",
      "bus_to": "52_MVBus49693",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 374.7925832264261,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_16180": {
      "bus_from": "52_MVBus49693",
      "bus_to": "52_MVBus49694",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 56.28432222575718,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_196453": {
      "bus_from": "52_MVBus49694",
      "bus_to": "52_MVLV050673",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 48.5805735604583,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch756866": {
      "bus_from": "52_MVLV050673_LV",
      "bus_to": "52_LVBus356716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.873015449308934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch864579": {
      "bus_from": "52_LVBus356716",
      "bus_to": "52_LVBus356717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.34874669031306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch112966": {
      "bus_from": "52_LVBus356717",
      "bus_to": "52_LVBus356718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.71383318781174,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121646": {
      "bus_from": "52_MVBus49694",
      "bus_to": "52_MVBus49695",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 59.49586963454813,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_277642": {
      "bus_from": "52_MVBus49695",
      "bus_to": "52_MVLV099222",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 245.5243356015654,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_190854": {
      "bus_from": "52_MVLV099222",
      "bus_to": "52_MVBus49715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 222.22460373982264,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_215234": {
      "bus_from": "52_MVBus49715",
      "bus_to": "52_MVBus49716",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 25.137623067372235,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_4789": {
      "bus_from": "52_MVBus49716",
      "bus_to": "52_MVBus49717",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 127.67610873765584,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_276970": {
      "bus_from": "52_MVBus49717",
      "bus_to": "52_MVLV027584",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 47.486423151121585,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_246023": {
      "bus_from": "52_MVLV027584",
      "bus_to": "52_MVLV012804",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 220.59310019352495,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch621426": {
      "bus_from": "52_MVLV012804_LV",
      "bus_to": "52_LVBus356531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.68652453269332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch844848": {
      "bus_from": "52_LVBus356531",
      "bus_to": "52_LVBus356534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.104026304414043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch905679": {
      "bus_from": "52_LVBus356534",
      "bus_to": "52_LVBus356535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.67534234157723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch747625": {
      "bus_from": "52_LVBus356535",
      "bus_to": "52_LVBus356537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.794882810960267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch901198": {
      "bus_from": "52_LVBus356537",
      "bus_to": "52_LVBus356538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.22893657504631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch662151": {
      "bus_from": "52_LVBus356537",
      "bus_to": "52_LVBus356539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.558529864427893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch784991": {
      "bus_from": "52_LVBus356539",
      "bus_to": "52_LVBus356543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.557384617645713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch759113": {
      "bus_from": "52_LVBus356539",
      "bus_to": "52_LVBus356542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.268948279415085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch757676": {
      "bus_from": "52_LVBus356539",
      "bus_to": "52_LVBus356541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2683861972483985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch748701": {
      "bus_from": "52_LVBus356539",
      "bus_to": "52_LVBus356540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.784199647671663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch474480": {
      "bus_from": "52_LVBus356535",
      "bus_to": "52_LVBus356536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.4617838490061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch788501": {
      "bus_from": "52_LVBus356531",
      "bus_to": "52_LVBus356532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.102767404416607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639093": {
      "bus_from": "52_LVBus356532",
      "bus_to": "52_LVBus356533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.676384788098744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch710054": {
      "bus_from": "52_MVLV012804_LV",
      "bus_to": "52_LVBus356529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.11519322257985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch664688": {
      "bus_from": "52_MVLV012804_LV",
      "bus_to": "52_LVBus356524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.2894185185382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch541718": {
      "bus_from": "52_LVBus356524",
      "bus_to": "52_LVBus356525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.9635873851923,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch951387": {
      "bus_from": "52_LVBus356525",
      "bus_to": "52_LVBus356526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.939657323832318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch529442": {
      "bus_from": "52_LVBus356524",
      "bus_to": "52_LVBus356527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.71641367151038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch650397": {
      "bus_from": "52_MVLV012804_LV",
      "bus_to": "52_LVBus356492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.61458006552375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch839814": {
      "bus_from": "52_LVBus356492",
      "bus_to": "52_LVBus356496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.31980841213258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745044": {
      "bus_from": "52_LVBus356496",
      "bus_to": "52_LVBus356497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.7402493324191303,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch938200": {
      "bus_from": "52_LVBus356497",
      "bus_to": "52_LVBus356498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.43681839187113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch905674": {
      "bus_from": "52_LVBus356498",
      "bus_to": "52_LVBus356501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.084109800528685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673288": {
      "bus_from": "52_LVBus356501",
      "bus_to": "52_LVBus356517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.56165499935865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch894740": {
      "bus_from": "52_LVBus356517",
      "bus_to": "52_LVBus356518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.975846957653186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch631633": {
      "bus_from": "52_LVBus356518",
      "bus_to": "52_LVBus356520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.62296627744143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch788918": {
      "bus_from": "52_LVBus356520",
      "bus_to": "52_LVBus356521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.54044838112912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch496802": {
      "bus_from": "52_LVBus356518",
      "bus_to": "52_LVBus356519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.40255444431082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch659260": {
      "bus_from": "52_LVBus356501",
      "bus_to": "52_LVBus356502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.117284960603678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch545138": {
      "bus_from": "52_LVBus356502",
      "bus_to": "52_LVBus356503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.881390075063711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch107742": {
      "bus_from": "52_LVBus356503",
      "bus_to": "52_LVBus356504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.19902577949697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch972725": {
      "bus_from": "52_LVBus356504",
      "bus_to": "52_LVBus356505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.5050835999207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch610179": {
      "bus_from": "52_LVBus356505",
      "bus_to": "52_LVBus356516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.959774497431034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch496819": {
      "bus_from": "52_LVBus356505",
      "bus_to": "52_LVBus356506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.60569230353253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch755788": {
      "bus_from": "52_LVBus356506",
      "bus_to": "52_LVBus356515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.712977156523202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch538054": {
      "bus_from": "52_LVBus356506",
      "bus_to": "52_LVBus356507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.89677707602543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch747942": {
      "bus_from": "52_LVBus356507",
      "bus_to": "52_LVBus356508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.32699895240051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch661903": {
      "bus_from": "52_LVBus356508",
      "bus_to": "52_LVBus356510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.60456083941739,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch951390": {
      "bus_from": "52_LVBus356510",
      "bus_to": "52_LVBus356511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.754120345430064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch668846": {
      "bus_from": "52_LVBus356511",
      "bus_to": "52_LVBus356512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.827888184529121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch244963": {
      "bus_from": "52_LVBus356512",
      "bus_to": "52_LVBus356513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.60980200411421,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch109384": {
      "bus_from": "52_LVBus356513",
      "bus_to": "52_LVBus356514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.00727256561467,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch606273": {
      "bus_from": "52_LVBus356508",
      "bus_to": "52_LVBus356509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.018084804402632,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch709751": {
      "bus_from": "52_LVBus356498",
      "bus_to": "52_LVBus356499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.8900708077586215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch007321": {
      "bus_from": "52_LVBus356499",
      "bus_to": "52_LVBus356500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.07070759792685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch746956": {
      "bus_from": "52_LVBus356497",
      "bus_to": "52_LVBus356522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.70267868616598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch785636": {
      "bus_from": "52_LVBus356492",
      "bus_to": "52_LVBus356493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.491790626775866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch938192": {
      "bus_from": "52_LVBus356493",
      "bus_to": "52_LVBus356494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.38647814711414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch650405": {
      "bus_from": "52_LVBus356493",
      "bus_to": "52_LVBus356495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.58981650059354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch889737": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.81437610877497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch806671": {
      "bus_from": "52_LVBus356642",
      "bus_to": "52_LVBus356643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.123244228198551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch383898": {
      "bus_from": "52_LVBus356643",
      "bus_to": "52_LVBus356644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.46349365608128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch698974": {
      "bus_from": "52_LVBus356642",
      "bus_to": "52_LVBus356645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.589021560031597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch826654": {
      "bus_from": "52_LVBus356645",
      "bus_to": "52_LVBus356646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.01020487724453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch637008": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.10243417568273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch395993": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.04320998889334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch637048": {
      "bus_from": "52_LVBus356637",
      "bus_to": "52_LVBus356638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.83463721928887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch826675": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.100849037272646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch622072": {
      "bus_from": "52_LVBus356634",
      "bus_to": "52_LVBus356635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 168.79926617363023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch494101": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.2828879590177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch690800": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.331611506136783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch511320": {
      "bus_from": "52_MVLV027584_LV",
      "bus_to": "52_LVBus356625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.54938317691698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch872600": {
      "bus_from": "52_LVBus356625",
      "bus_to": "52_LVBus356627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 175.19684917618414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch820785": {
      "bus_from": "52_LVBus356627",
      "bus_to": "52_LVBus356628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.71037561917413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch205796": {
      "bus_from": "52_LVBus356625",
      "bus_to": "52_LVBus356626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.87385334217433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_27174": {
      "bus_from": "52_MVBus49717",
      "bus_to": "52_MVBus49718",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 119.56275769680252,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_199085": {
      "bus_from": "52_MVBus49718",
      "bus_to": "52_MVBus49719",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 261.43753238255687,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_167034": {
      "bus_from": "52_MVBus49715",
      "bus_to": "52_MVLV016624",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 170.65919656598834,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch719552": {
      "bus_from": "52_MVLV016624_LV",
      "bus_to": "52_LVBus356581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.65832042576847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch582540": {
      "bus_from": "52_LVBus356581",
      "bus_to": "52_LVBus356582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.31214954457805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch962141": {
      "bus_from": "52_LVBus356582",
      "bus_to": "52_LVBus356583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.44124058610227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch674046": {
      "bus_from": "52_LVBus356583",
      "bus_to": "52_LVBus356584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.474293803269305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch912833": {
      "bus_from": "52_LVBus356584",
      "bus_to": "52_LVBus356586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.336591097796955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch819894": {
      "bus_from": "52_LVBus356584",
      "bus_to": "52_LVBus356585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.23731230859284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466036": {
      "bus_from": "52_MVLV016624_LV",
      "bus_to": "52_LVBus356576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.76925715519948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch721083": {
      "bus_from": "52_LVBus356576",
      "bus_to": "52_LVBus356579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.086756336474917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch696899": {
      "bus_from": "52_LVBus356576",
      "bus_to": "52_LVBus356577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.42937849163893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch872624": {
      "bus_from": "52_LVBus356577",
      "bus_to": "52_LVBus356578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.59293685137253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch549103": {
      "bus_from": "52_MVLV099222_LV",
      "bus_to": "52_LVBus356913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.300863040066668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch808221": {
      "bus_from": "52_LVBus356913",
      "bus_to": "52_LVBus356914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.44168217628015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch755282": {
      "bus_from": "52_MVLV099222_LV",
      "bus_to": "52_LVBus356907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.857591210713989,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch814279": {
      "bus_from": "52_LVBus356907",
      "bus_to": "52_LVBus356908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.32535534746647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch587754": {
      "bus_from": "52_LVBus356908",
      "bus_to": "52_LVBus356909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.26993461388754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch756308": {
      "bus_from": "52_LVBus356909",
      "bus_to": "52_LVBus356911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.963280690973455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch624543": {
      "bus_from": "52_LVBus356909",
      "bus_to": "52_LVBus356910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.54332642424693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch751580": {
      "bus_from": "52_MVLV099222_LV",
      "bus_to": "52_LVBus356900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.38956752965947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch918726": {
      "bus_from": "52_LVBus356900",
      "bus_to": "52_LVBus356901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.116507444251965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch846139": {
      "bus_from": "52_LVBus356901",
      "bus_to": "52_LVBus356902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.292089303580624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch518390": {
      "bus_from": "52_LVBus356902",
      "bus_to": "52_LVBus356904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.5015449769867315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch488153": {
      "bus_from": "52_LVBus356902",
      "bus_to": "52_LVBus356903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.2091750111109185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch596420": {
      "bus_from": "52_LVBus356900",
      "bus_to": "52_LVBus356905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.98275961645028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch870583": {
      "bus_from": "52_MVLV099222_LV",
      "bus_to": "52_LVBus356895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.83932921377125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch584720": {
      "bus_from": "52_LVBus356895",
      "bus_to": "52_LVBus356896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.801110835102456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch739508": {
      "bus_from": "52_LVBus356896",
      "bus_to": "52_LVBus356897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.193460632581015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch709128": {
      "bus_from": "52_LVBus356897",
      "bus_to": "52_LVBus1181180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.33533881039791,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch562106": {
      "bus_from": "52_LVBus356897",
      "bus_to": "52_LVBus1179484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.1763335454718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch418418": {
      "bus_from": "52_LVBus356896",
      "bus_to": "52_LVBus356898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.68538437274086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch814600": {
      "bus_from": "52_MVLV099222_LV",
      "bus_to": "52_LVBus356890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.31257736211128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655133": {
      "bus_from": "52_LVBus356890",
      "bus_to": "52_LVBus356893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.48499291247848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch393399": {
      "bus_from": "52_LVBus356890",
      "bus_to": "52_LVBus356891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 216.93779809879393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch697952": {
      "bus_from": "52_LVBus356891",
      "bus_to": "52_LVBus356892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.82150355503347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_26602": {
      "bus_from": "52_MVBus49695",
      "bus_to": "52_MVBus49696",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 569.6032563343022,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_44798": {
      "bus_from": "52_MVBus49696",
      "bus_to": "52_MVLV104625",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 98.79908153077528,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch248781": {
      "bus_from": "52_MVLV104625_LV",
      "bus_to": "52_LVBus356933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.92593558014752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch339304": {
      "bus_from": "52_LVBus356933",
      "bus_to": "52_LVBus356937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 343.95112293853896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch247040": {
      "bus_from": "52_LVBus356933",
      "bus_to": "52_LVBus356936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.6214489379945026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch124663": {
      "bus_from": "52_LVBus356933",
      "bus_to": "52_LVBus356934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.0558392800684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch038519": {
      "bus_from": "52_LVBus356934",
      "bus_to": "52_LVBus356935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.6382027934124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch323964": {
      "bus_from": "52_MVLV104625_LV",
      "bus_to": "52_LVBus356928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.432087523082806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch381970": {
      "bus_from": "52_LVBus356928",
      "bus_to": "52_LVBus356929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.71710675514942,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch075940": {
      "bus_from": "52_LVBus356929",
      "bus_to": "52_LVBus356930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.02706605323792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch219441": {
      "bus_from": "52_LVBus356930",
      "bus_to": "52_LVBus356931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.39142800271327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_102561": {
      "bus_from": "52_MVBus49696",
      "bus_to": "52_MVBus49697",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 138.26639951064425,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_102563": {
      "bus_from": "52_MVBus49697",
      "bus_to": "52_MVBus49698",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 822.1346728600973,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_63326": {
      "bus_from": "52_MVBus49698",
      "bus_to": "52_MVBus49703",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 95.05049913254925,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_63426": {
      "bus_from": "52_MVBus49703",
      "bus_to": "52_MVLV018463",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 65.23344223694416,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch099743": {
      "bus_from": "52_MVLV018463_LV",
      "bus_to": "52_LVBus356588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.799938248962288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch377050": {
      "bus_from": "52_LVBus356588",
      "bus_to": "52_LVBus356597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.784331152411347,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch351103": {
      "bus_from": "52_LVBus356597",
      "bus_to": "52_LVBus356598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.4149690694552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch199162": {
      "bus_from": "52_LVBus356588",
      "bus_to": "52_LVBus356589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.269549224724933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch364006": {
      "bus_from": "52_LVBus356589",
      "bus_to": "52_LVBus356590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.11939790092428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch115634": {
      "bus_from": "52_LVBus356590",
      "bus_to": "52_LVBus356591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.6457905803171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch061670": {
      "bus_from": "52_LVBus356590",
      "bus_to": "52_LVBus356592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.6130547723017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch350929": {
      "bus_from": "52_LVBus356589",
      "bus_to": "52_LVBus356593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.36616751079747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch274359": {
      "bus_from": "52_LVBus356593",
      "bus_to": "52_LVBus356594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.672997188082064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch641882": {
      "bus_from": "52_LVBus356594",
      "bus_to": "52_LVBus356595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.85919880654138,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch249839": {
      "bus_from": "52_LVBus356594",
      "bus_to": "52_LVBus356596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 301.16144960644317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_16100": {
      "bus_from": "52_MVBus49703",
      "bus_to": "52_MVBus49704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 289.0757036764194,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_84073": {
      "bus_from": "52_MVBus49704",
      "bus_to": "52_MVBus49705",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 241.2049806388086,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_84058": {
      "bus_from": "52_MVBus49705",
      "bus_to": "52_MVLV027625",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 136.8662432247699,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch467502": {
      "bus_from": "52_MVLV027625_LV",
      "bus_to": "52_LVBus356652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.15994962549878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch332785": {
      "bus_from": "52_MVLV027625_LV",
      "bus_to": "52_LVBus356648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.95512078518311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch258992": {
      "bus_from": "52_LVBus356648",
      "bus_to": "52_LVBus356650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.0597839497311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch138714": {
      "bus_from": "52_LVBus356648",
      "bus_to": "52_LVBus356649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.21967316785563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_158751": {
      "bus_from": "52_MVBus49705",
      "bus_to": "52_MVBus49706",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 659.9980706671549,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_243039": {
      "bus_from": "52_MVBus49706",
      "bus_to": "52_MVBus49707",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.95165432402686,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_141246": {
      "bus_from": "52_MVBus49707",
      "bus_to": "52_MVBus49708",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 463.9697453680836,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_276918": {
      "bus_from": "52_MVBus49708",
      "bus_to": "52_MVLV064759",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 110.00542317870746,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch600049": {
      "bus_from": "52_MVLV064759_LV",
      "bus_to": "52_LVBus356759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.594567545683155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch189283": {
      "bus_from": "52_LVBus356759",
      "bus_to": "52_LVBus356760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.06074355169048,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch762246": {
      "bus_from": "52_LVBus356760",
      "bus_to": "52_LVBus356761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.22855667019825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch690747": {
      "bus_from": "52_MVLV064759_LV",
      "bus_to": "52_LVBus356754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.43177733072305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch281693": {
      "bus_from": "52_LVBus356754",
      "bus_to": "52_LVBus356755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.30461410963093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch322780": {
      "bus_from": "52_LVBus356755",
      "bus_to": "52_LVBus356757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.34155056613007,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108159": {
      "bus_from": "52_LVBus356755",
      "bus_to": "52_LVBus356756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 463.071669681232,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_221813": {
      "bus_from": "52_MVBus49706",
      "bus_to": "52_MVLV035788",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 37.83300486822823,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch889759": {
      "bus_from": "52_MVLV035788_LV",
      "bus_to": "52_LVBus356665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.18991593686872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch372738": {
      "bus_from": "52_LVBus356665",
      "bus_to": "52_LVBus356670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.7088088420709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch151387": {
      "bus_from": "52_LVBus356665",
      "bus_to": "52_LVBus356666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.406412000506826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch072393": {
      "bus_from": "52_LVBus356666",
      "bus_to": "52_LVBus356667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.70973732737502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch132590": {
      "bus_from": "52_LVBus356667",
      "bus_to": "52_LVBus356668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.7089037040445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch009300": {
      "bus_from": "52_LVBus356668",
      "bus_to": "52_LVBus356669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.79724789191637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch699518": {
      "bus_from": "52_MVLV035788_LV",
      "bus_to": "52_LVBus356660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.27621212703545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch269875": {
      "bus_from": "52_LVBus356660",
      "bus_to": "52_LVBus356662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.87941016061642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch111051": {
      "bus_from": "52_LVBus356662",
      "bus_to": "52_LVBus356663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.6307128465272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch225278": {
      "bus_from": "52_LVBus356660",
      "bus_to": "52_LVBus356661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.55212833811197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_270746": {
      "bus_from": "52_MVBus49704",
      "bus_to": "52_MVLV104323",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 118.781835393556,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch588955": {
      "bus_from": "52_MVLV104323_LV",
      "bus_to": "52_LVBus356926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.35573305185986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_27165": {
      "bus_from": "52_MVBus49698",
      "bus_to": "52_MVBus49699",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 649.9141691132752,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_62899": {
      "bus_from": "52_MVBus49699",
      "bus_to": "52_MVBus49700",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 581.2267319630377,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_84059": {
      "bus_from": "52_MVBus49700",
      "bus_to": "52_MVLV058681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 126.3154831155514,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch259976": {
      "bus_from": "52_MVLV058681_LV",
      "bus_to": "52_LVBus356727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.4553113308942853,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch416354": {
      "bus_from": "52_LVBus356727",
      "bus_to": "52_LVBus356728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.24142069877891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch286543": {
      "bus_from": "52_LVBus356727",
      "bus_to": "52_LVBus356729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 228.34930515621284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch004622": {
      "bus_from": "52_LVBus356729",
      "bus_to": "52_LVBus356730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.26561754326374,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch016140": {
      "bus_from": "52_LVBus356727",
      "bus_to": "52_LVBus356731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.26503861333896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch336564": {
      "bus_from": "52_LVBus356731",
      "bus_to": "52_LVBus356732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.50971675044946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch034963": {
      "bus_from": "52_LVBus356731",
      "bus_to": "52_LVBus356733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.094149019453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch378935": {
      "bus_from": "52_LVBus356733",
      "bus_to": "52_LVBus356734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.68798226669685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch331344": {
      "bus_from": "52_LVBus356734",
      "bus_to": "52_LVBus356735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.21335736822022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch322503": {
      "bus_from": "52_LVBus356733",
      "bus_to": "52_LVBus356736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.00135828293296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_16095": {
      "bus_from": "52_MVBus49700",
      "bus_to": "52_MVBus49701",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 115.8587079677373,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_83977": {
      "bus_from": "52_MVBus49701",
      "bus_to": "52_MVLV072514",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 355.4952825268226,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch921656": {
      "bus_from": "52_MVLV072514_LV",
      "bus_to": "52_LVBus356809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.545167379184158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch493787": {
      "bus_from": "52_LVBus356809",
      "bus_to": "52_LVBus356810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.83557301497767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch203986": {
      "bus_from": "52_MVLV072514_LV",
      "bus_to": "52_LVBus356804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.0260335005940835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch118398": {
      "bus_from": "52_LVBus356804",
      "bus_to": "52_LVBus356805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.190410865141935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch142560": {
      "bus_from": "52_LVBus356805",
      "bus_to": "52_LVBus356806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.3737256283185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch058950": {
      "bus_from": "52_LVBus356804",
      "bus_to": "52_LVBus356807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 287.02982630649416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_27115": {
      "bus_from": "52_MVBus49701",
      "bus_to": "52_MVLV077177",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 328.784133694593,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch295252": {
      "bus_from": "52_MVLV077177_LV",
      "bus_to": "52_LVBus356821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.069021996217587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch958764": {
      "bus_from": "52_LVBus356821",
      "bus_to": "52_LVBus356822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.18971761646513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch089262": {
      "bus_from": "52_LVBus356821",
      "bus_to": "52_LVBus356826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.18016243884944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch345574": {
      "bus_from": "52_LVBus356826",
      "bus_to": "52_LVBus356827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.94041482394698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch085346": {
      "bus_from": "52_LVBus356821",
      "bus_to": "52_LVBus356823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.09394733959845,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch027716": {
      "bus_from": "52_LVBus356823",
      "bus_to": "52_LVBus356824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.5367994300023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch190451": {
      "bus_from": "52_LVBus356824",
      "bus_to": "52_LVBus356825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.89138234278585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146856": {
      "bus_from": "52_MVBus49701",
      "bus_to": "52_MVLV005197",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 296.11319452607785,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch155527": {
      "bus_from": "52_MVLV005197_LV",
      "bus_to": "52_LVBus356466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 298.2497719417816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch282614": {
      "bus_from": "52_LVBus356466",
      "bus_to": "52_LVBus356467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 316.60611640596437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch014997": {
      "bus_from": "52_LVBus356466",
      "bus_to": "52_LVBus356468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.15135298510737,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch304586": {
      "bus_from": "52_MVLV005197_LV",
      "bus_to": "52_LVBus356462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.26379022426305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch174920": {
      "bus_from": "52_LVBus356462",
      "bus_to": "52_LVBus356463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 327.00397098482085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch104191": {
      "bus_from": "52_LVBus356462",
      "bus_to": "52_LVBus356464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 201.74054379010593,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_115041": {
      "bus_from": "52_MVBus49700",
      "bus_to": "52_MVBus49720",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 792.9256230350496,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_62898": {
      "bus_from": "52_MVBus49699",
      "bus_to": "52_MVBus49702",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 744.2194146382526,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_99714": {
      "bus_from": "52_MVBus49702",
      "bus_to": "52_MVLV097832",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 56.225501935315904,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch250806": {
      "bus_from": "52_MVLV097832_LV",
      "bus_to": "52_LVBus356885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.77809864385137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch244736": {
      "bus_from": "52_MVLV097832_LV",
      "bus_to": "52_LVBus356879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.12882980571493,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch340004": {
      "bus_from": "52_LVBus356879",
      "bus_to": "52_LVBus356881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 348.062265162678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch225279": {
      "bus_from": "52_LVBus356879",
      "bus_to": "52_LVBus356882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.43498785779803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch164678": {
      "bus_from": "52_LVBus356882",
      "bus_to": "52_LVBus356883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.8799055613272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch103435": {
      "bus_from": "52_LVBus356879",
      "bus_to": "52_LVBus356880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.70392783581805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_27175": {
      "bus_from": "52_MVBus49702",
      "bus_to": "52_MVLV041248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 530.7472530227714,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch179910": {
      "bus_from": "52_MVLV041248_LV",
      "bus_to": "52_LVBus356682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.0127501214493295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch203807": {
      "bus_from": "52_LVBus356682",
      "bus_to": "52_LVBus356684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 314.0983775585838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch338760": {
      "bus_from": "52_LVBus356684",
      "bus_to": "52_LVBus356686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.3335786113359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch324375": {
      "bus_from": "52_LVBus356684",
      "bus_to": "52_LVBus356685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.04429429885434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch044770": {
      "bus_from": "52_LVBus356682",
      "bus_to": "52_LVBus356683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 428.3306932781033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121813": {
      "bus_from": "52_MVBus49699",
      "bus_to": "52_MVLV090201",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 436.56848648466075,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch047230": {
      "bus_from": "52_MVLV090201_LV",
      "bus_to": "52_LVBus356867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.55652137534098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch136166": {
      "bus_from": "52_LVBus356867",
      "bus_to": "52_LVBus356868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.39938982665701,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch119968": {
      "bus_from": "52_LVBus356868",
      "bus_to": "52_LVBus356870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.34142569280397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch362135": {
      "bus_from": "52_LVBus356870",
      "bus_to": "52_LVBus356871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.5183950946727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch043252": {
      "bus_from": "52_LVBus356868",
      "bus_to": "52_LVBus356869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.20734751623108,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch196956": {
      "bus_from": "52_MVLV090201_LV",
      "bus_to": "52_LVBus356864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.27215347071416,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch682741": {
      "bus_from": "52_LVBus356864",
      "bus_to": "52_LVBus356865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.7759192944321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_102562": {
      "bus_from": "52_MVBus49697",
      "bus_to": "52_MVBus49709",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 220.06076799247455,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_26578": {
      "bus_from": "52_MVBus49709",
      "bus_to": "52_MVLV081547",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 206.20195588901623,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch292724": {
      "bus_from": "52_MVLV081547_LV",
      "bus_to": "52_LVBus356836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.282808973971468,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch872562": {
      "bus_from": "52_LVBus356836",
      "bus_to": "52_LVBus356837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.680536799620306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch820762": {
      "bus_from": "52_LVBus356837",
      "bus_to": "52_LVBus356838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.39870172232554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch642102": {
      "bus_from": "52_LVBus356837",
      "bus_to": "52_LVBus356839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.73027868065907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch460719": {
      "bus_from": "52_LVBus356839",
      "bus_to": "52_LVBus356840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.210017195770015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch083046": {
      "bus_from": "52_LVBus356840",
      "bus_to": "52_LVBus356843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.37127511410165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch050851": {
      "bus_from": "52_LVBus356840",
      "bus_to": "52_LVBus356841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.971007788249146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch661667": {
      "bus_from": "52_LVBus356841",
      "bus_to": "52_LVBus356842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.96094449328534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch228720": {
      "bus_from": "52_LVBus356836",
      "bus_to": "52_LVBus356844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 190.07586373663304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_26577": {
      "bus_from": "52_MVBus49709",
      "bus_to": "52_MVLV009560",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 250.3334490673469,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch682731": {
      "bus_from": "52_MVLV009560_LV",
      "bus_to": "52_LVBus356470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.587861124351083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch838337": {
      "bus_from": "52_LVBus356470",
      "bus_to": "52_LVBus356471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.84296915258625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch697026": {
      "bus_from": "52_LVBus356471",
      "bus_to": "52_LVBus356473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 227.52636907256556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch683429": {
      "bus_from": "52_LVBus356471",
      "bus_to": "52_LVBus356472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.753361761102539,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch642002": {
      "bus_from": "52_LVBus356470",
      "bus_to": "52_LVBus356474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.09521249597712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch880449": {
      "bus_from": "52_LVBus356474",
      "bus_to": "52_LVBus356475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.15745309175242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch748393": {
      "bus_from": "52_LVBus356474",
      "bus_to": "52_LVBus356476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.14995798078667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_175921": {
      "bus_from": "52_MVLV027572",
      "bus_to": "52_MVBus49710",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.625660649319041,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_121645": {
      "bus_from": "52_MVBus49710",
      "bus_to": "52_MVBus49711",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 460.4784553407745,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_26565": {
      "bus_from": "52_MVBus49711",
      "bus_to": "52_MVBus49712",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 460.5556973818537,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_172716": {
      "bus_from": "52_MVBus49712",
      "bus_to": "52_MVLV068137",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 34.68752793352724,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch820748": {
      "bus_from": "52_MVLV068137_LV",
      "bus_to": "52_LVBus356787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.897784776444887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch150543": {
      "bus_from": "52_LVBus356787",
      "bus_to": "52_LVBus356788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.41982068502287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch339677": {
      "bus_from": "52_LVBus356788",
      "bus_to": "52_LVBus356790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.23777812885658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch246665": {
      "bus_from": "52_LVBus356790",
      "bus_to": "52_LVBus356791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.350778859288326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch259630": {
      "bus_from": "52_LVBus356788",
      "bus_to": "52_LVBus356789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.26206949720375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch826599": {
      "bus_from": "52_MVLV068137_LV",
      "bus_to": "52_LVBus356781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.98669344298035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch128296": {
      "bus_from": "52_LVBus356781",
      "bus_to": "52_LVBus356784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.70200140444928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch009314": {
      "bus_from": "52_LVBus356784",
      "bus_to": "52_LVBus356785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.37747236968552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch095858": {
      "bus_from": "52_LVBus356781",
      "bus_to": "52_LVBus356782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.05638332779927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch266194": {
      "bus_from": "52_LVBus356782",
      "bus_to": "52_LVBus356783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.21548726493228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_149387": {
      "bus_from": "52_MVBus49711",
      "bus_to": "52_MVBus49713",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 82.1321995532245,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_232945": {
      "bus_from": "52_MVBus49713",
      "bus_to": "52_MVBus49714",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 24.92684737626085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch588875": {
      "bus_from": "52_MVLV027572_LV",
      "bus_to": "52_LVBus356621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.5570280811454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch127395": {
      "bus_from": "52_LVBus356621",
      "bus_to": "52_LVBus356622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.318981423897114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch244860": {
      "bus_from": "52_LVBus356622",
      "bus_to": "52_LVBus356623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.80553187197914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch913587": {
      "bus_from": "52_MVLV027572_LV",
      "bus_to": "52_LVBus356618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.704464084711795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch133959": {
      "bus_from": "52_LVBus356618",
      "bus_to": "52_LVBus356619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.4966639170735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch383855": {
      "bus_from": "52_MVLV027572_LV",
      "bus_to": "52_LVBus356614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.63379404302242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch936218": {
      "bus_from": "52_LVBus356614",
      "bus_to": "52_LVBus356615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.41361006015978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch872561": {
      "bus_from": "52_LVBus356614",
      "bus_to": "52_LVBus356616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.49782109654642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch846626": {
      "bus_from": "52_MVLV004194_LV",
      "bus_to": "52_LVBus356457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.74474833170185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch528491": {
      "bus_from": "52_LVBus356457",
      "bus_to": "52_LVBus356458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 213.1553802049729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch270281": {
      "bus_from": "52_LVBus356458",
      "bus_to": "52_LVBus356460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.82663424385224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch166382": {
      "bus_from": "52_LVBus356458",
      "bus_to": "52_LVBus356459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.12208485442818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch423773": {
      "bus_from": "52_MVLV004194_LV",
      "bus_to": "52_LVBus356452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.93383421513155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch949266": {
      "bus_from": "52_LVBus356452",
      "bus_to": "52_LVBus356453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.89064487341729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch272205": {
      "bus_from": "52_LVBus356453",
      "bus_to": "52_LVBus356454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.92204668907469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch249235": {
      "bus_from": "52_LVBus356453",
      "bus_to": "52_LVBus356455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.44075111474974,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch488976": {
      "bus_from": "52_MVLV004194_LV",
      "bus_to": "52_LVBus356450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.60414957550051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch662152": {
      "bus_from": "52_MVLV004194_LV",
      "bus_to": "52_LVBus356446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.96499485638998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch072036": {
      "bus_from": "52_LVBus356446",
      "bus_to": "52_LVBus356447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 326.4962103408301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch012545": {
      "bus_from": "52_LVBus356447",
      "bus_to": "52_LVBus356448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.68675199301505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch731330": {
      "bus_from": "52_MVLV004194_LV",
      "bus_to": "52_LVBus356441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.95407675182587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch341111": {
      "bus_from": "52_LVBus356441",
      "bus_to": "52_LVBus356442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.74910736186193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch134714": {
      "bus_from": "52_LVBus356442",
      "bus_to": "52_LVBus356443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.685226380827892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch051397": {
      "bus_from": "52_LVBus356441",
      "bus_to": "52_LVBus356444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.441871051843336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch045823": {
      "bus_from": "52_MVLV050671_LV",
      "bus_to": "52_LVBus356713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.68323852623267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch239880": {
      "bus_from": "52_LVBus356713",
      "bus_to": "52_LVBus356714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.259047532824596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_44913": {
      "bus_from": "52_MVBus49684",
      "bus_to": "52_MVBus49685",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1130.502615655996,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_27191": {
      "bus_from": "52_MVBus49685",
      "bus_to": "52_MVLV058691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 660.9982766451989,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch054388": {
      "bus_from": "52_MVLV058691_LV",
      "bus_to": "52_LVBus356748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.26494178209239,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_16181": {
      "bus_from": "52_MVBus49685",
      "bus_to": "52_MVBus49686",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 20.010659898131884,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_221716": {
      "bus_from": "52_MVBus49686",
      "bus_to": "52_MVLV014487",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.272991718099584,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch583987": {
      "bus_from": "52_MVLV014487_LV",
      "bus_to": "52_LVBus356563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 176.94628572643373,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch952141": {
      "bus_from": "52_MVLV014487_LV",
      "bus_to": "52_LVBus356553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.735384026154055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch348108": {
      "bus_from": "52_LVBus356553",
      "bus_to": "52_LVBus356554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.02415964273641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch281396": {
      "bus_from": "52_LVBus356554",
      "bus_to": "52_LVBus356555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.9276640179866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch258241": {
      "bus_from": "52_LVBus356555",
      "bus_to": "52_LVBus356556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.769292825901033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch379209": {
      "bus_from": "52_LVBus356556",
      "bus_to": "52_LVBus356558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.54078653712796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch138390": {
      "bus_from": "52_LVBus356556",
      "bus_to": "52_LVBus356557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.90947276450224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch054556": {
      "bus_from": "52_LVBus356555",
      "bus_to": "52_LVBus356559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 205.38196507144542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch106601": {
      "bus_from": "52_LVBus356554",
      "bus_to": "52_LVBus356560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.57539653164295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch140502": {
      "bus_from": "52_LVBus356560",
      "bus_to": "52_LVBus356561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.49951002290064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch826678": {
      "bus_from": "52_MVLV014487_LV",
      "bus_to": "52_LVBus356545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.090718465888383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch322319": {
      "bus_from": "52_LVBus356545",
      "bus_to": "52_LVBus356546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 242.01770949936005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301438": {
      "bus_from": "52_LVBus356546",
      "bus_to": "52_LVBus356549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.84627682606964,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch241823": {
      "bus_from": "52_LVBus356549",
      "bus_to": "52_LVBus356550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.76419720981933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch333795": {
      "bus_from": "52_LVBus356550",
      "bus_to": "52_LVBus356551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.50683396450742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch112305": {
      "bus_from": "52_LVBus356546",
      "bus_to": "52_LVBus356547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 267.50007400248177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch049954": {
      "bus_from": "52_LVBus356547",
      "bus_to": "52_LVBus356548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.15809039730948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_269005": {
      "bus_from": "52_MVBus49683",
      "bus_to": "52_MVLV044619",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 507.24073981643346,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch952089": {
      "bus_from": "52_MVLV044619_LV",
      "bus_to": "52_LVBus356710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 192.63366594271395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch698962": {
      "bus_from": "52_LVBus356710",
      "bus_to": "52_LVBus356711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.302627075367404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch583844": {
      "bus_from": "52_MVLV044619_LV",
      "bus_to": "52_LVBus356704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 273.15628818282534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch613009": {
      "bus_from": "52_LVBus356704",
      "bus_to": "52_LVBus356705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.37023462581888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch787301": {
      "bus_from": "52_LVBus356705",
      "bus_to": "52_LVBus356706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.51421972589379,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch682642": {
      "bus_from": "52_LVBus356705",
      "bus_to": "52_LVBus356707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.871612787594756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch337248": {
      "bus_from": "52_LVBus356707",
      "bus_to": "52_LVBus356708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.43732744467334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121643": {
      "bus_from": "52_MVBus49682",
      "bus_to": "52_MVBus49687",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 89.31524341323427,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_62723": {
      "bus_from": "52_MVBus49687",
      "bus_to": "52_MVLV080758",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 45.422601423302225,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch132432": {
      "bus_from": "52_MVLV080758_LV",
      "bus_to": "52_LVBus356832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.131392713294598,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch289284": {
      "bus_from": "52_LVBus356832",
      "bus_to": "52_LVBus356834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.02470244910543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch155942": {
      "bus_from": "52_LVBus356832",
      "bus_to": "52_LVBus356833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.8940779455222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121644": {
      "bus_from": "52_MVBus49687",
      "bus_to": "52_MVLV012428",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 295.129377499321,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch817984": {
      "bus_from": "52_MVLV012428_LV",
      "bus_to": "52_LVBus356490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.19498835686871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch052798": {
      "bus_from": "52_MVLV012428_LV",
      "bus_to": "52_LVBus356482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.121280407444765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch304828": {
      "bus_from": "52_LVBus356482",
      "bus_to": "52_LVBus356486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.98314452745744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch111067": {
      "bus_from": "52_LVBus356486",
      "bus_to": "52_LVBus356488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.50257392015871,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch104612": {
      "bus_from": "52_LVBus356486",
      "bus_to": "52_LVBus356487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.1558044744258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch201865": {
      "bus_from": "52_LVBus356482",
      "bus_to": "52_LVBus356484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
