        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.48011346831585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch117538": {
      "bus_from": "52_LVBus356484",
      "bus_to": "52_LVBus356485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.421655080601134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch020143": {
      "bus_from": "52_LVBus356482",
      "bus_to": "52_LVBus356483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.159598468943,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_27164": {
      "bus_from": "52_MVBus49673",
      "bus_to": "52_MVBus49674",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.27918405702667,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_4656": {
      "bus_from": "52_MVBus49674",
      "bus_to": "52_MVLV097833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 94.05023660819752,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch057238": {
      "bus_from": "52_MVLV097833_LV",
      "bus_to": "52_LVBus356887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.19680748746659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch383482": {
      "bus_from": "52_LVBus356887",
      "bus_to": "52_LVBus356888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.33957384178728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_4655": {
      "bus_from": "52_MVBus49674",
      "bus_to": "52_MVBus49675",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 135.143497307404,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_16152": {
      "bus_from": "52_MVBus49675",
      "bus_to": "52_MVBus49676",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 611.4202637930748,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_143089": {
      "bus_from": "52_MVBus49676",
      "bus_to": "52_MVLV053292",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 97.87317548281791,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch742901": {
      "bus_from": "52_MVLV053292_LV",
      "bus_to": "52_LVBus356720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.24417550770073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch965348": {
      "bus_from": "52_LVBus356720",
      "bus_to": "52_LVBus356721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.02043750028221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_115029": {
      "bus_from": "52_MVBus49676",
      "bus_to": "52_MVLV065516",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 352.320522262088,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_16249": {
      "bus_from": "52_MVLV065516",
      "bus_to": "52_MVBus49688",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 472.2826450859321,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_175690": {
      "bus_from": "52_MVBus49688",
      "bus_to": "52_MVLV081550",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 61.49878797961152,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch494067": {
      "bus_from": "52_MVLV081550_LV",
      "bus_to": "52_LVBus356861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.9283008314953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch536013": {
      "bus_from": "52_LVBus356861",
      "bus_to": "52_LVBus356862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.59381112130683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch858312": {
      "bus_from": "52_MVLV081550_LV",
      "bus_to": "52_LVBus356855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.889179417515244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch976468": {
      "bus_from": "52_LVBus356855",
      "bus_to": "52_LVBus356857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.276156317580103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch787296": {
      "bus_from": "52_LVBus356857",
      "bus_to": "52_LVBus356858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.428482345133503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch485022": {
      "bus_from": "52_LVBus356857",
      "bus_to": "52_LVBus356859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.4051342957116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch900161": {
      "bus_from": "52_LVBus356855",
      "bus_to": "52_LVBus356856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.956316625611784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch452709": {
      "bus_from": "52_MVLV081550_LV",
      "bus_to": "52_LVBus356850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.943826789367595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch131861": {
      "bus_from": "52_LVBus356850",
      "bus_to": "52_LVBus356851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.64466509625782,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch313440": {
      "bus_from": "52_LVBus356851",
      "bus_to": "52_LVBus356852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.51347794323067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch294885": {
      "bus_from": "52_LVBus356851",
      "bus_to": "52_LVBus356853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.26477018671238,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch748357": {
      "bus_from": "52_MVLV081550_LV",
      "bus_to": "52_LVBus356846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.70252493996648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch363815": {
      "bus_from": "52_LVBus356846",
      "bus_to": "52_LVBus356848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 196.99562070081194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch009016": {
      "bus_from": "52_LVBus356846",
      "bus_to": "52_LVBus356847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.18750019502004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch240436": {
      "bus_from": "52_MVLV065516_LV",
      "bus_to": "52_LVBus356774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.209399084017865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch068254": {
      "bus_from": "52_LVBus356774",
      "bus_to": "52_LVBus356775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.37581586516446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch613372": {
      "bus_from": "52_LVBus356775",
      "bus_to": "52_LVBus356776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 338.92016751937365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch322092": {
      "bus_from": "52_LVBus356775",
      "bus_to": "52_LVBus356777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.32806258739444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch210971": {
      "bus_from": "52_LVBus356777",
      "bus_to": "52_LVBus356778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.32445460452922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch624070": {
      "bus_from": "52_MVLV065516_LV",
      "bus_to": "52_LVBus356763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.18648689498113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch688739": {
      "bus_from": "52_LVBus356763",
      "bus_to": "52_LVBus356764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.07754152491298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch535589": {
      "bus_from": "52_LVBus356764",
      "bus_to": "52_LVBus356765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.95278822887893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch589613": {
      "bus_from": "52_LVBus356765",
      "bus_to": "52_LVBus356766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.731283401741365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch826114": {
      "bus_from": "52_LVBus356766",
      "bus_to": "52_LVBus356767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.68695033814369,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch526162": {
      "bus_from": "52_LVBus356767",
      "bus_to": "52_LVBus356768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.52323622437147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch562268": {
      "bus_from": "52_LVBus356768",
      "bus_to": "52_LVBus356769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.961426296855887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch171271": {
      "bus_from": "52_LVBus356769",
      "bus_to": "52_LVBus356770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.37380442284775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch847299": {
      "bus_from": "52_LVBus356770",
      "bus_to": "52_LVBus356771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.16456515112965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch309375": {
      "bus_from": "52_LVBus356770",
      "bus_to": "52_LVBus356772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.93906303725355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146950": {
      "bus_from": "52_MVBus49675",
      "bus_to": "52_MVBus49677",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 310.7467331206587,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_84077": {
      "bus_from": "52_MVBus49677",
      "bus_to": "52_MVBus49678",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 593.0500596421988,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_82773": {
      "bus_from": "52_MVBus49678",
      "bus_to": "52_MVLV097726",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 783.4004940588413,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch350835": {
      "bus_from": "52_MVLV097726_LV",
      "bus_to": "52_LVBus356875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.30157492933179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch146468": {
      "bus_from": "52_LVBus356875",
      "bus_to": "52_LVBus356877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.90138650879732,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch014726": {
      "bus_from": "52_LVBus356875",
      "bus_to": "52_LVBus356876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.56748386773523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_82766": {
      "bus_from": "52_MVBus49678",
      "bus_to": "52_MVBus49679",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 483.4804073677161,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_121789": {
      "bus_from": "52_MVBus49679",
      "bus_to": "52_MVBus49680",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 78.60702087295095,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_44904": {
      "bus_from": "52_MVBus49680",
      "bus_to": "52_MVLV027631",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 303.20361736348826,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch074070": {
      "bus_from": "52_MVLV027631_LV",
      "bus_to": "52_LVBus356654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.223754176146107,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch377716": {
      "bus_from": "52_LVBus356654",
      "bus_to": "52_LVBus356655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 248.82472085104547,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch326513": {
      "bus_from": "52_LVBus356654",
      "bus_to": "52_LVBus356656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.738480587319224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch257239": {
      "bus_from": "52_LVBus356656",
      "bus_to": "52_LVBus356657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.65843226231908,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch189803": {
      "bus_from": "52_LVBus356656",
      "bus_to": "52_LVBus356658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 301.8663032894316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_26467": {
      "bus_from": "52_MVBus49680",
      "bus_to": "52_MVBus49681",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 349.1743164771524,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_99738": {
      "bus_from": "52_MVBus49681",
      "bus_to": "52_MVLV058690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 583.1471874547591,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch248861": {
      "bus_from": "52_MVLV058690_LV",
      "bus_to": "52_LVBus356741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.8836748596741774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch513569": {
      "bus_from": "52_LVBus356741",
      "bus_to": "52_LVBus356742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 174.049619456054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch172789": {
      "bus_from": "52_LVBus356742",
      "bus_to": "52_LVBus356743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 275.0002429595746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch023602": {
      "bus_from": "52_LVBus356741",
      "bus_to": "52_LVBus356744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.35071559143171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_16183": {
      "bus_from": "52_MVBus49681",
      "bus_to": "52_MVLV009561",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 354.07951487883304,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch186151": {
      "bus_from": "52_MVLV009561_LV",
      "bus_to": "52_LVBus356478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.616129111088314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch208577": {
      "bus_from": "52_LVBus356478",
      "bus_to": "52_LVBus356480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.02462229009288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch123103": {
      "bus_from": "52_LVBus356478",
      "bus_to": "52_LVBus356479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 261.78004220121187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121650": {
      "bus_from": "52_MVBus49679",
      "bus_to": "52_MVLV004142",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 135.92519920527616,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch047672": {
      "bus_from": "52_MVLV004142_LV",
      "bus_to": "52_LVBus356436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.928223582938069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch170047": {
      "bus_from": "52_LVBus356436",
      "bus_to": "52_LVBus356437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 366.4947448944494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch154644": {
      "bus_from": "52_LVBus356436",
      "bus_to": "52_LVBus356438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.90973790364184,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch288917": {
      "bus_from": "52_LVBus356438",
      "bus_to": "52_LVBus356439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.055593537429008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch288469": {
      "bus_from": "52_MVLV004142_LV",
      "bus_to": "52_LVBus356430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.66367593809005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch271438": {
      "bus_from": "52_LVBus356430",
      "bus_to": "52_LVBus356434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.26803031516528,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch024859": {
      "bus_from": "52_LVBus356430",
      "bus_to": "52_LVBus356431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.45446272640868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179508": {
      "bus_from": "52_LVBus356431",
      "bus_to": "52_LVBus356432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.6927562380787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch155283": {
      "bus_from": "52_LVBus356431",
      "bus_to": "52_LVBus356433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.54639130588289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_121784": {
      "bus_from": "52_MVBus49678",
      "bus_to": "52_MVLV026704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 592.5767289143389,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch218534": {
      "bus_from": "52_MVLV026704_LV",
      "bus_to": "52_LVBus356604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.98363148715413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch240212": {
      "bus_from": "52_LVBus356604",
      "bus_to": "52_LVBus356605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.86867251762403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch317899": {
      "bus_from": "52_LVBus356605",
      "bus_to": "52_LVBus356606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.99920325596032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch889694": {
      "bus_from": "52_LVBus356606",
      "bus_to": "52_LVBus356607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.80445074700012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch279721": {
      "bus_from": "52_LVBus356605",
      "bus_to": "52_LVBus356608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.10428461849644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch121291": {
      "bus_from": "52_LVBus356605",
      "bus_to": "52_LVBus356609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.87847292199692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch149660": {
      "bus_from": "52_LVBus356609",
      "bus_to": "52_LVBus356611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 604.7001955385194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch006530": {
      "bus_from": "52_LVBus356609",
      "bus_to": "52_LVBus356610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.95392328373362,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch101391": {
      "bus_from": "52_LVBus356604",
      "bus_to": "52_LVBus356612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.70236444422738,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch296236": {
      "bus_from": "52_MVLV026704_LV",
      "bus_to": "52_LVBus356600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.13361714624209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch372521": {
      "bus_from": "52_LVBus356600",
      "bus_to": "52_LVBus356601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 528.6311012711116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch288472": {
      "bus_from": "52_LVBus356600",
      "bus_to": "52_LVBus356602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.42967518747467,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_115071": {
      "bus_from": "52_MVBus49677",
      "bus_to": "52_MVLV076538",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 79.99886189811004,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch383052": {
      "bus_from": "52_MVLV076538_LV",
      "bus_to": "52_LVBus356815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.349659778954358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch292829": {
      "bus_from": "52_LVBus356815",
      "bus_to": "52_LVBus356816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.83267238808494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch322113": {
      "bus_from": "52_LVBus356816",
      "bus_to": "52_LVBus356817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.61043555457303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch282846": {
      "bus_from": "52_LVBus356815",
      "bus_to": "52_LVBus356818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.34630529047453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch074069": {
      "bus_from": "52_LVBus356818",
      "bus_to": "52_LVBus356819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.72061412543056,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_61056": {
      "bus_from": "52_MVBus49668",
      "bus_to": "52_MVLV102569",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 429.9558283116895,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch130439": {
      "bus_from": "52_MVLV102569_LV",
      "bus_to": "52_LVBus356918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.55062525049607,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch349325": {
      "bus_from": "52_LVBus356918",
      "bus_to": "52_LVBus356920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.51409674763132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch196545": {
      "bus_from": "52_LVBus356920",
      "bus_to": "52_LVBus356921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.6050227344957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch302713": {
      "bus_from": "52_LVBus356921",
      "bus_to": "52_LVBus356923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.36797587798645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch125050": {
      "bus_from": "52_LVBus356921",
      "bus_to": "52_LVBus356922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.01626391333976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch070816": {
      "bus_from": "52_LVBus356920",
      "bus_to": "52_LVBus356924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.68077907496298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch089316": {
      "bus_from": "52_LVBus356918",
      "bus_to": "52_LVBus356919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 271.40833461325434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_154720": {
      "bus_from": "52_MVBus49666",
      "bus_to": "52_MVLV053742",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 131.34175990379163,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch032771": {
      "bus_from": "52_MVLV053742_LV",
      "bus_to": "52_LVBus356723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.01806876515051,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301947": {
      "bus_from": "52_LVBus356723",
      "bus_to": "52_LVBus356724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.1836548277077,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch360717": {
      "bus_from": "52_LVBus356724",
      "bus_to": "52_LVBus356725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.819496766137604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch598541": {
      "bus_from": "52_MVLV072250_LV",
      "bus_to": "52_LVBus356799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.918808231038724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch218591": {
      "bus_from": "52_LVBus356799",
      "bus_to": "52_LVBus356801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.07613783629193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch266334": {
      "bus_from": "52_LVBus356801",
      "bus_to": "52_LVBus356802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.36648057982904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch059096": {
      "bus_from": "52_LVBus356799",
      "bus_to": "52_LVBus356800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.82220372038313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch833062": {
      "bus_from": "52_MVLV072250_LV",
      "bus_to": "52_LVBus356796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.05246673937425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch381006": {
      "bus_from": "52_LVBus356796",
      "bus_to": "52_LVBus356797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.5035668795966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch935481": {
      "bus_from": "52_MVLV072250_LV",
      "bus_to": "52_LVBus356793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.05861423935356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch274713": {
      "bus_from": "52_LVBus356793",
      "bus_to": "52_LVBus356794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 413.8195306932812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "52_LVBus356750_consumption": {
      "bus": "52_LVBus356750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356750_production": {
      "bus": "52_LVBus356750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356752_consumption": {
      "bus": "52_LVBus356752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        609.2182854110636,
        0.0
      ],
      "q_nom": [
        0.0,
        182.76548562331905,
        0.0
      ]
    },
    "52_LVBus356752_production": {
      "bus": "52_LVBus356752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356751_consumption": {
      "bus": "52_LVBus356751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        223.43519710912426,
        0.0,
        1619.757949167514
      ],
      "q_nom": [
        67.03055913273728,
        0.0,
        485.9273847502542
      ]
    },
    "52_LVBus356751_production": {
      "bus": "52_LVBus356751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356672_consumption": {
      "bus": "52_LVBus356672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4391.083188226316
      ],
      "q_nom": [
        0.0,
        0.0,
        1317.324956467895
      ]
    },
    "52_LVBus356672_production": {
      "bus": "52_LVBus356672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356673_consumption": {
      "bus": "52_LVBus356673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5163.533922457346,
        593.5497983634637,
        5035.646757694226
      ],
      "q_nom": [
        1549.0601767372038,
        178.06493950903908,
        1510.6940273082678
      ]
    },
    "52_LVBus356673_production": {
      "bus": "52_LVBus356673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356674_consumption": {
      "bus": "52_LVBus356674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1629.3718274127186,
        582.5089932880735
      ],
      "q_nom": [
        0.0,
        488.8115482238156,
        174.75269798642205
      ]
    },
    "52_LVBus356674_production": {
      "bus": "52_LVBus356674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356675_consumption": {
      "bus": "52_LVBus356675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356675_production": {
      "bus": "52_LVBus356675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356676_consumption": {
      "bus": "52_LVBus356676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356676_production": {
      "bus": "52_LVBus356676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356678_consumption": {
      "bus": "52_LVBus356678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        609.6331682268884,
        0.0,
        0.0
      ],
      "q_nom": [
        182.88995046806653,
        0.0,
        0.0
      ]
    },
    "52_LVBus356678_production": {
      "bus": "52_LVBus356678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356677_consumption": {
      "bus": "52_LVBus356677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6526.292154291382
      ],
      "q_nom": [
        0.0,
        0.0,
        1957.8876462874146
      ]
    },
    "52_LVBus356677_production": {
      "bus": "52_LVBus356677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356679_consumption": {
      "bus": "52_LVBus356679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        398.23999375129983,
        398.23999375129983,
        2126.64234360296
      ],
      "q_nom": [
        119.47199812538994,
        119.47199812538994,
        637.992703080888
      ]
    },
    "52_LVBus356679_production": {
      "bus": "52_LVBus356679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356680_consumption": {
      "bus": "52_LVBus356680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1242.428182918175,
        0.0
      ],
      "q_nom": [
        0.0,
        372.7284548754525,
        0.0
      ]
    },
    "52_LVBus356680_production": {
      "bus": "52_LVBus356680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356574_consumption": {
      "bus": "52_LVBus356574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356574_production": {
      "bus": "52_LVBus356574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356567_consumption": {
      "bus": "52_LVBus356567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356567_production": {
      "bus": "52_LVBus356567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356572_consumption": {
      "bus": "52_LVBus356572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1708.1640332176914
      ],
      "q_nom": [
        0.0,
        0.0,
        512.4492099653074
      ]
    },
    "52_LVBus356572_production": {
      "bus": "52_LVBus356572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356568_consumption": {
      "bus": "52_LVBus356568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1572.0444272256482,
        0.0
      ],
      "q_nom": [
        0.0,
        471.6133281676944,
        0.0
      ]
    },
    "52_LVBus356568_production": {
      "bus": "52_LVBus356568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356569_consumption": {
      "bus": "52_LVBus356569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4692.199846680973,
        0.0,
        0.0
      ],
      "q_nom": [
        1407.6599540042919,
        0.0,
        0.0
      ]
    },
    "52_LVBus356569_production": {
      "bus": "52_LVBus356569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356570_consumption": {
      "bus": "52_LVBus356570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3236.6209678497216
      ],
      "q_nom": [
        0.0,
        0.0,
        970.9862903549165
      ]
    },
    "52_LVBus356570_production": {
      "bus": "52_LVBus356570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356571_consumption": {
      "bus": "52_LVBus356571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2855.5336255263587,
        0.0,
        0.0
      ],
      "q_nom": [
        856.6600876579076,
        0.0,
        0.0
      ]
    },
    "52_LVBus356571_production": {
      "bus": "52_LVBus356571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356565_consumption": {
      "bus": "52_LVBus356565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4945.299673472653,
        4945.299673472653,
        4945.299673472653
      ],
      "q_nom": [
        1483.5899020417958,
        1483.5899020417958,
        1483.5899020417958
      ]
    },
    "52_LVBus356565_production": {
      "bus": "52_LVBus356565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356873_consumption": {
      "bus": "52_LVBus356873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1257.6175168293157
      ],
      "q_nom": [
        0.0,
        0.0,
        377.2852550487947
      ]
    },
    "52_LVBus356873_production": {
      "bus": "52_LVBus356873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356690_consumption": {
      "bus": "52_LVBus356690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        10058.420398570754
      ],
      "q_nom": [
        0.0,
        0.0,
        3017.526119571226
      ]
    },
    "52_LVBus356690_production": {
      "bus": "52_LVBus356690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356692_consumption": {
      "bus": "52_LVBus356692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1302.0205638506486,
        0.0
      ],
      "q_nom": [
        0.0,
        390.60616915519455,
        0.0
      ]
    },
    "52_LVBus356692_production": {
      "bus": "52_LVBus356692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356691_consumption": {
      "bus": "52_LVBus356691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13762.2295558271,
        16269.778274719481,
        13762.2295558271
      ],
      "q_nom": [
        4128.668866748129,
        4880.933482415844,
        4128.668866748129
      ]
    },
    "52_LVBus356691_production": {
      "bus": "52_LVBus356691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356696_consumption": {
      "bus": "52_LVBus356696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2443.5690735162984,
        2443.5690735162984,
        2443.5690735162984
      ],
      "q_nom": [
        733.0707220548895,
        733.0707220548895,
        733.0707220548895
      ]
    },
    "52_LVBus356696_production": {
      "bus": "52_LVBus356696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356700_consumption": {
      "bus": "52_LVBus356700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3738.476683313004,
        3156.3670938751475,
        4333.70289803293
      ],
      "q_nom": [
        1121.5430049939011,
        946.9101281625442,
        1300.110869409879
      ]
    },
    "52_LVBus356700_production": {
      "bus": "52_LVBus356700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356701_consumption": {
      "bus": "52_LVBus356701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5093.511858295027
      ],
      "q_nom": [
        0.0,
        0.0,
        1528.0535574885082
      ]
    },
    "52_LVBus356701_production": {
      "bus": "52_LVBus356701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356702_consumption": {
      "bus": "52_LVBus356702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3846.8063328627163,
        5560.676239835213,
        2599.651330041806
      ],
      "q_nom": [
        1154.0418998588148,
        1668.2028719505638,
        779.8953990125418
      ]
    },
    "52_LVBus356702_production": {
      "bus": "52_LVBus356702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356697_consumption": {
      "bus": "52_LVBus356697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356697_production": {
      "bus": "52_LVBus356697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356698_consumption": {
      "bus": "52_LVBus356698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5614.027881035019,
        0.0,
        0.0
      ],
      "q_nom": [
        1684.2083643105057,
        0.0,
        0.0
      ]
    },
    "52_LVBus356698_production": {
      "bus": "52_LVBus356698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356699_consumption": {
      "bus": "52_LVBus356699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1692.575069367258,
        0.0,
        0.0
      ],
      "q_nom": [
        507.7725208101774,
        0.0,
        0.0
      ]
    },
    "52_LVBus356699_production": {
      "bus": "52_LVBus356699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356694_consumption": {
      "bus": "52_LVBus356694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5694.640634040199,
        5694.640634040199,
        5694.640634040199
      ],
      "q_nom": [
        1708.3921902120596,
        1708.3921902120596,
        1708.3921902120596
      ]
    },
    "52_LVBus356694_production": {
      "bus": "52_LVBus356694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356716_consumption": {
      "bus": "52_LVBus356716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3099.0394389032167,
        8315.878742993664,
        4008.4871595038076
      ],
      "q_nom": [
        929.711831670965,
        2494.763622898099,
        1202.5461478511422
      ]
    },
    "52_LVBus356716_production": {
      "bus": "52_LVBus356716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356717_consumption": {
      "bus": "52_LVBus356717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356717_production": {
      "bus": "52_LVBus356717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356718_consumption": {
      "bus": "52_LVBus356718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2915.2946803942677,
        0.0,
        704.1806936965957
      ],
      "q_nom": [
        874.5884041182803,
        0.0,
        211.2542081089787
      ]
    },
    "52_LVBus356718_production": {
      "bus": "52_LVBus356718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356531_consumption": {
      "bus": "52_LVBus356531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        176.73854040725232,
        0.0
      ],
      "q_nom": [
        0.0,
        53.021562122175695,
        0.0
      ]
    },
    "52_LVBus356531_production": {
      "bus": "52_LVBus356531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356534_consumption": {
      "bus": "52_LVBus356534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356534_production": {
      "bus": "52_LVBus356534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356535_consumption": {
      "bus": "52_LVBus356535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356535_production": {
      "bus": "52_LVBus356535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356537_consumption": {
      "bus": "52_LVBus356537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1286.5346877743273,
        1286.5346877743273,
        1286.5346877743273
      ],
      "q_nom": [
        385.9604063322982,
        385.9604063322982,
        385.9604063322982
      ]
    },
    "52_LVBus356537_production": {
      "bus": "52_LVBus356537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356538_consumption": {
      "bus": "52_LVBus356538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3529.1777298710495,
        3828.47686930394,
        2682.625523270894
      ],
      "q_nom": [
        1058.7533189613148,
        1148.543060791182,
        804.7876569812682
      ]
    },
    "52_LVBus356538_production": {
      "bus": "52_LVBus356538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356539_consumption": {
      "bus": "52_LVBus356539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        207.28704200721154,
        207.28704200721154,
        207.28704200721154
      ],
      "q_nom": [
        62.18611260216346,
        62.18611260216346,
        62.18611260216346
      ]
    },
    "52_LVBus356539_production": {
      "bus": "52_LVBus356539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356543_consumption": {
      "bus": "52_LVBus356543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356543_production": {
      "bus": "52_LVBus356543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356542_consumption": {
      "bus": "52_LVBus356542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7236.6106352724055,
        859.5449009986704,
        859.5449009986704
      ],
      "q_nom": [
        2170.9831905817214,
        257.8634702996011,
        257.8634702996011
      ]
    },
    "52_LVBus356542_production": {
      "bus": "52_LVBus356542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356541_consumption": {
      "bus": "52_LVBus356541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356541_production": {
      "bus": "52_LVBus356541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356540_consumption": {
      "bus": "52_LVBus356540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        953.593008849673,
        3392.793087645339
      ],
      "q_nom": [
        0.0,
        286.0779026549019,
        1017.8379262936016
      ]
    },
    "52_LVBus356540_production": {
      "bus": "52_LVBus356540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356536_consumption": {
      "bus": "52_LVBus356536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2569.4442067762957,
        2569.4442067762957,
        11420.094142895468
      ],
      "q_nom": [
        770.8332620328887,
        770.8332620328887,
        3426.0282428686405
      ]
    },
    "52_LVBus356536_production": {
      "bus": "52_LVBus356536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356532_consumption": {
      "bus": "52_LVBus356532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        807.8787563027036,
        0.0
      ],
      "q_nom": [
        0.0,
        242.36362689081105,
        0.0
      ]
    },
    "52_LVBus356532_production": {
      "bus": "52_LVBus356532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356533_consumption": {
      "bus": "52_LVBus356533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356533_production": {
      "bus": "52_LVBus356533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356529_consumption": {
      "bus": "52_LVBus356529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19553.28295819005,
        35006.30672343253,
        17817.785179451228
      ],
      "q_nom": [
        5865.984887457015,
        10501.892017029759,
        5345.335553835368
      ]
    },
    "52_LVBus356529_production": {
      "bus": "52_LVBus356529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356524_consumption": {
      "bus": "52_LVBus356524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1744.6519379975239
      ],
      "q_nom": [
        0.0,
        0.0,
        523.3955813992571
      ]
    },
    "52_LVBus356524_production": {
      "bus": "52_LVBus356524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356525_consumption": {
      "bus": "52_LVBus356525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4084.8542997282952
      ],
      "q_nom": [
        0.0,
        0.0,
        1225.4562899184884
      ]
    },
    "52_LVBus356525_production": {
      "bus": "52_LVBus356525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356526_consumption": {
      "bus": "52_LVBus356526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2869.4190602313065,
        0.0
      ],
      "q_nom": [
        0.0,
        860.8257180693919,
        0.0
      ]
    },
    "52_LVBus356526_production": {
      "bus": "52_LVBus356526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356527_consumption": {
      "bus": "52_LVBus356527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1456.9612374986837,
        510.7784135305773,
        1214.5484438685382
      ],
      "q_nom": [
        437.0883712496051,
        153.2335240591732,
        364.36453316056145
      ]
    },
    "52_LVBus356527_production": {
      "bus": "52_LVBus356527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356492_consumption": {
      "bus": "52_LVBus356492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356492_production": {
      "bus": "52_LVBus356492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356496_consumption": {
      "bus": "52_LVBus356496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356496_production": {
      "bus": "52_LVBus356496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356497_consumption": {
      "bus": "52_LVBus356497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356497_production": {
      "bus": "52_LVBus356497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356498_consumption": {
      "bus": "52_LVBus356498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2109.15322471753,
        1736.610363786476,
        2105.2257439483774
      ],
      "q_nom": [
        632.745967415259,
        520.9831091359428,
        631.5677231845132
      ]
    },
    "52_LVBus356498_production": {
      "bus": "52_LVBus356498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356501_consumption": {
      "bus": "52_LVBus356501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        779.9467080686054,
        0.0,
        0.0
      ],
      "q_nom": [
        233.98401242058162,
        0.0,
        0.0
      ]
    },
    "52_LVBus356501_production": {
      "bus": "52_LVBus356501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356517_consumption": {
      "bus": "52_LVBus356517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356517_production": {
      "bus": "52_LVBus356517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356518_consumption": {
      "bus": "52_LVBus356518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7805.355463091734,
        940.0361140501075,
        940.0361140501075
      ],
      "q_nom": [
        2341.60663892752,
        282.0108342150322,
        282.0108342150322
      ]
    },
    "52_LVBus356518_production": {
      "bus": "52_LVBus356518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356520_consumption": {
      "bus": "52_LVBus356520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        853.8195079323474,
        853.8195079323474,
        853.8195079323474
      ],
      "q_nom": [
        256.1458523797042,
        256.1458523797042,
        256.1458523797042
      ]
    },
    "52_LVBus356520_production": {
      "bus": "52_LVBus356520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356521_consumption": {
      "bus": "52_LVBus356521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2893.5362934296463,
        0.0
      ],
      "q_nom": [
        0.0,
        868.0608880288938,
        0.0
      ]
    },
    "52_LVBus356521_production": {
      "bus": "52_LVBus356521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356519_consumption": {
      "bus": "52_LVBus356519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1474.860465479364,
        0.0
      ],
      "q_nom": [
        0.0,
        442.45813964380915,
        0.0
      ]
    },
    "52_LVBus356519_production": {
      "bus": "52_LVBus356519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356502_consumption": {
      "bus": "52_LVBus356502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        745.8599748506016,
        0.0
      ],
      "q_nom": [
        0.0,
        223.75799245518047,
        0.0
      ]
    },
    "52_LVBus356502_production": {
      "bus": "52_LVBus356502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356503_consumption": {
      "bus": "52_LVBus356503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11497.57335523671,
        4000.043883774748,
        5287.888426658577
      ],
      "q_nom": [
        3449.2720065710128,
        1200.0131651324243,
        1586.3665279975733
      ]
    },
    "52_LVBus356503_production": {
      "bus": "52_LVBus356503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356504_consumption": {
      "bus": "52_LVBus356504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        389.2480160404092,
        7028.448237406097,
        13038.75301461199
      ],
      "q_nom": [
        116.77440481212275,
        2108.534471221829,
        3911.6259043835967
      ]
    },
    "52_LVBus356504_production": {
      "bus": "52_LVBus356504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356505_consumption": {
      "bus": "52_LVBus356505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        762.0724879420809,
        762.0724879420809,
        762.0724879420809
      ],
      "q_nom": [
        228.62174638262425,
        228.62174638262425,
        228.62174638262425
      ]
    },
    "52_LVBus356505_production": {
      "bus": "52_LVBus356505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356516_consumption": {
      "bus": "52_LVBus356516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5041.6811696994555,
        9039.363769835421,
        2119.6755749023455
      ],
      "q_nom": [
        1512.5043509098366,
        2711.8091309506262,
        635.9026724707036
      ]
    },
    "52_LVBus356516_production": {
      "bus": "52_LVBus356516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356506_consumption": {
      "bus": "52_LVBus356506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1014.627654321297,
        7008.031292756012,
        1014.627654321297
      ],
      "q_nom": [
        304.38829629638906,
        2102.4093878268036,
        304.38829629638906
      ]
    },
    "52_LVBus356506_production": {
      "bus": "52_LVBus356506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356515_consumption": {
      "bus": "52_LVBus356515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        931.6464762347061,
        931.6464762347061,
        931.6464762347061
      ],
      "q_nom": [
        279.49394287041184,
        279.49394287041184,
        279.49394287041184
      ]
    },
    "52_LVBus356515_production": {
      "bus": "52_LVBus356515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356507_consumption": {
      "bus": "52_LVBus356507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5508.42783399662,
        0.0,
        0.0
      ],
      "q_nom": [
        1652.5283501989861,
        0.0,
        0.0
      ]
    },
    "52_LVBus356507_production": {
      "bus": "52_LVBus356507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356508_consumption": {
      "bus": "52_LVBus356508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1658.1620680521025,
        486.70262637414584,
        486.70262637414584
      ],
      "q_nom": [
        497.4486204156307,
        146.01078791224376,
        146.01078791224376
      ]
    },
    "52_LVBus356508_production": {
      "bus": "52_LVBus356508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356510_consumption": {
      "bus": "52_LVBus356510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356510_production": {
      "bus": "52_LVBus356510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356511_consumption": {
      "bus": "52_LVBus356511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        191.3726390724791,
        191.3726390724791,
        191.3726390724791
      ],
      "q_nom": [
        57.41179172174373,
        57.41179172174373,
        57.41179172174373
      ]
    },
    "52_LVBus356511_production": {
      "bus": "52_LVBus356511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356512_consumption": {
      "bus": "52_LVBus356512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356512_production": {
      "bus": "52_LVBus356512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356513_consumption": {
      "bus": "52_LVBus356513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1038.8927920858412,
        4098.621006627609,
        1038.8927920858412
      ],
      "q_nom": [
        311.6678376257523,
        1229.5863019882827,
        311.6678376257523
      ]
    },
    "52_LVBus356513_production": {
      "bus": "52_LVBus356513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356514_consumption": {
      "bus": "52_LVBus356514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356514_production": {
      "bus": "52_LVBus356514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356509_consumption": {
      "bus": "52_LVBus356509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.2452778253135,
        0.0,
        0.0
      ],
      "q_nom": [
        312.073583347594,
        0.0,
        0.0
      ]
    },
    "52_LVBus356509_production": {
      "bus": "52_LVBus356509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356499_consumption": {
      "bus": "52_LVBus356499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2110.5245359470778,
        1451.3642441892714
      ],
      "q_nom": [
        0.0,
        633.1573607841233,
        435.40927325678143
      ]
    },
    "52_LVBus356499_production": {
      "bus": "52_LVBus356499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356500_consumption": {
      "bus": "52_LVBus356500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3820.449455098255,
        889.2581022496665,
        889.2581022496665
      ],
      "q_nom": [
        1146.1348365294764,
        266.77743067489996,
        266.77743067489996
      ]
    },
    "52_LVBus356500_production": {
      "bus": "52_LVBus356500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356522_consumption": {
      "bus": "52_LVBus356522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2300.2680655706436,
        1791.4188870166543,
        6516.886505106042
      ],
      "q_nom": [
        690.080419671193,
        537.4256661049963,
        1955.0659515318125
      ]
    },
    "52_LVBus356522_production": {
      "bus": "52_LVBus356522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356493_consumption": {
      "bus": "52_LVBus356493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356493_production": {
      "bus": "52_LVBus356493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356494_consumption": {
      "bus": "52_LVBus356494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2860.8418920124736,
        0.0,
        3921.237897943555
      ],
      "q_nom": [
        858.252567603742,
        0.0,
        1176.3713693830664
      ]
    },
    "52_LVBus356494_production": {
      "bus": "52_LVBus356494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356495_consumption": {
      "bus": "52_LVBus356495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.146213355929,
        0.0,
        0.0
      ],
      "q_nom": [
        232.2438640067787,
        0.0,
        0.0
      ]
    },
    "52_LVBus356495_production": {
      "bus": "52_LVBus356495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356642_consumption": {
      "bus": "52_LVBus356642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356642_production": {
      "bus": "52_LVBus356642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356643_consumption": {
      "bus": "52_LVBus356643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5096.948639305179,
        0.0,
        4026.039500062823
      ],
      "q_nom": [
        1529.0845917915537,
        0.0,
        1207.8118500188468
      ]
    },
    "52_LVBus356643_production": {
      "bus": "52_LVBus356643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356644_consumption": {
      "bus": "52_LVBus356644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3303.8705346704987,
        0.0
      ],
      "q_nom": [
        0.0,
        991.1611604011496,
        0.0
      ]
    },
    "52_LVBus356644_production": {
      "bus": "52_LVBus356644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356645_consumption": {
      "bus": "52_LVBus356645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4278.77818899896,
        0.0
      ],
      "q_nom": [
        0.0,
        1283.633456699688,
        0.0
      ]
    },
    "52_LVBus356645_production": {
      "bus": "52_LVBus356645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356646_consumption": {
      "bus": "52_LVBus356646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2014.8851326891076,
        6500.064029710332,
        2014.8851326891076
      ],
      "q_nom": [
        604.4655398067323,
        1950.0192089130994,
        604.4655398067323
      ]
    },
    "52_LVBus356646_production": {
      "bus": "52_LVBus356646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356640_consumption": {
      "bus": "52_LVBus356640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        142.42819330187322,
        0.0
      ],
      "q_nom": [
        0.0,
        42.728457990561964,
        0.0
      ]
    },
    "52_LVBus356640_production": {
      "bus": "52_LVBus356640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356637_consumption": {
      "bus": "52_LVBus356637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356637_production": {
      "bus": "52_LVBus356637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356638_consumption": {
      "bus": "52_LVBus356638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3457.702500764057,
        5472.251794104787,
        0.0
      ],
      "q_nom": [
        1037.310750229217,
        1641.6755382314361,
        0.0
      ]
    },
    "52_LVBus356638_production": {
      "bus": "52_LVBus356638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356634_consumption": {
      "bus": "52_LVBus356634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8142.896719929209,
        2895.904049398545,
        4433.215313433436
      ],
      "q_nom": [
        2442.8690159787625,
        868.7712148195634,
        1329.9645940300306
      ]
    },
    "52_LVBus356634_production": {
      "bus": "52_LVBus356634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356635_consumption": {
      "bus": "52_LVBus356635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5914.840166982298,
        7498.10971697067,
        6129.1458292610905
      ],
      "q_nom": [
        1774.4520500946894,
        2249.432915091201,
        1838.743748778327
      ]
    },
    "52_LVBus356635_production": {
      "bus": "52_LVBus356635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356632_consumption": {
      "bus": "52_LVBus356632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        620.828477176186,
        620.828477176186,
        2851.3858534621577
      ],
      "q_nom": [
        186.24854315285577,
        186.24854315285577,
        855.4157560386473
      ]
    },
    "52_LVBus356632_production": {
      "bus": "52_LVBus356632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356630_consumption": {
      "bus": "52_LVBus356630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24614.970327230167,
        24928.42801634761,
        32967.52692293379
      ],
      "q_nom": [
        7384.49109816905,
        7478.528404904283,
        9890.258076880136
      ]
    },
    "52_LVBus356630_production": {
      "bus": "52_LVBus356630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356625_consumption": {
      "bus": "52_LVBus356625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8702.992509480231,
        896.4915205378159,
        5825.416554995664
      ],
      "q_nom": [
        2610.897752844069,
        268.94745616134475,
        1747.6249664986992
      ]
    },
    "52_LVBus356625_production": {
      "bus": "52_LVBus356625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356627_consumption": {
      "bus": "52_LVBus356627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9161.506256078637,
        4348.9242952075465,
        13244.786628387517
      ],
      "q_nom": [
        2748.451876823591,
        1304.6772885622638,
        3973.435988516255
      ]
    },
    "52_LVBus356627_production": {
      "bus": "52_LVBus356627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356628_consumption": {
      "bus": "52_LVBus356628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6037.187910651099
      ],
      "q_nom": [
        0.0,
        0.0,
        1811.1563731953295
      ]
    },
    "52_LVBus356628_production": {
      "bus": "52_LVBus356628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356626_consumption": {
      "bus": "52_LVBus356626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5413.340613218125,
        3054.692846358301,
        2269.995454640428
      ],
      "q_nom": [
        1624.0021839654376,
        916.4078539074902,
        680.9986363921283
      ]
    },
    "52_LVBus356626_production": {
      "bus": "52_LVBus356626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356581_consumption": {
      "bus": "52_LVBus356581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        772.1778415886365,
        306.1918271051572,
        6901.965748848874
      ],
      "q_nom": [
        231.65335247659095,
        91.85754813154715,
        2070.589724654662
      ]
    },
    "52_LVBus356581_production": {
      "bus": "52_LVBus356581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356582_consumption": {
      "bus": "52_LVBus356582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2802.543343212661,
        1436.319854311505,
        3208.2764166358334
      ],
      "q_nom": [
        840.7630029637983,
        430.8959562934515,
        962.48292499075
      ]
    },
    "52_LVBus356582_production": {
      "bus": "52_LVBus356582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356583_consumption": {
      "bus": "52_LVBus356583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7853.480466579361,
        1402.5267705363028,
        1553.8708205771427
      ],
      "q_nom": [
        2356.0441399738083,
        420.7580311608908,
        466.1612461731428
      ]
    },
    "52_LVBus356583_production": {
      "bus": "52_LVBus356583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356584_consumption": {
      "bus": "52_LVBus356584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        213.4618438202233,
        1320.742052709791,
        5509.973099335501
      ],
      "q_nom": [
        64.03855314606699,
        396.2226158129373,
        1652.99192980065
      ]
    },
    "52_LVBus356584_production": {
      "bus": "52_LVBus356584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356586_consumption": {
      "bus": "52_LVBus356586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356586_production": {
      "bus": "52_LVBus356586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356585_consumption": {
      "bus": "52_LVBus356585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356585_production": {
      "bus": "52_LVBus356585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356576_consumption": {
      "bus": "52_LVBus356576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7450.200009332208,
        5174.115757202173,
        5173.481955009485
      ],
      "q_nom": [
        2235.060002799662,
        1552.2347271606518,
        1552.0445865028455
      ]
    },
    "52_LVBus356576_production": {
      "bus": "52_LVBus356576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356579_consumption": {
      "bus": "52_LVBus356579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4392.498203626456,
        6928.950500891924,
        0.0
      ],
      "q_nom": [
        1317.7494610879369,
        2078.6851502675772,
        0.0
      ]
    },
    "52_LVBus356579_production": {
      "bus": "52_LVBus356579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356577_consumption": {
      "bus": "52_LVBus356577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1068.907352365448,
        0.0,
        2566.5845194269396
      ],
      "q_nom": [
        320.6722057096344,
        0.0,
        769.9753558280819
      ]
    },
    "52_LVBus356577_production": {
      "bus": "52_LVBus356577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356578_consumption": {
      "bus": "52_LVBus356578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4395.628733918841,
        0.0,
        3148.4840030979176
      ],
      "q_nom": [
        1318.6886201756522,
        0.0,
        944.5452009293753
      ]
    },
    "52_LVBus356578_production": {
      "bus": "52_LVBus356578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356913_consumption": {
      "bus": "52_LVBus356913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5315.575747160923
      ],
      "q_nom": [
        0.0,
        0.0,
        1594.672724148277
      ]
    },
    "52_LVBus356913_production": {
      "bus": "52_LVBus356913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356914_consumption": {
      "bus": "52_LVBus356914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1096.9683477524866,
        0.0
      ],
      "q_nom": [
        0.0,
        329.09050432574594,
        0.0
      ]
    },
    "52_LVBus356914_production": {
      "bus": "52_LVBus356914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356907_consumption": {
      "bus": "52_LVBus356907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6448.585952725963,
        3726.1003200364958
      ],
      "q_nom": [
        0.0,
        1934.5757858177888,
        1117.8300960109486
      ]
    },
    "52_LVBus356907_production": {
      "bus": "52_LVBus356907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356908_consumption": {
      "bus": "52_LVBus356908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8919.899334291036,
        6079.200334325788,
        8664.719572602071
      ],
      "q_nom": [
        2675.9698002873106,
        1823.7601002977365,
        2599.4158717806213
      ]
    },
    "52_LVBus356908_production": {
      "bus": "52_LVBus356908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356909_consumption": {
      "bus": "52_LVBus356909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5741.717355496529,
        6832.257643529946,
        0.0
      ],
      "q_nom": [
        1722.5152066489588,
        2049.6772930589837,
        0.0
      ]
    },
    "52_LVBus356909_production": {
      "bus": "52_LVBus356909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356911_consumption": {
      "bus": "52_LVBus356911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9292.641453520811,
        8718.640112126035,
        0.0
      ],
      "q_nom": [
        2787.7924360562433,
        2615.5920336378103,
        0.0
      ]
    },
    "52_LVBus356911_production": {
      "bus": "52_LVBus356911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356910_consumption": {
      "bus": "52_LVBus356910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4272.3488491281805,
        0.0,
        3075.448676040586
      ],
      "q_nom": [
        1281.704654738454,
        0.0,
        922.6346028121758
      ]
    },
    "52_LVBus356910_production": {
      "bus": "52_LVBus356910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356900_consumption": {
      "bus": "52_LVBus356900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        778.4546896672587,
        0.0
      ],
      "q_nom": [
        0.0,
        233.53640690017758,
        0.0
      ]
    },
    "52_LVBus356900_production": {
      "bus": "52_LVBus356900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356901_consumption": {
      "bus": "52_LVBus356901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6023.24665514255,
        5467.324962000541,
        5446.243630240719
      ],
      "q_nom": [
        1806.9739965427648,
        1640.1974886001622,
        1633.8730890722156
      ]
    },
    "52_LVBus356901_production": {
      "bus": "52_LVBus356901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356902_consumption": {
      "bus": "52_LVBus356902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2582.890235779209,
        1817.574034159955,
        2387.931992916377
      ],
      "q_nom": [
        774.8670707337627,
        545.2722102479865,
        716.3795978749131
      ]
    },
    "52_LVBus356902_production": {
      "bus": "52_LVBus356902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356904_consumption": {
      "bus": "52_LVBus356904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356904_production": {
      "bus": "52_LVBus356904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356903_consumption": {
      "bus": "52_LVBus356903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356903_production": {
      "bus": "52_LVBus356903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356905_consumption": {
      "bus": "52_LVBus356905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.2621492197627,
        5753.40248809812,
        9285.565919967337
      ],
      "q_nom": [
        122.4786447659288,
        1726.0207464294358,
        2785.6697759902013
      ]
    },
    "52_LVBus356905_production": {
      "bus": "52_LVBus356905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356895_consumption": {
      "bus": "52_LVBus356895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        991.9249283573827,
        7480.50771998247,
        0.0
      ],
      "q_nom": [
        297.5774785072148,
        2244.152315994741,
        0.0
      ]
    },
    "52_LVBus356895_production": {
      "bus": "52_LVBus356895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356896_consumption": {
      "bus": "52_LVBus356896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9917.773895485514,
        0.0,
        0.0
      ],
      "q_nom": [
        2975.3321686456543,
        0.0,
        0.0
      ]
    },
    "52_LVBus356896_production": {
      "bus": "52_LVBus356896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356897_consumption": {
      "bus": "52_LVBus356897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3585.7060614647185,
        2278.417137850403,
        0.0
      ],
      "q_nom": [
        1075.7118184394155,
        683.5251413551208,
        0.0
      ]
    },
    "52_LVBus356897_production": {
      "bus": "52_LVBus356897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1181180_consumption": {
      "bus": "52_LVBus1181180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2890.150105802185,
        2826.1328817269914,
        0.0
      ],
      "q_nom": [
        867.0450317406554,
        847.8398645180974,
        0.0
      ]
    },
    "52_LVBus1181180_production": {
      "bus": "52_LVBus1181180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1179484_consumption": {
      "bus": "52_LVBus1179484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        419.79387012989173,
        4539.917486086916,
        0.0
      ],
      "q_nom": [
        125.93816103896751,
        1361.9752458260748,
        0.0
      ]
    },
    "52_LVBus1179484_production": {
      "bus": "52_LVBus1179484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356898_consumption": {
      "bus": "52_LVBus356898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6263.469742622511,
        2050.0872010075072,
        3017.1833557902437
      ],
      "q_nom": [
        1879.0409227867533,
        615.0261603022522,
        905.1550067370731
      ]
    },
    "52_LVBus356898_production": {
      "bus": "52_LVBus356898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356890_consumption": {
      "bus": "52_LVBus356890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3492.0758541927516,
        3519.494156036202
      ],
      "q_nom": [
        0.0,
        1047.6227562578254,
        1055.8482468108607
      ]
    },
    "52_LVBus356890_production": {
      "bus": "52_LVBus356890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356893_consumption": {
      "bus": "52_LVBus356893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5763.125001497478,
        3727.0014990286213,
        1247.7236245669496
      ],
      "q_nom": [
        1728.9375004492433,
        1118.1004497085864,
        374.3170873700849
      ]
    },
    "52_LVBus356893_production": {
      "bus": "52_LVBus356893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356891_consumption": {
      "bus": "52_LVBus356891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10276.249490092752,
        0.0,
        3908.888796641308
      ],
      "q_nom": [
        3082.8748470278256,
        0.0,
        1172.6666389923923
      ]
    },
    "52_LVBus356891_production": {
      "bus": "52_LVBus356891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356892_consumption": {
      "bus": "52_LVBus356892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        11029.918502249668,
        4274.2974579883075
      ],
      "q_nom": [
        0.0,
        3308.9755506749,
        1282.2892373964921
      ]
    },
    "52_LVBus356892_production": {
      "bus": "52_LVBus356892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356933_consumption": {
      "bus": "52_LVBus356933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3024.4207626093344,
        1559.854461482113,
        2140.9170448659256
      ],
      "q_nom": [
        907.3262287828003,
        467.9563384446339,
        642.2751134597777
      ]
    },
    "52_LVBus356933_production": {
      "bus": "52_LVBus356933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356937_consumption": {
      "bus": "52_LVBus356937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10777.54530804266,
        5903.560485490402,
        4040.975485689819
      ],
      "q_nom": [
        3233.2635924127976,
        1771.0681456471207,
        1212.2926457069457
      ]
    },
    "52_LVBus356937_production": {
      "bus": "52_LVBus356937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356936_consumption": {
      "bus": "52_LVBus356936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5828.522116402372,
        5504.255059497871,
        343.22200218851617
      ],
      "q_nom": [
        1748.5566349207118,
        1651.2765178493612,
        102.96660065655485
      ]
    },
    "52_LVBus356936_production": {
      "bus": "52_LVBus356936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356934_consumption": {
      "bus": "52_LVBus356934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        635.12270222509,
        3369.752922430769,
        6136.674291805903
      ],
      "q_nom": [
        190.53681066752702,
        1010.9258767292307,
        1841.0022875417708
      ]
    },
    "52_LVBus356934_production": {
      "bus": "52_LVBus356934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356935_consumption": {
      "bus": "52_LVBus356935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        650.557919818484,
        2092.228693550752,
        0.0
      ],
      "q_nom": [
        195.16737594554522,
        627.6686080652255,
        0.0
      ]
    },
    "52_LVBus356935_production": {
      "bus": "52_LVBus356935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356928_consumption": {
      "bus": "52_LVBus356928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2362.9262187473064,
        4205.553891626421
      ],
      "q_nom": [
        0.0,
        708.8778656241919,
        1261.6661674879263
      ]
    },
    "52_LVBus356928_production": {
      "bus": "52_LVBus356928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356929_consumption": {
      "bus": "52_LVBus356929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356929_production": {
      "bus": "52_LVBus356929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356930_consumption": {
      "bus": "52_LVBus356930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        311.95796795729916,
        0.0,
        0.0
      ],
      "q_nom": [
        93.58739038718974,
        0.0,
        0.0
      ]
    },
    "52_LVBus356930_production": {
      "bus": "52_LVBus356930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356931_consumption": {
      "bus": "52_LVBus356931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4714.7887098959245,
        0.0
      ],
      "q_nom": [
        0.0,
        1414.4366129687774,
        0.0
      ]
    },
    "52_LVBus356931_production": {
      "bus": "52_LVBus356931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356588_consumption": {
      "bus": "52_LVBus356588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356588_production": {
      "bus": "52_LVBus356588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356597_consumption": {
      "bus": "52_LVBus356597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        820.8424121192504,
        925.7475445101613
      ],
      "q_nom": [
        0.0,
        246.2527236357751,
        277.7242633530484
      ]
    },
    "52_LVBus356597_production": {
      "bus": "52_LVBus356597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356598_consumption": {
      "bus": "52_LVBus356598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        880.055393323432,
        3105.1365380361817,
        4801.819754822091
      ],
      "q_nom": [
        264.0166179970296,
        931.5409614108545,
        1440.5459264466274
      ]
    },
    "52_LVBus356598_production": {
      "bus": "52_LVBus356598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356589_consumption": {
      "bus": "52_LVBus356589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        569.5143287641439,
        0.0
      ],
      "q_nom": [
        0.0,
        170.85429862924317,
        0.0
      ]
    },
    "52_LVBus356589_production": {
      "bus": "52_LVBus356589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356590_consumption": {
      "bus": "52_LVBus356590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2290.961876117827
      ],
      "q_nom": [
        0.0,
        0.0,
        687.2885628353481
      ]
    },
    "52_LVBus356590_production": {
      "bus": "52_LVBus356590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356591_consumption": {
      "bus": "52_LVBus356591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        570.1780902091901,
        0.0,
        0.0
      ],
      "q_nom": [
        171.05342706275704,
        0.0,
        0.0
      ]
    },
    "52_LVBus356591_production": {
      "bus": "52_LVBus356591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356592_consumption": {
      "bus": "52_LVBus356592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3676.9364781708423
      ],
      "q_nom": [
        0.0,
        0.0,
        1103.0809434512526
      ]
    },
    "52_LVBus356592_production": {
      "bus": "52_LVBus356592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356593_consumption": {
      "bus": "52_LVBus356593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2226.059833676516,
        2226.059833676516,
        2775.6386976151575
      ],
      "q_nom": [
        667.8179501029548,
        667.8179501029548,
        832.6916092845472
      ]
    },
    "52_LVBus356593_production": {
      "bus": "52_LVBus356593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356594_consumption": {
      "bus": "52_LVBus356594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356594_production": {
      "bus": "52_LVBus356594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356595_consumption": {
      "bus": "52_LVBus356595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6281.541431474565,
        9446.510474990147,
        6397.690248668903
      ],
      "q_nom": [
        1884.4624294423693,
        2833.953142497044,
        1919.3070746006708
      ]
    },
    "52_LVBus356595_production": {
      "bus": "52_LVBus356595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356596_consumption": {
      "bus": "52_LVBus356596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2913.421570287999,
        0.0
      ],
      "q_nom": [
        0.0,
        874.0264710863997,
        0.0
      ]
    },
    "52_LVBus356596_production": {
      "bus": "52_LVBus356596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356652_consumption": {
      "bus": "52_LVBus356652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15972.151708996047,
        15972.151708996047,
        15972.151708996047
      ],
      "q_nom": [
        4791.645512698814,
        4791.645512698814,
        4791.645512698814
      ]
    },
    "52_LVBus356652_production": {
      "bus": "52_LVBus356652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356648_consumption": {
      "bus": "52_LVBus356648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8763.646066397736,
        3158.875420934725,
        9337.597319071407
      ],
      "q_nom": [
        2629.0938199193206,
        947.6626262804174,
        2801.2791957214217
      ]
    },
    "52_LVBus356648_production": {
      "bus": "52_LVBus356648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356650_consumption": {
      "bus": "52_LVBus356650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6983.208828361279,
        1363.0731230646668,
        2825.959541871501
      ],
      "q_nom": [
        2094.9626485083836,
        408.9219369194,
        847.7878625614503
      ]
    },
    "52_LVBus356650_production": {
      "bus": "52_LVBus356650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356649_consumption": {
      "bus": "52_LVBus356649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        114.86695511285438,
        3020.412420987539,
        0.0
      ],
      "q_nom": [
        34.46008653385631,
        906.1237262962617,
        0.0
      ]
    },
    "52_LVBus356649_production": {
      "bus": "52_LVBus356649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356759_consumption": {
      "bus": "52_LVBus356759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1245.1985674306688,
        0.0,
        2509.056399306337
      ],
      "q_nom": [
        373.55957022920063,
        0.0,
        752.7169197919011
      ]
    },
    "52_LVBus356759_production": {
      "bus": "52_LVBus356759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356760_consumption": {
      "bus": "52_LVBus356760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3264.376774778587,
        0.0,
        1111.4358283210731
      ],
      "q_nom": [
        979.313032433576,
        0.0,
        333.43074849632194
      ]
    },
    "52_LVBus356760_production": {
      "bus": "52_LVBus356760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356761_consumption": {
      "bus": "52_LVBus356761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1075.0358583097604,
        0.0,
        0.0
      ],
      "q_nom": [
        322.5107574929281,
        0.0,
        0.0
      ]
    },
    "52_LVBus356761_production": {
      "bus": "52_LVBus356761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356754_consumption": {
      "bus": "52_LVBus356754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6962.734498438437,
        0.0
      ],
      "q_nom": [
        0.0,
        2088.820349531531,
        0.0
      ]
    },
    "52_LVBus356754_production": {
      "bus": "52_LVBus356754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356755_consumption": {
      "bus": "52_LVBus356755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5777.863425393472,
        0.0,
        0.0
      ],
      "q_nom": [
        1733.3590276180416,
        0.0,
        0.0
      ]
    },
    "52_LVBus356755_production": {
      "bus": "52_LVBus356755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356757_consumption": {
      "bus": "52_LVBus356757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        590.8969584906819,
        7299.343668193542,
        2771.307025632048
      ],
      "q_nom": [
        177.26908754720455,
        2189.8031004580625,
        831.3921076896144
      ]
    },
    "52_LVBus356757_production": {
      "bus": "52_LVBus356757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356756_consumption": {
      "bus": "52_LVBus356756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2267.3979181900495,
        5912.552556591726,
        7415.217143755905
      ],
      "q_nom": [
        680.2193754570148,
        1773.7657669775178,
        2224.5651431267715
      ]
    },
    "52_LVBus356756_production": {
      "bus": "52_LVBus356756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356665_consumption": {
      "bus": "52_LVBus356665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2289.1031220077043,
        5498.21290222361,
        0.0
      ],
      "q_nom": [
        686.7309366023113,
        1649.463870667083,
        0.0
      ]
    },
    "52_LVBus356665_production": {
      "bus": "52_LVBus356665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356670_consumption": {
      "bus": "52_LVBus356670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356670_production": {
      "bus": "52_LVBus356670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356666_consumption": {
      "bus": "52_LVBus356666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11611.139481019469,
        0.0,
        0.0
      ],
      "q_nom": [
        3483.3418443058404,
        0.0,
        0.0
      ]
    },
    "52_LVBus356666_production": {
      "bus": "52_LVBus356666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356667_consumption": {
      "bus": "52_LVBus356667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        311.44189527610456,
        0.0,
        1272.7464498416284
      ],
      "q_nom": [
        93.43256858283137,
        0.0,
        381.8239349524885
      ]
    },
    "52_LVBus356667_production": {
      "bus": "52_LVBus356667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356668_consumption": {
      "bus": "52_LVBus356668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        676.6194647378046,
        1573.91092014899,
        0.0
      ],
      "q_nom": [
        202.98583942134138,
        472.173276044697,
        0.0
      ]
    },
    "52_LVBus356668_production": {
      "bus": "52_LVBus356668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356669_consumption": {
      "bus": "52_LVBus356669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        696.590495334766
      ],
      "q_nom": [
        0.0,
        0.0,
        208.9771486004298
      ]
    },
    "52_LVBus356669_production": {
      "bus": "52_LVBus356669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356660_consumption": {
      "bus": "52_LVBus356660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        366.55232252175705,
        65.52959504245638,
        2534.3311666066766
      ],
      "q_nom": [
        109.96569675652711,
        19.658878512736912,
        760.2993499820029
      ]
    },
    "52_LVBus356660_production": {
      "bus": "52_LVBus356660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356662_consumption": {
      "bus": "52_LVBus356662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2758.4818486731515,
        0.0
      ],
      "q_nom": [
        0.0,
        827.5445546019454,
        0.0
      ]
    },
    "52_LVBus356662_production": {
      "bus": "52_LVBus356662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356663_consumption": {
      "bus": "52_LVBus356663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4967.13546758915,
        4276.229938232023,
        4276.229938232023
      ],
      "q_nom": [
        1490.140640276745,
        1282.868981469607,
        1282.868981469607
      ]
    },
    "52_LVBus356663_production": {
      "bus": "52_LVBus356663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356661_consumption": {
      "bus": "52_LVBus356661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6268.043427138753,
        1334.7804588243027,
        0.0
      ],
      "q_nom": [
        1880.4130281416258,
        400.4341376472908,
        0.0
      ]
    },
    "52_LVBus356661_production": {
      "bus": "52_LVBus356661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356926_consumption": {
      "bus": "52_LVBus356926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12016.791063077268,
        9282.37801295932,
        9282.37801295932
      ],
      "q_nom": [
        3605.03731892318,
        2784.7134038877957,
        2784.7134038877957
      ]
    },
    "52_LVBus356926_production": {
      "bus": "52_LVBus356926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356727_consumption": {
      "bus": "52_LVBus356727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1903.72162614144,
        0.0
      ],
      "q_nom": [
        0.0,
        571.116487842432,
        0.0
      ]
    },
    "52_LVBus356727_production": {
      "bus": "52_LVBus356727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356728_consumption": {
      "bus": "52_LVBus356728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5274.966516573773,
        3887.8400407941435,
        4689.477333545364
      ],
      "q_nom": [
        1582.489954972132,
        1166.352012238243,
        1406.8432000636092
      ]
    },
    "52_LVBus356728_production": {
      "bus": "52_LVBus356728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356729_consumption": {
      "bus": "52_LVBus356729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2804.778604715335,
        714.0316008044106,
        4404.01035209958
      ],
      "q_nom": [
        841.4335814146004,
        214.20948024132318,
        1321.203105629874
      ]
    },
    "52_LVBus356729_production": {
      "bus": "52_LVBus356729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356730_consumption": {
      "bus": "52_LVBus356730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15908.065759824904,
        15807.326182934841,
        18129.316925929066
      ],
      "q_nom": [
        4772.419727947471,
        4742.197854880452,
        5438.79507777872
      ]
    },
    "52_LVBus356730_production": {
      "bus": "52_LVBus356730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356731_consumption": {
      "bus": "52_LVBus356731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2649.7423486316015,
        6526.480980633225,
        3610.8967467332736
      ],
      "q_nom": [
        794.9227045894804,
        1957.9442941899674,
        1083.269024019982
      ]
    },
    "52_LVBus356731_production": {
      "bus": "52_LVBus356731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356732_consumption": {
      "bus": "52_LVBus356732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1442.583737816591,
        2599.8096260222137
      ],
      "q_nom": [
        0.0,
        432.7751213449773,
        779.9428878066641
      ]
    },
    "52_LVBus356732_production": {
      "bus": "52_LVBus356732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356733_consumption": {
      "bus": "52_LVBus356733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        858.0795839608911,
        0.0
      ],
      "q_nom": [
        0.0,
        257.42387518826735,
        0.0
      ]
    },
    "52_LVBus356733_production": {
      "bus": "52_LVBus356733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356734_consumption": {
      "bus": "52_LVBus356734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6257.737361286994,
        0.0
      ],
      "q_nom": [
        0.0,
        1877.321208386098,
        0.0
      ]
    },
    "52_LVBus356734_production": {
      "bus": "52_LVBus356734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356735_consumption": {
      "bus": "52_LVBus356735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5499.368680289671,
        0.0,
        0.0
      ],
      "q_nom": [
        1649.8106040869013,
        0.0,
        0.0
      ]
    },
    "52_LVBus356735_production": {
      "bus": "52_LVBus356735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356736_consumption": {
      "bus": "52_LVBus356736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2562.2235737716433,
        172.6595680745454
      ],
      "q_nom": [
        0.0,
        768.667072131493,
        51.79787042236362
      ]
    },
    "52_LVBus356736_production": {
      "bus": "52_LVBus356736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356809_consumption": {
      "bus": "52_LVBus356809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        238.95546348145527,
        0.0
      ],
      "q_nom": [
        0.0,
        71.68663904443657,
        0.0
      ]
    },
    "52_LVBus356809_production": {
      "bus": "52_LVBus356809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356810_consumption": {
      "bus": "52_LVBus356810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4641.836489869734,
        4916.7460152467065,
        3619.4039503899376
      ],
      "q_nom": [
        1392.55094696092,
        1475.0238045740118,
        1085.8211851169813
      ]
    },
    "52_LVBus356810_production": {
      "bus": "52_LVBus356810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356804_consumption": {
      "bus": "52_LVBus356804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        134.7517724527194,
        0.0
      ],
      "q_nom": [
        0.0,
        40.42553173581582,
        0.0
      ]
    },
    "52_LVBus356804_production": {
      "bus": "52_LVBus356804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356805_consumption": {
      "bus": "52_LVBus356805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1070.198065135029,
        0.0
      ],
      "q_nom": [
        0.0,
        321.0594195405087,
        0.0
      ]
    },
    "52_LVBus356805_production": {
      "bus": "52_LVBus356805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356806_consumption": {
      "bus": "52_LVBus356806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1439.2207771301948,
        1086.9524546951536,
        0.0
      ],
      "q_nom": [
        431.76623313905844,
        326.0857364085461,
        0.0
      ]
    },
    "52_LVBus356806_production": {
      "bus": "52_LVBus356806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356807_consumption": {
      "bus": "52_LVBus356807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13115.04690271752,
        10754.813214498456,
        13433.552439729923
      ],
      "q_nom": [
        3934.5140708152558,
        3226.4439643495366,
        4030.065731918977
      ]
    },
    "52_LVBus356807_production": {
      "bus": "52_LVBus356807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356821_consumption": {
      "bus": "52_LVBus356821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356821_production": {
      "bus": "52_LVBus356821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356822_consumption": {
      "bus": "52_LVBus356822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1416.5368751264896,
        0.0,
        0.0
      ],
      "q_nom": [
        424.9610625379469,
        0.0,
        0.0
      ]
    },
    "52_LVBus356822_production": {
      "bus": "52_LVBus356822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356826_consumption": {
      "bus": "52_LVBus356826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6188.874015347468,
        0.0
      ],
      "q_nom": [
        0.0,
        1856.6622046042403,
        0.0
      ]
    },
    "52_LVBus356826_production": {
      "bus": "52_LVBus356826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356827_consumption": {
      "bus": "52_LVBus356827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3249.2969098274807,
        3498.0344919175873,
        9449.950704702604
      ],
      "q_nom": [
        974.7890729482442,
        1049.410347575276,
        2834.985211410781
      ]
    },
    "52_LVBus356827_production": {
      "bus": "52_LVBus356827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356823_consumption": {
      "bus": "52_LVBus356823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1745.6773171847572,
        0.0,
        2518.121193712426
      ],
      "q_nom": [
        523.7031951554271,
        0.0,
        755.4363581137277
      ]
    },
    "52_LVBus356823_production": {
      "bus": "52_LVBus356823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356824_consumption": {
      "bus": "52_LVBus356824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        323.28290675503604,
        2399.219640987388,
        0.0
      ],
      "q_nom": [
        96.98487202651081,
        719.7658922962164,
        0.0
      ]
    },
    "52_LVBus356824_production": {
      "bus": "52_LVBus356824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356825_consumption": {
      "bus": "52_LVBus356825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3820.03664313855
      ],
      "q_nom": [
        0.0,
        0.0,
        1146.010992941565
      ]
    },
    "52_LVBus356825_production": {
      "bus": "52_LVBus356825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356466_consumption": {
      "bus": "52_LVBus356466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5976.7419860887685,
        1291.9467243831584,
        6755.294401104669
      ],
      "q_nom": [
        1793.0225958266305,
        387.5840173149475,
        2026.5883203314006
      ]
    },
    "52_LVBus356466_production": {
      "bus": "52_LVBus356466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356467_consumption": {
      "bus": "52_LVBus356467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4560.522651104034,
        1095.8433260063323,
        0.0
      ],
      "q_nom": [
        1368.15679533121,
        328.75299780189965,
        0.0
      ]
    },
    "52_LVBus356467_production": {
      "bus": "52_LVBus356467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356468_consumption": {
      "bus": "52_LVBus356468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1785.7583674176976,
        1536.6498170199825,
        0.0
      ],
      "q_nom": [
        535.7275102253093,
        460.9949451059947,
        0.0
      ]
    },
    "52_LVBus356468_production": {
      "bus": "52_LVBus356468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356462_consumption": {
      "bus": "52_LVBus356462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4380.73081900394,
        0.0,
        322.4410387286308
      ],
      "q_nom": [
        1314.219245701182,
        0.0,
        96.73231161858924
      ]
    },
    "52_LVBus356462_production": {
      "bus": "52_LVBus356462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356463_consumption": {
      "bus": "52_LVBus356463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1008.966683473354,
        10414.662383016406,
        1622.8906659013437
      ],
      "q_nom": [
        302.6900050420062,
        3124.3987149049217,
        486.8671997704031
      ]
    },
    "52_LVBus356463_production": {
      "bus": "52_LVBus356463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356464_consumption": {
      "bus": "52_LVBus356464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356464_production": {
      "bus": "52_LVBus356464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356885_consumption": {
      "bus": "52_LVBus356885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        759.9573291501318,
        4386.599370387764,
        3138.615125474138
      ],
      "q_nom": [
        227.98719874503954,
        1315.979811116329,
        941.5845376422413
      ]
    },
    "52_LVBus356885_production": {
      "bus": "52_LVBus356885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356879_consumption": {
      "bus": "52_LVBus356879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        411.18761181169725,
        6177.407349375342,
        6942.173343481668
      ],
      "q_nom": [
        123.35628354350916,
        1853.2222048126025,
        2082.6520030445004
      ]
    },
    "52_LVBus356879_production": {
      "bus": "52_LVBus356879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356881_consumption": {
      "bus": "52_LVBus356881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8356.749941979984,
        0.0,
        1132.76023943958
      ],
      "q_nom": [
        2507.024982593995,
        0.0,
        339.82807183187396
      ]
    },
    "52_LVBus356881_production": {
      "bus": "52_LVBus356881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356882_consumption": {
      "bus": "52_LVBus356882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.4075807858223,
        374.9290595612887,
        0.0
      ],
      "q_nom": [
        328.0222742357467,
        112.4787178683866,
        0.0
      ]
    },
    "52_LVBus356882_production": {
      "bus": "52_LVBus356882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356883_consumption": {
      "bus": "52_LVBus356883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        299.0923060391484
      ],
      "q_nom": [
        0.0,
        0.0,
        89.72769181174452
      ]
    },
    "52_LVBus356883_production": {
      "bus": "52_LVBus356883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356880_consumption": {
      "bus": "52_LVBus356880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        446.94578359241336,
        0.0
      ],
      "q_nom": [
        0.0,
        134.08373507772401,
        0.0
      ]
    },
    "52_LVBus356880_production": {
      "bus": "52_LVBus356880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356682_consumption": {
      "bus": "52_LVBus356682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        829.5702291956889
      ],
      "q_nom": [
        0.0,
        0.0,
        248.87106875870666
      ]
    },
    "52_LVBus356682_production": {
      "bus": "52_LVBus356682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356684_consumption": {
      "bus": "52_LVBus356684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356684_production": {
      "bus": "52_LVBus356684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356686_consumption": {
      "bus": "52_LVBus356686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        926.7684565145263,
        0.0
      ],
      "q_nom": [
        0.0,
        278.0305369543579,
        0.0
      ]
    },
    "52_LVBus356686_production": {
      "bus": "52_LVBus356686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356685_consumption": {
      "bus": "52_LVBus356685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2510.9628099943857,
        0.0,
        1102.978066046029
      ],
      "q_nom": [
        753.2888429983157,
        0.0,
        330.8934198138087
      ]
    },
    "52_LVBus356685_production": {
      "bus": "52_LVBus356685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356683_consumption": {
      "bus": "52_LVBus356683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5016.445345977922,
        5016.445345977922,
        5812.951598159641
      ],
      "q_nom": [
        1504.9336037933767,
        1504.9336037933767,
        1743.8854794478923
      ]
    },
    "52_LVBus356683_production": {
      "bus": "52_LVBus356683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356867_consumption": {
      "bus": "52_LVBus356867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1991.166289527553,
        0.0,
        0.0
      ],
      "q_nom": [
        597.3498868582659,
        0.0,
        0.0
      ]
    },
    "52_LVBus356867_production": {
      "bus": "52_LVBus356867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356868_consumption": {
      "bus": "52_LVBus356868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.282637979715,
        5314.788829302866,
        1137.7876390083468
      ],
      "q_nom": [
        577.5847913939144,
        1594.4366487908599,
        341.336291702504
      ]
    },
    "52_LVBus356868_production": {
      "bus": "52_LVBus356868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356870_consumption": {
      "bus": "52_LVBus356870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13621.002182301088,
        20594.846149252553,
        13749.48968904538
      ],
      "q_nom": [
        4086.300654690326,
        6178.453844775766,
        4124.846906713614
      ]
    },
    "52_LVBus356870_production": {
      "bus": "52_LVBus356870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356871_consumption": {
      "bus": "52_LVBus356871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8851.190082241597,
        3723.459661587432,
        6059.661181419669
      ],
      "q_nom": [
        2655.357024672479,
        1117.0378984762297,
        1817.8983544259008
      ]
    },
    "52_LVBus356871_production": {
      "bus": "52_LVBus356871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356869_consumption": {
      "bus": "52_LVBus356869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3265.981508548797,
        1096.039899227996,
        4104.131815013302
      ],
      "q_nom": [
        979.7944525646391,
        328.8119697683988,
        1231.2395445039906
      ]
    },
    "52_LVBus356869_production": {
      "bus": "52_LVBus356869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356864_consumption": {
      "bus": "52_LVBus356864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11348.454165036223,
        0.0,
        0.0
      ],
      "q_nom": [
        3404.5362495108666,
        0.0,
        0.0
      ]
    },
    "52_LVBus356864_production": {
      "bus": "52_LVBus356864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356865_consumption": {
      "bus": "52_LVBus356865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5415.307709436569,
        5562.651110378971,
        6447.200563131704
      ],
      "q_nom": [
        1624.5923128309707,
        1668.7953331136912,
        1934.160168939511
      ]
    },
    "52_LVBus356865_production": {
      "bus": "52_LVBus356865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356836_consumption": {
      "bus": "52_LVBus356836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        808.2799415214013,
        0.0,
        70.964961934936
      ],
      "q_nom": [
        242.48398245642036,
        0.0,
        21.2894885804808
      ]
    },
    "52_LVBus356836_production": {
      "bus": "52_LVBus356836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356837_consumption": {
      "bus": "52_LVBus356837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3582.653870042488,
        0.0
      ],
      "q_nom": [
        0.0,
        1074.7961610127463,
        0.0
      ]
    },
    "52_LVBus356837_production": {
      "bus": "52_LVBus356837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356838_consumption": {
      "bus": "52_LVBus356838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356838_production": {
      "bus": "52_LVBus356838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356839_consumption": {
      "bus": "52_LVBus356839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356839_production": {
      "bus": "52_LVBus356839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356840_consumption": {
      "bus": "52_LVBus356840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356840_production": {
      "bus": "52_LVBus356840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356843_consumption": {
      "bus": "52_LVBus356843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1436.8419475779472,
        0.0
      ],
      "q_nom": [
        0.0,
        431.0525842733841,
        0.0
      ]
    },
    "52_LVBus356843_production": {
      "bus": "52_LVBus356843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356841_consumption": {
      "bus": "52_LVBus356841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1588.5822514791414,
        0.0,
        6508.402905301202
      ],
      "q_nom": [
        476.5746754437424,
        0.0,
        1952.5208715903605
      ]
    },
    "52_LVBus356841_production": {
      "bus": "52_LVBus356841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356842_consumption": {
      "bus": "52_LVBus356842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1689.0936103017557,
        0.0
      ],
      "q_nom": [
        0.0,
        506.7280830905267,
        0.0
      ]
    },
    "52_LVBus356842_production": {
      "bus": "52_LVBus356842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356844_consumption": {
      "bus": "52_LVBus356844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11789.393839528371,
        501.0108687318409,
        1023.8837600863385
      ],
      "q_nom": [
        3536.818151858511,
        150.30326061955228,
        307.16512802590154
      ]
    },
    "52_LVBus356844_production": {
      "bus": "52_LVBus356844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356470_consumption": {
      "bus": "52_LVBus356470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1155.0154637663977,
        960.5720316249295,
        912.2208563795414
      ],
      "q_nom": [
        346.5046391299193,
        288.17160948747886,
        273.6662569138624
      ]
    },
    "52_LVBus356470_production": {
      "bus": "52_LVBus356470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356471_consumption": {
      "bus": "52_LVBus356471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3196.0880336347163,
        3249.187793116982,
        2167.0753643318117
      ],
      "q_nom": [
        958.8264100904148,
        974.7563379350945,
        650.1226092995435
      ]
    },
    "52_LVBus356471_production": {
      "bus": "52_LVBus356471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356473_consumption": {
      "bus": "52_LVBus356473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        525.0645072615689,
        3405.181144949412,
        2636.9645758206293
      ],
      "q_nom": [
        157.51935217847065,
        1021.5543434848236,
        791.0893727461888
      ]
    },
    "52_LVBus356473_production": {
      "bus": "52_LVBus356473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356472_consumption": {
      "bus": "52_LVBus356472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3594.02072324433,
        9704.08097472014,
        0.0
      ],
      "q_nom": [
        1078.206216973299,
        2911.224292416042,
        0.0
      ]
    },
    "52_LVBus356472_production": {
      "bus": "52_LVBus356472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356474_consumption": {
      "bus": "52_LVBus356474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2243.2898717015014,
        4036.5219210544237,
        4462.104496121184
      ],
      "q_nom": [
        672.9869615104504,
        1210.956576316327,
        1338.631348836355
      ]
    },
    "52_LVBus356474_production": {
      "bus": "52_LVBus356474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356475_consumption": {
      "bus": "52_LVBus356475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4213.893767374403
      ],
      "q_nom": [
        0.0,
        0.0,
        1264.1681302123209
      ]
    },
    "52_LVBus356475_production": {
      "bus": "52_LVBus356475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356476_consumption": {
      "bus": "52_LVBus356476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3929.060324404607,
        3298.531784352199,
        8284.908537371919
      ],
      "q_nom": [
        1178.718097321382,
        989.5595353056597,
        2485.472561211576
      ]
    },
    "52_LVBus356476_production": {
      "bus": "52_LVBus356476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356787_consumption": {
      "bus": "52_LVBus356787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1279.4103199549597,
        1018.2000741465165
      ],
      "q_nom": [
        0.0,
        383.8230959864879,
        305.46002224395494
      ]
    },
    "52_LVBus356787_production": {
      "bus": "52_LVBus356787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356788_consumption": {
      "bus": "52_LVBus356788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2948.8151123376006,
        0.0,
        5536.119319106298
      ],
      "q_nom": [
        884.6445337012801,
        0.0,
        1660.8357957318892
      ]
    },
    "52_LVBus356788_production": {
      "bus": "52_LVBus356788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356790_consumption": {
      "bus": "52_LVBus356790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2006.8561489886226,
        0.0,
        4056.5950255859375
      ],
      "q_nom": [
        602.0568446965867,
        0.0,
        1216.9785076757812
      ]
    },
    "52_LVBus356790_production": {
      "bus": "52_LVBus356790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356791_consumption": {
      "bus": "52_LVBus356791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2505.6978751171664
      ],
      "q_nom": [
        0.0,
        0.0,
        751.7093625351499
      ]
    },
    "52_LVBus356791_production": {
      "bus": "52_LVBus356791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356789_consumption": {
      "bus": "52_LVBus356789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1917.4514946356915,
        0.0,
        8558.33139231662
      ],
      "q_nom": [
        575.2354483907075,
        0.0,
        2567.4994176949863
      ]
    },
    "52_LVBus356789_production": {
      "bus": "52_LVBus356789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356781_consumption": {
      "bus": "52_LVBus356781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4002.3054891603515,
        2315.005638121049,
        0.0
      ],
      "q_nom": [
        1200.6916467481053,
        694.5016914363147,
        0.0
      ]
    },
    "52_LVBus356781_production": {
      "bus": "52_LVBus356781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356784_consumption": {
      "bus": "52_LVBus356784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2247.3622047650456,
        1616.517693093749
      ],
      "q_nom": [
        0.0,
        674.2086614295137,
        484.9553079281246
      ]
    },
    "52_LVBus356784_production": {
      "bus": "52_LVBus356784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356785_consumption": {
      "bus": "52_LVBus356785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2359.1240056166876,
        3525.3871455922026,
        0.0
      ],
      "q_nom": [
        707.7372016850062,
        1057.6161436776608,
        0.0
      ]
    },
    "52_LVBus356785_production": {
      "bus": "52_LVBus356785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356782_consumption": {
      "bus": "52_LVBus356782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356782_production": {
      "bus": "52_LVBus356782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356783_consumption": {
      "bus": "52_LVBus356783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3004.0834863831606,
        0.0,
        0.0
      ],
      "q_nom": [
        901.2250459149482,
        0.0,
        0.0
      ]
    },
    "52_LVBus356783_production": {
      "bus": "52_LVBus356783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356621_consumption": {
      "bus": "52_LVBus356621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1583.8925298634877,
        7691.424873929756,
        0.0
      ],
      "q_nom": [
        475.1677589590463,
        2307.427462178927,
        0.0
      ]
    },
    "52_LVBus356621_production": {
      "bus": "52_LVBus356621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356622_consumption": {
      "bus": "52_LVBus356622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        310.61145195393215,
        310.61145195393215,
        310.61145195393215
      ],
      "q_nom": [
        93.18343558617964,
        93.18343558617964,
        93.18343558617964
      ]
    },
    "52_LVBus356622_production": {
      "bus": "52_LVBus356622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356623_consumption": {
      "bus": "52_LVBus356623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6518.411296603659,
        0.0
      ],
      "q_nom": [
        0.0,
        1955.5233889810977,
        0.0
      ]
    },
    "52_LVBus356623_production": {
      "bus": "52_LVBus356623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356618_consumption": {
      "bus": "52_LVBus356618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5956.753921151068,
        6475.395316586463,
        7467.244969447402
      ],
      "q_nom": [
        1787.0261763453204,
        1942.6185949759388,
        2240.1734908342205
      ]
    },
    "52_LVBus356618_production": {
      "bus": "52_LVBus356618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356619_consumption": {
      "bus": "52_LVBus356619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3416.633542673344,
        3566.976667243149,
        3416.633542673344
      ],
      "q_nom": [
        1024.9900628020032,
        1070.0930001729448,
        1024.9900628020032
      ]
    },
    "52_LVBus356619_production": {
      "bus": "52_LVBus356619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356614_consumption": {
      "bus": "52_LVBus356614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8756.132722813994,
        5961.981557281728,
        4214.248627735802
      ],
      "q_nom": [
        2626.839816844198,
        1788.5944671845184,
        1264.2745883207406
      ]
    },
    "52_LVBus356614_production": {
      "bus": "52_LVBus356614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356615_consumption": {
      "bus": "52_LVBus356615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5741.428680549881,
        2118.624936686903,
        5039.1146349464625
      ],
      "q_nom": [
        1722.4286041649643,
        635.5874810060708,
        1511.7343904839388
      ]
    },
    "52_LVBus356615_production": {
      "bus": "52_LVBus356615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356616_consumption": {
      "bus": "52_LVBus356616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356616_production": {
      "bus": "52_LVBus356616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356457_consumption": {
      "bus": "52_LVBus356457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1442.0671285125181,
        1442.0671285125181,
        1442.0671285125181
      ],
      "q_nom": [
        432.62013855375545,
        432.62013855375545,
        432.62013855375545
      ]
    },
    "52_LVBus356457_production": {
      "bus": "52_LVBus356457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356458_consumption": {
      "bus": "52_LVBus356458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5679.861787344167
      ],
      "q_nom": [
        0.0,
        0.0,
        1703.95853620325
      ]
    },
    "52_LVBus356458_production": {
      "bus": "52_LVBus356458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356460_consumption": {
      "bus": "52_LVBus356460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8336.743212080852,
        4123.938527939112,
        5681.760132012739
      ],
      "q_nom": [
        2501.022963624255,
        1237.1815583817336,
        1704.5280396038215
      ]
    },
    "52_LVBus356460_production": {
      "bus": "52_LVBus356460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356459_consumption": {
      "bus": "52_LVBus356459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1866.1609866720353,
        14482.76547600705,
        4790.678119293776
      ],
      "q_nom": [
        559.8482960016106,
        4344.829642802115,
        1437.2034357881328
      ]
    },
    "52_LVBus356459_production": {
      "bus": "52_LVBus356459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356452_consumption": {
      "bus": "52_LVBus356452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6885.2814604461955,
        7818.738695014231,
        2008.926272659287
      ],
      "q_nom": [
        2065.5844381338584,
        2345.6216085042693,
        602.6778817977861
      ]
    },
    "52_LVBus356452_production": {
      "bus": "52_LVBus356452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356453_consumption": {
      "bus": "52_LVBus356453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8451.898939923729,
        2328.9836264149003,
        6560.717712645261
      ],
      "q_nom": [
        2535.5696819771188,
        698.69508792447,
        1968.2153137935782
      ]
    },
    "52_LVBus356453_production": {
      "bus": "52_LVBus356453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356454_consumption": {
      "bus": "52_LVBus356454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1311.7137064922856,
        6690.664287980704
      ],
      "q_nom": [
        0.0,
        393.51411194768565,
        2007.1992863942112
      ]
    },
    "52_LVBus356454_production": {
      "bus": "52_LVBus356454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356455_consumption": {
      "bus": "52_LVBus356455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        791.7911337857641,
        0.0,
        3322.7588960441944
      ],
      "q_nom": [
        237.53734013572924,
        0.0,
        996.8276688132582
      ]
    },
    "52_LVBus356455_production": {
      "bus": "52_LVBus356455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356450_consumption": {
      "bus": "52_LVBus356450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1935.578167268368,
        1935.578167268368,
        1935.578167268368
      ],
      "q_nom": [
        580.6734501805104,
        580.6734501805104,
        580.6734501805104
      ]
    },
    "52_LVBus356450_production": {
      "bus": "52_LVBus356450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356446_consumption": {
      "bus": "52_LVBus356446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        401.39612182617066,
        401.39612182617066,
        401.39612182617066
      ],
      "q_nom": [
        120.41883654785119,
        120.41883654785119,
        120.41883654785119
      ]
    },
    "52_LVBus356446_production": {
      "bus": "52_LVBus356446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356447_consumption": {
      "bus": "52_LVBus356447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1367.040939575784,
        0.0,
        1470.3363522531904
      ],
      "q_nom": [
        410.1122818727352,
        0.0,
        441.1009056759571
      ]
    },
    "52_LVBus356447_production": {
      "bus": "52_LVBus356447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356448_consumption": {
      "bus": "52_LVBus356448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356448_production": {
      "bus": "52_LVBus356448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356441_consumption": {
      "bus": "52_LVBus356441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356441_production": {
      "bus": "52_LVBus356441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356442_consumption": {
      "bus": "52_LVBus356442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2118.7384236099556,
        6745.167386126071,
        2118.7384236099556
      ],
      "q_nom": [
        635.6215270829866,
        2023.550215837821,
        635.6215270829866
      ]
    },
    "52_LVBus356442_production": {
      "bus": "52_LVBus356442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356443_consumption": {
      "bus": "52_LVBus356443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5508.346457351431,
        5508.346457351431,
        5508.346457351431
      ],
      "q_nom": [
        1652.5039372054293,
        1652.5039372054293,
        1652.5039372054293
      ]
    },
    "52_LVBus356443_production": {
      "bus": "52_LVBus356443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356444_consumption": {
      "bus": "52_LVBus356444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3551.9547800713153,
        3551.9547800713153,
        3551.9547800713153
      ],
      "q_nom": [
        1065.5864340213946,
        1065.5864340213946,
        1065.5864340213946
      ]
    },
    "52_LVBus356444_production": {
      "bus": "52_LVBus356444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356713_consumption": {
      "bus": "52_LVBus356713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356713_production": {
      "bus": "52_LVBus356713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356714_consumption": {
      "bus": "52_LVBus356714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3003.147689501618,
        0.0
      ],
      "q_nom": [
        0.0,
        900.9443068504854,
        0.0
      ]
    },
    "52_LVBus356714_production": {
      "bus": "52_LVBus356714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356748_consumption": {
      "bus": "52_LVBus356748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1127.6928264822989,
        0.0,
        0.0
      ],
      "q_nom": [
        338.3078479446896,
        0.0,
        0.0
      ]
    },
    "52_LVBus356748_production": {
      "bus": "52_LVBus356748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356563_consumption": {
      "bus": "52_LVBus356563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14141.830237272661,
        14141.830237272661,
        14141.830237272661
      ],
      "q_nom": [
        4242.549071181798,
        4242.549071181798,
        4242.549071181798
      ]
    },
    "52_LVBus356563_production": {
      "bus": "52_LVBus356563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356553_consumption": {
      "bus": "52_LVBus356553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356553_production": {
      "bus": "52_LVBus356553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356554_consumption": {
      "bus": "52_LVBus356554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        66.30197785384495,
        191.49802585925426,
        0.0
      ],
      "q_nom": [
        19.890593356153484,
        57.44940775777628,
        0.0
      ]
    },
    "52_LVBus356554_production": {
      "bus": "52_LVBus356554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356555_consumption": {
      "bus": "52_LVBus356555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356555_production": {
      "bus": "52_LVBus356555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356556_consumption": {
      "bus": "52_LVBus356556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356556_production": {
      "bus": "52_LVBus356556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356558_consumption": {
      "bus": "52_LVBus356558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19860.80198950885,
        19860.80198950885,
        19860.80198950885
      ],
      "q_nom": [
        5958.2405968526555,
        5958.2405968526555,
        5958.2405968526555
      ]
    },
    "52_LVBus356558_production": {
      "bus": "52_LVBus356558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356557_consumption": {
      "bus": "52_LVBus356557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5157.2065539318855,
        4412.101455269172,
        4409.113292924652
      ],
      "q_nom": [
        1547.1619661795655,
        1323.6304365807516,
        1322.7339878773957
      ]
    },
    "52_LVBus356557_production": {
      "bus": "52_LVBus356557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356559_consumption": {
      "bus": "52_LVBus356559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1414.0894808161443,
        1414.0894808161443,
        1414.0894808161443
      ],
      "q_nom": [
        424.2268442448433,
        424.2268442448433,
        424.2268442448433
      ]
    },
    "52_LVBus356559_production": {
      "bus": "52_LVBus356559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356560_consumption": {
      "bus": "52_LVBus356560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3836.587915131603,
        2873.788033292758,
        4665.330764100244
      ],
      "q_nom": [
        1150.976374539481,
        862.1364099878274,
        1399.5992292300732
      ]
    },
    "52_LVBus356560_production": {
      "bus": "52_LVBus356560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356561_consumption": {
      "bus": "52_LVBus356561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6540.321344019151,
        6576.092366929908,
        6540.321344019151
      ],
      "q_nom": [
        1962.0964032057452,
        1972.8277100789724,
        1962.0964032057452
      ]
    },
    "52_LVBus356561_production": {
      "bus": "52_LVBus356561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356545_consumption": {
      "bus": "52_LVBus356545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3128.0184056665876,
        0.0
      ],
      "q_nom": [
        0.0,
        938.4055216999762,
        0.0
      ]
    },
    "52_LVBus356545_production": {
      "bus": "52_LVBus356545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356546_consumption": {
      "bus": "52_LVBus356546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1171.6930563634241,
        2293.4878160817957,
        1171.6930563634241
      ],
      "q_nom": [
        351.50791690902724,
        688.0463448245387,
        351.50791690902724
      ]
    },
    "52_LVBus356546_production": {
      "bus": "52_LVBus356546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356549_consumption": {
      "bus": "52_LVBus356549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8493.534246627647,
        0.0
      ],
      "q_nom": [
        0.0,
        2548.060273988294,
        0.0
      ]
    },
    "52_LVBus356549_production": {
      "bus": "52_LVBus356549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356550_consumption": {
      "bus": "52_LVBus356550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1353.7216145820366,
        2370.417128976248,
        1068.4834329078797
      ],
      "q_nom": [
        406.116484374611,
        711.1251386928744,
        320.5450298723639
      ]
    },
    "52_LVBus356550_production": {
      "bus": "52_LVBus356550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356551_consumption": {
      "bus": "52_LVBus356551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356551_production": {
      "bus": "52_LVBus356551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356547_consumption": {
      "bus": "52_LVBus356547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        890.0470607086917
      ],
      "q_nom": [
        0.0,
        0.0,
        267.0141182126075
      ]
    },
    "52_LVBus356547_production": {
      "bus": "52_LVBus356547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356548_consumption": {
      "bus": "52_LVBus356548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        878.2848885466198,
        4637.348899023934
      ],
      "q_nom": [
        0.0,
        263.48546656398594,
        1391.20466970718
      ]
    },
    "52_LVBus356548_production": {
      "bus": "52_LVBus356548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356710_consumption": {
      "bus": "52_LVBus356710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12928.059809706436,
        8890.274384718847,
        9682.36966688813
      ],
      "q_nom": [
        3878.4179429119304,
        2667.0823154156537,
        2904.7109000664386
      ]
    },
    "52_LVBus356710_production": {
      "bus": "52_LVBus356710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356711_consumption": {
      "bus": "52_LVBus356711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6062.839549493725,
        0.0,
        2039.7623765023454
      ],
      "q_nom": [
        1818.8518648481174,
        0.0,
        611.9287129507036
      ]
    },
    "52_LVBus356711_production": {
      "bus": "52_LVBus356711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356704_consumption": {
      "bus": "52_LVBus356704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6897.92312513764,
        7185.625685413888,
        8599.455494612308
      ],
      "q_nom": [
        2069.376937541292,
        2155.6877056241665,
        2579.836648383692
      ]
    },
    "52_LVBus356704_production": {
      "bus": "52_LVBus356704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356705_consumption": {
      "bus": "52_LVBus356705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4705.245280025733,
        2411.8739138864885,
        1239.2113853536466
      ],
      "q_nom": [
        1411.57358400772,
        723.5621741659465,
        371.763415606094
      ]
    },
    "52_LVBus356705_production": {
      "bus": "52_LVBus356705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356706_consumption": {
      "bus": "52_LVBus356706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2409.4251895251496,
        3044.805807335251,
        0.0
      ],
      "q_nom": [
        722.8275568575449,
        913.4417422005753,
        0.0
      ]
    },
    "52_LVBus356706_production": {
      "bus": "52_LVBus356706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356707_consumption": {
      "bus": "52_LVBus356707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5493.79822997067,
        2173.8790361715014,
        5641.798907858366
      ],
      "q_nom": [
        1648.139468991201,
        652.1637108514504,
        1692.5396723575097
      ]
    },
    "52_LVBus356707_production": {
      "bus": "52_LVBus356707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356708_consumption": {
      "bus": "52_LVBus356708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        479.14098577005956,
        479.14098577005956,
        673.6155562306855
      ],
      "q_nom": [
        143.74229573101786,
        143.74229573101786,
        202.08466686920562
      ]
    },
    "52_LVBus356708_production": {
      "bus": "52_LVBus356708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356832_consumption": {
      "bus": "52_LVBus356832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7289.784023562783,
        7419.436263020601
      ],
      "q_nom": [
        0.0,
        2186.9352070688346,
        2225.8308789061803
      ]
    },
    "52_LVBus356832_production": {
      "bus": "52_LVBus356832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356834_consumption": {
      "bus": "52_LVBus356834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3263.9729632903636,
        3446.7366997404515,
        1689.1314398679003
      ],
      "q_nom": [
        979.191888987109,
        1034.0210099221354,
        506.7394319603701
      ]
    },
    "52_LVBus356834_production": {
      "bus": "52_LVBus356834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356833_consumption": {
      "bus": "52_LVBus356833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7657.141029624874,
        6048.230195368371,
        2548.0379278673936
      ],
      "q_nom": [
        2297.142308887462,
        1814.4690586105112,
        764.411378360218
      ]
    },
    "52_LVBus356833_production": {
      "bus": "52_LVBus356833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356490_consumption": {
      "bus": "52_LVBus356490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1199.4158006334799
      ],
      "q_nom": [
        0.0,
        0.0,
        359.82474019004394
      ]
    },
    "52_LVBus356490_production": {
      "bus": "52_LVBus356490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356482_consumption": {
      "bus": "52_LVBus356482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5375.188938893514,
        7010.273520350111,
        9128.521849138071
      ],
      "q_nom": [
        1612.5566816680541,
        2103.082056105033,
        2738.556554741421
      ]
    },
    "52_LVBus356482_production": {
      "bus": "52_LVBus356482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356486_consumption": {
      "bus": "52_LVBus356486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4067.201726917371,
        6474.54343303003,
        2201.13384661482
      ],
      "q_nom": [
        1220.1605180752113,
        1942.3630299090091,
        660.3401539844459
      ]
    },
    "52_LVBus356486_production": {
      "bus": "52_LVBus356486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356488_consumption": {
      "bus": "52_LVBus356488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2269.3304075402966,
        1759.9715898412226,
        0.0
      ],
      "q_nom": [
        680.799122262089,
        527.9914769523667,
        0.0
      ]
    },
    "52_LVBus356488_production": {
      "bus": "52_LVBus356488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356487_consumption": {
      "bus": "52_LVBus356487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6134.081183195938,
        5330.718762390619
      ],
      "q_nom": [
        0.0,
        1840.2243549587813,
        1599.2156287171858
      ]
    },
    "52_LVBus356487_production": {
      "bus": "52_LVBus356487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356484_consumption": {
      "bus": "52_LVBus356484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2394.8941506069245,
        4238.1272827193225,
        6087.9458560517
      ],
      "q_nom": [
        718.4682451820773,
        1271.4381848157966,
        1826.3837568155097
      ]
    },
    "52_LVBus356484_production": {
      "bus": "52_LVBus356484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356485_consumption": {
      "bus": "52_LVBus356485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356485_production": {
      "bus": "52_LVBus356485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356483_consumption": {
      "bus": "52_LVBus356483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5460.151841741745,
        4680.195994643314
      ],
      "q_nom": [
        0.0,
        1638.0455525225234,
        1404.0587983929943
      ]
    },
    "52_LVBus356483_production": {
      "bus": "52_LVBus356483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356887_consumption": {
      "bus": "52_LVBus356887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356887_production": {
      "bus": "52_LVBus356887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356888_consumption": {
      "bus": "52_LVBus356888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2377.1143900235347
      ],
      "q_nom": [
        0.0,
        0.0,
        713.1343170070604
      ]
    },
    "52_LVBus356888_production": {
      "bus": "52_LVBus356888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356720_consumption": {
      "bus": "52_LVBus356720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356720_production": {
      "bus": "52_LVBus356720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356721_consumption": {
      "bus": "52_LVBus356721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356721_production": {
      "bus": "52_LVBus356721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356861_consumption": {
      "bus": "52_LVBus356861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9326.765911509217,
        4321.25575841299,
        4893.178015943683
      ],
      "q_nom": [
        2798.0297734527653,
        1296.376727523897,
        1467.9534047831048
      ]
    },
    "52_LVBus356861_production": {
      "bus": "52_LVBus356861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356862_consumption": {
      "bus": "52_LVBus356862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11503.97471845302,
        6440.804856784809,
        1505.8939220093666
      ],
      "q_nom": [
        3451.192415535906,
        1932.2414570354426,
        451.76817660281
      ]
    },
    "52_LVBus356862_production": {
      "bus": "52_LVBus356862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356855_consumption": {
      "bus": "52_LVBus356855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1676.6317310554605,
        1474.5605585596538,
        793.4372698203679
      ],
      "q_nom": [
        502.9895193166381,
        442.36816756789614,
        238.03118094611034
      ]
    },
    "52_LVBus356855_production": {
      "bus": "52_LVBus356855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356857_consumption": {
      "bus": "52_LVBus356857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25.951417592993625,
        0.0,
        3802.830791194283
      ],
      "q_nom": [
        7.785425277898087,
        0.0,
        1140.8492373582849
      ]
    },
    "52_LVBus356857_production": {
      "bus": "52_LVBus356857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356858_consumption": {
      "bus": "52_LVBus356858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356858_production": {
      "bus": "52_LVBus356858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356859_consumption": {
      "bus": "52_LVBus356859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6275.902084213314,
        0.0,
        5063.294609343133
      ],
      "q_nom": [
        1882.7706252639941,
        0.0,
        1518.98838280294
      ]
    },
    "52_LVBus356859_production": {
      "bus": "52_LVBus356859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356856_consumption": {
      "bus": "52_LVBus356856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4036.2375858125033
      ],
      "q_nom": [
        0.0,
        0.0,
        1210.8712757437509
      ]
    },
    "52_LVBus356856_production": {
      "bus": "52_LVBus356856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356850_consumption": {
      "bus": "52_LVBus356850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356850_production": {
      "bus": "52_LVBus356850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356851_consumption": {
      "bus": "52_LVBus356851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        691.2549102353082,
        2213.1156293811705,
        1463.3304520516863
      ],
      "q_nom": [
        207.37647307059245,
        663.9346888143511,
        438.99913561550585
      ]
    },
    "52_LVBus356851_production": {
      "bus": "52_LVBus356851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356852_consumption": {
      "bus": "52_LVBus356852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12434.70731233642,
        0.0,
        2147.8920662061705
      ],
      "q_nom": [
        3730.412193700926,
        0.0,
        644.3676198618512
      ]
    },
    "52_LVBus356852_production": {
      "bus": "52_LVBus356852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356853_consumption": {
      "bus": "52_LVBus356853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1080.203070976211,
        0.0,
        3316.224593151132
      ],
      "q_nom": [
        324.06092129286327,
        0.0,
        994.8673779453395
      ]
    },
    "52_LVBus356853_production": {
      "bus": "52_LVBus356853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356846_consumption": {
      "bus": "52_LVBus356846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7625.147722040576,
        0.0
      ],
      "q_nom": [
        0.0,
        2287.5443166121727,
        0.0
      ]
    },
    "52_LVBus356846_production": {
      "bus": "52_LVBus356846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356848_consumption": {
      "bus": "52_LVBus356848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        822.5129486257197
      ],
      "q_nom": [
        0.0,
        0.0,
        246.7538845877159
      ]
    },
    "52_LVBus356848_production": {
      "bus": "52_LVBus356848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356847_consumption": {
      "bus": "52_LVBus356847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10182.711837160256,
        7449.987687862558,
        5876.641695753156
      ],
      "q_nom": [
        3054.8135511480764,
        2234.9963063587675,
        1762.9925087259467
      ]
    },
    "52_LVBus356847_production": {
      "bus": "52_LVBus356847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356774_consumption": {
      "bus": "52_LVBus356774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1769.3666566071363,
        0.0
      ],
      "q_nom": [
        0.0,
        530.8099969821409,
        0.0
      ]
    },
    "52_LVBus356774_production": {
      "bus": "52_LVBus356774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356775_consumption": {
      "bus": "52_LVBus356775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356775_production": {
      "bus": "52_LVBus356775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356776_consumption": {
      "bus": "52_LVBus356776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356776_production": {
      "bus": "52_LVBus356776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356777_consumption": {
      "bus": "52_LVBus356777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        475.0577721516873,
        0.0,
        0.0
      ],
      "q_nom": [
        142.51733164550618,
        0.0,
        0.0
      ]
    },
    "52_LVBus356777_production": {
      "bus": "52_LVBus356777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356778_consumption": {
      "bus": "52_LVBus356778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1614.6431076272638,
        0.0
      ],
      "q_nom": [
        0.0,
        484.3929322881791,
        0.0
      ]
    },
    "52_LVBus356778_production": {
      "bus": "52_LVBus356778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356763_consumption": {
      "bus": "52_LVBus356763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2767.4811641239635
      ],
      "q_nom": [
        0.0,
        0.0,
        830.244349237189
      ]
    },
    "52_LVBus356763_production": {
      "bus": "52_LVBus356763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356764_consumption": {
      "bus": "52_LVBus356764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3207.569500916956,
        705.8464859630451
      ],
      "q_nom": [
        0.0,
        962.2708502750867,
        211.7539457889135
      ]
    },
    "52_LVBus356764_production": {
      "bus": "52_LVBus356764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356765_consumption": {
      "bus": "52_LVBus356765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.17035015267675,
        5129.4192972292985,
        2167.867053839241
      ],
      "q_nom": [
        78.05110504580303,
        1538.8257891687895,
        650.3601161517723
      ]
    },
    "52_LVBus356765_production": {
      "bus": "52_LVBus356765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356766_consumption": {
      "bus": "52_LVBus356766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1524.546427977082,
        8986.934404529102
      ],
      "q_nom": [
        0.0,
        457.3639283931246,
        2696.0803213587305
      ]
    },
    "52_LVBus356766_production": {
      "bus": "52_LVBus356766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356767_consumption": {
      "bus": "52_LVBus356767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1402.1102104846514,
        0.0,
        1241.0394797382742
      ],
      "q_nom": [
        420.6330631453954,
        0.0,
        372.31184392148225
      ]
    },
    "52_LVBus356767_production": {
      "bus": "52_LVBus356767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356768_consumption": {
      "bus": "52_LVBus356768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2205.032832576807,
        0.0,
        0.0
      ],
      "q_nom": [
        661.509849773042,
        0.0,
        0.0
      ]
    },
    "52_LVBus356768_production": {
      "bus": "52_LVBus356768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356769_consumption": {
      "bus": "52_LVBus356769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2798.311612313972
      ],
      "q_nom": [
        0.0,
        0.0,
        839.4934836941916
      ]
    },
    "52_LVBus356769_production": {
      "bus": "52_LVBus356769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356770_consumption": {
      "bus": "52_LVBus356770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8869.444608451002,
        995.8576736809678,
        0.0
      ],
      "q_nom": [
        2660.8333825353006,
        298.7573021042903,
        0.0
      ]
    },
    "52_LVBus356770_production": {
      "bus": "52_LVBus356770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356771_consumption": {
      "bus": "52_LVBus356771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4617.753581897256,
        814.4448704521326,
        8614.17499691763
      ],
      "q_nom": [
        1385.3260745691766,
        244.33346113563977,
        2584.252499075289
      ]
    },
    "52_LVBus356771_production": {
      "bus": "52_LVBus356771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356772_consumption": {
      "bus": "52_LVBus356772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3580.621574157548,
        0.0,
        0.0
      ],
      "q_nom": [
        1074.1864722472644,
        0.0,
        0.0
      ]
    },
    "52_LVBus356772_production": {
      "bus": "52_LVBus356772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356875_consumption": {
      "bus": "52_LVBus356875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4317.93771700474
      ],
      "q_nom": [
        0.0,
        0.0,
        1295.381315101422
      ]
    },
    "52_LVBus356875_production": {
      "bus": "52_LVBus356875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356877_consumption": {
      "bus": "52_LVBus356877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1059.434246739542,
        0.0
      ],
      "q_nom": [
        0.0,
        317.8302740218626,
        0.0
      ]
    },
    "52_LVBus356877_production": {
      "bus": "52_LVBus356877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356876_consumption": {
      "bus": "52_LVBus356876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        965.3901834844348,
        4010.240214454052,
        4049.0874508048564
      ],
      "q_nom": [
        289.61705504533046,
        1203.0720643362156,
        1214.7262352414568
      ]
    },
    "52_LVBus356876_production": {
      "bus": "52_LVBus356876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356654_consumption": {
      "bus": "52_LVBus356654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356654_production": {
      "bus": "52_LVBus356654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356655_consumption": {
      "bus": "52_LVBus356655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2455.2227663909152
      ],
      "q_nom": [
        0.0,
        0.0,
        736.5668299172745
      ]
    },
    "52_LVBus356655_production": {
      "bus": "52_LVBus356655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356656_consumption": {
      "bus": "52_LVBus356656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8963.361754129392,
        0.0,
        802.6587913036539
      ],
      "q_nom": [
        2689.0085262388175,
        0.0,
        240.79763739109615
      ]
    },
    "52_LVBus356656_production": {
      "bus": "52_LVBus356656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356657_consumption": {
      "bus": "52_LVBus356657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        483.16803987014885,
        0.0,
        445.25800883776657
      ],
      "q_nom": [
        144.95041196104464,
        0.0,
        133.57740265132998
      ]
    },
    "52_LVBus356657_production": {
      "bus": "52_LVBus356657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356658_consumption": {
      "bus": "52_LVBus356658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        120.38828089069037,
        0.0,
        1746.0689138317603
      ],
      "q_nom": [
        36.116484267207106,
        0.0,
        523.820674149528
      ]
    },
    "52_LVBus356658_production": {
      "bus": "52_LVBus356658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356741_consumption": {
      "bus": "52_LVBus356741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        786.8977478958533,
        0.0,
        0.0
      ],
      "q_nom": [
        236.06932436875599,
        0.0,
        0.0
      ]
    },
    "52_LVBus356741_production": {
      "bus": "52_LVBus356741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356742_consumption": {
      "bus": "52_LVBus356742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356742_production": {
      "bus": "52_LVBus356742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356743_consumption": {
      "bus": "52_LVBus356743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        663.7364924109179,
        0.0,
        0.0
      ],
      "q_nom": [
        199.12094772327535,
        0.0,
        0.0
      ]
    },
    "52_LVBus356743_production": {
      "bus": "52_LVBus356743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356744_consumption": {
      "bus": "52_LVBus356744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10590.938088462999,
        0.0
      ],
      "q_nom": [
        0.0,
        3177.2814265388997,
        0.0
      ]
    },
    "52_LVBus356744_production": {
      "bus": "52_LVBus356744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356478_consumption": {
      "bus": "52_LVBus356478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356478_production": {
      "bus": "52_LVBus356478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356480_consumption": {
      "bus": "52_LVBus356480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1197.574868845938
      ],
      "q_nom": [
        0.0,
        0.0,
        359.27246065378137
      ]
    },
    "52_LVBus356480_production": {
      "bus": "52_LVBus356480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356479_consumption": {
      "bus": "52_LVBus356479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3683.12755827129,
        3683.12755827129,
        8910.790932589496
      ],
      "q_nom": [
        1104.938267481387,
        1104.938267481387,
        2673.237279776849
      ]
    },
    "52_LVBus356479_production": {
      "bus": "52_LVBus356479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356436_consumption": {
      "bus": "52_LVBus356436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6451.645485263869,
        0.0,
        1210.0934594220485
      ],
      "q_nom": [
        1935.4936455791606,
        0.0,
        363.02803782661454
      ]
    },
    "52_LVBus356436_production": {
      "bus": "52_LVBus356436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356437_consumption": {
      "bus": "52_LVBus356437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3848.6846543993615,
        0.0,
        0.0
      ],
      "q_nom": [
        1154.6053963198085,
        0.0,
        0.0
      ]
    },
    "52_LVBus356437_production": {
      "bus": "52_LVBus356437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356438_consumption": {
      "bus": "52_LVBus356438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356438_production": {
      "bus": "52_LVBus356438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356439_consumption": {
      "bus": "52_LVBus356439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356439_production": {
      "bus": "52_LVBus356439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356430_consumption": {
      "bus": "52_LVBus356430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5738.436271451967,
        12535.037046992562,
        2029.6135380556
      ],
      "q_nom": [
        1721.53088143559,
        3760.5111140977683,
        608.88406141668
      ]
    },
    "52_LVBus356430_production": {
      "bus": "52_LVBus356430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356434_consumption": {
      "bus": "52_LVBus356434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8754.007273828638,
        3341.063465113204
      ],
      "q_nom": [
        0.0,
        2626.2021821485914,
        1002.3190395339611
      ]
    },
    "52_LVBus356434_production": {
      "bus": "52_LVBus356434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356431_consumption": {
      "bus": "52_LVBus356431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356431_production": {
      "bus": "52_LVBus356431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356432_consumption": {
      "bus": "52_LVBus356432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1883.4755695970366
      ],
      "q_nom": [
        0.0,
        0.0,
        565.0426708791109
      ]
    },
    "52_LVBus356432_production": {
      "bus": "52_LVBus356432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356433_consumption": {
      "bus": "52_LVBus356433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356433_production": {
      "bus": "52_LVBus356433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356604_consumption": {
      "bus": "52_LVBus356604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356604_production": {
      "bus": "52_LVBus356604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356605_consumption": {
      "bus": "52_LVBus356605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        965.1840355145004
      ],
      "q_nom": [
        0.0,
        0.0,
        289.5552106543501
      ]
    },
    "52_LVBus356605_production": {
      "bus": "52_LVBus356605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356606_consumption": {
      "bus": "52_LVBus356606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1378.6906399532693,
        0.0,
        0.0
      ],
      "q_nom": [
        413.60719198598076,
        0.0,
        0.0
      ]
    },
    "52_LVBus356606_production": {
      "bus": "52_LVBus356606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356607_consumption": {
      "bus": "52_LVBus356607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356607_production": {
      "bus": "52_LVBus356607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356608_consumption": {
      "bus": "52_LVBus356608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2582.59085831491
      ],
      "q_nom": [
        0.0,
        0.0,
        774.7772574944729
      ]
    },
    "52_LVBus356608_production": {
      "bus": "52_LVBus356608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356609_consumption": {
      "bus": "52_LVBus356609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1001.593362078787
      ],
      "q_nom": [
        0.0,
        0.0,
        300.4780086236361
      ]
    },
    "52_LVBus356609_production": {
      "bus": "52_LVBus356609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356611_consumption": {
      "bus": "52_LVBus356611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1320.7457726480982
      ],
      "q_nom": [
        0.0,
        0.0,
        396.22373179442945
      ]
    },
    "52_LVBus356611_production": {
      "bus": "52_LVBus356611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356610_consumption": {
      "bus": "52_LVBus356610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1210.982677100492,
        934.056613532782
      ],
      "q_nom": [
        0.0,
        363.2948031301476,
        280.2169840598346
      ]
    },
    "52_LVBus356610_production": {
      "bus": "52_LVBus356610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356612_consumption": {
      "bus": "52_LVBus356612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        96.94532220749205,
        0.0
      ],
      "q_nom": [
        0.0,
        29.083596662247615,
        0.0
      ]
    },
    "52_LVBus356612_production": {
      "bus": "52_LVBus356612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356600_consumption": {
      "bus": "52_LVBus356600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5833.373774169859,
        0.0,
        0.0
      ],
      "q_nom": [
        1750.0121322509576,
        0.0,
        0.0
      ]
    },
    "52_LVBus356600_production": {
      "bus": "52_LVBus356600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356601_consumption": {
      "bus": "52_LVBus356601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        473.12475048448863,
        0.0,
        1516.7883435643325
      ],
      "q_nom": [
        141.9374251453466,
        0.0,
        455.0365030692997
      ]
    },
    "52_LVBus356601_production": {
      "bus": "52_LVBus356601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356602_consumption": {
      "bus": "52_LVBus356602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4250.181932976733
      ],
      "q_nom": [
        0.0,
        0.0,
        1275.05457989302
      ]
    },
    "52_LVBus356602_production": {
      "bus": "52_LVBus356602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356815_consumption": {
      "bus": "52_LVBus356815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356815_production": {
      "bus": "52_LVBus356815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356816_consumption": {
      "bus": "52_LVBus356816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        357.5787361011098,
        704.36542987921,
        0.0
      ],
      "q_nom": [
        107.27362083033294,
        211.30962896376298,
        0.0
      ]
    },
    "52_LVBus356816_production": {
      "bus": "52_LVBus356816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356817_consumption": {
      "bus": "52_LVBus356817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356817_production": {
      "bus": "52_LVBus356817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356818_consumption": {
      "bus": "52_LVBus356818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5295.444724030455,
        727.1688950059828,
        0.0
      ],
      "q_nom": [
        1588.6334172091365,
        218.15066850179483,
        0.0
      ]
    },
    "52_LVBus356818_production": {
      "bus": "52_LVBus356818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356819_consumption": {
      "bus": "52_LVBus356819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        963.497531092054,
        0.0,
        8558.117063468242
      ],
      "q_nom": [
        289.0492593276162,
        0.0,
        2567.4351190404727
      ]
    },
    "52_LVBus356819_production": {
      "bus": "52_LVBus356819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356918_consumption": {
      "bus": "52_LVBus356918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3738.0348189726806,
        731.3746652185317,
        5506.959983863957
      ],
      "q_nom": [
        1121.4104456918042,
        219.41239956555953,
        1652.0879951591871
      ]
    },
    "52_LVBus356918_production": {
      "bus": "52_LVBus356918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356920_consumption": {
      "bus": "52_LVBus356920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356920_production": {
      "bus": "52_LVBus356920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356921_consumption": {
      "bus": "52_LVBus356921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        130.0887870785628,
        5162.30260182473,
        2826.8061605379717
      ],
      "q_nom": [
        39.02663612356884,
        1548.690780547419,
        848.0418481613915
      ]
    },
    "52_LVBus356921_production": {
      "bus": "52_LVBus356921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356923_consumption": {
      "bus": "52_LVBus356923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6014.091415070625,
        0.0
      ],
      "q_nom": [
        0.0,
        1804.2274245211875,
        0.0
      ]
    },
    "52_LVBus356923_production": {
      "bus": "52_LVBus356923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356922_consumption": {
      "bus": "52_LVBus356922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        128.66469138358684
      ],
      "q_nom": [
        0.0,
        0.0,
        38.59940741507605
      ]
    },
    "52_LVBus356922_production": {
      "bus": "52_LVBus356922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356924_consumption": {
      "bus": "52_LVBus356924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        683.5332922143101,
        0.0,
        0.0
      ],
      "q_nom": [
        205.05998766429303,
        0.0,
        0.0
      ]
    },
    "52_LVBus356924_production": {
      "bus": "52_LVBus356924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356919_consumption": {
      "bus": "52_LVBus356919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2346.4231441930538,
        4224.328491830391
      ],
      "q_nom": [
        0.0,
        703.9269432579162,
        1267.298547549117
      ]
    },
    "52_LVBus356919_production": {
      "bus": "52_LVBus356919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356723_consumption": {
      "bus": "52_LVBus356723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.8545502986717,
        0.0,
        0.0
      ],
      "q_nom": [
        311.3563650896015,
        0.0,
        0.0
      ]
    },
    "52_LVBus356723_production": {
      "bus": "52_LVBus356723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356724_consumption": {
      "bus": "52_LVBus356724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5830.830102017764,
        0.0
      ],
      "q_nom": [
        0.0,
        1749.2490306053292,
        0.0
      ]
    },
    "52_LVBus356724_production": {
      "bus": "52_LVBus356724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356725_consumption": {
      "bus": "52_LVBus356725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3260.761510249554
      ],
      "q_nom": [
        0.0,
        0.0,
        978.2284530748661
      ]
    },
    "52_LVBus356725_production": {
      "bus": "52_LVBus356725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356799_consumption": {
      "bus": "52_LVBus356799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5231.169577481945,
        0.0,
        0.0
      ],
      "q_nom": [
        1569.3508732445837,
        0.0,
        0.0
      ]
    },
    "52_LVBus356799_production": {
      "bus": "52_LVBus356799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356801_consumption": {
      "bus": "52_LVBus356801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3222.8846001374636,
        0.0,
        3234.752853547153
      ],
      "q_nom": [
        966.8653800412391,
        0.0,
        970.4258560641458
      ]
    },
    "52_LVBus356801_production": {
      "bus": "52_LVBus356801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356802_consumption": {
      "bus": "52_LVBus356802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4301.555138681025
      ],
      "q_nom": [
        0.0,
        0.0,
        1290.4665416043074
      ]
    },
    "52_LVBus356802_production": {
      "bus": "52_LVBus356802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356800_consumption": {
      "bus": "52_LVBus356800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1813.8829683686808,
        0.0
      ],
      "q_nom": [
        0.0,
        544.1648905106042,
        0.0
      ]
    },
    "52_LVBus356800_production": {
      "bus": "52_LVBus356800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356796_consumption": {
      "bus": "52_LVBus356796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3613.7701442639636,
        8221.691436300496
      ],
      "q_nom": [
        0.0,
        1084.131043279189,
        2466.507430890149
      ]
    },
    "52_LVBus356796_production": {
      "bus": "52_LVBus356796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356797_consumption": {
      "bus": "52_LVBus356797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        855.8063805316087
      ],
      "q_nom": [
        0.0,
        0.0,
        256.74191415948263
      ]
    },
    "52_LVBus356797_production": {
      "bus": "52_LVBus356797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356793_consumption": {
      "bus": "52_LVBus356793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7112.864410705926,
        876.5439259081145
      ],
      "q_nom": [
        0.0,
        2133.859323211778,
        262.96317777243434
      ]
    },
    "52_LVBus356793_production": {
      "bus": "52_LVBus356793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus356794_consumption": {
      "bus": "52_LVBus356794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        641.3990810678024,
        0.0,
        1605.6774797719934
      ],
      "q_nom": [
        192.41972432034072,
        0.0,
        481.70324393159797
      ]
    },
    "52_LVBus356794_production": {
      "bus": "52_LVBus356794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "52_MAZE",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:52_MVLV061955_Transformer": {
      "bus": "52_MVLV061955",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV035790_Transformer": {
      "bus": "52_MVLV035790",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV014563_Transformer": {
      "bus": "52_MVLV014563",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV097725_Transformer": {
      "bus": "52_MVLV097725",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV041260_Transformer": {
      "bus": "52_MVLV041260",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV042745_Transformer": {
      "bus": "52_MVLV042745",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV050673_Transformer": {
      "bus": "52_MVLV050673",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV012804_Transformer": {
      "bus": "52_MVLV012804",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV027584_Transformer": {
      "bus": "52_MVLV027584",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV016624_Transformer": {
      "bus": "52_MVLV016624",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV099222_Transformer": {
      "bus": "52_MVLV099222",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV104625_Transformer": {
      "bus": "52_MVLV104625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV018463_Transformer": {
      "bus": "52_MVLV018463",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV027625_Transformer": {
      "bus": "52_MVLV027625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV064759_Transformer": {
      "bus": "52_MVLV064759",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV035788_Transformer": {
      "bus": "52_MVLV035788",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV104323_Transformer": {
      "bus": "52_MVLV104323",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV058681_Transformer": {
      "bus": "52_MVLV058681",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV072514_Transformer": {
      "bus": "52_MVLV072514",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV077177_Transformer": {
      "bus": "52_MVLV077177",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV005197_Transformer": {
      "bus": "52_MVLV005197",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV097832_Transformer": {
      "bus": "52_MVLV097832",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV041248_Transformer": {
      "bus": "52_MVLV041248",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV090201_Transformer": {
      "bus": "52_MVLV090201",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV081547_Transformer": {
      "bus": "52_MVLV081547",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV009560_Transformer": {
      "bus": "52_MVLV009560",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV068137_Transformer": {
      "bus": "52_MVLV068137",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV027572_Transformer": {
      "bus": "52_MVLV027572",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV004194_Transformer": {
      "bus": "52_MVLV004194",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV050671_Transformer": {
      "bus": "52_MVLV050671",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV058691_Transformer": {
      "bus": "52_MVLV058691",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV014487_Transformer": {
      "bus": "52_MVLV014487",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:52_MVLV044619_Transformer": {
      "bus": "52_MVLV044619",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV080758_Transformer": {
      "bus": "52_MVLV080758",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV012428_Transformer": {
      "bus": "52_MVLV012428",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV097833_Transformer": {
      "bus": "52_MVLV097833",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV053292_Transformer": {
      "bus": "52_MVLV053292",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV081550_Transformer": {
      "bus": "52_MVLV081550",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV065516_Transformer": {
      "bus": "52_MVLV065516",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV097726_Transformer": {
      "bus": "52_MVLV097726",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV027631_Transformer": {
      "bus": "52_MVLV027631",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV058690_Transformer": {
      "bus": "52_MVLV058690",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV009561_Transformer": {
      "bus": "52_MVLV009561",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV004142_Transformer": {
      "bus": "52_MVLV004142",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV026704_Transformer": {
      "bus": "52_MVLV026704",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV076538_Transformer": {
      "bus": "52_MVLV076538",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV102569_Transformer": {
      "bus": "52_MVLV102569",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV053742_Transformer": {
      "bus": "52_MVLV053742",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV072250_Transformer": {
      "bus": "52_MVLV072250",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "52_MVFeeder1438",
  "transformer": {
    "delta_wye": {
      "52_MVLV061955_Transformer": {
        "bus_from": "52_MVLV061955",
        "bus_to": "52_MVLV061955_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV035790_Transformer": {
        "bus_from": "52_MVLV035790",
        "bus_to": "52_MVLV035790_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV014563_Transformer": {
        "bus_from": "52_MVLV014563",
        "bus_to": "52_MVLV014563_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV097725_Transformer": {
        "bus_from": "52_MVLV097725",
        "bus_to": "52_MVLV097725_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV041260_Transformer": {
        "bus_from": "52_MVLV041260",
        "bus_to": "52_MVLV041260_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV042745_Transformer": {
        "bus_from": "52_MVLV042745",
        "bus_to": "52_MVLV042745_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV050673_Transformer": {
        "bus_from": "52_MVLV050673",
        "bus_to": "52_MVLV050673_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV012804_Transformer": {
        "bus_from": "52_MVLV012804",
        "bus_to": "52_MVLV012804_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV027584_Transformer": {
        "bus_from": "52_MVLV027584",
        "bus_to": "52_MVLV027584_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV016624_Transformer": {
        "bus_from": "52_MVLV016624",
        "bus_to": "52_MVLV016624_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV099222_Transformer": {
        "bus_from": "52_MVLV099222",
        "bus_to": "52_MVLV099222_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV104625_Transformer": {
        "bus_from": "52_MVLV104625",
        "bus_to": "52_MVLV104625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV018463_Transformer": {
        "bus_from": "52_MVLV018463",
        "bus_to": "52_MVLV018463_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV027625_Transformer": {
        "bus_from": "52_MVLV027625",
        "bus_to": "52_MVLV027625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV064759_Transformer": {
        "bus_from": "52_MVLV064759",
        "bus_to": "52_MVLV064759_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV035788_Transformer": {
        "bus_from": "52_MVLV035788",
        "bus_to": "52_MVLV035788_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV104323_Transformer": {
        "bus_from": "52_MVLV104323",
        "bus_to": "52_MVLV104323_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV058681_Transformer": {
        "bus_from": "52_MVLV058681",
        "bus_to": "52_MVLV058681_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV072514_Transformer": {
        "bus_from": "52_MVLV072514",
        "bus_to": "52_MVLV072514_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV077177_Transformer": {
        "bus_from": "52_MVLV077177",
        "bus_to": "52_MVLV077177_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV005197_Transformer": {
        "bus_from": "52_MVLV005197",
        "bus_to": "52_MVLV005197_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV097832_Transformer": {
        "bus_from": "52_MVLV097832",
        "bus_to": "52_MVLV097832_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV041248_Transformer": {
        "bus_from": "52_MVLV041248",
        "bus_to": "52_MVLV041248_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV090201_Transformer": {
        "bus_from": "52_MVLV090201",
        "bus_to": "52_MVLV090201_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV081547_Transformer": {
        "bus_from": "52_MVLV081547",
        "bus_to": "52_MVLV081547_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV009560_Transformer": {
        "bus_from": "52_MVLV009560",
        "bus_to": "52_MVLV009560_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV068137_Transformer": {
        "bus_from": "52_MVLV068137",
        "bus_to": "52_MVLV068137_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV027572_Transformer": {
        "bus_from": "52_MVLV027572",
        "bus_to": "52_MVLV027572_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV004194_Transformer": {
        "bus_from": "52_MVLV004194",
        "bus_to": "52_MVLV004194_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV050671_Transformer": {
        "bus_from": "52_MVLV050671",
        "bus_to": "52_MVLV050671_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV058691_Transformer": {
        "bus_from": "52_MVLV058691",
        "bus_to": "52_MVLV058691_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV014487_Transformer": {
        "bus_from": "52_MVLV014487",
        "bus_to": "52_MVLV014487_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "52_MVLV044619_Transformer": {
        "bus_from": "52_MVLV044619",
        "bus_to": "52_MVLV044619_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV080758_Transformer": {
        "bus_from": "52_MVLV080758",
        "bus_to": "52_MVLV080758_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV012428_Transformer": {
        "bus_from": "52_MVLV012428",
        "bus_to": "52_MVLV012428_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV097833_Transformer": {
        "bus_from": "52_MVLV097833",
        "bus_to": "52_MVLV097833_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV053292_Transformer": {
        "bus_from": "52_MVLV053292",
        "bus_to": "52_MVLV053292_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV081550_Transformer": {
        "bus_from": "52_MVLV081550",
        "bus_to": "52_MVLV081550_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV065516_Transformer": {
        "bus_from": "52_MVLV065516",
        "bus_to": "52_MVLV065516_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV097726_Transformer": {
        "bus_from": "52_MVLV097726",
        "bus_to": "52_MVLV097726_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV027631_Transformer": {
        "bus_from": "52_MVLV027631",
        "bus_to": "52_MVLV027631_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV058690_Transformer": {
        "bus_from": "52_MVLV058690",
        "bus_to": "52_MVLV058690_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV009561_Transformer": {
        "bus_from": "52_MVLV009561",
        "bus_to": "52_MVLV009561_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV004142_Transformer": {
        "bus_from": "52_MVLV004142",
        "bus_to": "52_MVLV004142_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV026704_Transformer": {
        "bus_from": "52_MVLV026704",
        "bus_to": "52_MVLV026704_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV076538_Transformer": {
        "bus_from": "52_MVLV076538",
        "bus_to": "52_MVLV076538_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV102569_Transformer": {
        "bus_from": "52_MVLV102569",
        "bus_to": "52_MVLV102569_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV053742_Transformer": {
        "bus_from": "52_MVLV053742",
        "bus_to": "52_MVLV053742_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV072250_Transformer": {
        "bus_from": "52_MVLV072250",
        "bus_to": "52_MVLV072250_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "52_MVFeeder1438",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "52_MVFeeder1438.json",
      "source_sha256": "351425e30e76586d1a45b1d467ce98f3380aa3b11dcd5b260c72117d7bd88f00"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV004142_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV004194_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV005197_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV009560_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV009561_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV012428_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV012804_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014487_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014563_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV016624_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV018463_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV026704_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV027572_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV027584_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV027625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV027631_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV035788_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV035790_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV041248_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV041260_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV042745_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV044619_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV050671_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV050673_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053292_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053742_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV058681_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV058690_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV058691_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV061955_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV064759_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV065516_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV068137_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV072250_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV072514_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV076538_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV077177_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV080758_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV081547_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV081550_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV090201_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
