            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV097725_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV097726_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV097832_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV097833_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV099222_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV102569_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV104323_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV104625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "52_MAZE": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.2681480825895898,
              47.435528391715245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV072250": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272761857825577,
              47.435676860128055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49665": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.27915353109573,
              47.43942543698445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49666": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.279706129941934,
              47.43900134606349
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49667": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.283188614465533,
              47.43634646625613
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV061955": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284628516390916,
              47.43786052558645
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV061955_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284628516390916,
              47.43786052558645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284719901740941,
              47.43788455721795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.284680162879878,
              47.438128458514264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.285052464610207,
              47.43747202578247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49668": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.29086167849976,
              47.43032891514925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49669": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299346944377253,
              47.42529936855772
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49670": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301062228562481,
              47.425745923969444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV035790": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301070929918395,
              47.424956014683595
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV035790_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301070929918395,
              47.424956014683595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300835161197793,
              47.4246807787235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301040488547067,
              47.426666344494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30179093512706,
              47.42713725215762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302696991818046,
              47.426018516445104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302370076673174,
              47.42758396144522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.303002787318908,
              47.428014146398105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.303028832160446,
              47.4268473282761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301158853500406,
              47.42336888249515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301254038239833,
              47.42264800430593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49671": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299647909465405,
              47.42941999782717
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49672": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297321352130636,
              47.43039100656973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014563": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297262657719222,
              47.430403546919756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014563_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297262657719222,
              47.430403546919756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297264808746224,
              47.430530831964646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297368577918854,
              47.43045585828654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295228449740483,
              47.43018977067164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.298283785071865,
              47.43061369686984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.298084481450043,
              47.43097637477036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.29723122181038,
              47.43234109138753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.298491853273897,
              47.430385713220275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.29728560114812,
              47.43033102388757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV097725": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299514020575882,
              47.429337184777125
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097725_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299514020575882,
              47.429337184777125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30101544906296,
              47.42685505443574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49673": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307257036902226,
              47.4210842330863
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49682": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.305500806365867,
              47.42060609815279
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49683": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309283840765099,
              47.41825255469685
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV041260": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309139339820223,
              47.41800799129258
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV041260_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309139339820223,
              47.41800799129258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309001047042376,
              47.418035506701486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309544515681451,
              47.417790878414024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.306226893116311,
              47.418675791031944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49684": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310516725808432,
              47.41398939485459
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV050671": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310885402929494,
              47.41413762087665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49689": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311414631314465,
              47.41439379390434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV042745": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31214881379827,
              47.412807260887284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV042745_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31214881379827,
              47.412807260887284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312193090654761,
              47.41267576189042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312366761749023,
              47.41197066709702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312477838511917,
              47.411591013888916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311805185303334,
              47.41396897468503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310332370021395,
              47.41286596098289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308418228978075,
              47.41247581802721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31024931429701,
              47.41309193053915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312180687600708,
              47.41272822922544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315358818011902,
              47.41501008525436
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316960979847437,
              47.414791560724424
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49692": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316969261721195,
              47.41491615058502
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV004194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315641972041363,
              47.414865749380446
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027572": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317852910842888,
              47.411973679179276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49693": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322082602410778,
              47.41325769153005
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49694": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322784316826079,
              47.41342748082678
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV050673": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32230675641855,
              47.41317378980673
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV050673_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32230675641855,
              47.41317378980673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322118650162262,
              47.41312410914384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320627952600442,
              47.412744328771886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319567099704614,
              47.41250227060743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49695": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323532578595468,
              47.41359598917769
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV099222": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325111718028608,
              47.41234890991009
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323329102964579,
              47.41146393982707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49716": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323168650788765,
              47.41128808015467
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49717": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321504968247049,
              47.41107981864859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027584": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321687810019553,
              47.41139694796606
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV012804": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321130777007868,
              47.409898284272465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV012804_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321130777007868,
              47.409898284272465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321576978412258,
              47.41006724198921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321588587862756,
              47.409981760480036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32169383180838,
              47.40966894074012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321678916584419,
              47.40959048565625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321724275611542,
              47.40938333682351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321427241826454,
              47.40949994475306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321590326492,
              47.409542118709915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320943804163014,
              47.40930998885221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321450228138062,
              47.409482316258185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321607572135671,
              47.409462519931424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32125680297406,
              47.40953286698656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321425427736254,
              47.410215807500485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321447871841488,
              47.410428824194284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321345341292579,
              47.4097198580392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320656608921218,
              47.40975764292601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320770229964647,
              47.40941088965077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320853258542249,
              47.40940088294263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320118027002042,
              47.40994659319328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320686338476289,
              47.409732983540465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32062182939121,
              47.40969718540655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32062354452819,
              47.40969062981063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320778245829334,
              47.409385504754525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32078429321187,
              47.409304120175285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320933944877316,
              47.40932684780381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321075255786188,
              47.409191253432645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320665486788796,
              47.40903832401941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32008773356814,
              47.40896804706409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321523646905913,
              47.409311964338144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320668689581173,
              47.40926703816248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320553227953831,
              47.40923626198839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320076553692228,
              47.409096260966315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319879426351987,
              47.409018190107915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319808280206914,
              47.40907828906863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319462170398883,
              47.40897092088278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319367503797434,
              47.40896100601774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319155925962173,
              47.40888718071174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31880464836804,
              47.40881283428065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317763422861566,
              47.408705252327174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318112329004384,
              47.40879512777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318022786758763,
              47.408793059533764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317794872906266,
              47.40943673168056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317055360237282,
              47.40996150424858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318939821921996,
              47.40887740599083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320717572846138,
              47.409352183683346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320282534876274,
              47.409668181696816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320542717782762,
              47.409670596790825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320620694627367,
              47.40971698511943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32052244783013,
              47.409838809745374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319785797310099,
              47.409966018424775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV027584_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321687810019553,
              47.41139694796606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321935084507959,
              47.41115010528379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32184618358379,
              47.411081197947944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322748775155645,
              47.41122725606798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32212092826518,
              47.4111569426499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321476967179319,
              47.41043719228224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321782756191349,
              47.41143976870996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322258671020168,
              47.411757347557774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322297195997983,
              47.41197156969415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321866901382899,
              47.411797847928305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32162095138426,
              47.41208436021672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321348763533198,
              47.41079271435349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321778274584719,
              47.41134986865426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321073373473519,
              47.411133345482334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320123014722941,
              47.41165788471189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320032031489548,
              47.41265270509108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320639852623076,
              47.41271705469816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49718": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319989645371095,
              47.41081981468081
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49719": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318375946591591,
              47.41014384052046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV016624": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324549462067332,
              47.41074027997323
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV016624_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324549462067332,
              47.41074027997323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324514676428762,
              47.41014123591683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323437642351706,
              47.41003928866363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322435603528461,
              47.40987540544105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32206847760193,
              47.409756521268186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322194025805151,
              47.40971007563457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321711706214883,
              47.409664462048845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325016364050625,
              47.41018319745516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324699568777614,
              47.41015138506224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325912081698302,
              47.410251698134104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325663578919368,
              47.410240314050775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV099222_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325111718028608,
              47.41234890991009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32506094742393,
              47.412386330718874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32695776730044,
              47.41263756308445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325080177178522,
              47.41230725279617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326564792536953,
              47.41233992918023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326551314982951,
              47.411715626352056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325842441631045,
              47.41164631521744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326169212619563,
              47.41114405040441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32374420811316,
              47.41217139046582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323332672193599,
              47.41210832457587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322997861318199,
              47.41172932065308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323003806164349,
              47.41169379485433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322975452556898,
              47.41178565546119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323825551263084,
              47.41154868864156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324063213091058,
              47.41228925184508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323850403904075,
              47.41268360486201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32381094305029934,
              47.412881477528195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1181180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323932151087539,
              47.41320324833429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus1179484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323348138201707,
              47.41283863165117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323068262442068,
              47.412253752554854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32508583705666,
              47.41183650541807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324529291240449,
              47.411609012749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323518496859716,
              47.410901882998715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324952180526252,
              47.41098336138759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49696": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.330725587218521,
              47.41474781813684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV104625": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332049650364334,
              47.41476752898499
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV104625_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332049650364334,
              47.41476752898499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333020333888963,
              47.414919985330975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332491632491271,
              47.41798791471076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333012592844628,
              47.41492189193617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33330620938765,
              47.41343000106705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336096911103079,
              47.41382238776092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332048082678102,
              47.4148109197146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.329467969209199,
              47.41479518914751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327970834784713,
              47.41476709370576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326006324605794,
              47.41424078196868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49697": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33089758334446,
              47.4135098106543
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49698": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.341512183276599,
              47.415156561393296
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49703": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342728805628695,
              47.41537782352591
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV018463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3435947781961,
              47.41546505017886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV018463_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3435947781961,
              47.41546505017886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343596296213456,
              47.4153981692569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343580547349589,
              47.41563884388333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343977289820264,
              47.416885523432484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343564201284927,
              47.4152081045094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.344250603082251,
              47.41506710337977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345920340101322,
              47.4142300838408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.344224141946447,
              47.4156479884889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343769339120074,
              47.41446172332668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343285402252634,
              47.41417231650455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343476725645604,
              47.41388977490502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.339783269686631,
              47.412977998063496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345754542510053,
              47.41692962148518
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49705": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.34886851258656,
              47.41741907826363
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027625": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.350647302031007,
              47.41771550014309
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027625_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.350647302031007,
              47.41771550014309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.35091160700517,
              47.418311337248575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.351042412807539,
              47.41768130570427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.351791332137674,
              47.41543399252307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.351656216076822,
              47.419354140393516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49706": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354610016406354,
              47.42023782901533
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49707": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354414008252773,
              47.420444192732326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49708": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359811660914625,
              47.4222021695269
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064759": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.360106123100628,
              47.42126820420725
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV064759_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.360106123100628,
              47.42126820420725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359975743041441,
              47.42156306201199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359607768044238,
              47.422871014109816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359544112731112,
              47.423181030795824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359982696609677,
              47.42152985049452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.360109265777013,
              47.42079466383763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.359711782619013,
              47.42052584584913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.358042093010743,
              47.41706968188548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV035788": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354499314284393,
              47.42058338089245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV035788_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354499314284393,
              47.42058338089245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354152809870871,
              47.42086374275468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354387173521625,
              47.42044588759695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.353933761096727,
              47.421253772128985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.353004447094401,
              47.42228521149084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.352210419514129,
              47.423002086782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.351707289494402,
              47.4237958236337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.354809002952168,
              47.41999776115945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.353949366276578,
              47.419789386674374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.352273495554569,
              47.4194950152284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.355979280557477,
              47.42013925849658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV104323": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345337353928413,
              47.41742882780687
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV104323_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345337353928413,
              47.41742882780687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343988138674676,
              47.41754815836331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49699": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.339429062563898,
              47.42082509835206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49700": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.331736186765405,
              47.42109009857354
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332071203399262,
              47.41998999915663
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058681_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332071203399262,
              47.41998999915663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332085174495543,
              47.41995623190885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332242078350079,
              47.42035097737503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.329152844226283,
              47.41985251168701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327130232529779,
              47.41951322035678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332175858125282,
              47.419626754867025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332484232262397,
              47.41803558003746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334518773128525,
              47.41939183604072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.335202340709611,
              47.41942036915581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.337165039195733,
              47.4194618594407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334930325954117,
              47.41895122300927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49701": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.331622301161014,
              47.422127308687394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV072514": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33616254555272,
              47.42301203985779
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV072514_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33616254555272,
              47.42301203985779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336109053073016,
              47.423026433333945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.335840833468035,
              47.42393549216512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336212570859756,
              47.4229515007694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336439935927565,
              47.42256622155143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336486954300696,
              47.4213919167332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.335396591295084,
              47.425462478686725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV077177": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327259040648239,
              47.4220651056547
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV077177_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327259040648239,
              47.4220651056547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327273387961614,
              47.42202818034044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327564216059236,
              47.42154419332953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32831535970361,
              47.42083542944918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.328943269923403,
              47.42009551263418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326878299549994,
              47.42248709638903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326103339122169,
              47.423565552695855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323934813943936,
              47.424278729333885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV005197": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.331539126380543,
              47.424805140519666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV005197_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.331539126380543,
              47.424805140519666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.335338504737433,
              47.42559192968271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334480137730159,
              47.42827766169859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33680645840358,
              47.42608319092073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.33023291628932,
              47.42454333098868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326163490351832,
              47.423577678582596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.330772323510164,
              47.42278664688367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49720": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3212278668190299,
              47.421430815960996
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49702": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.341778991696458,
              47.427322627868556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097832": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342305097737107,
              47.427658525229454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097832_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342305097737107,
              47.427658525229454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.341972991029796,
              47.42943577190947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343258297558172,
              47.42586028537167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.338653889315906,
              47.42569762118296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343969611180675,
              47.4257786373418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.346100285522136,
              47.425819287499706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343370947509088,
              47.42484133235218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV041248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342695192000557,
              47.431993935805245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV041248_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342695192000557,
              47.431993935805245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342705752805491,
              47.43201536418444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343310125481999,
              47.434793787320835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343266238103501,
              47.43576773617586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.344158506717156,
              47.434571642053854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.339115999290155,
              47.43014482439317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV090201": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345227452074144,
              47.420639312276236
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV090201_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345227452074144,
              47.420639312276236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345198928388674,
              47.42097048438097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345097142464395,
              47.421491110134745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.343332684217844,
              47.42255172931337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.342965733830572,
              47.42418351677891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345518621649259,
              47.421697354153906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345429606927187,
              47.41915746167673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.345236066889766,
              47.418573780689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.330687843569571,
              47.41159584569348
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV081547": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333435835688813,
              47.41164231503827
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV081547_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333435835688813,
              47.41164231503827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333535338699334,
              47.41165942426912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333585850804685,
              47.411240957885724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332406997285395,
              47.41098824735872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334108069249476,
              47.41128609690466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334116090528883,
              47.41134168697139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.336441364633958,
              47.41186284179776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334260975638862,
              47.411872055255735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.334738786392449,
              47.412626075711835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333334574233012,
              47.41336094418491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV009560": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.328609406934332,
              47.41040786386502
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV009560_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.328609406934332,
              47.41040786386502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.328478328497003,
              47.410442536446105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.329566282958566,
              47.41051030839556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332366367027463,
              47.41097118363057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.329525372866443,
              47.41053800879979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327383304440836,
              47.41040145002037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.327257545844501,
              47.41119637303243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325947709335663,
              47.41025412763265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49710": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317842256393687,
              47.41189202096841
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49711": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312603344082373,
              47.41019702435896
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49712": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307078611776593,
              47.408480300004875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV068137": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307276955514071,
              47.408323142830405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV068137_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307276955514071,
              47.408323142830405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30714914195089,
              47.408098356252644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30515582299889,
              47.408251516652086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.303459478121868,
              47.40854914434921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302800748324218,
              47.408664719718836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.305507498918965,
              47.407944239479924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307209880971536,
              47.40809336863486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309091712866813,
              47.40845160495124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30987861133699,
              47.40854905989589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307138324779076,
              47.408468513682834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.30638933227076,
              47.40951482591183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312981900968789,
              47.4095061922062
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49714": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.313219329941172,
              47.40945389197863
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027572_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317852910842888,
              47.411973679179276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318923532163537,
              47.41266974589767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318970427216588,
              47.41281267449428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318897449128311,
              47.413212593362026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318426661651695,
              47.411939818431506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316428836383908,
              47.410959598497705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319137894232354,
              47.41211070692505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31944676794804,
              47.41088498002996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319527099299389,
              47.4124977883999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV004194_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315641972041363,
              47.414865749380446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315868470399683,
              47.414887559956604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318621471628411,
              47.414686204142555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317512942749854,
              47.41492646482906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318052406222432,
              47.41667355635545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317632826636202,
              47.413911086103234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318740521953672,
              47.413892564676004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31889646195018,
              47.41323616974822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318588780818656,
              47.41466318433312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315009364415194,
              47.414943245077886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315788556086444,
              47.41488039098136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311598665667212,
              47.41461631773699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311304249485288,
              47.41568328227431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315841534164738,
              47.41487917696003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315627619566837,
              47.41591010861561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315974667021058,
              47.41595615760522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316580121837329,
              47.41479923842141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV050671_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310885402929494,
              47.41413762087665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311634827234902,
              47.414543488395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311788741827245,
              47.41401165211173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49685": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296728251269043,
              47.41033916523141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289354869280007,
              47.409663614758834
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058691_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289354869280007,
              47.409663614758834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289250500459046,
              47.40913830226073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49686": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296490740379799,
              47.41025916588219
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014487": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296407185294108,
              47.41035474982648
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV014487_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296407185294108,
              47.41035474982648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.294447940530987,
              47.410654540769926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296454800478815,
              47.41026971272366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295908917625257,
              47.4107801290787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.294509303190301,
              47.41063228340636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.294275761807782,
              47.410612004616006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292918828709563,
              47.41042313689572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.293851329880184,
              47.41081007941341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295514002036848,
              47.408915484862575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295602799642318,
              47.41227750555883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.295900700666164,
              47.41299647007731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296445089289076,
              47.410256433344216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299188622474489,
              47.40913396846968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300830276322021,
              47.408572459664306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301312713443313,
              47.40854256401651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3021937476531,
              47.408690783570975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.296034738693421,
              47.40810816680408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.293823513209207,
              47.40752658501905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV044619": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314756463518175,
              47.41836915296379
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV044619_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314756463518175,
              47.41836915296379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316569557065955,
              47.41803979995542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317110110260002,
              47.41816754289206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312158202504764,
              47.41769665599405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310673570692034,
              47.41771088126503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3101824324313,
              47.417695579778005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310823888251105,
              47.41736741452867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.3112950822825,
              47.41571229276398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49687": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.304331660640899,
              47.42048070020446
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV080758": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.304442467951925,
              47.42006921206786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV080758_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.304442467951925,
              47.42006921206786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.304352055509339,
              47.42005100632799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302838947925791,
              47.41986844090393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.306165786557201,
              47.418742095675036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV012428": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300825142846109,
              47.42020277838007
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV012428_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300825142846109,
              47.42020277838007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300906784988533,
              47.41985044192044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.300910127519843,
              47.420740700302964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.299745156362266,
              47.420919457102706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.298549819675328,
              47.42102525321882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.297910209493241,
              47.42050165443304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302128511461644,
              47.42013041474019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.302828694697055,
              47.41987186975822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.301235898879793,
              47.42254941563854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49674": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310061495706761,
              47.42148357901571
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310334360657207,
              47.420647555744544
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097833_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.310334360657207,
              47.420647555744544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309494179387329,
              47.420437204287175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307613498901932,
              47.42061878160628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49675": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.311806299269315,
              47.42175797158631
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49676": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319897815343827,
              47.42146682815797
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053292": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321216559993277,
              47.42143577521788
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053292_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321216559993277,
              47.42143577521788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32108102234672,
              47.421708579871776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320555861060887,
              47.42226579005834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV065516": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321617640632594,
              47.418514609464474
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49688": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322510901554093,
              47.41430050893597
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV081550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321995518963179,
              47.41429787556194
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV081550_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321995518963179,
              47.41429787556194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320203421710445,
              47.4142314263853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319335046350045,
              47.41489937571207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321605353029754,
              47.41459727603023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321552963656971,
              47.414812713022464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321502413289927,
              47.41502062849428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32109047363498,
              47.414775586750686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32210252419153,
              47.414648931092536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322135299925209,
              47.4141510651653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319995476521605,
              47.4141960940647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320857721753698,
              47.41363008215886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318674864195408,
              47.4146981107133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322175032834529,
              47.41415015247299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324708598117913,
              47.414540636540586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321699381545912,
              47.41391806977529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV065516_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321617640632594,
              47.418514609464474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321546956365061,
              47.41852779799514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322231281542022,
              47.418606530409015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321095009302434,
              47.42153026055618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325246940246198,
              47.41910940771909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325739400641379,
              47.41935819081483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321249682126396,
              47.41846982208511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320771375459504,
              47.41839800094901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.31941786069035,
              47.418219359177534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318957557485419,
              47.41818941880899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318058189877879,
              47.41812994556691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317574092574467,
              47.41810386650955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317761396563113,
              47.417933399778036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317937626462269,
              47.417084791744394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317393612719169,
              47.417370874264115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318023026484549,
              47.41677592416454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49677": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.313738950123222,
              47.42417841747053
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49678": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315288696485026,
              47.42940752752786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097726": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317548104018398,
              47.436282318048896
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV097726_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.317548104018398,
              47.436282318048896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316895700967533,
              47.43641886254344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316741442338133,
              47.43664695220874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.316101864507411,
              47.434755795938905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49679": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321194439833371,
              47.43084668194527
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus49680": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322227179947944,
              47.430940469015844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027631": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322681581268168,
              47.42821873712451
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027631_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322681581268168,
              47.42821873712451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32275684611044,
              47.42814211728535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322394309643057,
              47.43036653786895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322763418932987,
              47.42790165967291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.323301863512124,
              47.426651755663805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318952837491085,
              47.427193990202205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus49681": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.326136793515081,
              47.43262039660284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332619886390699,
              47.43551464612124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV058690_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332619886390699,
              47.43551464612124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332619766271836,
              47.43553608751669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332701371785918,
              47.434024411768604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.333385274240561,
              47.43162863808429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.332522493219843,
              47.436662399325634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV009561": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32475144269495,
              47.435655445721075
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV009561_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32475144269495,
              47.435655445721075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.324612178070513,
              47.43561697534922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.325855997134044,
              47.43595379243937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321897272230759,
              47.43424200263869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV004142": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321872417652666,
              47.4319737147563
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV004142_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321872417652666,
              47.4319737147563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322050574824514,
              47.4320401319137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.321500296730337,
              47.43531534743036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.32219799174819,
              47.43121952558902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.322254635237336,
              47.430942853615576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320597885003868,
              47.43258532188455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.320567519503021,
              47.43114224730051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318997050781916,
              47.433211553459486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.318551586980782,
              47.43278975889067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.319175303774019,
              47.43429953325221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV026704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308335803037442,
              47.43171453623683
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV026704_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308335803037442,
              47.43171453623683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307235530633197,
              47.43203667963306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.306972000125791,
              47.43264850725465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.307351685747983,
              47.43296066709865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308782731433868,
              47.43371303067258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.306842938498021,
              47.43312720275397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.305460047190939,
              47.43228898071776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.303632344997965,
              47.437455788561195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.304588623863523,
              47.432101858017745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308573550415981,
              47.43301880193743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.308937534028704,
              47.4315345647725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.303949240050921,
              47.42850533131884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.309949927156867,
              47.431560227568795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV076538": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314500146464199,
              47.42365947780074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV076538_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314500146464199,
              47.42365947780074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314215053930977,
              47.42353057068431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.315341538129128,
              47.4248002555303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.314906049529371,
              47.4268190535836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.313477480719516,
              47.4228925015931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.312984791206862,
              47.422543832972664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV102569": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289887137637105,
              47.4274512872547
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV102569_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289887137637105,
              47.4274512872547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.290041392298739,
              47.42653388835501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.29063285480096,
              47.426302413279146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292155342175142,
              47.42519337355119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.289464477951264,
              47.424360151747756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.292727725030908,
              47.425052006725195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.291404940234409,
              47.426732655878105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.287536653454553,
              47.42488098776562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV053742": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277998621676481,
              47.43886901703941
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053742_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277998621676481,
              47.43886901703941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.277313248311246,
              47.43853709664494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.276144116510112,
              47.43764320867997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.275850433972348,
              47.43733483319471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV072250_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272761857825577,
              47.435676860128055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272960027177124,
              47.43597507442369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.271958726576119,
              47.43612379689471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270882855286167,
              47.4363892909451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.273793329145246,
              47.43645449845703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272393336688196,
              47.435401725811666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.270687415779393,
              47.4342921866937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.272939025838611,
              47.43593355356358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus356794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -0.276059266196619,
              47.43305466098858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "52_215305": {
          "bus1": "52_MAZE",
          "bus2": "52_MVLV072250",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.2681480825895898,
                47.435528391715245
              ],
              [
                -0.268152030756974,
                47.43551511687461
              ],
              [
                -0.268156027240808,
                47.43550189596335
              ],
              [
                -0.268269064046836,
                47.43512781480415
              ],
              [
                -0.267908019887583,
                47.434742635439605
              ],
              [
                -0.269235740478677,
                47.43357516225444
              ],
              [
                -0.271945722314977,
                47.435089708012
              ],
              [
                -0.271961787329575,
                47.435098688144876
              ],
              [
                -0.271965651669436,
                47.43510203010308
              ],
              [
                -0.272577088320484,
                47.43563200935518
              ],
              [
                -0.272722934014401,
                47.43567132919544
              ],
              [
                -0.272742395918991,
                47.43567409466337
              ],
              [
                -0.272761857825577,
                47.435676860128055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6137206352058744,
          "ground": "gnd"
        },
        "52_183688": {
          "bus1": "52_MVLV072250",
          "bus2": "52_MVBus49665",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272761857825577,
                47.435676860128055
              ],
              [
                -0.272743602035282,
                47.43568220351022
              ],
              [
                -0.272725346681455,
                47.43568755587951
              ],
              [
                -0.27266374509231,
                47.435700274982494
              ],
              [
                -0.272690222468295,
                47.435763974564765
              ],
              [
                -0.272903871811774,
                47.43599906494915
              ],
              [
                -0.273406681084616,
                47.436389098469476
              ],
              [
                -0.273537898585372,
                47.43651618230577
              ],
              [
                -0.274007558630483,
                47.437031403918645
              ],
              [
                -0.275492734991165,
                47.43758991705257
              ],
              [
                -0.277296448995384,
                47.43841148433342
              ],
              [
                -0.277891292606135,
                47.438699224500496
              ],
              [
                -0.279049705104718,
                47.43925684432459
              ],
              [
                -0.27915353109573,
                47.43942543698445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6611619901735568,
          "ground": "gnd"
        },
        "52_67659": {
          "bus1": "52_MVBus49665",
          "bus2": "52_MVBus49666",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.27915353109573,
                47.43942543698445
              ],
              [
                -0.27915353109573,
                47.43942543698445
              ],
              [
                -0.279706129941934,
                47.43900134606349
              ],
              [
                -0.279706129941934,
                47.43900134606349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.06293325865781363,
          "ground": "gnd"
        },
        "52_67580": {
          "bus1": "52_MVBus49666",
          "bus2": "52_MVBus49667",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.279706129941934,
                47.43900134606349
              ],
              [
                -0.279706129941934,
                47.43900134606349
              ],
              [
                -0.281318243066461,
                47.43778741897582
              ],
              [
                -0.283188614465533,
                47.43634646625613
              ],
              [
                -0.283188614465533,
                47.43634646625613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3951414236339257,
          "ground": "gnd"
        },
        "52_17944": {
          "bus1": "52_MVBus49667",
          "bus2": "52_MVLV061955",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.283188614465533,
                47.43634646625613
              ],
              [
                -0.283188614465533,
                47.43634646625613
              ],
              [
                -0.283276263618753,
                47.43738561071828
              ],
              [
                -0.284630057856472,
                47.437851679630356
              ],
              [
                -0.284628516390916,
                47.43786052558645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23023513581312477,
          "ground": "gnd"
        },
        "52_LVBranch076160": {
          "bus1": "52_MVLV061955_LV",
          "bus2": "52_LVBus356750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284628516390916,
                47.43786052558645
              ],
              [
                -0.284647062000637,
                47.437865397840454
              ],
              [
                -0.284647062000637,
                47.437865397840454
              ],
              [
                -0.284719901740941,
                47.43788455721795
              ],
              [
                -0.284719901740941,
                47.43788455721795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005892937911513558,
          "ground": "gnd"
        },
        "52_LVBranch290663": {
          "bus1": "52_LVBus356750",
          "bus2": "52_LVBus356752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284719901740941,
                47.43788455721795
              ],
              [
                -0.284719901740941,
                47.43788455721795
              ],
              [
                -0.284714072955214,
                47.43792032042031
              ],
              [
                -0.284692409550962,
                47.438053264758395
              ],
              [
                -0.284680162879878,
                47.438128458514264
              ],
              [
                -0.284680162879878,
                47.438128458514264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027281974382676467,
          "ground": "gnd"
        },
        "52_LVBranch030152": {
          "bus1": "52_LVBus356750",
          "bus2": "52_LVBus356751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.284719901740941,
                47.43788455721795
              ],
              [
                -0.284719901740941,
                47.43788455721795
              ],
              [
                -0.285018908233592,
                47.43751364577348
              ],
              [
                -0.285045088660463,
                47.43748118383546
              ],
              [
                -0.285050276690107,
                47.43747473933529
              ],
              [
                -0.285052464610207,
                47.43747202578247
              ],
              [
                -0.285052464610207,
                47.43747202578247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05227724124974274,
          "ground": "gnd"
        },
        "52_118279": {
          "bus1": "52_MVBus49667",
          "bus2": "52_MVBus49668",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.283188614465533,
                47.43634646625613
              ],
              [
                -0.283188614465533,
                47.43634646625613
              ],
              [
                -0.285137829303453,
                47.43480585534497
              ],
              [
                -0.287081297942251,
                47.43328198854109
              ],
              [
                -0.288997690623102,
                47.43178878703506
              ],
              [
                -0.29086167849976,
                47.43032891514925
              ],
              [
                -0.29086167849976,
                47.43032891514925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8846845290617752,
          "ground": "gnd"
        },
        "52_86343": {
          "bus1": "52_MVBus49668",
          "bus2": "52_MVBus49669",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.29086167849976,
                47.43032891514925
              ],
              [
                -0.292754436429386,
                47.428832140276405
              ],
              [
                -0.294850407207509,
                47.427669351998425
              ],
              [
                -0.297055846317832,
                47.42651320425455
              ],
              [
                -0.299346944377253,
                47.42529936855772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8530957197335645,
          "ground": "gnd"
        },
        "52_146923": {
          "bus1": "52_MVBus49669",
          "bus2": "52_MVBus49670",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299346944377253,
                47.42529936855772
              ],
              [
                -0.299654333017939,
                47.425568323623516
              ],
              [
                -0.300871080895564,
                47.42571966917757
              ],
              [
                -0.301062228562481,
                47.425745923969444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14588949831568637,
          "ground": "gnd"
        },
        "52_27116": {
          "bus1": "52_MVBus49670",
          "bus2": "52_MVLV035790",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301062228562481,
                47.425745923969444
              ],
              [
                -0.301062228562481,
                47.425745923969444
              ],
              [
                -0.301059641863412,
                47.42496803509081
              ],
              [
                -0.301070929918395,
                47.424956014683595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08648523241931316,
          "ground": "gnd"
        },
        "52_LVBranch304618": {
          "bus1": "52_MVLV035790_LV",
          "bus2": "52_LVBus356672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301070929918395,
                47.424956014683595
              ],
              [
                -0.301061170907572,
                47.42494425779829
              ],
              [
                -0.301061170907572,
                47.42494425779829
              ],
              [
                -0.301057913340953,
                47.42494033594022
              ],
              [
                -0.301056658290188,
                47.424938825505095
              ],
              [
                -0.301022190119425,
                47.424897273991434
              ],
              [
                -0.30083738987831,
                47.42468347300312
              ],
              [
                -0.300835161197793,
                47.4246807787235
              ],
              [
                -0.300835161197793,
                47.4246807787235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03389617312755353,
          "ground": "gnd"
        },
        "52_LVBranch053826": {
          "bus1": "52_LVBus356672",
          "bus2": "52_LVBus356673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300835161197793,
                47.4246807787235
              ],
              [
                -0.300835161197793,
                47.4246807787235
              ],
              [
                -0.300897477668033,
                47.42536029403542
              ],
              [
                -0.300956956264806,
                47.42590816536255
              ],
              [
                -0.300958147719782,
                47.42592447352564
              ],
              [
                -0.300958815580675,
                47.4259336834836
              ],
              [
                -0.300975368859341,
                47.42616076762794
              ],
              [
                -0.300995490886556,
                47.42629673375227
              ],
              [
                -0.301018680609144,
                47.42645342036647
              ],
              [
                -0.301023139972737,
                47.42651460091168
              ],
              [
                -0.301035295115505,
                47.42662088596756
              ],
              [
                -0.301040488547067,
                47.426666344494
              ],
              [
                -0.301040488547067,
                47.426666344494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22132180091113698,
          "ground": "gnd"
        },
        "52_LVBranch324411": {
          "bus1": "52_LVBus356673",
          "bus2": "52_LVBus356674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301040488547067,
                47.426666344494
              ],
              [
                -0.301040488547067,
                47.426666344494
              ],
              [
                -0.301785985981971,
                47.427134259884575
              ],
              [
                -0.30179093512706,
                47.42713725215762
              ],
              [
                -0.30179093512706,
                47.42713725215762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07711594385729784,
          "ground": "gnd"
        },
        "52_LVBranch190452": {
          "bus1": "52_LVBus356674",
          "bus2": "52_LVBus356675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.30179093512706,
                47.42713725215762
              ],
              [
                -0.30179093512706,
                47.42713725215762
              ],
              [
                -0.301744210179131,
                47.42664870776079
              ],
              [
                -0.3021253832965,
                47.42628451393108
              ],
              [
                -0.302693077017692,
                47.42602034272506
              ],
              [
                -0.302696991818046,
                47.426018516445104
              ],
              [
                -0.302696991818046,
                47.426018516445104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15638792349682556,
          "ground": "gnd"
        },
        "52_LVBranch147892": {
          "bus1": "52_LVBus356674",
          "bus2": "52_LVBus356676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.30179093512706,
                47.42713725215762
              ],
              [
                -0.30179093512706,
                47.42713725215762
              ],
              [
                -0.301796423033464,
                47.4271414831762
              ],
              [
                -0.302370076673174,
                47.42758396144522
              ],
              [
                -0.302370076673174,
                47.42758396144522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06614997860212955,
          "ground": "gnd"
        },
        "52_LVBranch261049": {
          "bus1": "52_LVBus356676",
          "bus2": "52_LVBus356678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.302370076673174,
                47.42758396144522
              ],
              [
                -0.302370076673174,
                47.42758396144522
              ],
              [
                -0.302972716105552,
                47.42799369958491
              ],
              [
                -0.302981362713969,
                47.42799957756852
              ],
              [
                -0.302998106881593,
                47.42801095904439
              ],
              [
                -0.303002787318908,
                47.428014146398105
              ],
              [
                -0.303002787318908,
                47.428014146398105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06757370514740046,
          "ground": "gnd"
        },
        "52_LVBranch152087": {
          "bus1": "52_LVBus356676",
          "bus2": "52_LVBus356677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.302370076673174,
                47.42758396144522
              ],
              [
                -0.302370076673174,
                47.42758396144522
              ],
              [
                -0.303026105227258,
                47.42685037850702
              ],
              [
                -0.303028832160446,
                47.4268473282761
              ],
              [
                -0.303028832160446,
                47.4268473282761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09579963084060134,
          "ground": "gnd"
        },
        "52_LVBranch019411": {
          "bus1": "52_LVBus356672",
          "bus2": "52_LVBus356679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300835161197793,
                47.4246807787235
              ],
              [
                -0.300835161197793,
                47.4246807787235
              ],
              [
                -0.300835364093637,
                47.42467764204108
              ],
              [
                -0.300835790946732,
                47.424670990189185
              ],
              [
                -0.300874733458426,
                47.424059369207384
              ],
              [
                -0.300995000073679,
                47.42376709354142
              ],
              [
                -0.301143913555916,
                47.42340518761319
              ],
              [
                -0.301158853500406,
                47.42336888249515
              ],
              [
                -0.301158853500406,
                47.42336888249515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14885701501790766,
          "ground": "gnd"
        },
        "52_LVBranch032691": {
          "bus1": "52_LVBus356679",
          "bus2": "52_LVBus356680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301158853500406,
                47.42336888249515
              ],
              [
                -0.301158853500406,
                47.42336888249515
              ],
              [
                -0.301159573842166,
                47.423364410993884
              ],
              [
                -0.301206828225908,
                47.42325404512164
              ],
              [
                -0.301268317411478,
                47.4230620382438
              ],
              [
                -0.301271407918399,
                47.42305240063204
              ],
              [
                -0.301272877521472,
                47.42304779505412
              ],
              [
                -0.301272460917699,
                47.423042323437365
              ],
              [
                -0.301271662850593,
                47.423032090417465
              ],
              [
                -0.301269086224432,
                47.422998776461796
              ],
              [
                -0.301256008991674,
                47.422673897921634
              ],
              [
                -0.301255939059346,
                47.422672216481274
              ],
              [
                -0.30125546767251,
                47.42266054498747
              ],
              [
                -0.301254038239833,
                47.42264800430593
              ],
              [
                -0.301254038239833,
                47.42264800430593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08121809098457912,
          "ground": "gnd"
        },
        "52_146857": {
          "bus1": "52_MVBus49670",
          "bus2": "52_MVBus49671",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301062228562481,
                47.425745923969444
              ],
              [
                -0.301062228562481,
                47.425745923969444
              ],
              [
                -0.301180793661254,
                47.4264688342793
              ],
              [
                -0.301772840278411,
                47.427162882987716
              ],
              [
                -0.300925809450362,
                47.42785442279066
              ],
              [
                -0.300233263674266,
                47.42861474472494
              ],
              [
                -0.299647909465405,
                47.42941999782717
              ],
              [
                -0.299647909465405,
                47.42941999782717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.469209139842046,
          "ground": "gnd"
        },
        "52_93048": {
          "bus1": "52_MVBus49671",
          "bus2": "52_MVBus49672",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299647909465405,
                47.42941999782717
              ],
              [
                -0.299647909465405,
                47.42941999782717
              ],
              [
                -0.298828380288055,
                47.430059637764444
              ],
              [
                -0.297321352130636,
                47.43039100656973
              ],
              [
                -0.297321352130636,
                47.43039100656973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21374934673925577,
          "ground": "gnd"
        },
        "52_169529": {
          "bus1": "52_MVBus49672",
          "bus2": "52_MVLV014563",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297321352130636,
                47.43039100656973
              ],
              [
                -0.297321352130636,
                47.43039100656973
              ],
              [
                -0.29728244769067,
                47.4304022237289
              ],
              [
                -0.297262657719222,
                47.430403546919756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.003189034178187258,
          "ground": "gnd"
        },
        "52_LVBranch752605": {
          "bus1": "52_MVLV014563_LV",
          "bus2": "52_LVBus356574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297262657719222,
                47.430403546919756
              ],
              [
                -0.297259507053043,
                47.43041843282011
              ],
              [
                -0.297259507053043,
                47.43041843282011
              ],
              [
                -0.297257239027863,
                47.430446618849075
              ],
              [
                -0.297252695710486,
                47.43045613634466
              ],
              [
                -0.297250926726246,
                47.43046435771155
              ],
              [
                -0.297251191254138,
                47.43051668750552
              ],
              [
                -0.297258865815419,
                47.43052920312467
              ],
              [
                -0.297264808746224,
                47.430530831964646
              ],
              [
                -0.297264808746224,
                47.430530831964646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012983077236862576,
          "ground": "gnd"
        },
        "52_LVBranch445758": {
          "bus1": "52_MVLV014563_LV",
          "bus2": "52_LVBus356567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297262657719222,
                47.430403546919756
              ],
              [
                -0.297266863969782,
                47.43041673544371
              ],
              [
                -0.297266863969782,
                47.43041673544371
              ],
              [
                -0.297263907629497,
                47.43045166023488
              ],
              [
                -0.297340448613452,
                47.43046879237536
              ],
              [
                -0.297368577918854,
                47.43045585828654
              ],
              [
                -0.297368577918854,
                47.43045585828654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012533302875806146,
          "ground": "gnd"
        },
        "52_LVBranch364245": {
          "bus1": "52_LVBus356567",
          "bus2": "52_LVBus356572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297368577918854,
                47.43045585828654
              ],
              [
                -0.297368577918854,
                47.43045585828654
              ],
              [
                -0.295956837921369,
                47.43018770220431
              ],
              [
                -0.295378556817074,
                47.43018934665842
              ],
              [
                -0.295237560333828,
                47.43018974358863
              ],
              [
                -0.295228449740483,
                47.43018977067164
              ],
              [
                -0.295228449740483,
                47.43018977067164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16555275271057368,
          "ground": "gnd"
        },
        "52_LVBranch247208": {
          "bus1": "52_LVBus356567",
          "bus2": "52_LVBus356568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297368577918854,
                47.43045585828654
              ],
              [
                -0.297368577918854,
                47.43045585828654
              ],
              [
                -0.297375023245122,
                47.430456917683294
              ],
              [
                -0.297394345088467,
                47.43046007819267
              ],
              [
                -0.298283785071865,
                47.43061369686984
              ],
              [
                -0.298283785071865,
                47.43061369686984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07124113745386626,
          "ground": "gnd"
        },
        "52_LVBranch174128": {
          "bus1": "52_LVBus356568",
          "bus2": "52_LVBus356569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.298283785071865,
                47.43061369686984
              ],
              [
                -0.298283785071865,
                47.43061369686984
              ],
              [
                -0.298281298688802,
                47.430617866516236
              ],
              [
                -0.298134699198442,
                47.43088490665896
              ],
              [
                -0.298084481450043,
                47.43097637477036
              ],
              [
                -0.298084481450043,
                47.43097637477036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04303464885483063,
          "ground": "gnd"
        },
        "52_LVBranch198757": {
          "bus1": "52_LVBus356569",
          "bus2": "52_LVBus356570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.298084481450043,
                47.43097637477036
              ],
              [
                -0.298084481450043,
                47.43097637477036
              ],
              [
                -0.298081779945334,
                47.43098048630532
              ],
              [
                -0.297233896951332,
                47.43233698047726
              ],
              [
                -0.297232010667218,
                47.43233987642605
              ],
              [
                -0.29723122181038,
                47.43234109138753
              ],
              [
                -0.29723122181038,
                47.43234109138753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16481842080741418,
          "ground": "gnd"
        },
        "52_LVBranch030100": {
          "bus1": "52_LVBus356568",
          "bus2": "52_LVBus356571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.298283785071865,
                47.43061369686984
              ],
              [
                -0.298283785071865,
                47.43061369686984
              ],
              [
                -0.298289308355923,
                47.43060764008529
              ],
              [
                -0.298487361308405,
                47.43039063052707
              ],
              [
                -0.298491853273897,
                47.430385713220275
              ],
              [
                -0.298491853273897,
                47.430385713220275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029814046227654406,
          "ground": "gnd"
        },
        "52_LVBranch589582": {
          "bus1": "52_MVLV014563_LV",
          "bus2": "52_LVBus356565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.297262657719222,
                47.430403546919756
              ],
              [
                -0.297266833872116,
                47.43039035671838
              ],
              [
                -0.297266833872116,
                47.43039035671838
              ],
              [
                -0.29727203056166,
                47.43037393025193
              ],
              [
                -0.297284912401951,
                47.43033319058863
              ],
              [
                -0.29728560114812,
                47.43033102388757
              ],
              [
                -0.29728560114812,
                47.43033102388757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006746815284813326,
          "ground": "gnd"
        },
        "52_146858": {
          "bus1": "52_MVBus49671",
          "bus2": "52_MVLV097725",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299647909465405,
                47.42941999782717
              ],
              [
                -0.299647909465405,
                47.42941999782717
              ],
              [
                -0.299509010245767,
                47.429328397699706
              ],
              [
                -0.299514020575882,
                47.429337184777125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0146125930814605,
          "ground": "gnd"
        },
        "52_LVBranch308601": {
          "bus1": "52_MVLV097725_LV",
          "bus2": "52_LVBus356873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299514020575882,
                47.429337184777125
              ],
              [
                -0.299525247540877,
                47.42932604798162
              ],
              [
                -0.299525247540877,
                47.42932604798162
              ],
              [
                -0.299880140382732,
                47.42893928585482
              ],
              [
                -0.299987853212618,
                47.42882190109735
              ],
              [
                -0.299996319000524,
                47.42880803707829
              ],
              [
                -0.300131538534078,
                47.42858635290235
              ],
              [
                -0.300826943775497,
                47.42779212584412
              ],
              [
                -0.300954986990019,
                47.42764452230249
              ],
              [
                -0.300959315942952,
                47.427639536594285
              ],
              [
                -0.301007455864194,
                47.427416441844684
              ],
              [
                -0.301005954143347,
                47.42724000082836
              ],
              [
                -0.301010435083632,
                47.42705607936842
              ],
              [
                -0.301014637301051,
                47.42688314444779
              ],
              [
                -0.301014974921228,
                47.426871472540775
              ],
              [
                -0.30101544906296,
                47.42685505443574
              ],
              [
                -0.30101544906296,
                47.42685505443574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3042589828588473,
          "ground": "gnd"
        },
        "52_146922": {
          "bus1": "52_MVBus49669",
          "bus2": "52_MVBus49673",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299346944377253,
                47.42529936855772
              ],
              [
                -0.299346944377253,
                47.42529936855772
              ],
              [
                -0.301421075998932,
                47.42418605473026
              ],
              [
                -0.303677828677754,
                47.42298418624444
              ],
              [
                -0.30548741739835,
                47.42201993048936
              ],
              [
                -0.307257036902226,
                47.4210842330863
              ],
              [
                -0.307257036902226,
                47.4210842330863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.7588441295985675,
          "ground": "gnd"
        },
        "52_33060": {
          "bus1": "52_MVBus49673",
          "bus2": "52_MVBus49682",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307257036902226,
                47.4210842330863
              ],
              [
                -0.307257036902226,
                47.4210842330863
              ],
              [
                -0.306477051274333,
                47.42090298678425
              ],
              [
                -0.305500806365867,
                47.42060609815279
              ],
              [
                -0.305500806365867,
                47.42060609815279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1429305230287275,
          "ground": "gnd"
        },
        "52_33171": {
          "bus1": "52_MVBus49682",
          "bus2": "52_MVBus49683",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.305500806365867,
                47.42060609815279
              ],
              [
                -0.30650438995846,
                47.42033898553275
              ],
              [
                -0.30691121205196,
                47.42014007055964
              ],
              [
                -0.307713579347075,
                47.419504347942386
              ],
              [
                -0.308527379946301,
                47.41885114948597
              ],
              [
                -0.309283840765099,
                47.41825255469685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.39502602893937444,
          "ground": "gnd"
        },
        "52_84072": {
          "bus1": "52_MVBus49683",
          "bus2": "52_MVLV041260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309143902148321,
                47.418004799935986
              ],
              [
                -0.309139339820223,
                47.41800799129258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.029499905803199437,
          "ground": "gnd"
        },
        "52_LVBranch266269": {
          "bus1": "52_MVLV041260_LV",
          "bus2": "52_LVBus356690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309139339820223,
                47.41800799129258
              ],
              [
                -0.309140008958951,
                47.41802147633961
              ],
              [
                -0.309140008958951,
                47.41802147633961
              ],
              [
                -0.309001047042376,
                47.418035506701486
              ],
              [
                -0.309001047042376,
                47.418035506701486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010601558337614593,
          "ground": "gnd"
        },
        "52_LVBranch382511": {
          "bus1": "52_LVBus356690",
          "bus2": "52_LVBus356692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309001047042376,
                47.418035506701486
              ],
              [
                -0.309001047042376,
                47.418035506701486
              ],
              [
                -0.309189341919466,
                47.41795074999324
              ],
              [
                -0.30953899008735,
                47.41779336278917
              ],
              [
                -0.309542232698035,
                47.41779190262781
              ],
              [
                -0.309544515681451,
                47.417790878414024
              ],
              [
                -0.309544515681451,
                47.417790878414024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0492095383400277,
          "ground": "gnd"
        },
        "52_LVBranch356667": {
          "bus1": "52_LVBus356690",
          "bus2": "52_LVBus356691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309001047042376,
                47.418035506701486
              ],
              [
                -0.309001047042376,
                47.418035506701486
              ],
              [
                -0.308815035466197,
                47.4180885211102
              ],
              [
                -0.308806222729519,
                47.41809103557053
              ],
              [
                -0.308801979309799,
                47.41809103354495
              ],
              [
                -0.30871570646206,
                47.418091016096476
              ],
              [
                -0.308642866769315,
                47.4180910066167
              ],
              [
                -0.308294203904986,
                47.41809084656386
              ],
              [
                -0.308200044815991,
                47.41806684332417
              ],
              [
                -0.308009409017763,
                47.41801087037172
              ],
              [
                -0.307907046980132,
                47.417980817154856
              ],
              [
                -0.307895515960958,
                47.417976382473185
              ],
              [
                -0.307609575109025,
                47.41790535972308
              ],
              [
                -0.307283614656834,
                47.41780891570993
              ],
              [
                -0.307190462715023,
                47.417786751711176
              ],
              [
                -0.307174078482207,
                47.41778285081576
              ],
              [
                -0.30716652376436,
                47.41778105231351
              ],
              [
                -0.307157568231544,
                47.417782291878055
              ],
              [
                -0.306866834738924,
                47.41782237650135
              ],
              [
                -0.306418559189907,
                47.41790240051957
              ],
              [
                -0.306405625615716,
                47.417904711879096
              ],
              [
                -0.306401550760251,
                47.41790543493471
              ],
              [
                -0.306395599401654,
                47.417906020831495
              ],
              [
                -0.306393534337514,
                47.41791545520889
              ],
              [
                -0.306390420214169,
                47.4179296746536
              ],
              [
                -0.306381833440784,
                47.417968850651114
              ],
              [
                -0.306352882226851,
                47.418100923837656
              ],
              [
                -0.306343842922891,
                47.41814220721112
              ],
              [
                -0.306332336673096,
                47.41819471617628
              ],
              [
                -0.306323879794121,
                47.41823330418395
              ],
              [
                -0.306280382214402,
                47.41843173502964
              ],
              [
                -0.306265836098621,
                47.41849809271275
              ],
              [
                -0.306261944250613,
                47.41851588499062
              ],
              [
                -0.306227865972968,
                47.41867134071553
              ],
              [
                -0.306226893116311,
                47.418675791031944
              ],
              [
                -0.306226893116311,
                47.418675791031944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2927945825076983,
          "ground": "gnd"
        },
        "52_62897": {
          "bus1": "52_MVBus49683",
          "bus2": "52_MVBus49684",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309606455768449,
                47.41768349373542
              ],
              [
                -0.309726018990964,
                47.417236949966814
              ],
              [
                -0.30995898568092,
                47.416447226245594
              ],
              [
                -0.310194439633373,
                47.415639363310866
              ],
              [
                -0.310427328119467,
                47.414852348723706
              ],
              [
                -0.310516725808432,
                47.41398939485459
              ],
              [
                -0.310516725808432,
                47.41398939485459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4847768996718883,
          "ground": "gnd"
        },
        "52_4782": {
          "bus1": "52_MVBus49684",
          "bus2": "52_MVLV050671",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310516725808432,
                47.41398939485459
              ],
              [
                -0.310516725808432,
                47.41398939485459
              ],
              [
                -0.310871461124882,
                47.4141332236408
              ],
              [
                -0.310885402929494,
                47.41413762087665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.0311828295980624,
          "ground": "gnd"
        },
        "52_146855": {
          "bus1": "52_MVLV050671",
          "bus2": "52_MVBus49689",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310885402929494,
                47.41413762087665
              ],
              [
                -0.31089148233975,
                47.414142827967346
              ],
              [
                -0.311414631314465,
                47.41439379390434
              ],
              [
                -0.311414631314465,
                47.41439379390434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.04834460937239283,
          "ground": "gnd"
        },
        "52_268509": {
          "bus1": "52_MVBus49689",
          "bus2": "52_MVLV042745",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311414631314465,
                47.41439379390434
              ],
              [
                -0.311420728190755,
                47.41434408105343
              ],
              [
                -0.311450476017631,
                47.41432900008738
              ],
              [
                -0.311487816163665,
                47.41432449171055
              ],
              [
                -0.311547534974027,
                47.41429882475312
              ],
              [
                -0.311587208548023,
                47.41427001628549
              ],
              [
                -0.311601762394485,
                47.41424268255487
              ],
              [
                -0.311687000825421,
                47.413903222928674
              ],
              [
                -0.311764589677322,
                47.41362333986866
              ],
              [
                -0.311913515256473,
                47.41309791748256
              ],
              [
                -0.31199537235233,
                47.412797235873306
              ],
              [
                -0.312067247322268,
                47.41280279130849
              ],
              [
                -0.312075788449327,
                47.412761194674005
              ],
              [
                -0.312113608888304,
                47.4127930721114
              ],
              [
                -0.31213172533118,
                47.41280037074439
              ],
              [
                -0.31214881379827,
                47.412807260887284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20386021012934433,
          "ground": "gnd"
        },
        "52_LVBranch796759": {
          "bus1": "52_MVLV042745_LV",
          "bus2": "52_LVBus356696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.31214881379827,
                47.412807260887284
              ],
              [
                -0.312130541571762,
                47.41281257518103
              ],
              [
                -0.312130541571762,
                47.41281257518103
              ],
              [
                -0.312143715490544,
                47.412693677319886
              ],
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312193090654761,
                47.41267576189042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017481475613343306,
          "ground": "gnd"
        },
        "52_LVBranch218394": {
          "bus1": "52_LVBus356696",
          "bus2": "52_LVBus356700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312324270791406,
                47.41214183448866
              ],
              [
                -0.312364537811086,
                47.41197794520514
              ],
              [
                -0.31236541601817,
                47.4119750720232
              ],
              [
                -0.312366761749023,
                47.41197066709702
              ],
              [
                -0.312366761749023,
                47.41197066709702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07948042744873428,
          "ground": "gnd"
        },
        "52_LVBranch216830": {
          "bus1": "52_LVBus356700",
          "bus2": "52_LVBus356701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312366761749023,
                47.41197066709702
              ],
              [
                -0.312366761749023,
                47.41197066709702
              ],
              [
                -0.312368054057813,
                47.411966254393356
              ],
              [
                -0.31237446887548,
                47.411944317947345
              ],
              [
                -0.312376294771615,
                47.41193810197938
              ],
              [
                -0.31237820920096,
                47.411931532974975
              ],
              [
                -0.31238025010851,
                47.41192457406465
              ],
              [
                -0.31241359571368,
                47.41181059659651
              ],
              [
                -0.312451011051666,
                47.411682728562894
              ],
              [
                -0.312476546221247,
                47.41159542659447
              ],
              [
                -0.312477759203841,
                47.41159128571198
              ],
              [
                -0.312477838511917,
                47.411591013888916
              ],
              [
                -0.312477838511917,
                47.411591013888916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043033803279043575,
          "ground": "gnd"
        },
        "52_LVBranch149377": {
          "bus1": "52_LVBus356696",
          "bus2": "52_LVBus356702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312010663340953,
                47.41328394376502
              ],
              [
                -0.311996124040256,
                47.413332382830546
              ],
              [
                -0.311993690330383,
                47.41334051174949
              ],
              [
                -0.31198653502508,
                47.41336436415399
              ],
              [
                -0.311968357232495,
                47.413424973814195
              ],
              [
                -0.31192870278226,
                47.41355719491283
              ],
              [
                -0.311860767570805,
                47.413783683730955
              ],
              [
                -0.311807085442471,
                47.41396264903196
              ],
              [
                -0.311805185303334,
                47.41396897468503
              ],
              [
                -0.311805185303334,
                47.41396897468503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14672793745701956,
          "ground": "gnd"
        },
        "52_LVBranch063202": {
          "bus1": "52_LVBus356696",
          "bus2": "52_LVBus356697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.312193090654761,
                47.41267576189042
              ],
              [
                -0.311788753100596,
                47.41271014324716
              ],
              [
                -0.311512927959832,
                47.41274170897975
              ],
              [
                -0.31127109113083,
                47.41276938240742
              ],
              [
                -0.310977427440543,
                47.41280299298957
              ],
              [
                -0.310332370021395,
                47.41286596098289
              ],
              [
                -0.310332370021395,
                47.41286596098289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14202875890162006,
          "ground": "gnd"
        },
        "52_LVBranch278018": {
          "bus1": "52_LVBus356697",
          "bus2": "52_LVBus356698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310332370021395,
                47.41286596098289
              ],
              [
                -0.310332370021395,
                47.41286596098289
              ],
              [
                -0.309880021786421,
                47.412773765049415
              ],
              [
                -0.309334717389628,
                47.41266262286867
              ],
              [
                -0.309151253007275,
                47.4126252266792
              ],
              [
                -0.30881738267318,
                47.4125571750664
              ],
              [
                -0.308429265974163,
                47.41247806786941
              ],
              [
                -0.308418228978075,
                47.41247581802721
              ],
              [
                -0.308418228978075,
                47.41247581802721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15082880756463005,
          "ground": "gnd"
        },
        "52_LVBranch255295": {
          "bus1": "52_LVBus356697",
          "bus2": "52_LVBus356699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310332370021395,
                47.41286596098289
              ],
              [
                -0.310332370021395,
                47.41286596098289
              ],
              [
                -0.310255011407188,
                47.41307501479375
              ],
              [
                -0.31024931429701,
                47.41309193053915
              ],
              [
                -0.31024931429701,
                47.41309193053915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02589356818768333,
          "ground": "gnd"
        },
        "52_LVBranch624030": {
          "bus1": "52_MVLV042745_LV",
          "bus2": "52_LVBus356694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.31214881379827,
                47.412807260887284
              ],
              [
                -0.312132785136233,
                47.41279928446084
              ],
              [
                -0.312132785136233,
                47.41279928446084
              ],
              [
                -0.312129780953205,
                47.412797796166146
              ],
              [
                -0.312130387771087,
                47.41279586522466
              ],
              [
                -0.312152696562354,
                47.41272526969663
              ],
              [
                -0.312167585234893,
                47.41272684602549
              ],
              [
                -0.312180687600708,
                47.41272822922544
              ],
              [
                -0.312180687600708,
                47.41272822922544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010665373931045597,
          "ground": "gnd"
        },
        "52_26583": {
          "bus1": "52_MVBus49689",
          "bus2": "52_MVBus49690",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311414631314465,
                47.41439379390434
              ],
              [
                -0.311414631314465,
                47.41439379390434
              ],
              [
                -0.312587097931617,
                47.41482530244709
              ],
              [
                -0.313670343407114,
                47.4150313249711
              ],
              [
                -0.314350891395793,
                47.41507153310518
              ],
              [
                -0.315358818011902,
                47.41501008525436
              ],
              [
                -0.315358818011902,
                47.41501008525436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.31346697674376994,
          "ground": "gnd"
        },
        "52_44776": {
          "bus1": "52_MVBus49690",
          "bus2": "52_MVBus49691",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315358818011902,
                47.41501008525436
              ],
              [
                -0.315358818011902,
                47.41501008525436
              ],
              [
                -0.315649349736497,
                47.414991683017014
              ],
              [
                -0.316371578109806,
                47.41493309133311
              ],
              [
                -0.316960979847437,
                47.414791560724424
              ],
              [
                -0.316960979847437,
                47.414791560724424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12409185355862698,
          "ground": "gnd"
        },
        "52_170192": {
          "bus1": "52_MVBus49691",
          "bus2": "52_MVBus49692",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.316960979847437,
                47.414791560724424
              ],
              [
                -0.316960979847437,
                47.414791560724424
              ],
              [
                -0.316908162078475,
                47.41491483322799
              ],
              [
                -0.316969261721195,
                47.41491615058502
              ],
              [
                -0.316969261721195,
                47.41491615058502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.018886374489457285,
          "ground": "gnd"
        },
        "52_283881": {
          "bus1": "52_MVBus49690",
          "bus2": "52_MVLV004194",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315358818011902,
                47.41501008525436
              ],
              [
                -0.315358818011902,
                47.41501008525436
              ],
              [
                -0.315322729318858,
                47.41500536793493
              ],
              [
                -0.315654541536567,
                47.41498516486447
              ],
              [
                -0.315644796010009,
                47.41489266746181
              ],
              [
                -0.315643384025329,
                47.41487920842115
              ],
              [
                -0.315641972041363,
                47.414865749380446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.039724435107736183,
          "ground": "gnd"
        },
        "52_213268": {
          "bus1": "52_MVLV004194",
          "bus2": "52_MVLV027572",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.315652953255565,
                47.41487699109245
              ],
              [
                -0.315663934921527,
                47.41488824179329
              ],
              [
                -0.315697856699973,
                47.41492297053667
              ],
              [
                -0.316670444301455,
                47.41482957796141
              ],
              [
                -0.31696689742477,
                47.41481828186348
              ],
              [
                -0.317642850178875,
                47.414865785212925
              ],
              [
                -0.318077654444236,
                47.414836913171406
              ],
              [
                -0.318401481051303,
                47.41476288368161
              ],
              [
                -0.318513645561338,
                47.41467210810346
              ],
              [
                -0.318793329631249,
                47.41322814053406
              ],
              [
                -0.318869315397347,
                47.413233408460364
              ],
              [
                -0.318875024086624,
                47.413215447929545
              ],
              [
                -0.319013075158135,
                47.4125329841861
              ],
              [
                -0.319027676818488,
                47.41245344665569
              ],
              [
                -0.31899830500604,
                47.41236951789325
              ],
              [
                -0.319021762997692,
                47.41220157435856
              ],
              [
                -0.317910225562663,
                47.41192646324411
              ],
              [
                -0.317878192865904,
                47.41195284871257
              ],
              [
                -0.317865545234965,
                47.4119632640985
              ],
              [
                -0.317852910842888,
                47.411973679179276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6040427202311979,
          "ground": "gnd"
        },
        "52_175977": {
          "bus1": "52_MVLV027572",
          "bus2": "52_MVBus49693",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317852910842888,
                47.411973679179276
              ],
              [
                -0.317860699242869,
                47.41196126917326
              ],
              [
                -0.317868487639249,
                47.41194885916673
              ],
              [
                -0.317895907755551,
                47.411905190944864
              ],
              [
                -0.319070138402446,
                47.41218786400011
              ],
              [
                -0.319048228811157,
                47.412360272164314
              ],
              [
                -0.319064535883721,
                47.41244810079782
              ],
              [
                -0.322082602410778,
                47.41325769153005
              ],
              [
                -0.322082602410778,
                47.41325769153005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37479258322642606,
          "ground": "gnd"
        },
        "52_16180": {
          "bus1": "52_MVBus49693",
          "bus2": "52_MVBus49694",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322082602410778,
                47.41325769153005
              ],
              [
                -0.322082602410778,
                47.41325769153005
              ],
              [
                -0.322296087723262,
                47.413321207719854
              ],
              [
                -0.322784316826079,
                47.41342748082678
              ],
              [
                -0.322784316826079,
                47.41342748082678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05628432222575718,
          "ground": "gnd"
        },
        "52_196453": {
          "bus1": "52_MVBus49694",
          "bus2": "52_MVLV050673",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322784316826079,
                47.41342748082678
              ],
              [
                -0.322784316826079,
                47.41342748082678
              ],
              [
                -0.322779648194919,
                47.413324030680954
              ],
              [
                -0.322332119801383,
                47.41320726426363
              ],
              [
                -0.322329989904157,
                47.413199383932565
              ],
              [
                -0.32230675641855,
                47.41317378980673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0485805735604583,
          "ground": "gnd"
        },
        "52_LVBranch756866": {
          "bus1": "52_MVLV050673_LV",
          "bus2": "52_LVBus356716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32230675641855,
                47.41317378980673
              ],
              [
                -0.322278594000242,
                47.41319692850082
              ],
              [
                -0.322278594000242,
                47.41319692850082
              ],
              [
                -0.322268613147636,
                47.413202845969
              ],
              [
                -0.322266513982802,
                47.41320409123049
              ],
              [
                -0.322255124941219,
                47.413201976781906
              ],
              [
                -0.322243929671922,
                47.41319922786027
              ],
              [
                -0.322243016972503,
                47.413199005818655
              ],
              [
                -0.322120891323898,
                47.413169059136884
              ],
              [
                -0.322119279031835,
                47.413136722111965
              ],
              [
                -0.322118874278266,
                47.413128604143225
              ],
              [
                -0.322118650162262,
                47.41312410914384
              ],
              [
                -0.322118650162262,
                47.41312410914384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017873015449308933,
          "ground": "gnd"
        },
        "52_LVBranch864579": {
          "bus1": "52_LVBus356716",
          "bus2": "52_LVBus356717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322118650162262,
                47.41312410914384
              ],
              [
                -0.322118650162262,
                47.41312410914384
              ],
              [
                -0.322107236291437,
                47.41313239959249
              ],
              [
                -0.322067466857368,
                47.41316128603438
              ],
              [
                -0.321614296393932,
                47.41303580821737
              ],
              [
                -0.321569740638404,
                47.41302347506424
              ],
              [
                -0.321520653551229,
                47.413009877915236
              ],
              [
                -0.321506845799099,
                47.41300605488457
              ],
              [
                -0.321492002574785,
                47.41300194062217
              ],
              [
                -0.321489381003478,
                47.41300121780228
              ],
              [
                -0.321414359522414,
                47.41298044894875
              ],
              [
                -0.321316078682608,
                47.41295323895089
              ],
              [
                -0.321302512936639,
                47.412949482341446
              ],
              [
                -0.321277963283899,
                47.41294269285475
              ],
              [
                -0.320848512836866,
                47.412823777646345
              ],
              [
                -0.320776772216158,
                47.41280391409322
              ],
              [
                -0.320616500542339,
                47.41278059284952
              ],
              [
                -0.320627952600442,
                47.412744328771886
              ],
              [
                -0.320627952600442,
                47.412744328771886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12734874669031307,
          "ground": "gnd"
        },
        "52_LVBranch112966": {
          "bus1": "52_LVBus356717",
          "bus2": "52_LVBus356718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320627952600442,
                47.412744328771886
              ],
              [
                -0.320627952600442,
                47.412744328771886
              ],
              [
                -0.320616529365261,
                47.41274232295416
              ],
              [
                -0.320502161933211,
                47.41272221381507
              ],
              [
                -0.320262257992992,
                47.41268002851886
              ],
              [
                -0.320039395613872,
                47.412640835687334
              ],
              [
                -0.320037942426383,
                47.412640410027755
              ],
              [
                -0.319983527152232,
                47.412624441461034
              ],
              [
                -0.319579842301738,
                47.41250601030468
              ],
              [
                -0.319573181780892,
                47.41250405709081
              ],
              [
                -0.319567099704614,
                47.41250227060743
              ],
              [
                -0.319567099704614,
                47.41250227060743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08471383318781174,
          "ground": "gnd"
        },
        "52_121646": {
          "bus1": "52_MVBus49694",
          "bus2": "52_MVBus49695",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322784316826079,
                47.41342748082678
              ],
              [
                -0.322784316826079,
                47.41342748082678
              ],
              [
                -0.323532578595468,
                47.41359598917769
              ],
              [
                -0.323532578595468,
                47.41359598917769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05949586963454813,
          "ground": "gnd"
        },
        "52_277642": {
          "bus1": "52_MVBus49695",
          "bus2": "52_MVLV099222",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323532578595468,
                47.41359598917769
              ],
              [
                -0.323532578595468,
                47.41359598917769
              ],
              [
                -0.323620923753085,
                47.41349203032829
              ],
              [
                -0.323765544938493,
                47.41353007169371
              ],
              [
                -0.324090215026571,
                47.41230931382272
              ],
              [
                -0.324118740521879,
                47.41227009175842
              ],
              [
                -0.324840959079535,
                47.41233358051507
              ],
              [
                -0.325098895938095,
                47.41238768110195
              ],
              [
                -0.325101753289001,
                47.41237639200593
              ],
              [
                -0.325104882656874,
                47.41236683371395
              ],
              [
                -0.325111718028608,
                47.41234890991009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24552433560156542,
          "ground": "gnd"
        },
        "52_190854": {
          "bus1": "52_MVLV099222",
          "bus2": "52_MVBus49715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.325124407938757,
                47.41232688233141
              ],
              [
                -0.325127006879572,
                47.41231705722717
              ],
              [
                -0.325136483630406,
                47.41227847096797
              ],
              [
                -0.324936582059335,
                47.41225704810008
              ],
              [
                -0.325068640665152,
                47.41164604928474
              ],
              [
                -0.323329102964579,
                47.41146393982707
              ],
              [
                -0.323329102964579,
                47.41146393982707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22222460373982264,
          "ground": "gnd"
        },
        "52_215234": {
          "bus1": "52_MVBus49715",
          "bus2": "52_MVBus49716",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323329102964579,
                47.41146393982707
              ],
              [
                -0.323329102964579,
                47.41146393982707
              ],
              [
                -0.323244835129487,
                47.411445967769424
              ],
              [
                -0.323168650788765,
                47.41128808015467
              ],
              [
                -0.323168650788765,
                47.41128808015467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.025137623067372234,
          "ground": "gnd"
        },
        "52_4789": {
          "bus1": "52_MVBus49716",
          "bus2": "52_MVBus49717",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323168650788765,
                47.41128808015467
              ],
              [
                -0.323168650788765,
                47.41128808015467
              ],
              [
                -0.321504968247049,
                47.41107981864859
              ],
              [
                -0.321504968247049,
                47.41107981864859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12767610873765584,
          "ground": "gnd"
        },
        "52_276970": {
          "bus1": "52_MVBus49717",
          "bus2": "52_MVLV027584",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321504968247049,
                47.41107981864859
              ],
              [
                -0.321504968247049,
                47.41107981864859
              ],
              [
                -0.321533197398699,
                47.411141290386716
              ],
              [
                -0.321472705590494,
                47.41136408700819
              ],
              [
                -0.321649037332057,
                47.411391016259806
              ],
              [
                -0.321668423674733,
                47.411393982114554
              ],
              [
                -0.321687810019553,
                47.41139694796606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04748642315112159,
          "ground": "gnd"
        },
        "52_246023": {
          "bus1": "52_MVLV027584",
          "bus2": "52_MVLV012804",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321668049127482,
                47.41139551176749
              ],
              [
                -0.321648288236472,
                47.411394075565696
              ],
              [
                -0.321565386107423,
                47.4113880593318
              ],
              [
                -0.321500337941413,
                47.411359852279816
              ],
              [
                -0.321497106671564,
                47.41134822610236
              ],
              [
                -0.321578952061342,
                47.411048436491704
              ],
              [
                -0.321574441251939,
                47.41103773973238
              ],
              [
                -0.32155686615882,
                47.411030943139785
              ],
              [
                -0.321291437875244,
                47.41099923765103
              ],
              [
                -0.321269934579881,
                47.410993431255534
              ],
              [
                -0.321269262472742,
                47.410979946242335
              ],
              [
                -0.321527221974768,
                47.41011065018115
              ],
              [
                -0.321523990774512,
                47.410099023999194
              ],
              [
                -0.321201128092938,
                47.41005873715649
              ],
              [
                -0.321168940940128,
                47.41005137603578
              ],
              [
                -0.321162971553863,
                47.41003801266486
              ],
              [
                -0.321186917311681,
                47.409939602495385
              ],
              [
                -0.321169106694968,
                47.40990545934296
              ],
              [
                -0.321149941626102,
                47.40990186731428
              ],
              [
                -0.321130777007868,
                47.409898284272465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22059310019352496,
          "ground": "gnd"
        },
        "52_LVBranch621426": {
          "bus1": "52_MVLV012804_LV",
          "bus2": "52_LVBus356531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321130777007868,
                47.409898284272465
              ],
              [
                -0.321143375679617,
                47.40990872331858
              ],
              [
                -0.321143375679617,
                47.40990872331858
              ],
              [
                -0.321162068736172,
                47.40994647333164
              ],
              [
                -0.321135424507753,
                47.41003968928586
              ],
              [
                -0.321521655790631,
                47.41008808825758
              ],
              [
                -0.321529279416743,
                47.410058563178694
              ],
              [
                -0.321576978412258,
                47.41006724198921
              ],
              [
                -0.321576978412258,
                47.41006724198921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05168652453269332,
          "ground": "gnd"
        },
        "52_LVBranch844848": {
          "bus1": "52_LVBus356531",
          "bus2": "52_LVBus356534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321576978412258,
                47.41006724198921
              ],
              [
                -0.321576978412258,
                47.41006724198921
              ],
              [
                -0.321566884162661,
                47.410061830638845
              ],
              [
                -0.321565301519813,
                47.41005641280467
              ],
              [
                -0.321566538706453,
                47.41005197424127
              ],
              [
                -0.321573097584698,
                47.41002848581528
              ],
              [
                -0.321580873094273,
                47.41000440242635
              ],
              [
                -0.321581504681725,
                47.41000244385489
              ],
              [
                -0.321581319000219,
                47.40999552688652
              ],
              [
                -0.321588587862756,
                47.409981760480036
              ],
              [
                -0.321588587862756,
                47.409981760480036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010104026304414043,
          "ground": "gnd"
        },
        "52_LVBranch905679": {
          "bus1": "52_LVBus356534",
          "bus2": "52_LVBus356535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321588587862756,
                47.409981760480036
              ],
              [
                -0.321588587862756,
                47.409981760480036
              ],
              [
                -0.321668084235227,
                47.40974953583058
              ],
              [
                -0.321671108270802,
                47.40974078107965
              ],
              [
                -0.32169383180838,
                47.40966894074012
              ],
              [
                -0.32169383180838,
                47.40966894074012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03567534234157723,
          "ground": "gnd"
        },
        "52_LVBranch747625": {
          "bus1": "52_LVBus356535",
          "bus2": "52_LVBus356537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32169383180838,
                47.40966894074012
              ],
              [
                -0.32169383180838,
                47.40966894074012
              ],
              [
                -0.321678916584419,
                47.40959048565625
              ],
              [
                -0.321678916584419,
                47.40959048565625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008794882810960268,
          "ground": "gnd"
        },
        "52_LVBranch901198": {
          "bus1": "52_LVBus356537",
          "bus2": "52_LVBus356538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321678916584419,
                47.40959048565625
              ],
              [
                -0.321678916584419,
                47.40959048565625
              ],
              [
                -0.321691661665307,
                47.40959295601211
              ],
              [
                -0.321720418569011,
                47.409598532710156
              ],
              [
                -0.321743471605666,
                47.40959767019185
              ],
              [
                -0.321750749976295,
                47.40959739500978
              ],
              [
                -0.32178261669467,
                47.40959620403553
              ],
              [
                -0.321848673701314,
                47.40952553737216
              ],
              [
                -0.321904711552782,
                47.409465595168804
              ],
              [
                -0.321823708822173,
                47.40940985386734
              ],
              [
                -0.321785258924663,
                47.40940983702281
              ],
              [
                -0.321743682079464,
                47.4093917743742
              ],
              [
                -0.321729859049818,
                47.40938576466352
              ],
              [
                -0.321728693700963,
                47.409385260412584
              ],
              [
                -0.3217267961942,
                47.409384430967044
              ],
              [
                -0.321724275611542,
                47.40938333682351
              ],
              [
                -0.321724275611542,
                47.40938333682351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04222893657504631,
          "ground": "gnd"
        },
        "52_LVBranch662151": {
          "bus1": "52_LVBus356537",
          "bus2": "52_LVBus356539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321678916584419,
                47.40959048565625
              ],
              [
                -0.321678916584419,
                47.40959048565625
              ],
              [
                -0.321649188196428,
                47.40958270818627
              ],
              [
                -0.321628755840602,
                47.40957736328554
              ],
              [
                -0.321577802123399,
                47.4095640250987
              ],
              [
                -0.321505824886964,
                47.40954518453973
              ],
              [
                -0.321493452724047,
                47.40954194957346
              ],
              [
                -0.321431644904527,
                47.40952577350555
              ],
              [
                -0.321419648936122,
                47.409522637895314
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023558529864427892,
          "ground": "gnd"
        },
        "52_LVBranch784991": {
          "bus1": "52_LVBus356539",
          "bus2": "52_LVBus356543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321429402755465,
                47.40950419726943
              ],
              [
                -0.321440658760074,
                47.40951855525153
              ],
              [
                -0.321450023022426,
                47.40952076126769
              ],
              [
                -0.321470228013406,
                47.40952553540144
              ],
              [
                -0.321534545172566,
                47.40954071778444
              ],
              [
                -0.321540112783156,
                47.40954202995939
              ],
              [
                -0.321544849011271,
                47.40954315422196
              ],
              [
                -0.321560733705681,
                47.40954690252852
              ],
              [
                -0.32157414984353,
                47.40955006850843
              ],
              [
                -0.321576162309154,
                47.409550544304345
              ],
              [
                -0.321579432866667,
                47.409548597123646
              ],
              [
                -0.321584274727211,
                47.40954572282326
              ],
              [
                -0.321585201796589,
                47.409545170512466
              ],
              [
                -0.321590326492,
                47.409542118709915
              ],
              [
                -0.321590326492,
                47.409542118709915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014557384617645714,
          "ground": "gnd"
        },
        "52_LVBranch759113": {
          "bus1": "52_LVBus356539",
          "bus2": "52_LVBus356542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321396537168956,
                47.40949891286855
              ],
              [
                -0.321386362690204,
                47.4094958794271
              ],
              [
                -0.321365071480821,
                47.409489528171086
              ],
              [
                -0.321296015930556,
                47.409468919328646
              ],
              [
                -0.321030279114713,
                47.40938962689504
              ],
              [
                -0.320967011104164,
                47.40937074802421
              ],
              [
                -0.320943381425946,
                47.40936589043834
              ],
              [
                -0.320961401277959,
                47.40933453361808
              ],
              [
                -0.320969441697774,
                47.40932055152532
              ],
              [
                -0.320943804163014,
                47.40930998885221
              ],
              [
                -0.320943804163014,
                47.40930998885221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047268948279415086,
          "ground": "gnd"
        },
        "52_LVBranch757676": {
          "bus1": "52_LVBus356539",
          "bus2": "52_LVBus356541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321443115487995,
                47.4094965560876
              ],
              [
                -0.321450855463041,
                47.409494902276414
              ],
              [
                -0.321450228138062,
                47.409482316258185
              ],
              [
                -0.321450228138062,
                47.409482316258185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032683861972483985,
          "ground": "gnd"
        },
        "52_LVBranch748701": {
          "bus1": "52_LVBus356539",
          "bus2": "52_LVBus356540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321427241826454,
                47.40949994475306
              ],
              [
                -0.321462858469337,
                47.40951174518482
              ],
              [
                -0.321573065565163,
                47.40954161512513
              ],
              [
                -0.321573298090142,
                47.40953431053765
              ],
              [
                -0.321573583283066,
                47.409525402686334
              ],
              [
                -0.321586512766169,
                47.40951880551128
              ],
              [
                -0.321614552201981,
                47.40946955985644
              ],
              [
                -0.321607572135671,
                47.409462519931424
              ],
              [
                -0.321607572135671,
                47.409462519931424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021784199647671663,
          "ground": "gnd"
        },
        "52_LVBranch474480": {
          "bus1": "52_LVBus356535",
          "bus2": "52_LVBus356536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32169383180838,
                47.40966894074012
              ],
              [
                -0.32169383180838,
                47.40966894074012
              ],
              [
                -0.321681875274692,
                47.40966606525916
              ],
              [
                -0.321617873661273,
                47.40964923765137
              ],
              [
                -0.32161785639297,
                47.409628942361785
              ],
              [
                -0.321425000459266,
                47.409566697481395
              ],
              [
                -0.32135461977335,
                47.40954397703292
              ],
              [
                -0.321330863428925,
                47.40953631433809
              ],
              [
                -0.321303482399113,
                47.409527483838794
              ],
              [
                -0.32128574848094,
                47.4095440916501
              ],
              [
                -0.321283328667046,
                47.40954315718823
              ],
              [
                -0.3212747166814,
                47.409539817844916
              ],
              [
                -0.321262319096198,
                47.4095350083851
              ],
              [
                -0.32125680297406,
                47.40953286698656
              ],
              [
                -0.32125680297406,
                47.40953286698656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0394617838490061,
          "ground": "gnd"
        },
        "52_LVBranch788501": {
          "bus1": "52_LVBus356531",
          "bus2": "52_LVBus356532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321576978412258,
                47.41006724198921
              ],
              [
                -0.321576978412258,
                47.41006724198921
              ],
              [
                -0.321560427189264,
                47.410070340220024
              ],
              [
                -0.321536651813835,
                47.41014582279388
              ],
              [
                -0.321513470474364,
                47.41021939265235
              ],
              [
                -0.321508938420123,
                47.410221035791146
              ],
              [
                -0.321434861317717,
                47.41021248574293
              ],
              [
                -0.321425427736254,
                47.410215807500485
              ],
              [
                -0.321425427736254,
                47.410215807500485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025102767404416606,
          "ground": "gnd"
        },
        "52_LVBranch639093": {
          "bus1": "52_LVBus356532",
          "bus2": "52_LVBus356533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321425427736254,
                47.410215807500485
              ],
              [
                -0.321425427736254,
                47.410215807500485
              ],
              [
                -0.321431435086243,
                47.410220088682706
              ],
              [
                -0.321433237324594,
                47.41021980428396
              ],
              [
                -0.32143769724082,
                47.410219107836554
              ],
              [
                -0.32144567366271,
                47.410220067686105
              ],
              [
                -0.321506041829256,
                47.4102272945245
              ],
              [
                -0.321507032542158,
                47.41022801879604
              ],
              [
                -0.321508809147404,
                47.410230678083614
              ],
              [
                -0.321504232958368,
                47.41024367161649
              ],
              [
                -0.321460810680851,
                47.4103670819806
              ],
              [
                -0.32144449396145,
                47.41041345725477
              ],
              [
                -0.321439522581786,
                47.41042756689663
              ],
              [
                -0.321438617304793,
                47.41043015277318
              ],
              [
                -0.321438728432391,
                47.410432382295596
              ],
              [
                -0.321441761665256,
                47.410431790616414
              ],
              [
                -0.321443074801541,
                47.41043153545118
              ],
              [
                -0.321447871841488,
                47.410428824194284
              ],
              [
                -0.321447871841488,
                47.410428824194284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030676384788098744,
          "ground": "gnd"
        },
        "52_LVBranch710054": {
          "bus1": "52_MVLV012804_LV",
          "bus2": "52_LVBus356529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321130777007868,
                47.409898284272465
              ],
              [
                -0.321147461947547,
                47.409890952889796
              ],
              [
                -0.321147461947547,
                47.409890952889796
              ],
              [
                -0.321177156892372,
                47.409881297673586
              ],
              [
                -0.321231834235358,
                47.409698532945804
              ],
              [
                -0.321246997400533,
                47.409701370834306
              ],
              [
                -0.321306510861485,
                47.409713540557455
              ],
              [
                -0.321314426764112,
                47.40971514982594
              ],
              [
                -0.321324258401789,
                47.40971715611301
              ],
              [
                -0.321334599854539,
                47.40971848466865
              ],
              [
                -0.321338829765561,
                47.40971902654765
              ],
              [
                -0.321345341292579,
                47.4097198580392
              ],
              [
                -0.321345341292579,
                47.4097198580392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03211519322257985,
          "ground": "gnd"
        },
        "52_LVBranch664688": {
          "bus1": "52_MVLV012804_LV",
          "bus2": "52_LVBus356524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321130777007868,
                47.409898284272465
              ],
              [
                -0.321111460391476,
                47.40989510973154
              ],
              [
                -0.321111460391476,
                47.40989510973154
              ],
              [
                -0.321105017105441,
                47.40989405165189
              ],
              [
                -0.321058591379433,
                47.40988644145047
              ],
              [
                -0.321035525792241,
                47.40979606806271
              ],
              [
                -0.320943366180468,
                47.40975588286866
              ],
              [
                -0.320719625708934,
                47.40973581938174
              ],
              [
                -0.320690893794606,
                47.409744579340746
              ],
              [
                -0.320641490715446,
                47.409737613355304
              ],
              [
                -0.320656608921218,
                47.40975764292601
              ],
              [
                -0.320656608921218,
                47.40975764292601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0482894185185382,
          "ground": "gnd"
        },
        "52_LVBranch541718": {
          "bus1": "52_LVBus356524",
          "bus2": "52_LVBus356525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320656608921218,
                47.40975764292601
              ],
              [
                -0.320656608921218,
                47.40975764292601
              ],
              [
                -0.320646929256152,
                47.4097515019558
              ],
              [
                -0.320627140922088,
                47.409735665743874
              ],
              [
                -0.320631394940017,
                47.40972072657894
              ],
              [
                -0.320632793859801,
                47.40971580729752
              ],
              [
                -0.320683462853552,
                47.40954835439655
              ],
              [
                -0.320688827923167,
                47.409533362717134
              ],
              [
                -0.32074734282562,
                47.409420667466534
              ],
              [
                -0.320751734368285,
                47.409412214353985
              ],
              [
                -0.320760982166577,
                47.40941155200271
              ],
              [
                -0.320770229964647,
                47.40941088965077
              ],
              [
                -0.320770229964647,
                47.40941088965077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0419635873851923,
          "ground": "gnd"
        },
        "52_LVBranch951387": {
          "bus1": "52_LVBus356525",
          "bus2": "52_LVBus356526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320770229964647,
                47.40941088965077
              ],
              [
                -0.320770229964647,
                47.40941088965077
              ],
              [
                -0.320757773573582,
                47.40940037529735
              ],
              [
                -0.320769224812718,
                47.40936411116089
              ],
              [
                -0.320808954191652,
                47.40936319893336
              ],
              [
                -0.320845110101685,
                47.409373853129935
              ],
              [
                -0.320862777874786,
                47.409379063638376
              ],
              [
                -0.320868388720061,
                47.409385235015456
              ],
              [
                -0.320857646294734,
                47.409396345043945
              ],
              [
                -0.320853258542249,
                47.40940088294263
              ],
              [
                -0.320853258542249,
                47.40940088294263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015939657323832318,
          "ground": "gnd"
        },
        "52_LVBranch529442": {
          "bus1": "52_LVBus356524",
          "bus2": "52_LVBus356527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320656608921218,
                47.40975764292601
              ],
              [
                -0.320656608921218,
                47.40975764292601
              ],
              [
                -0.320622131650702,
                47.40976045957647
              ],
              [
                -0.32061085752292,
                47.40979283149304
              ],
              [
                -0.320601080775491,
                47.409820929888085
              ],
              [
                -0.320551425211604,
                47.40994061287103
              ],
              [
                -0.320522520822975,
                47.41001030876727
              ],
              [
                -0.320509949438549,
                47.41002409783383
              ],
              [
                -0.320498254443199,
                47.410028866479955
              ],
              [
                -0.320379525286515,
                47.4100126376008
              ],
              [
                -0.320381668425956,
                47.40998486748178
              ],
              [
                -0.320382331992208,
                47.40997636496687
              ],
              [
                -0.320383009503223,
                47.40996761012348
              ],
              [
                -0.320378634100988,
                47.40997532482294
              ],
              [
                -0.320373405125394,
                47.40998453516672
              ],
              [
                -0.320358156859506,
                47.410009528038806
              ],
              [
                -0.3202508045044,
                47.40999837502808
              ],
              [
                -0.320226788715884,
                47.40999588423356
              ],
              [
                -0.320152834585685,
                47.409988194582255
              ],
              [
                -0.320140427798606,
                47.40998719233992
              ],
              [
                -0.320135528741243,
                47.40998679178143
              ],
              [
                -0.320075351739578,
                47.409976472748625
              ],
              [
                -0.320103601010565,
                47.409956689663076
              ],
              [
                -0.320114042256419,
                47.40994937575181
              ],
              [
                -0.320118027002042,
                47.40994659319328
              ],
              [
                -0.320118027002042,
                47.40994659319328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07971641367151037,
          "ground": "gnd"
        },
        "52_LVBranch650397": {
          "bus1": "52_MVLV012804_LV",
          "bus2": "52_LVBus356492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321130777007868,
                47.409898284272465
              ],
              [
                -0.321112939865776,
                47.40989233966591
              ],
              [
                -0.321112939865776,
                47.40989233966591
              ],
              [
                -0.321106994301961,
                47.40989036112634
              ],
              [
                -0.321070107082256,
                47.409878076742096
              ],
              [
                -0.321050093347244,
                47.40979573354759
              ],
              [
                -0.320953602351969,
                47.40974844758225
              ],
              [
                -0.320934748239644,
                47.40974258030328
              ],
              [
                -0.320716305113153,
                47.409722395172814
              ],
              [
                -0.320686338476289,
                47.409732983540465
              ],
              [
                -0.320686338476289,
                47.409732983540465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042614580065523745,
          "ground": "gnd"
        },
        "52_LVBranch839814": {
          "bus1": "52_LVBus356492",
          "bus2": "52_LVBus356496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320686338476289,
                47.409732983540465
              ],
              [
                -0.320686338476289,
                47.409732983540465
              ],
              [
                -0.320691660990259,
                47.40970676046451
              ],
              [
                -0.32062182939121,
                47.40969718540655
              ],
              [
                -0.32062182939121,
                47.40969718540655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008319808412132581,
          "ground": "gnd"
        },
        "52_LVBranch745044": {
          "bus1": "52_LVBus356496",
          "bus2": "52_LVBus356497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32062182939121,
                47.40969718540655
              ],
              [
                -0.32062182939121,
                47.40969718540655
              ],
              [
                -0.32062354452819,
                47.40969062981063
              ],
              [
                -0.32062354452819,
                47.40969062981063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0007402493324191303,
          "ground": "gnd"
        },
        "52_LVBranch938200": {
          "bus1": "52_LVBus356497",
          "bus2": "52_LVBus356498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32062354452819,
                47.40969062981063
              ],
              [
                -0.32062354452819,
                47.40969062981063
              ],
              [
                -0.320635034014629,
                47.40964661555804
              ],
              [
                -0.320644487460021,
                47.40961043331
              ],
              [
                -0.320666359331674,
                47.409534778625876
              ],
              [
                -0.32074655190667,
                47.40938803253235
              ],
              [
                -0.320778245829334,
                47.409385504754525
              ],
              [
                -0.320778245829334,
                47.409385504754525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03743681839187113,
          "ground": "gnd"
        },
        "52_LVBranch905674": {
          "bus1": "52_LVBus356498",
          "bus2": "52_LVBus356501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320778245829334,
                47.409385504754525
              ],
              [
                -0.320778245829334,
                47.409385504754525
              ],
              [
                -0.320778363846689,
                47.40934317362512
              ],
              [
                -0.320778410707719,
                47.40932868206302
              ],
              [
                -0.320780527165589,
                47.409319804170906
              ],
              [
                -0.320783228138109,
                47.40930855477847
              ],
              [
                -0.32078429321187,
                47.409304120175285
              ],
              [
                -0.32078429321187,
                47.409304120175285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009084109800528685,
          "ground": "gnd"
        },
        "52_LVBranch673288": {
          "bus1": "52_LVBus356501",
          "bus2": "52_LVBus356517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32078429321187,
                47.409304120175285
              ],
              [
                -0.32078429321187,
                47.409304120175285
              ],
              [
                -0.320787807315448,
                47.40930865664286
              ],
              [
                -0.320797527771614,
                47.40932120487921
              ],
              [
                -0.32090806704088,
                47.40935482993585
              ],
              [
                -0.320931625995528,
                47.409361993230206
              ],
              [
                -0.320944799405347,
                47.40933873996661
              ],
              [
                -0.320933944877316,
                47.40932684780381
              ],
              [
                -0.320933944877316,
                47.40932684780381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01756165499935865,
          "ground": "gnd"
        },
        "52_LVBranch894740": {
          "bus1": "52_LVBus356517",
          "bus2": "52_LVBus356518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320933944877316,
                47.40932684780381
              ],
              [
                -0.320933944877316,
                47.40932684780381
              ],
              [
                -0.320946873186784,
                47.409327675977174
              ],
              [
                -0.32095361656712,
                47.409328106152394
              ],
              [
                -0.320958840037952,
                47.40932065096174
              ],
              [
                -0.320984674283322,
                47.40928381351987
              ],
              [
                -0.321004127079595,
                47.409251946770404
              ],
              [
                -0.321043511449259,
                47.409187446239066
              ],
              [
                -0.321061410902261,
                47.40918959129323
              ],
              [
                -0.321075255786188,
                47.409191253432645
              ],
              [
                -0.321075255786188,
                47.409191253432645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020975846957653185,
          "ground": "gnd"
        },
        "52_LVBranch631633": {
          "bus1": "52_LVBus356518",
          "bus2": "52_LVBus356520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321075255786188,
                47.409191253432645
              ],
              [
                -0.321075255786188,
                47.409191253432645
              ],
              [
                -0.321056365620093,
                47.409184126962046
              ],
              [
                -0.321047633598902,
                47.40917651521542
              ],
              [
                -0.321044684681183,
                47.40916735762118
              ],
              [
                -0.321040263770599,
                47.40915367067498
              ],
              [
                -0.321021059148094,
                47.409135445045315
              ],
              [
                -0.320996809506007,
                47.409120539369226
              ],
              [
                -0.320963358186907,
                47.40911919243364
              ],
              [
                -0.320916075313737,
                47.40910900078394
              ],
              [
                -0.320750109321179,
                47.40905206857366
              ],
              [
                -0.32067634671081,
                47.409032233477625
              ],
              [
                -0.320665486788796,
                47.40903832401941
              ],
              [
                -0.320665486788796,
                47.40903832401941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037622966277441425,
          "ground": "gnd"
        },
        "52_LVBranch788918": {
          "bus1": "52_LVBus356520",
          "bus2": "52_LVBus356521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320665486788796,
                47.40903832401941
              ],
              [
                -0.320665486788796,
                47.40903832401941
              ],
              [
                -0.320661874195595,
                47.40902941566278
              ],
              [
                -0.320610600512915,
                47.4090096401955
              ],
              [
                -0.320507331847999,
                47.40898647730472
              ],
              [
                -0.32044704534047,
                47.40897526997059
              ],
              [
                -0.320395864759638,
                47.40895709432728
              ],
              [
                -0.320358135075381,
                47.408952632333595
              ],
              [
                -0.320323947200359,
                47.408961247458556
              ],
              [
                -0.320302849189921,
                47.408960363761864
              ],
              [
                -0.320284687295274,
                47.40895960166367
              ],
              [
                -0.320260430655106,
                47.4089573234224
              ],
              [
                -0.320239477546916,
                47.408955356351534
              ],
              [
                -0.320189809278088,
                47.40895609153513
              ],
              [
                -0.320099638495494,
                47.408951528241865
              ],
              [
                -0.320087995851849,
                47.408961335819605
              ],
              [
                -0.320087933927577,
                47.40896302029724
              ],
              [
                -0.32008773356814,
                47.40896804706409
              ],
              [
                -0.32008773356814,
                47.40896804706409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04754044838112912,
          "ground": "gnd"
        },
        "52_LVBranch496802": {
          "bus1": "52_LVBus356518",
          "bus2": "52_LVBus356519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321075255786188,
                47.409191253432645
              ],
              [
                -0.321075255786188,
                47.409191253432645
              ],
              [
                -0.321066223992843,
                47.409184809610316
              ],
              [
                -0.321063157041271,
                47.40918206294326
              ],
              [
                -0.321054969079218,
                47.40917472671331
              ],
              [
                -0.321054406799629,
                47.40916583832485
              ],
              [
                -0.321064082732341,
                47.40916152999422
              ],
              [
                -0.321076160508559,
                47.409162584690485
              ],
              [
                -0.321099205491862,
                47.4091732698708
              ],
              [
                -0.321127710261861,
                47.409174325347315
              ],
              [
                -0.321135027609168,
                47.40917430131604
              ],
              [
                -0.32117566826773,
                47.40918821853405
              ],
              [
                -0.321266054960801,
                47.40921918293491
              ],
              [
                -0.321391835974508,
                47.40926227683436
              ],
              [
                -0.321452696055021,
                47.40928311884143
              ],
              [
                -0.321519770185471,
                47.409303080072235
              ],
              [
                -0.321522135041044,
                47.40930849794314
              ],
              [
                -0.321523646905913,
                47.409311964338144
              ],
              [
                -0.321523646905913,
                47.409311964338144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04340255444431082,
          "ground": "gnd"
        },
        "52_LVBranch659260": {
          "bus1": "52_LVBus356501",
          "bus2": "52_LVBus356502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32078429321187,
                47.409304120175285
              ],
              [
                -0.32078429321187,
                47.409304120175285
              ],
              [
                -0.320763137776272,
                47.40931006910692
              ],
              [
                -0.320747768401494,
                47.40930575084281
              ],
              [
                -0.320712659349918,
                47.40929588260794
              ],
              [
                -0.320672184783136,
                47.409284499500444
              ],
              [
                -0.320669589853464,
                47.409271535643555
              ],
              [
                -0.320668689581173,
                47.40926703816248
              ],
              [
                -0.320668689581173,
                47.40926703816248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011117284960603678,
          "ground": "gnd"
        },
        "52_LVBranch545138": {
          "bus1": "52_LVBus356502",
          "bus2": "52_LVBus356503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320668689581173,
                47.40926703816248
              ],
              [
                -0.320668689581173,
                47.40926703816248
              ],
              [
                -0.320659733318504,
                47.40927035790252
              ],
              [
                -0.320650333956407,
                47.40927383182029
              ],
              [
                -0.32064288791052,
                47.409276594867165
              ],
              [
                -0.320577028163606,
                47.409257316279266
              ],
              [
                -0.320560263871956,
                47.409252408996274
              ],
              [
                -0.320553227953831,
                47.40923626198839
              ],
              [
                -0.320553227953831,
                47.40923626198839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010881390075063712,
          "ground": "gnd"
        },
        "52_LVBranch107742": {
          "bus1": "52_LVBus356503",
          "bus2": "52_LVBus356504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320553227953831,
                47.40923626198839
              ],
              [
                -0.320553227953831,
                47.40923626198839
              ],
              [
                -0.320528901005696,
                47.40922911625151
              ],
              [
                -0.320430436455904,
                47.40920019979906
              ],
              [
                -0.320413900015543,
                47.40919534126634
              ],
              [
                -0.320403405128681,
                47.409192261095086
              ],
              [
                -0.320398520847878,
                47.40919082517543
              ],
              [
                -0.320370803383104,
                47.409182686208936
              ],
              [
                -0.320358653175653,
                47.40917911301789
              ],
              [
                -0.320346489726744,
                47.409175540129525
              ],
              [
                -0.320325728685279,
                47.409169446525425
              ],
              [
                -0.320251268014201,
                47.409147575116236
              ],
              [
                -0.320176228994479,
                47.40912553693089
              ],
              [
                -0.320164065569932,
                47.40912196402345
              ],
              [
                -0.320151902147,
                47.4091183911146
              ],
              [
                -0.320118950797318,
                47.409108716181194
              ],
              [
                -0.320099804055676,
                47.40910308949756
              ],
              [
                -0.320082635398452,
                47.40909804742488
              ],
              [
                -0.320076553692228,
                47.409096260966315
              ],
              [
                -0.320076553692228,
                47.409096260966315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03919902577949697,
          "ground": "gnd"
        },
        "52_LVBranch972725": {
          "bus1": "52_LVBus356504",
          "bus2": "52_LVBus356505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320076553692228,
                47.409096260966315
              ],
              [
                -0.320076553692228,
                47.409096260966315
              ],
              [
                -0.320059570701602,
                47.40909281668174
              ],
              [
                -0.320054266884239,
                47.40909174139009
              ],
              [
                -0.320037311467483,
                47.409086721416806
              ],
              [
                -0.319930706229668,
                47.409055129321615
              ],
              [
                -0.319887738672302,
                47.40904239912384
              ],
              [
                -0.319880808336348,
                47.40904034412462
              ],
              [
                -0.319880239535844,
                47.409031320879954
              ],
              [
                -0.319879558971767,
                47.409020320134765
              ],
              [
                -0.319879426351987,
                47.409018190107915
              ],
              [
                -0.319879426351987,
                47.409018190107915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0185050835999207,
          "ground": "gnd"
        },
        "52_LVBranch610179": {
          "bus1": "52_LVBus356505",
          "bus2": "52_LVBus356516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319879426351987,
                47.409018190107915
              ],
              [
                -0.319879426351987,
                47.409018190107915
              ],
              [
                -0.319873508280228,
                47.409040448682866
              ],
              [
                -0.319869646162589,
                47.40904675653784
              ],
              [
                -0.319864593957598,
                47.40905499077197
              ],
              [
                -0.319852145544088,
                47.40905847160818
              ],
              [
                -0.319831071750151,
                47.40905754226746
              ],
              [
                -0.31982709735961,
                47.409058668525525
              ],
              [
                -0.319818652506845,
                47.40906107643218
              ],
              [
                -0.319814893191043,
                47.4090673189234
              ],
              [
                -0.319808280206914,
                47.40907828906863
              ],
              [
                -0.319808280206914,
                47.40907828906863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009959774497431035,
          "ground": "gnd"
        },
        "52_LVBranch496819": {
          "bus1": "52_LVBus356505",
          "bus2": "52_LVBus356506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319879426351987,
                47.409018190107915
              ],
              [
                -0.319879426351987,
                47.409018190107915
              ],
              [
                -0.319861401176187,
                47.409048385834424
              ],
              [
                -0.319845768479377,
                47.409052884790576
              ],
              [
                -0.319738869975205,
                47.40901832915532
              ],
              [
                -0.319696288465341,
                47.40900456399353
              ],
              [
                -0.319638035309438,
                47.40898573132132
              ],
              [
                -0.319529614640743,
                47.408950688416645
              ],
              [
                -0.319492180730876,
                47.408938587101794
              ],
              [
                -0.319474756176792,
                47.408937987961
              ],
              [
                -0.319462318463838,
                47.40896111616036
              ],
              [
                -0.319462170398883,
                47.40897092088278
              ],
              [
                -0.319462170398883,
                47.40897092088278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03960569230353253,
          "ground": "gnd"
        },
        "52_LVBranch755788": {
          "bus1": "52_LVBus356506",
          "bus2": "52_LVBus356515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319462170398883,
                47.40897092088278
              ],
              [
                -0.319462170398883,
                47.40897092088278
              ],
              [
                -0.319450854525364,
                47.40896972253034
              ],
              [
                -0.319450693335664,
                47.408959564893195
              ],
              [
                -0.319459918061516,
                47.40894246862975
              ],
              [
                -0.31944496272085,
                47.408935278600396
              ],
              [
                -0.319410096764489,
                47.40892389235167
              ],
              [
                -0.319391142073473,
                47.40891998920353
              ],
              [
                -0.319374800778871,
                47.40894832814598
              ],
              [
                -0.319373446318218,
                47.40895068130622
              ],
              [
                -0.319371444600456,
                47.40895414735673
              ],
              [
                -0.319369956554992,
                47.408956746590604
              ],
              [
                -0.319369736537528,
                47.40895712065192
              ],
              [
                -0.319367503797434,
                47.40896100601774
              ],
              [
                -0.319367503797434,
                47.40896100601774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014712977156523203,
          "ground": "gnd"
        },
        "52_LVBranch538054": {
          "bus1": "52_LVBus356506",
          "bus2": "52_LVBus356507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319462170398883,
                47.40897092088278
              ],
              [
                -0.319462170398883,
                47.40897092088278
              ],
              [
                -0.319458405759543,
                47.4089677401721
              ],
              [
                -0.319457831451591,
                47.40896020210233
              ],
              [
                -0.319468467839611,
                47.40893923931396
              ],
              [
                -0.319463062668154,
                47.40893586224552
              ],
              [
                -0.319385317907052,
                47.40891272461824
              ],
              [
                -0.319364942915532,
                47.40890665798798
              ],
              [
                -0.319320075214559,
                47.40889330516912
              ],
              [
                -0.3191843410297,
                47.40885289455383
              ],
              [
                -0.319175085294596,
                47.408854727001895
              ],
              [
                -0.31916497365867,
                47.408871852593755
              ],
              [
                -0.319160327230303,
                47.408879717472296
              ],
              [
                -0.319155925962173,
                47.40888718071174
              ],
              [
                -0.319155925962173,
                47.40888718071174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03189677707602543,
          "ground": "gnd"
        },
        "52_LVBranch747942": {
          "bus1": "52_LVBus356507",
          "bus2": "52_LVBus356508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319155925962173,
                47.40888718071174
              ],
              [
                -0.319155925962173,
                47.40888718071174
              ],
              [
                -0.319150525624312,
                47.40888310149516
              ],
              [
                -0.319161380731134,
                47.40885721055545
              ],
              [
                -0.319161626968782,
                47.40884884362898
              ],
              [
                -0.319130444274495,
                47.40884219693697
              ],
              [
                -0.319109714246899,
                47.40883778546428
              ],
              [
                -0.318948080350516,
                47.40880336006748
              ],
              [
                -0.318855337325436,
                47.40878360833298
              ],
              [
                -0.318835587097474,
                47.40878396248852
              ],
              [
                -0.318814790995323,
                47.40879632903164
              ],
              [
                -0.31880464836804,
                47.40881283428065
              ],
              [
                -0.31880464836804,
                47.40881283428065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03432699895240051,
          "ground": "gnd"
        },
        "52_LVBranch661903": {
          "bus1": "52_LVBus356508",
          "bus2": "52_LVBus356510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.31880464836804,
                47.40881283428065
              ],
              [
                -0.31880464836804,
                47.40881283428065
              ],
              [
                -0.318792050450549,
                47.40880053191432
              ],
              [
                -0.318784121265117,
                47.408792793581085
              ],
              [
                -0.318538102766812,
                47.40874005304243
              ],
              [
                -0.318448803839125,
                47.40873088732314
              ],
              [
                -0.318444846056367,
                47.40873048310269
              ],
              [
                -0.318344499357166,
                47.40872017570491
              ],
              [
                -0.318305200545731,
                47.408716145058975
              ],
              [
                -0.31816107772262,
                47.40870135153363
              ],
              [
                -0.31815830572967,
                47.40870106410782
              ],
              [
                -0.318147897095938,
                47.408700510840845
              ],
              [
                -0.317779448923877,
                47.40868095298896
              ],
              [
                -0.317765877204077,
                47.408718336462684
              ],
              [
                -0.317763422861566,
                47.408705252327174
              ],
              [
                -0.317763422861566,
                47.408705252327174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08560456083941739,
          "ground": "gnd"
        },
        "52_LVBranch951390": {
          "bus1": "52_LVBus356510",
          "bus2": "52_LVBus356511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317763422861566,
                47.408705252327174
              ],
              [
                -0.317763422861566,
                47.408705252327174
              ],
              [
                -0.31780108222085,
                47.40874826502138
              ],
              [
                -0.317882195853857,
                47.4087797056951
              ],
              [
                -0.317997812686653,
                47.4087851540948
              ],
              [
                -0.318100660553763,
                47.40877379471853
              ],
              [
                -0.318112329004384,
                47.40879512777
              ],
              [
                -0.318112329004384,
                47.40879512777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03175412034543006,
          "ground": "gnd"
        },
        "52_LVBranch668846": {
          "bus1": "52_LVBus356511",
          "bus2": "52_LVBus356512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318112329004384,
                47.40879512777
              ],
              [
                -0.318112329004384,
                47.40879512777
              ],
              [
                -0.318092240743262,
                47.40879108840905
              ],
              [
                -0.318068403343113,
                47.40879163518818
              ],
              [
                -0.318022786758763,
                47.408793059533764
              ],
              [
                -0.318022786758763,
                47.408793059533764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006827888184529121,
          "ground": "gnd"
        },
        "52_LVBranch244963": {
          "bus1": "52_LVBus356512",
          "bus2": "52_LVBus356513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318022786758763,
                47.408793059533764
              ],
              [
                -0.318022786758763,
                47.408793059533764
              ],
              [
                -0.317870778837965,
                47.40920131620418
              ],
              [
                -0.317794872906266,
                47.40943673168056
              ],
              [
                -0.317794872906266,
                47.40943673168056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07360980200411421,
          "ground": "gnd"
        },
        "52_LVBranch109384": {
          "bus1": "52_LVBus356513",
          "bus2": "52_LVBus356514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317794872906266,
                47.40943673168056
              ],
              [
                -0.317794872906266,
                47.40943673168056
              ],
              [
                -0.317783720564008,
                47.40947344763358
              ],
              [
                -0.317684723109359,
                47.409813921943574
              ],
              [
                -0.317150879727568,
                47.40994057549826
              ],
              [
                -0.317066127853947,
                47.40995914229607
              ],
              [
                -0.317055360237282,
                47.40996150424858
              ],
              [
                -0.317055360237282,
                47.40996150424858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09300727256561467,
          "ground": "gnd"
        },
        "52_LVBranch606273": {
          "bus1": "52_LVBus356508",
          "bus2": "52_LVBus356509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.31880464836804,
                47.40881283428065
              ],
              [
                -0.31880464836804,
                47.40881283428065
              ],
              [
                -0.31893565417303,
                47.40884216645814
              ],
              [
                -0.318947439372114,
                47.40884480313906
              ],
              [
                -0.318946063337901,
                47.40885045089746
              ],
              [
                -0.318943884855877,
                47.4088594201769
              ],
              [
                -0.318943188613162,
                47.40886247825258
              ],
              [
                -0.318940961747658,
                47.40887233967143
              ],
              [
                -0.318939821921996,
                47.40887740599083
              ],
              [
                -0.318939821921996,
                47.40887740599083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015018084804402632,
          "ground": "gnd"
        },
        "52_LVBranch709751": {
          "bus1": "52_LVBus356498",
          "bus2": "52_LVBus356499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320778245829334,
                47.409385504754525
              ],
              [
                -0.320778245829334,
                47.409385504754525
              ],
              [
                -0.320717572846138,
                47.409352183683346
              ],
              [
                -0.320717572846138,
                47.409352183683346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005890070807758621,
          "ground": "gnd"
        },
        "52_LVBranch007321": {
          "bus1": "52_LVBus356499",
          "bus2": "52_LVBus356500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320717572846138,
                47.409352183683346
              ],
              [
                -0.320717572846138,
                47.409352183683346
              ],
              [
                -0.32056828966802,
                47.40930970965523
              ],
              [
                -0.320526635082471,
                47.409393054755796
              ],
              [
                -0.320498688672409,
                47.4094489762131
              ],
              [
                -0.320473358861199,
                47.40949967141617
              ],
              [
                -0.320467041163169,
                47.40951230887588
              ],
              [
                -0.320447412725727,
                47.409551568800865
              ],
              [
                -0.320430064157862,
                47.40958629423135
              ],
              [
                -0.320427230614877,
                47.40959195746977
              ],
              [
                -0.320354867690931,
                47.40957893925214
              ],
              [
                -0.32034294752951,
                47.4095767918243
              ],
              [
                -0.320339680402127,
                47.40958173598987
              ],
              [
                -0.320318770593474,
                47.4096133750515
              ],
              [
                -0.320305516851496,
                47.40963342597118
              ],
              [
                -0.320295863615701,
                47.409648039055696
              ],
              [
                -0.320287257217313,
                47.409661044054744
              ],
              [
                -0.320285247276388,
                47.409664078295265
              ],
              [
                -0.320282892503413,
                47.40966764246925
              ],
              [
                -0.320282534876274,
                47.409668181696816
              ],
              [
                -0.320282534876274,
                47.409668181696816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06307070759792685,
          "ground": "gnd"
        },
        "52_LVBranch746956": {
          "bus1": "52_LVBus356497",
          "bus2": "52_LVBus356522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32062354452819,
                47.40969062981063
              ],
              [
                -0.32062354452819,
                47.40969062981063
              ],
              [
                -0.320613402744743,
                47.40968213236894
              ],
              [
                -0.320611049990911,
                47.40968174537189
              ],
              [
                -0.320591761313756,
                47.40967859710598
              ],
              [
                -0.32056990620257,
                47.40967503074375
              ],
              [
                -0.32056856933973,
                47.409674809428445
              ],
              [
                -0.320545150442761,
                47.40967099095497
              ],
              [
                -0.320542717782762,
                47.409670596790825
              ],
              [
                -0.320542717782762,
                47.409670596790825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00670267868616598,
          "ground": "gnd"
        },
        "52_LVBranch785636": {
          "bus1": "52_LVBus356492",
          "bus2": "52_LVBus356493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320686338476289,
                47.409732983540465
              ],
              [
                -0.320686338476289,
                47.409732983540465
              ],
              [
                -0.320671233383591,
                47.40972252999175
              ],
              [
                -0.320620694627367,
                47.40971698511943
              ],
              [
                -0.320620694627367,
                47.40971698511943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0054917906267758654,
          "ground": "gnd"
        },
        "52_LVBranch938192": {
          "bus1": "52_LVBus356493",
          "bus2": "52_LVBus356494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320620694627367,
                47.40971698511943
              ],
              [
                -0.320620694627367,
                47.40971698511943
              ],
              [
                -0.32060453441365,
                47.40971435904745
              ],
              [
                -0.320585844277513,
                47.40977404613216
              ],
              [
                -0.320559911733939,
                47.40984723793284
              ],
              [
                -0.32052244783013,
                47.409838809745374
              ],
              [
                -0.32052244783013,
                47.409838809745374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01938647814711414,
          "ground": "gnd"
        },
        "52_LVBranch650405": {
          "bus1": "52_LVBus356493",
          "bus2": "52_LVBus356495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320620694627367,
                47.40971698511943
              ],
              [
                -0.320620694627367,
                47.40971698511943
              ],
              [
                -0.320588229895122,
                47.409815005726266
              ],
              [
                -0.320510849804384,
                47.41000118940347
              ],
              [
                -0.320504810476668,
                47.41001302844443
              ],
              [
                -0.320446003104343,
                47.4100344582113
              ],
              [
                -0.320067898417583,
                47.40998654416301
              ],
              [
                -0.32004672552981,
                47.40998150399208
              ],
              [
                -0.320043747005181,
                47.40998079833659
              ],
              [
                -0.320032096763275,
                47.40998646593733
              ],
              [
                -0.319956840609323,
                47.4099765919757
              ],
              [
                -0.319943828540233,
                47.40997488358214
              ],
              [
                -0.319798547993728,
                47.409955825443646
              ],
              [
                -0.319785797310099,
                47.409966018424775
              ],
              [
                -0.319785797310099,
                47.409966018424775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09058981650059354,
          "ground": "gnd"
        },
        "52_LVBranch889737": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321678973564614,
                47.41138485651217
              ],
              [
                -0.321678973564614,
                47.41138485651217
              ],
              [
                -0.321669567932461,
                47.4113719861041
              ],
              [
                -0.321616662431156,
                47.41129957876798
              ],
              [
                -0.321660007315176,
                47.411106516855526
              ],
              [
                -0.321858070423327,
                47.411126286428285
              ],
              [
                -0.321886548665313,
                47.41113769269699
              ],
              [
                -0.321903280257472,
                47.41114219553892
              ],
              [
                -0.321935084507959,
                47.41115010528379
              ],
              [
                -0.321935084507959,
                47.41115010528379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05381437610877497,
          "ground": "gnd"
        },
        "52_LVBranch806671": {
          "bus1": "52_LVBus356642",
          "bus2": "52_LVBus356643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321935084507959,
                47.41115010528379
              ],
              [
                -0.321935084507959,
                47.41115010528379
              ],
              [
                -0.321901809215816,
                47.4111461984611
              ],
              [
                -0.321845514879402,
                47.41109198666732
              ],
              [
                -0.32184618358379,
                47.411081197947944
              ],
              [
                -0.32184618358379,
                47.411081197947944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011123244228198551,
          "ground": "gnd"
        },
        "52_LVBranch383898": {
          "bus1": "52_LVBus356643",
          "bus2": "52_LVBus356644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32184618358379,
                47.411081197947944
              ],
              [
                -0.32184618358379,
                47.411081197947944
              ],
              [
                -0.321841558424988,
                47.41108416628046
              ],
              [
                -0.321828942719114,
                47.41109227731558
              ],
              [
                -0.321899310579958,
                47.411158046247955
              ],
              [
                -0.322230776803473,
                47.411195766571765
              ],
              [
                -0.3226932414448,
                47.41124840473024
              ],
              [
                -0.32275471488258,
                47.4112554345451
              ],
              [
                -0.322753190196156,
                47.41125038440656
              ],
              [
                -0.322750346614895,
                47.41124095442376
              ],
              [
                -0.322749283104463,
                47.41123744174078
              ],
              [
                -0.322748941483086,
                47.41123059135899
              ],
              [
                -0.322748775155645,
                47.41122725606798
              ],
              [
                -0.322748775155645,
                47.41122725606798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07946349365608128,
          "ground": "gnd"
        },
        "52_LVBranch698974": {
          "bus1": "52_LVBus356642",
          "bus2": "52_LVBus356645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321935084507959,
                47.41115010528379
              ],
              [
                -0.321935084507959,
                47.41115010528379
              ],
              [
                -0.322093753819861,
                47.41116876326566
              ],
              [
                -0.32212092826518,
                47.4111569426499
              ],
              [
                -0.32212092826518,
                47.4111569426499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014589021560031596,
          "ground": "gnd"
        },
        "52_LVBranch826654": {
          "bus1": "52_LVBus356645",
          "bus2": "52_LVBus356646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32212092826518,
                47.4111569426499
              ],
              [
                -0.32212092826518,
                47.4111569426499
              ],
              [
                -0.322152466552832,
                47.41114515678571
              ],
              [
                -0.32222252341064,
                47.41088716480799
              ],
              [
                -0.322054967102567,
                47.41079741077198
              ],
              [
                -0.322059295884372,
                47.41075897904631
              ],
              [
                -0.322060626340024,
                47.410750029184186
              ],
              [
                -0.322080028376948,
                47.41068656337157
              ],
              [
                -0.322083197307852,
                47.41067619422979
              ],
              [
                -0.322086526097949,
                47.41066530839828
              ],
              [
                -0.321803743908199,
                47.41047429240233
              ],
              [
                -0.321495127902474,
                47.410439250275395
              ],
              [
                -0.321480980773358,
                47.41043764912237
              ],
              [
                -0.321476967179319,
                47.41043719228224
              ],
              [
                -0.321476967179319,
                47.41043719228224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11801020487724453,
          "ground": "gnd"
        },
        "52_LVBranch637008": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321704371269687,
                47.41140441584854
              ],
              [
                -0.321704371269687,
                47.41140441584854
              ],
              [
                -0.32177610995438,
                47.41143677126039
              ],
              [
                -0.321782756191349,
                47.41143976870996
              ],
              [
                -0.321782756191349,
                47.41143976870996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00710243417568273,
          "ground": "gnd"
        },
        "52_LVBranch395993": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321669811913427,
                47.411402680519664
              ],
              [
                -0.321669811913427,
                47.411402680519664
              ],
              [
                -0.321565487209908,
                47.41143929570806
              ],
              [
                -0.321650898000289,
                47.41151452062261
              ],
              [
                -0.321825614615923,
                47.41166755389734
              ],
              [
                -0.321861675338271,
                47.41169913568988
              ],
              [
                -0.321986342137289,
                47.411717359819804
              ],
              [
                -0.322147818845439,
                47.41174096644396
              ],
              [
                -0.322164834760835,
                47.411743455654005
              ],
              [
                -0.322207347620583,
                47.41174967028639
              ],
              [
                -0.322239576323023,
                47.41175438409886
              ],
              [
                -0.322252251285213,
                47.411756234994
              ],
              [
                -0.322258671020168,
                47.411757347557774
              ],
              [
                -0.322258671020168,
                47.411757347557774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07604320998889334,
          "ground": "gnd"
        },
        "52_LVBranch637048": {
          "bus1": "52_LVBus356637",
          "bus2": "52_LVBus356638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322258671020168,
                47.411757347557774
              ],
              [
                -0.322258671020168,
                47.411757347557774
              ],
              [
                -0.322212709002163,
                47.41192580898895
              ],
              [
                -0.322199440757539,
                47.41195221465617
              ],
              [
                -0.322213046127916,
                47.411954908211925
              ],
              [
                -0.322253407028678,
                47.4119629003237
              ],
              [
                -0.32227196728257,
                47.411966578082804
              ],
              [
                -0.322290835283317,
                47.4119703117713
              ],
              [
                -0.322297195997983,
                47.41197156969415
              ],
              [
                -0.322297195997983,
                47.41197156969415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02983463721928887,
          "ground": "gnd"
        },
        "52_LVBranch826675": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.32166846040171,
                47.41140003847208
              ],
              [
                -0.32166846040171,
                47.41140003847208
              ],
              [
                -0.321528960842142,
                47.4114324123407
              ],
              [
                -0.321800141282799,
                47.4116693540307
              ],
              [
                -0.321862935140844,
                47.411727331689335
              ],
              [
                -0.321871012881343,
                47.411735372422164
              ],
              [
                -0.321897898222437,
                47.4117621607901
              ],
              [
                -0.321855397723636,
                47.41178784281802
              ],
              [
                -0.321853209484061,
                47.41178916212199
              ],
              [
                -0.321866901382899,
                47.411797847928305
              ],
              [
                -0.321866901382899,
                47.411797847928305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06310084903727264,
          "ground": "gnd"
        },
        "52_LVBranch622072": {
          "bus1": "52_LVBus356634",
          "bus2": "52_LVBus356635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321866901382899,
                47.411797847928305
              ],
              [
                -0.321866901382899,
                47.411797847928305
              ],
              [
                -0.321932731075325,
                47.41176565383276
              ],
              [
                -0.322031831351966,
                47.41197501949634
              ],
              [
                -0.322048086245647,
                47.41207872555933
              ],
              [
                -0.322066830648449,
                47.41219832295919
              ],
              [
                -0.322155223631879,
                47.41227109394412
              ],
              [
                -0.322161639056595,
                47.41227637375143
              ],
              [
                -0.322177442841552,
                47.412289385154956
              ],
              [
                -0.32206518849774,
                47.41233611923452
              ],
              [
                -0.322030922628318,
                47.41235038878648
              ],
              [
                -0.321822832606044,
                47.41243703520873
              ],
              [
                -0.321825232356893,
                47.412451128555126
              ],
              [
                -0.321828865195989,
                47.412472402816114
              ],
              [
                -0.321830326229425,
                47.41248096454079
              ],
              [
                -0.321816863925858,
                47.412470770405335
              ],
              [
                -0.321787611931666,
                47.41244864452746
              ],
              [
                -0.321662431824283,
                47.41235791655807
              ],
              [
                -0.321650468454402,
                47.41236209745119
              ],
              [
                -0.321590755735374,
                47.41238296350515
              ],
              [
                -0.321629839896229,
                47.41234246456794
              ],
              [
                -0.321740091481711,
                47.412186927335654
              ],
              [
                -0.321625052148069,
                47.41208789315382
              ],
              [
                -0.32162226735482,
                47.412085491031036
              ],
              [
                -0.32162095138426,
                47.41208436021672
              ],
              [
                -0.32162095138426,
                47.41208436021672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16879926617363022,
          "ground": "gnd"
        },
        "52_LVBranch494101": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321675869734695,
                47.41138616084131
              ],
              [
                -0.321675869734695,
                47.41138616084131
              ],
              [
                -0.321590623357551,
                47.41130917711137
              ],
              [
                -0.321636760953795,
                47.411088087139156
              ],
              [
                -0.321268525090272,
                47.41104336127814
              ],
              [
                -0.321332481585551,
                47.41084165388613
              ],
              [
                -0.321339215216184,
                47.41082140157936
              ],
              [
                -0.321347033315055,
                47.41079790225963
              ],
              [
                -0.321348763533198,
                47.41079271435349
              ],
              [
                -0.321348763533198,
                47.41079271435349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0922828879590177,
          "ground": "gnd"
        },
        "52_LVBranch690800": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321697457780793,
                47.411385151992604
              ],
              [
                -0.321697457780793,
                47.411385151992604
              ],
              [
                -0.321712241234694,
                47.4113670638559
              ],
              [
                -0.321725300134862,
                47.411351085395836
              ],
              [
                -0.321771652778611,
                47.41135002074834
              ],
              [
                -0.321778274584719,
                47.41134986865426
              ],
              [
                -0.321778274584719,
                47.41134986865426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008331611506136783,
          "ground": "gnd"
        },
        "52_LVBranch511320": {
          "bus1": "52_MVLV027584_LV",
          "bus2": "52_LVBus356625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321687810019553,
                47.41139694796606
              ],
              [
                -0.321674026985047,
                47.41138722919921
              ],
              [
                -0.321674026985047,
                47.41138722919921
              ],
              [
                -0.321564136150931,
                47.41130978544231
              ],
              [
                -0.321575138974718,
                47.411263730221094
              ],
              [
                -0.321614637749343,
                47.41109830657677
              ],
              [
                -0.32143491261168,
                47.41107376830219
              ],
              [
                -0.321273610582018,
                47.41105760896873
              ],
              [
                -0.321222748125749,
                47.41105251277875
              ],
              [
                -0.321202187435623,
                47.411050455849356
              ],
              [
                -0.321118530873161,
                47.41104126152758
              ],
              [
                -0.321100380912004,
                47.41107826451574
              ],
              [
                -0.321073373473519,
                47.411133345482334
              ],
              [
                -0.321073373473519,
                47.411133345482334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08454938317691697,
          "ground": "gnd"
        },
        "52_LVBranch872600": {
          "bus1": "52_LVBus356625",
          "bus2": "52_LVBus356627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321073373473519,
                47.411133345482334
              ],
              [
                -0.321073373473519,
                47.411133345482334
              ],
              [
                -0.321091618449418,
                47.410996356011935
              ],
              [
                -0.321102847356943,
                47.410939666294965
              ],
              [
                -0.321093243495008,
                47.41090658572571
              ],
              [
                -0.321058570428568,
                47.41090282776617
              ],
              [
                -0.32068688648486,
                47.4108625714158
              ],
              [
                -0.320613341444055,
                47.41085460262977
              ],
              [
                -0.320533701285273,
                47.410852830929564
              ],
              [
                -0.320512409483764,
                47.41086217603926
              ],
              [
                -0.320511877698901,
                47.410862413255366
              ],
              [
                -0.320481802350257,
                47.41087562313142
              ],
              [
                -0.320361925794786,
                47.41092581571441
              ],
              [
                -0.320333851054194,
                47.4109408606845
              ],
              [
                -0.320331693845207,
                47.41095158455595
              ],
              [
                -0.320328524404843,
                47.41096727282636
              ],
              [
                -0.320290226116119,
                47.41115740119799
              ],
              [
                -0.320290413423777,
                47.41122343205498
              ],
              [
                -0.320292068956882,
                47.41124628179797
              ],
              [
                -0.32029282109381,
                47.41125658786892
              ],
              [
                -0.320293139509164,
                47.41126537384641
              ],
              [
                -0.320293391052899,
                47.41127201928905
              ],
              [
                -0.32029364234247,
                47.41127892574606
              ],
              [
                -0.320293807246001,
                47.411283566112125
              ],
              [
                -0.320294451437735,
                47.411301551911414
              ],
              [
                -0.320295282529162,
                47.411312378186814
              ],
              [
                -0.320295474610066,
                47.41131490285987
              ],
              [
                -0.320296040550977,
                47.41132227010896
              ],
              [
                -0.320302986190055,
                47.41141350864538
              ],
              [
                -0.320277766551353,
                47.411551063040825
              ],
              [
                -0.320191542950787,
                47.411676112320734
              ],
              [
                -0.320129182261536,
                47.411659525198424
              ],
              [
                -0.320125634866331,
                47.411658580592956
              ],
              [
                -0.320123014722941,
                47.41165788471189
              ],
              [
                -0.320123014722941,
                47.41165788471189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17519684917618414,
          "ground": "gnd"
        },
        "52_LVBranch820785": {
          "bus1": "52_LVBus356627",
          "bus2": "52_LVBus356628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320123014722941,
                47.41165788471189
              ],
              [
                -0.320123014722941,
                47.41165788471189
              ],
              [
                -0.320124926113949,
                47.41166138695232
              ],
              [
                -0.320125319524603,
                47.41166209794518
              ],
              [
                -0.320126253563139,
                47.41166381356139
              ],
              [
                -0.320129900402179,
                47.411670480069716
              ],
              [
                -0.320134305337063,
                47.41167852422145
              ],
              [
                -0.320137602081334,
                47.411684550744674
              ],
              [
                -0.320175278640764,
                47.41171638395775
              ],
              [
                -0.320155248293514,
                47.41175744406163
              ],
              [
                -0.32013213822943,
                47.41180588308981
              ],
              [
                -0.320120286746853,
                47.41182455172642
              ],
              [
                -0.320114016154985,
                47.41183441597677
              ],
              [
                -0.320094307889243,
                47.41186544234889
              ],
              [
                -0.320063793999642,
                47.41193693004429
              ],
              [
                -0.320053002299288,
                47.41196223456104
              ],
              [
                -0.320039878495628,
                47.41200327111174
              ],
              [
                -0.320032013537083,
                47.412038885781406
              ],
              [
                -0.320030055325209,
                47.41204775101311
              ],
              [
                -0.320022922532673,
                47.41207996476666
              ],
              [
                -0.320008333953567,
                47.41214589373238
              ],
              [
                -0.320003555000267,
                47.41216254595619
              ],
              [
                -0.320001056725145,
                47.4121712165762
              ],
              [
                -0.31999982543762,
                47.41217551097511
              ],
              [
                -0.319945586338668,
                47.41240606527259
              ],
              [
                -0.319892495430768,
                47.412617890563446
              ],
              [
                -0.320032031489548,
                47.41265270509108
              ],
              [
                -0.320032031489548,
                47.41265270509108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12171037561917412,
          "ground": "gnd"
        },
        "52_LVBranch205796": {
          "bus1": "52_LVBus356625",
          "bus2": "52_LVBus356626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321073373473519,
                47.411133345482334
              ],
              [
                -0.321073373473519,
                47.411133345482334
              ],
              [
                -0.32107245541063,
                47.41113780371015
              ],
              [
                -0.321072220953255,
                47.41113895213163
              ],
              [
                -0.321071536899545,
                47.41114225294781
              ],
              [
                -0.321070596381565,
                47.41114679269382
              ],
              [
                -0.321069272735202,
                47.41115322229953
              ],
              [
                -0.321069091950428,
                47.411154117480265
              ],
              [
                -0.321061585970825,
                47.411190534033615
              ],
              [
                -0.3210283944866,
                47.41133622796759
              ],
              [
                -0.321018893083382,
                47.41138235665195
              ],
              [
                -0.320999227881839,
                47.41146957105833
              ],
              [
                -0.32099758741114,
                47.41147682696391
              ],
              [
                -0.320952764265344,
                47.411675664670064
              ],
              [
                -0.320928464684996,
                47.411793604463945
              ],
              [
                -0.320924898343029,
                47.41181090391454
              ],
              [
                -0.320922774479467,
                47.411821231017036
              ],
              [
                -0.32092023491381,
                47.41183359273061
              ],
              [
                -0.320918355171795,
                47.411842699187844
              ],
              [
                -0.320918056030223,
                47.4118441461035
              ],
              [
                -0.320883027321741,
                47.4120141829199
              ],
              [
                -0.320882985995007,
                47.41201441787647
              ],
              [
                -0.320881190685862,
                47.412023090379485
              ],
              [
                -0.3208776999953,
                47.412040046078346
              ],
              [
                -0.320874657570409,
                47.412054822413694
              ],
              [
                -0.320868327693971,
                47.412085577748904
              ],
              [
                -0.320851543222862,
                47.41216701976748
              ],
              [
                -0.320850795359862,
                47.412170637055816
              ],
              [
                -0.320848873371168,
                47.41217996048732
              ],
              [
                -0.320847005952648,
                47.412189048658156
              ],
              [
                -0.32082356022705,
                47.4123028466584
              ],
              [
                -0.320818799469603,
                47.41232597871326
              ],
              [
                -0.320816888921581,
                47.41233526587959
              ],
              [
                -0.320787835377983,
                47.41247622049449
              ],
              [
                -0.320787131969907,
                47.412479665755654
              ],
              [
                -0.320782811943672,
                47.41248663216428
              ],
              [
                -0.320775717419229,
                47.412498054416204
              ],
              [
                -0.320723188197984,
                47.4125827291505
              ],
              [
                -0.320683606625456,
                47.41264652292988
              ],
              [
                -0.320642430470851,
                47.412712909383416
              ],
              [
                -0.320642124010884,
                47.412713411435156
              ],
              [
                -0.320639852623076,
                47.41271705469816
              ],
              [
                -0.320639852623076,
                47.41271705469816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17987385334217432,
          "ground": "gnd"
        },
        "52_27174": {
          "bus1": "52_MVBus49717",
          "bus2": "52_MVBus49718",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321504968247049,
                47.41107981864859
              ],
              [
                -0.321066462615568,
                47.41092790137633
              ],
              [
                -0.320287644822717,
                47.41085570757834
              ],
              [
                -0.31999171334255,
                47.410823799345415
              ],
              [
                -0.319989645371095,
                47.41081981468081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11956275769680252,
          "ground": "gnd"
        },
        "52_199085": {
          "bus1": "52_MVBus49718",
          "bus2": "52_MVBus49719",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319989645371095,
                47.41081981468081
              ],
              [
                -0.319989645371095,
                47.41081981468081
              ],
              [
                -0.319992675511912,
                47.410824749292075
              ],
              [
                -0.319963251915304,
                47.41079302360434
              ],
              [
                -0.319915645759312,
                47.410768915487665
              ],
              [
                -0.319852192261292,
                47.41074607111582
              ],
              [
                -0.319789410548295,
                47.41073671173181
              ],
              [
                -0.319650782839214,
                47.41072189281393
              ],
              [
                -0.319529282157187,
                47.41070488061729
              ],
              [
                -0.319462661839607,
                47.4106983092402
              ],
              [
                -0.319422573239635,
                47.4106920289913
              ],
              [
                -0.319408837244754,
                47.410682443891176
              ],
              [
                -0.319410500872346,
                47.410662605070684
              ],
              [
                -0.319432005332159,
                47.410565421431485
              ],
              [
                -0.319495700912895,
                47.41029872103658
              ],
              [
                -0.319548477648474,
                47.41008060273669
              ],
              [
                -0.319588002834815,
                47.40991932837039
              ],
              [
                -0.319485134120999,
                47.40990368861229
              ],
              [
                -0.319191364551158,
                47.409861828520405
              ],
              [
                -0.319138909973867,
                47.40984683165447
              ],
              [
                -0.319009420721781,
                47.40982910223825
              ],
              [
                -0.31873856657017,
                47.40979291640937
              ],
              [
                -0.31870105642143,
                47.409811777586945
              ],
              [
                -0.31867236432064,
                47.40992785560228
              ],
              [
                -0.318624371761481,
                47.410105524372426
              ],
              [
                -0.318615343767415,
                47.41013723250985
              ],
              [
                -0.318599988910299,
                47.41014838512699
              ],
              [
                -0.318568294433005,
                47.410150912307465
              ],
              [
                -0.31853889053501,
                47.41014618669832
              ],
              [
                -0.318381500250237,
                47.41012729659189
              ],
              [
                -0.318379356198695,
                47.410128704819854
              ],
              [
                -0.318375946591591,
                47.41014384052046
              ],
              [
                -0.318375946591591,
                47.41014384052046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26143753238255685,
          "ground": "gnd"
        },
        "52_167034": {
          "bus1": "52_MVBus49715",
          "bus2": "52_MVLV016624",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323329102964579,
                47.41146393982707
              ],
              [
                -0.323329102964579,
                47.41146393982707
              ],
              [
                -0.323528475804879,
                47.41068197412164
              ],
              [
                -0.324541967420601,
                47.41079175407685
              ],
              [
                -0.324550800829764,
                47.41078437772244
              ],
              [
