                -0.324559710556855,
                47.41077693661039
              ],
              [
                -0.324547679613067,
                47.410752651385
              ],
              [
                -0.324549462067332,
                47.41074027997323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17065919656598835,
          "ground": "gnd"
        },
        "52_LVBranch719552": {
          "bus1": "52_MVLV016624_LV",
          "bus2": "52_LVBus356581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324549462067332,
                47.41074027997323
              ],
              [
                -0.324556698320843,
                47.41073517241887
              ],
              [
                -0.324556698320843,
                47.41073517241887
              ],
              [
                -0.324591457751767,
                47.410751284777575
              ],
              [
                -0.324728523496212,
                47.410766385739386
              ],
              [
                -0.324741484380918,
                47.410764935669945
              ],
              [
                -0.324790142850526,
                47.41075588750282
              ],
              [
                -0.324880515387656,
                47.41076442072069
              ],
              [
                -0.324883970313003,
                47.4107579330486
              ],
              [
                -0.324909957769481,
                47.410619801645105
              ],
              [
                -0.3249311912149,
                47.41041431319045
              ],
              [
                -0.324939912250821,
                47.41040787541969
              ],
              [
                -0.324953601970616,
                47.41038622985702
              ],
              [
                -0.324966563930129,
                47.41026499453766
              ],
              [
                -0.324979941862373,
                47.41019938059687
              ],
              [
                -0.324979936464135,
                47.41018280213923
              ],
              [
                -0.324970159942142,
                47.4101678254349
              ],
              [
                -0.324941029410209,
                47.41015955802734
              ],
              [
                -0.324678331908627,
                47.410130992660775
              ],
              [
                -0.324622220210912,
                47.410128034748745
              ],
              [
                -0.324531506129094,
                47.41012326233799
              ],
              [
                -0.324520892663688,
                47.410129239573685
              ],
              [
                -0.324518014411621,
                47.41013479594478
              ],
              [
                -0.324514676428762,
                47.41014123591683
              ],
              [
                -0.324514676428762,
                47.41014123591683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12865832042576847,
          "ground": "gnd"
        },
        "52_LVBranch582540": {
          "bus1": "52_LVBus356581",
          "bus2": "52_LVBus356582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324514676428762,
                47.41014123591683
              ],
              [
                -0.324514676428762,
                47.41014123591683
              ],
              [
                -0.324508030452716,
                47.410124693144084
              ],
              [
                -0.324503024404134,
                47.41012082110815
              ],
              [
                -0.324472306827477,
                47.410117945262215
              ],
              [
                -0.324379980608785,
                47.41010929466404
              ],
              [
                -0.324121147372367,
                47.41008482434495
              ],
              [
                -0.32410530825761,
                47.41008332541271
              ],
              [
                -0.324084133065594,
                47.41008037409588
              ],
              [
                -0.324022597796706,
                47.41007181637996
              ],
              [
                -0.323954314844338,
                47.41006646485418
              ],
              [
                -0.323949792157383,
                47.41006643381728
              ],
              [
                -0.323913065444835,
                47.4100661530478
              ],
              [
                -0.323896397795687,
                47.41006585217428
              ],
              [
                -0.323879544292259,
                47.41006554657036
              ],
              [
                -0.32376485389142,
                47.410054025461996
              ],
              [
                -0.323596282676271,
                47.41003562442371
              ],
              [
                -0.323563943435083,
                47.41003744777401
              ],
              [
                -0.3235403958256,
                47.41003265182264
              ],
              [
                -0.323472502907113,
                47.41002235888001
              ],
              [
                -0.323447934956681,
                47.41002076347117
              ],
              [
                -0.323442795942381,
                47.41002405869431
              ],
              [
                -0.323439861744547,
                47.41003274843021
              ],
              [
                -0.323437642351706,
                47.41003928866363
              ],
              [
                -0.323437642351706,
                47.41003928866363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08531214954457805,
          "ground": "gnd"
        },
        "52_LVBranch962141": {
          "bus1": "52_LVBus356582",
          "bus2": "52_LVBus356583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323437642351706,
                47.41003928866363
              ],
              [
                -0.323437642351706,
                47.41003928866363
              ],
              [
                -0.323432634171886,
                47.41003085347497
              ],
              [
                -0.323425700065991,
                47.41001915943674
              ],
              [
                -0.323392366745169,
                47.41001593841211
              ],
              [
                -0.323251488257137,
                47.40999851146064
              ],
              [
                -0.323039449732151,
                47.409972270275716
              ],
              [
                -0.323013488685382,
                47.40996905973272
              ],
              [
                -0.322957467498255,
                47.409958871692126
              ],
              [
                -0.32294439567372,
                47.409956498983924
              ],
              [
                -0.322895305806185,
                47.409947582685156
              ],
              [
                -0.322670325998414,
                47.40990668869866
              ],
              [
                -0.322586764802358,
                47.40988794395295
              ],
              [
                -0.322511502988839,
                47.40987105153406
              ],
              [
                -0.322455320060351,
                47.409859210914576
              ],
              [
                -0.322443348872403,
                47.40986215904576
              ],
              [
                -0.322438767711253,
                47.409869995561884
              ],
              [
                -0.322435603528461,
                47.40987540544105
              ],
              [
                -0.322435603528461,
                47.40987540544105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08044124058610226,
          "ground": "gnd"
        },
        "52_LVBranch674046": {
          "bus1": "52_LVBus356583",
          "bus2": "52_LVBus356584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322435603528461,
                47.40987540544105
              ],
              [
                -0.322435603528461,
                47.40987540544105
              ],
              [
                -0.322430353596814,
                47.4098663727464
              ],
              [
                -0.32242281176138,
                47.409853387571275
              ],
              [
                -0.322359883861796,
                47.40983789474165
              ],
              [
                -0.322268109920613,
                47.4098153063161
              ],
              [
                -0.322209791774249,
                47.40979813245043
              ],
              [
                -0.322097125091097,
                47.409764953485734
              ],
              [
                -0.32206847760193,
                47.409756521268186
              ],
              [
                -0.32206847760193,
                47.409756521268186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031474293803269306,
          "ground": "gnd"
        },
        "52_LVBranch912833": {
          "bus1": "52_LVBus356584",
          "bus2": "52_LVBus356586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32206847760193,
                47.409756521268186
              ],
              [
                -0.32206847760193,
                47.409756521268186
              ],
              [
                -0.322072528607454,
                47.40975453814456
              ],
              [
                -0.322080580845215,
                47.40975542420506
              ],
              [
                -0.322106574431472,
                47.409765141427336
              ],
              [
                -0.322116329634962,
                47.4097634862794
              ],
              [
                -0.322126956869523,
                47.4097561859068
              ],
              [
                -0.322145134702243,
                47.40974369890603
              ],
              [
                -0.322172285159948,
                47.40972502957277
              ],
              [
                -0.322173592490515,
                47.40972412651003
              ],
              [
                -0.322185103908473,
                47.40971621179904
              ],
              [
                -0.322194025805151,
                47.40971007563457
              ],
              [
                -0.322194025805151,
                47.40971007563457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012336591097796955,
          "ground": "gnd"
        },
        "52_LVBranch819894": {
          "bus1": "52_LVBus356584",
          "bus2": "52_LVBus356585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32206847760193,
                47.409756521268186
              ],
              [
                -0.32206847760193,
                47.409756521268186
              ],
              [
                -0.322055659004056,
                47.40975204557317
              ],
              [
                -0.322037200764706,
                47.40974561135803
              ],
              [
                -0.321871897194045,
                47.40968793645227
              ],
              [
                -0.321830217224882,
                47.409673395318784
              ],
              [
                -0.321771475041201,
                47.40966260319441
              ],
              [
                -0.321708424656143,
                47.409651027965346
              ],
              [
                -0.321699052416075,
                47.409652386273244
              ],
              [
                -0.321700116288746,
                47.40965830203838
              ],
              [
                -0.321711706214883,
                47.409664462048845
              ],
              [
                -0.321711706214883,
                47.409664462048845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03223731230859284,
          "ground": "gnd"
        },
        "52_LVBranch466036": {
          "bus1": "52_MVLV016624_LV",
          "bus2": "52_LVBus356576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324549462067332,
                47.41074027997323
              ],
              [
                -0.324555808511732,
                47.41074258213468
              ],
              [
                -0.324555808511732,
                47.41074258213468
              ],
              [
                -0.324588451776528,
                47.41075614206109
              ],
              [
                -0.324733309352103,
                47.41077248590709
              ],
              [
                -0.324784714904159,
                47.41076109749532
              ],
              [
                -0.324803051634328,
                47.410762691911906
              ],
              [
                -0.324883042710158,
                47.410769897795745
              ],
              [
                -0.324892273095703,
                47.41076436634995
              ],
              [
                -0.324905399802899,
                47.41073250038865
              ],
              [
                -0.32492869782634,
                47.410580066322616
              ],
              [
                -0.324953313551966,
                47.41041897063567
              ],
              [
                -0.324966520330666,
                47.410401728331394
              ],
              [
                -0.324974504647599,
                47.41038770223349
              ],
              [
                -0.32498838095199,
                47.4102178441785
              ],
              [
                -0.324989178646968,
                47.410202480295474
              ],
              [
                -0.324989406369424,
                47.410198010901816
              ],
              [
                -0.324993025683015,
                47.410195083568674
              ],
              [
                -0.324999581203489,
                47.41019174669921
              ],
              [
                -0.325016364050625,
                47.41018319745516
              ],
              [
                -0.325016364050625,
                47.41018319745516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09276925715519949,
          "ground": "gnd"
        },
        "52_LVBranch721083": {
          "bus1": "52_LVBus356576",
          "bus2": "52_LVBus356579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325016364050625,
                47.41018319745516
              ],
              [
                -0.325016364050625,
                47.41018319745516
              ],
              [
                -0.324991624831133,
                47.41016860985352
              ],
              [
                -0.324987389736502,
                47.4101661061567
              ],
              [
                -0.324705076146968,
                47.41014564222646
              ],
              [
                -0.324699568777614,
                47.41015138506224
              ],
              [
                -0.324699568777614,
                47.41015138506224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025086756336474916,
          "ground": "gnd"
        },
        "52_LVBranch696899": {
          "bus1": "52_LVBus356576",
          "bus2": "52_LVBus356577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325016364050625,
                47.41018319745516
              ],
              [
                -0.325016364050625,
                47.41018319745516
              ],
              [
                -0.325019900122084,
                47.41017886798607
              ],
              [
                -0.325021999811249,
                47.41017630861084
              ],
              [
                -0.325027184835927,
                47.41016995215027
              ],
              [
                -0.325031358623464,
                47.41016485198852
              ],
              [
                -0.325117407563351,
                47.41017072133456
              ],
              [
                -0.325338941987939,
                47.41018582296466
              ],
              [
                -0.325407017167281,
                47.41019045843404
              ],
              [
                -0.325471460780295,
                47.41019485338249
              ],
              [
                -0.325473163552481,
                47.410194967222154
              ],
              [
                -0.325900095631227,
                47.410224072882
              ],
              [
                -0.325902776783286,
                47.41023023942351
              ],
              [
                -0.325906252742265,
                47.410238250746694
              ],
              [
                -0.325912081698302,
                47.410251698134104
              ],
              [
                -0.325912081698302,
                47.410251698134104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07142937849163893,
          "ground": "gnd"
        },
        "52_LVBranch872624": {
          "bus1": "52_LVBus356577",
          "bus2": "52_LVBus356578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325912081698302,
                47.410251698134104
              ],
              [
                -0.325912081698302,
                47.410251698134104
              ],
              [
                -0.325904970312397,
                47.41024629053307
              ],
              [
                -0.325898299770006,
                47.410241214802305
              ],
              [
                -0.32583951230205,
                47.41023724799359
              ],
              [
                -0.325814834645297,
                47.41023558360432
              ],
              [
                -0.325760676957074,
                47.41023193326679
              ],
              [
                -0.325674418199267,
                47.41022611422285
              ],
              [
                -0.325669482490332,
                47.41022577774244
              ],
              [
                -0.325666956300912,
                47.410232010070395
              ],
              [
                -0.325666330253115,
                47.410233545525145
              ],
              [
                -0.325665338094089,
                47.4102359804329
              ],
              [
                -0.325663578919368,
                47.410240314050775
              ],
              [
                -0.325663578919368,
                47.410240314050775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02059293685137253,
          "ground": "gnd"
        },
        "52_LVBranch549103": {
          "bus1": "52_MVLV099222_LV",
          "bus2": "52_LVBus356913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.325077391963159,
                47.41236089568833
              ],
              [
                -0.325077391963159,
                47.41236089568833
              ],
              [
                -0.325047782451771,
                47.41235633842752
              ],
              [
                -0.325042919439852,
                47.41237632294208
              ],
              [
                -0.325053719977892,
                47.41238232078199
              ],
              [
                -0.32506094742393,
                47.412386330718874
              ],
              [
                -0.32506094742393,
                47.412386330718874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006300863040066668,
          "ground": "gnd"
        },
        "52_LVBranch808221": {
          "bus1": "52_LVBus356913",
          "bus2": "52_LVBus356914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32506094742393,
                47.412386330718874
              ],
              [
                -0.32506094742393,
                47.412386330718874
              ],
              [
                -0.32503778826932,
                47.41239279450214
              ],
              [
                -0.325033821821151,
                47.41241161535893
              ],
              [
                -0.325030379576557,
                47.41242792207479
              ],
              [
                -0.32512437816559,
                47.412437055802506
              ],
              [
                -0.325142644991611,
                47.41243883179184
              ],
              [
                -0.325268673486697,
                47.412451071930114
              ],
              [
                -0.325329349545628,
                47.41245696671446
              ],
              [
                -0.325345897604826,
                47.412458575194655
              ],
              [
                -0.325428637915714,
                47.41246661756029
              ],
              [
                -0.325778505123911,
                47.41250061062738
              ],
              [
                -0.325780263638655,
                47.412500777183766
              ],
              [
                -0.325840979990782,
                47.41250667977613
              ],
              [
                -0.325857901153506,
                47.41250832460279
              ],
              [
                -0.325963917821943,
                47.412518621247465
              ],
              [
                -0.326239386082598,
                47.41254538710148
              ],
              [
                -0.326241851015233,
                47.41254562740173
              ],
              [
                -0.326368239842769,
                47.41255790306611
              ],
              [
                -0.32639596647701,
                47.412560595249055
              ],
              [
                -0.326940721700362,
                47.41261351949452
              ],
              [
                -0.326952575613408,
                47.41263024829934
              ],
              [
                -0.32695776730044,
                47.41263756308445
              ],
              [
                -0.32695776730044,
                47.41263756308445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15444168217628015,
          "ground": "gnd"
        },
        "52_LVBranch755282": {
          "bus1": "52_MVLV099222_LV",
          "bus2": "52_LVBus356907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.325109041358806,
                47.412323707597096
              ],
              [
                -0.325109041358806,
                47.412323707597096
              ],
              [
                -0.325067278618777,
                47.41231527168655
              ],
              [
                -0.325067874722736,
                47.412309947795634
              ],
              [
                -0.325080177178522,
                47.41230725279617
              ],
              [
                -0.325080177178522,
                47.41230725279617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0048575912107139884,
          "ground": "gnd"
        },
        "52_LVBranch814279": {
          "bus1": "52_LVBus356907",
          "bus2": "52_LVBus356908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325080177178522,
                47.41230725279617
              ],
              [
                -0.325080177178522,
                47.41230725279617
              ],
              [
                -0.325075654471505,
                47.41230031856192
              ],
              [
                -0.325073472241596,
                47.41229697562956
              ],
              [
                -0.325080553343168,
                47.41226352064222
              ],
              [
                -0.325273418279169,
                47.41228422306518
              ],
              [
                -0.325420773190473,
                47.41230004069388
              ],
              [
                -0.32542381252925,
                47.41230036680342
              ],
              [
                -0.325739864936019,
                47.41233190657933
              ],
              [
                -0.325749712721051,
                47.41233289509732
              ],
              [
                -0.326266606680856,
                47.412384474256534
              ],
              [
                -0.326279985203111,
                47.41238580451281
              ],
              [
                -0.326282730493903,
                47.412386083363344
              ],
              [
                -0.326521842961582,
                47.41240994984153
              ],
              [
                -0.326543219159317,
                47.41239327542355
              ],
              [
                -0.326574039299124,
                47.41236923744911
              ],
              [
                -0.326566178888446,
                47.41234432543591
              ],
              [
                -0.326564792536953,
                47.41233992918023
              ],
              [
                -0.326564792536953,
                47.41233992918023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12432535534746647,
          "ground": "gnd"
        },
        "52_LVBranch587754": {
          "bus1": "52_LVBus356908",
          "bus2": "52_LVBus356909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326564792536953,
                47.41233992918023
              ],
              [
                -0.326564792536953,
                47.41233992918023
              ],
              [
                -0.326580147074462,
                47.41233967488046
              ],
              [
                -0.326600142437866,
                47.412248626614804
              ],
              [
                -0.326602172520385,
                47.41223936357937
              ],
              [
                -0.326635796502729,
                47.41208616053392
              ],
              [
                -0.326663588696213,
                47.41195955259076
              ],
              [
                -0.326666073073763,
                47.41194823602708
              ],
              [
                -0.32666831031471,
                47.4119380771908
              ],
              [
                -0.326672911840691,
                47.41191711757193
              ],
              [
                -0.326687569584867,
                47.411850348944135
              ],
              [
                -0.326580698694638,
                47.41178947286131
              ],
              [
                -0.326591396293039,
                47.41174508915339
              ],
              [
                -0.326561544533072,
                47.41172983648081
              ],
              [
                -0.326551314982951,
                47.411715626352056
              ],
              [
                -0.326551314982951,
                47.411715626352056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07626993461388755,
          "ground": "gnd"
        },
        "52_LVBranch756308": {
          "bus1": "52_LVBus356909",
          "bus2": "52_LVBus356911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326551314982951,
                47.411715626352056
              ],
              [
                -0.326551314982951,
                47.411715626352056
              ],
              [
                -0.326543608070647,
                47.41171900779921
              ],
              [
                -0.326528454178128,
                47.41172566570743
              ],
              [
                -0.326201154275483,
                47.41169425191537
              ],
              [
                -0.325933660622292,
                47.41166858065978
              ],
              [
                -0.325884180091166,
                47.41166383271711
              ],
              [
                -0.325872416361798,
                47.41166270828111
              ],
              [
                -0.325867550127299,
                47.411660048126755
              ],
              [
                -0.325857817659754,
                47.41165472781736
              ],
              [
                -0.325847607751705,
                47.41164913948036
              ],
              [
                -0.325842441631045,
                47.41164631521744
              ],
              [
                -0.325842441631045,
                47.41164631521744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054963280690973455,
          "ground": "gnd"
        },
        "52_LVBranch624543": {
          "bus1": "52_LVBus356909",
          "bus2": "52_LVBus356910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326551314982951,
                47.411715626352056
              ],
              [
                -0.326551314982951,
                47.411715626352056
              ],
              [
                -0.326566517595622,
                47.41171392649448
              ],
              [
                -0.326623711091549,
                47.411689659652296
              ],
              [
                -0.326711783130649,
                47.41170014348469
              ],
              [
                -0.326713596567885,
                47.41169211847338
              ],
              [
                -0.326822081720787,
                47.411211111081435
              ],
              [
                -0.326665584595784,
                47.41119218454528
              ],
              [
                -0.326665531172618,
                47.411192176774286
              ],
              [
                -0.326489958964066,
                47.41117094384179
              ],
              [
                -0.326417659997186,
                47.41116220301495
              ],
              [
                -0.326416219369367,
                47.41116202915486
              ],
              [
                -0.326182847889218,
                47.411133800349724
              ],
              [
                -0.326181147998214,
                47.411135072502425
              ],
              [
                -0.326174886706047,
                47.411139788716156
              ],
              [
                -0.326169212619563,
                47.41114405040441
              ],
              [
                -0.326169212619563,
                47.41114405040441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11854332642424693,
          "ground": "gnd"
        },
        "52_LVBranch751580": {
          "bus1": "52_MVLV099222_LV",
          "bus2": "52_LVBus356900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.325086068753165,
                47.412330986129014
              ],
              [
                -0.325086068753165,
                47.412330986129014
              ],
              [
                -0.325034162947922,
                47.412326005575295
              ],
              [
                -0.32503920468172,
                47.412304288891384
              ],
              [
                -0.323808658504463,
                47.41218889967799
              ],
              [
                -0.323750363923603,
                47.41217305803354
              ],
              [
                -0.32374420811316,
                47.41217139046582
              ],
              [
                -0.32374420811316,
                47.41217139046582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10538956752965947,
          "ground": "gnd"
        },
        "52_LVBranch918726": {
          "bus1": "52_LVBus356900",
          "bus2": "52_LVBus356901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32374420811316,
                47.41217139046582
              ],
              [
                -0.32374420811316,
                47.41217139046582
              ],
              [
                -0.323751410926783,
                47.41218527438195
              ],
              [
                -0.323741843834499,
                47.412201604829704
              ],
              [
                -0.323319460460882,
                47.41215233367549
              ],
              [
                -0.323323591438131,
                47.412136002192256
              ],
              [
                -0.323307761186167,
                47.41213416092305
              ],
              [
                -0.323298599021307,
                47.41213309344059
              ],
              [
                -0.323285315824654,
                47.41213154464496
              ],
              [
                -0.323306748457295,
                47.41212103475465
              ],
              [
                -0.323332672193599,
                47.41210832457587
              ],
              [
                -0.323332672193599,
                47.41210832457587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04511650744425197,
          "ground": "gnd"
        },
        "52_LVBranch846139": {
          "bus1": "52_LVBus356901",
          "bus2": "52_LVBus356902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323332672193599,
                47.41210832457587
              ],
              [
                -0.323332672193599,
                47.41210832457587
              ],
              [
                -0.323338106687595,
                47.41207586159217
              ],
              [
                -0.32333874080761,
                47.4120720938924
              ],
              [
                -0.323344622146359,
                47.4120368935465
              ],
              [
                -0.323381904408086,
                47.411853978577014
              ],
              [
                -0.323147303407647,
                47.41175592953017
              ],
              [
                -0.323053692964444,
                47.4117167963019
              ],
              [
                -0.323010979345421,
                47.41173207931543
              ],
              [
                -0.322997861318199,
                47.41172932065308
              ],
              [
                -0.322997861318199,
                47.41172932065308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06229208930358063,
          "ground": "gnd"
        },
        "52_LVBranch518390": {
          "bus1": "52_LVBus356902",
          "bus2": "52_LVBus356904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322997861318199,
                47.41172932065308
              ],
              [
                -0.322997861318199,
                47.41172932065308
              ],
              [
                -0.323011546418001,
                47.41171686477263
              ],
              [
                -0.323012744167121,
                47.411710042020545
              ],
              [
                -0.323013603067187,
                47.41170519812119
              ],
              [
                -0.323003806164349,
                47.41169379485433
              ],
              [
                -0.323003806164349,
                47.41169379485433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004501544976986732,
          "ground": "gnd"
        },
        "52_LVBranch488153": {
          "bus1": "52_LVBus356902",
          "bus2": "52_LVBus356903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322997861318199,
                47.41172932065308
              ],
              [
                -0.322997861318199,
                47.41172932065308
              ],
              [
                -0.323003576167599,
                47.41174208676516
              ],
              [
                -0.322993562497893,
                47.41177897510354
              ],
              [
                -0.322988198452315,
                47.41178095242618
              ],
              [
                -0.322975452556898,
                47.41178565546119
              ],
              [
                -0.322975452556898,
                47.41178565546119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007209175011110919,
          "ground": "gnd"
        },
        "52_LVBranch596420": {
          "bus1": "52_LVBus356900",
          "bus2": "52_LVBus356905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32374420811316,
                47.41217139046582
              ],
              [
                -0.32374420811316,
                47.41217139046582
              ],
              [
                -0.323768131035815,
                47.41216375734759
              ],
              [
                -0.323778934938452,
                47.4121246456978
              ],
              [
                -0.32378103433678,
                47.41211702818548
              ],
              [
                -0.323781888373887,
                47.41211394845117
              ],
              [
                -0.323873119871553,
                47.411783538244755
              ],
              [
                -0.323917633771083,
                47.41162230055245
              ],
              [
                -0.32393413025192,
                47.41156255531966
              ],
              [
                -0.323913081241418,
                47.411541681447325
              ],
              [
                -0.323856197934289,
                47.41153444772211
              ],
              [
                -0.323851222259066,
                47.4115367671709
              ],
              [
                -0.323841153508547,
                47.41154144476778
              ],
              [
                -0.323836242256246,
                47.411543726733875
              ],
              [
                -0.323831706547715,
                47.41154582906147
              ],
              [
                -0.323831019883541,
                47.4115461508558
              ],
              [
                -0.323825551263084,
                47.41154868864156
              ],
              [
                -0.323825551263084,
                47.41154868864156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07998275961645028,
          "ground": "gnd"
        },
        "52_LVBranch870583": {
          "bus1": "52_MVLV099222_LV",
          "bus2": "52_LVBus356895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.32507943248523,
                47.41233961703345
              ],
              [
                -0.32507943248523,
                47.41233961703345
              ],
              [
                -0.325017992278821,
                47.41233301966954
              ],
              [
                -0.325023117031761,
                47.4123129661346
              ],
              [
                -0.324720291986078,
                47.41228635844857
              ],
              [
                -0.324683269558946,
                47.41228310558513
              ],
              [
                -0.323978525087097,
                47.41222116724935
              ],
              [
                -0.323956212392453,
                47.41222679232959
              ],
              [
                -0.32394632804157,
                47.4122657298542
              ],
              [
                -0.324016911993193,
                47.41227993885461
              ],
              [
                -0.324028403482983,
                47.412282248779235
              ],
              [
                -0.324033345627502,
                47.41228324220805
              ],
              [
                -0.324051533941877,
                47.41228690123613
              ],
              [
                -0.324063213091058,
                47.41228925184508
              ],
              [
                -0.324063213091058,
                47.41228925184508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10183932921377126,
          "ground": "gnd"
        },
        "52_LVBranch584720": {
          "bus1": "52_LVBus356895",
          "bus2": "52_LVBus356896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324063213091058,
                47.41228925184508
              ],
              [
                -0.324063213091058,
                47.41228925184508
              ],
              [
                -0.324075754591467,
                47.41230357103577
              ],
              [
                -0.324023466028142,
                47.41249979164587
              ],
              [
                -0.32400936074414,
                47.41255272267069
              ],
              [
                -0.323995211427467,
                47.41260583471041
              ],
              [
                -0.323976078836773,
                47.41267759292339
              ],
              [
                -0.323928496011724,
                47.41269999942338
              ],
              [
                -0.323884523184454,
                47.41269723007666
              ],
              [
                -0.323874160348971,
                47.412693094131996
              ],
              [
                -0.323850403904075,
                47.41268360486201
              ],
              [
                -0.323850403904075,
                47.41268360486201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05480111083510246,
          "ground": "gnd"
        },
        "52_LVBranch739508": {
          "bus1": "52_LVBus356896",
          "bus2": "52_LVBus356897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323850403904075,
                47.41268360486201
              ],
              [
                -0.323850403904075,
                47.41268360486201
              ],
              [
                -0.32385719026012,
                47.412696049295185
              ],
              [
                -0.323862138342248,
                47.412705133868016
              ],
              [
                -0.323911800847722,
                47.41270899647882
              ],
              [
                -0.323965709257596,
                47.4127131844823
              ],
              [
                -0.323916427132538,
                47.412905366753705
              ],
              [
                -0.323900185994879,
                47.41290512805848
              ],
              [
                -0.323853718353916,
                47.412865910815576
              ],
              [
                -0.323829931877728,
                47.41286326246051
              ],
              [
                -0.323813522362213,
                47.412868418805
              ],
              [
                -0.323810188692529,
                47.41287787374647
              ],
              [
                -0.32381094305029934,
                47.412881477528195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04319346063258102,
          "ground": "gnd"
        },
        "52_LVBranch709128": {
          "bus1": "52_LVBus356897",
          "bus2": "52_LVBus1181180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32381094305029934,
                47.412881477528195
              ],
              [
                -0.323826795515519,
                47.41288225318813
              ],
              [
                -0.32382815984111,
                47.41287345553334
              ],
              [
                -0.323844750618642,
                47.41287538725884
              ],
              [
                -0.323894148308668,
                47.41291008200467
              ],
              [
                -0.323915460352221,
                47.41291442528063
              ],
              [
                -0.323877869843522,
                47.413059249183995
              ],
              [
                -0.323841469293594,
                47.4131994915581
              ],
              [
                -0.323925467796325,
                47.413202969944905
              ],
              [
                -0.323932151087539,
                47.41320324833429
              ],
              [
                -0.323932151087539,
                47.41320324833429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04833533881039791,
          "ground": "gnd"
        },
        "52_LVBranch562106": {
          "bus1": "52_LVBus356897",
          "bus2": "52_LVBus1179484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32381094305029934,
                47.412881477528195
              ],
              [
                -0.32379584494285,
                47.41288430564997
              ],
              [
                -0.323800712771637,
                47.41286812822076
              ],
              [
                -0.323789450582573,
                47.41286111484278
              ],
              [
                -0.323368609020792,
                47.41281999859008
              ],
              [
                -0.323352039800484,
                47.41282248544948
              ],
              [
                -0.323348138201707,
                47.41283863165117
              ],
              [
                -0.323348138201707,
                47.41283863165117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0381763335454718,
          "ground": "gnd"
        },
        "52_LVBranch418418": {
          "bus1": "52_LVBus356896",
          "bus2": "52_LVBus356898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323850403904075,
                47.41268360486201
              ],
              [
                -0.323850403904075,
                47.41268360486201
              ],
              [
                -0.323869688992962,
                47.41270419528205
              ],
              [
                -0.323844620854179,
                47.41270136938509
              ],
              [
                -0.323349753268832,
                47.412645601078275
              ],
              [
                -0.323340285956899,
                47.412644531609615
              ],
              [
                -0.32333467259673,
                47.412643904588215
              ],
              [
                -0.32332744551117,
                47.412643089644924
              ],
              [
                -0.323027722779603,
                47.412609313978784
              ],
              [
                -0.32300842835422,
                47.41260713825504
              ],
              [
                -0.323011148545541,
                47.412596014379425
              ],
              [
                -0.323014353721431,
                47.41258291729389
              ],
              [
                -0.323015808229923,
                47.412576988674324
              ],
              [
                -0.323043935572395,
                47.41246197551761
              ],
              [
                -0.323077262425637,
                47.41232573715794
              ],
              [
                -0.32308586298642,
                47.41229055534956
              ],
              [
                -0.323086943414505,
                47.41228616537556
              ],
              [
                -0.323087537068608,
                47.41228371265191
              ],
              [
                -0.323082377638258,
                47.41227570394106
              ],
              [
                -0.323070907805353,
                47.412257876906054
              ],
              [
                -0.323068262442068,
                47.412253752554854
              ],
              [
                -0.323068262442068,
                47.412253752554854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10868538437274086,
          "ground": "gnd"
        },
        "52_LVBranch814600": {
          "bus1": "52_MVLV099222_LV",
          "bus2": "52_LVBus356890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325111718028608,
                47.41234890991009
              ],
              [
                -0.325097355270998,
                47.41232759446646
              ],
              [
                -0.325097355270998,
                47.41232759446646
              ],
              [
                -0.325052057607922,
                47.4123168727614
              ],
              [
                -0.325056450102025,
                47.41229755608881
              ],
              [
                -0.324956125808362,
                47.41225146850222
              ],
              [
                -0.324967974256008,
                47.412194251081196
              ],
              [
                -0.324990642565232,
                47.41209640045343
              ],
              [
                -0.32499613789065,
                47.41206836412141
              ],
              [
                -0.325007077382675,
                47.412019501880216
              ],
              [
                -0.325038236544361,
                47.41186065887665
              ],
              [
                -0.32508583705666,
                47.41183650541807
              ],
              [
                -0.32508583705666,
                47.41183650541807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06331257736211128,
          "ground": "gnd"
        },
        "52_LVBranch655133": {
          "bus1": "52_LVBus356890",
          "bus2": "52_LVBus356893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32508583705666,
                47.41183650541807
              ],
              [
                -0.32508583705666,
                47.41183650541807
              ],
              [
                -0.325026055760241,
                47.411831786986966
              ],
              [
                -0.325054007881075,
                47.41166846355799
              ],
              [
                -0.325005370406902,
                47.41164261712505
              ],
              [
                -0.324558500320547,
                47.41159306763426
              ],
              [
                -0.324551827417698,
                47.41159671318168
              ],
              [
                -0.324539978394678,
                47.411603177833385
              ],
              [
                -0.324529291240449,
                47.411609012749
              ],
              [
                -0.324529291240449,
                47.411609012749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06448499291247847,
          "ground": "gnd"
        },
        "52_LVBranch393399": {
          "bus1": "52_LVBus356890",
          "bus2": "52_LVBus356891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32508583705666,
                47.41183650541807
              ],
              [
                -0.32508583705666,
                47.41183650541807
              ],
              [
                -0.325081169514171,
                47.41183330964366
              ],
              [
                -0.325050853188244,
                47.41181192906265
              ],
              [
                -0.325052246629519,
                47.41180557879974
              ],
              [
                -0.325066964288818,
                47.41173837702882
              ],
              [
                -0.325073248272745,
                47.41171232962039
              ],
              [
                -0.325099060317512,
                47.41160521732995
              ],
              [
                -0.325116655461853,
                47.41153218017064
              ],
              [
                -0.325073614322264,
                47.41149625972081
              ],
              [
                -0.324803717802886,
                47.41146704102376
              ],
              [
                -0.32474294260795,
                47.41146046424575
              ],
              [
                -0.324727105544528,
                47.411458749334706
              ],
              [
                -0.324542006546126,
                47.41143870454141
              ],
              [
                -0.324136629415437,
                47.41139481465901
              ],
              [
                -0.32412083257027,
                47.41139310774172
              ],
              [
                -0.32407092195404,
                47.4113877028979
              ],
              [
                -0.323979312636931,
                47.411377784410575
              ],
              [
                -0.323426716564107,
                47.41132071563541
              ],
              [
                -0.323406160409615,
                47.41131848798304
              ],
              [
                -0.323384108326598,
                47.41128972580436
              ],
              [
                -0.323485233021793,
                47.410910963812256
              ],
              [
                -0.323494873293571,
                47.41090833016075
              ],
              [
                -0.323518496859716,
                47.410901882998715
              ],
              [
                -0.323518496859716,
                47.410901882998715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21693779809879393,
          "ground": "gnd"
        },
        "52_LVBranch697952": {
          "bus1": "52_LVBus356891",
          "bus2": "52_LVBus356892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323518496859716,
                47.410901882998715
              ],
              [
                -0.323518496859716,
                47.410901882998715
              ],
              [
                -0.323503702058331,
                47.41089022563051
              ],
              [
                -0.323491998471602,
                47.41088099929836
              ],
              [
                -0.323537214414501,
                47.41070352701771
              ],
              [
                -0.323938668398599,
                47.41074862509632
              ],
              [
                -0.324154588574606,
                47.410773668434906
              ],
              [
                -0.324199903382185,
                47.4107789178787
              ],
              [
                -0.324472047180389,
                47.41081047131333
              ],
              [
                -0.324490557410136,
                47.41081261980968
              ],
              [
                -0.324520549669055,
                47.41081609735665
              ],
              [
                -0.324657068289407,
                47.4108319220106
              ],
              [
                -0.324861426734221,
                47.410855618837836
              ],
              [
                -0.324887177316772,
                47.41088302666026
              ],
              [
                -0.324871674091096,
                47.41094830242638
              ],
              [
                -0.324941484765407,
                47.4109568764199
              ],
              [
                -0.324950803070578,
                47.41097993694371
              ],
              [
                -0.324952180526252,
                47.41098336138759
              ],
              [
                -0.324952180526252,
                47.41098336138759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14382150355503348,
          "ground": "gnd"
        },
        "52_26602": {
          "bus1": "52_MVBus49695",
          "bus2": "52_MVBus49696",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.323532578595468,
                47.41359598917769
              ],
              [
                -0.323532578595468,
                47.41359598917769
              ],
              [
                -0.324344911606234,
                47.41379578992568
              ],
              [
                -0.325173454510294,
                47.41400277258396
              ],
              [
                -0.325999167275983,
                47.41421295566119
              ],
              [
                -0.326812591982269,
                47.41442625984477
              ],
              [
                -0.327618634501531,
                47.4146551549072
              ],
              [
                -0.328440153373564,
                47.41487042170221
              ],
              [
                -0.329894412656987,
                47.41480073836881
              ],
              [
                -0.330725587218521,
                47.41474781813684
              ],
              [
                -0.330725587218521,
                47.41474781813684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5696032563343022,
          "ground": "gnd"
        },
        "52_44798": {
          "bus1": "52_MVBus49696",
          "bus2": "52_MVLV104625",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.330725587218521,
                47.41474781813684
              ],
              [
                -0.330725587218521,
                47.41474781813684
              ],
              [
                -0.332034620701488,
                47.41476183628648
              ],
              [
                -0.332049650364334,
                47.41476752898499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09879908153077528,
          "ground": "gnd"
        },
        "52_LVBranch248781": {
          "bus1": "52_MVLV104625_LV",
          "bus2": "52_LVBus356933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332049650364334,
                47.41476752898499
              ],
              [
                -0.332062587218348,
                47.4147777700982
              ],
              [
                -0.332062587218348,
                47.4147777700982
              ],
              [
                -0.332106723375007,
                47.41479753424392
              ],
              [
                -0.332110936760049,
                47.414802504283465
              ],
              [
                -0.332116841608087,
                47.414809478398595
              ],
              [
                -0.332119462992275,
                47.414812577074116
              ],
              [
                -0.332180802803484,
                47.414811261777395
              ],
              [
                -0.332481489303836,
                47.41480483245347
              ],
              [
                -0.332490973198612,
                47.41480463175819
              ],
              [
                -0.332498453575119,
                47.414806259328415
              ],
              [
                -0.332759319935427,
                47.41486311081916
              ],
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333020333888963,
                47.414919985330975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07592593558014753,
          "ground": "gnd"
        },
        "52_LVBranch339304": {
          "bus1": "52_LVBus356933",
          "bus2": "52_LVBus356937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333018662223218,
                47.414929501236806
              ],
              [
                -0.333016875473385,
                47.41493963181957
              ],
              [
                -0.333015524368476,
                47.414947340265364
              ],
              [
                -0.333014544294778,
                47.414952925075454
              ],
              [
                -0.332978724841855,
                47.41521662390913
              ],
              [
                -0.332971428761243,
                47.41527032615452
              ],
              [
                -0.33296469187848,
                47.41531506917204
              ],
              [
                -0.332955038097212,
                47.41535849341111
              ],
              [
                -0.332953371546642,
                47.415365993121824
              ],
              [
                -0.332951509350507,
                47.415374352376226
              ],
              [
                -0.332949291096425,
                47.41538433990202
              ],
              [
                -0.332913246955037,
                47.415546358114604
              ],
              [
                -0.332881437015483,
                47.415689395958054
              ],
              [
                -0.332880095002088,
                47.41569834623495
              ],
              [
                -0.332878739293572,
                47.415707287827416
              ],
              [
                -0.332864719970296,
                47.41580044954555
              ],
              [
                -0.332863436716494,
                47.41580898445155
              ],
              [
                -0.332842352114767,
                47.41594907481192
              ],
              [
                -0.332838330277684,
                47.41597574553435
              ],
              [
                -0.332837656386039,
                47.41600572316865
              ],
              [
                -0.332836954138819,
                47.41603698850353
              ],
              [
                -0.332830417066436,
                47.416328083853806
              ],
              [
                -0.332819410194952,
                47.41640116833997
              ],
              [
                -0.332794046735847,
                47.41656969035838
              ],
              [
                -0.332780149153679,
                47.41676435489388
              ],
              [
                -0.332779924370807,
                47.41676754619299
              ],
              [
                -0.332779009246701,
                47.41677045640137
              ],
              [
                -0.332776037230444,
                47.41677995728126
              ],
              [
                -0.33272727862783,
                47.41693568929244
              ],
              [
                -0.332691050197385,
                47.41705141388601
              ],
              [
                -0.332662577816266,
                47.41727068833336
              ],
              [
                -0.332626785165138,
                47.41740916465146
              ],
              [
                -0.332625017626918,
                47.41741597365326
              ],
              [
                -0.332622783802514,
                47.417424593471836
              ],
              [
                -0.332620684616329,
                47.417432724168265
              ],
              [
                -0.332614496102913,
                47.417456645725814
              ],
              [
                -0.33253267569004,
                47.41777312069163
              ],
              [
                -0.332516766310452,
                47.41785636249754
              ],
              [
                -0.332491632491271,
                47.41798791471076
              ],
              [
                -0.332491632491271,
                47.41798791471076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34395112293853897,
          "ground": "gnd"
        },
        "52_LVBranch247040": {
          "bus1": "52_LVBus356933",
          "bus2": "52_LVBus356936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333012592844628,
                47.41492189193617
              ],
              [
                -0.333012592844628,
                47.41492189193617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0006214489379945026,
          "ground": "gnd"
        },
        "52_LVBranch124663": {
          "bus1": "52_LVBus356933",
          "bus2": "52_LVBus356934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333020333888963,
                47.414919985330975
              ],
              [
                -0.333022048119407,
                47.41491158448451
              ],
              [
                -0.333031061016833,
                47.414867544987835
              ],
              [
                -0.333038911109321,
                47.41482914851673
              ],
              [
                -0.333098514354124,
                47.41453783703613
              ],
              [
                -0.33312720754839,
                47.41438474555588
              ],
              [
                -0.333128956201496,
                47.41437544387797
              ],
              [
                -0.333131090921554,
                47.41436405421781
              ],
              [
                -0.333133070185222,
                47.414353532175376
              ],
              [
                -0.333148705027948,
                47.41427014345801
              ],
              [
                -0.333158709632738,
                47.41421678371527
              ],
              [
                -0.333193870727377,
                47.414029215722785
              ],
              [
                -0.333201699278841,
                47.41398748059533
              ],
              [
                -0.333203006425511,
                47.41398048418402
              ],
              [
                -0.333203875242094,
                47.413975855971394
              ],
              [
                -0.3332044300014,
                47.41397290006525
              ],
              [
                -0.333253289144945,
                47.413712266338955
              ],
              [
                -0.333265805518159,
                47.41364551913249
              ],
              [
                -0.333270829918464,
                47.41361875323461
              ],
              [
                -0.333304663821176,
                47.413438326031056
              ],
              [
                -0.333305385462967,
                47.41343446624007
              ],
              [
                -0.333305959497365,
                47.41343136588245
              ],
              [
                -0.33330620938765,
                47.41343000106705
              ],
              [
                -0.33330620938765,
                47.41343000106705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1670558392800684,
          "ground": "gnd"
        },
        "52_LVBranch038519": {
          "bus1": "52_LVBus356934",
          "bus2": "52_LVBus356935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33330620938765,
                47.41343000106705
              ],
              [
                -0.33330620938765,
                47.41343000106705
              ],
              [
                -0.33331245069724,
                47.413431513158166
              ],
              [
                -0.333313054782087,
                47.413431661229595
              ],
              [
                -0.334030288445008,
                47.413604976420594
              ],
              [
                -0.334363177393471,
                47.413685417339885
              ],
              [
                -0.335257749622437,
                47.41390158740392
              ],
              [
                -0.335441443199305,
                47.413945975725234
              ],
              [
                -0.335518136727502,
                47.413964509958895
              ],
              [
                -0.33608923564668,
                47.413824275063824
              ],
              [
                -0.336096911103079,
                47.41382238776092
              ],
              [
                -0.336096911103079,
                47.41382238776092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2236382027934124,
          "ground": "gnd"
        },
        "52_LVBranch323964": {
          "bus1": "52_MVLV104625_LV",
          "bus2": "52_LVBus356928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332049650364334,
                47.41476752898499
              ],
              [
                -0.332055362101575,
                47.41478044777257
              ],
              [
                -0.332055362101575,
                47.41478044777257
              ],
              [
                -0.332048082678102,
                47.4148109197146
              ],
              [
                -0.332048082678102,
                47.4148109197146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003432087523082806,
          "ground": "gnd"
        },
        "52_LVBranch381970": {
          "bus1": "52_LVBus356928",
          "bus2": "52_LVBus356929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332048082678102,
                47.4148109197146
              ],
              [
                -0.332048082678102,
                47.4148109197146
              ],
              [
                -0.331441429404894,
                47.41480729143639
              ],
              [
                -0.329887393598031,
                47.41479799296535
              ],
              [
                -0.329670678800205,
                47.41479669405194
              ],
              [
                -0.329467969209199,
                47.41479518914751
              ],
              [
                -0.329467969209199,
                47.41479518914751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19471710675514942,
          "ground": "gnd"
        },
        "52_LVBranch075940": {
          "bus1": "52_LVBus356929",
          "bus2": "52_LVBus356930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.329467969209199,
                47.41479518914751
              ],
              [
                -0.329467969209199,
                47.41479518914751
              ],
              [
                -0.32945473821172,
                47.41479470187653
              ],
              [
                -0.329097346170704,
                47.41478878481873
              ],
              [
                -0.328312877929344,
                47.41477578870737
              ],
              [
                -0.327970834784713,
                47.41476709370576
              ],
              [
                -0.327970834784713,
                47.41476709370576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11302706605323792,
          "ground": "gnd"
        },
        "52_LVBranch219441": {
          "bus1": "52_LVBus356930",
          "bus2": "52_LVBus356931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327970834784713,
                47.41476709370576
              ],
              [
                -0.327970834784713,
                47.41476709370576
              ],
              [
                -0.327964641955703,
                47.41476549020818
              ],
              [
                -0.327951870181334,
                47.41476198608986
              ],
              [
                -0.327818611381044,
                47.41472538032475
              ],
              [
                -0.327339154494764,
                47.414593707211594
              ],
              [
                -0.326822433410537,
                47.4144518012706
              ],
              [
                -0.326135522828681,
                47.41427418906936
              ],
              [
                -0.326006324605794,
                47.41424078196868
              ],
              [
                -0.326006324605794,
                47.41424078196868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15939142800271328,
          "ground": "gnd"
        },
        "52_102561": {
          "bus1": "52_MVBus49696",
          "bus2": "52_MVBus49697",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.330725587218521,
                47.41474781813684
              ],
              [
                -0.330725587218521,
                47.41474781813684
              ],
              [
                -0.33082503948242,
                47.414130831044865
              ],
              [
                -0.33089758334446,
                47.4135098106543
              ],
              [
                -0.33089758334446,
                47.4135098106543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13826639951064426,
          "ground": "gnd"
        },
        "52_102563": {
          "bus1": "52_MVBus49697",
          "bus2": "52_MVBus49698",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33089758334446,
                47.4135098106543
              ],
              [
                -0.331649279261364,
                47.41360857047374
              ],
              [
                -0.332496553575665,
                47.41372775728921
              ],
              [
                -0.333285281679215,
                47.41384304129659
              ],
              [
                -0.334278431565883,
                47.41398393418101
              ],
              [
                -0.335528440368279,
                47.41425427220798
              ],
              [
                -0.336512156067461,
                47.41440691148038
              ],
              [
                -0.336749436699543,
                47.41444366994787
              ],
              [
                -0.337687002449904,
                47.41458889596463
              ],
              [
                -0.339063910718665,
                47.414803945395605
              ],
              [
                -0.340213758835939,
                47.414973863994724
              ],
              [
                -0.341512183276599,
                47.415156561393296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8221346728600973,
          "ground": "gnd"
        },
        "52_63326": {
          "bus1": "52_MVBus49698",
          "bus2": "52_MVBus49703",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.341512183276599,
                47.415156561393296
              ],
              [
                -0.341512183276599,
                47.415156561393296
              ],
              [
                -0.342728805628695,
                47.41537782352591
              ],
              [
                -0.342728805628695,
                47.41537782352591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09505049913254925,
          "ground": "gnd"
        },
        "52_63426": {
          "bus1": "52_MVBus49703",
          "bus2": "52_MVLV018463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342728805628695,
                47.41537782352591
              ],
              [
                -0.342728805628695,
                47.41537782352591
              ],
              [
                -0.343584861295649,
                47.415459276560156
              ],
              [
                -0.3435947781961,
                47.41546505017886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06523344223694416,
          "ground": "gnd"
        },
        "52_LVBranch099743": {
          "bus1": "52_MVLV018463_LV",
          "bus2": "52_LVBus356588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.3435947781961,
                47.41546505017886
              ],
              [
                -0.343614393711887,
                47.41546724208046
              ],
              [
                -0.343614393711887,
                47.41546724208046
              ],
              [
                -0.343596296213456,
                47.4153981692569
              ],
              [
                -0.343596296213456,
                47.4153981692569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0077999382489622885,
          "ground": "gnd"
        },
        "52_LVBranch377050": {
          "bus1": "52_LVBus356588",
          "bus2": "52_LVBus356597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343596296213456,
                47.4153981692569
              ],
              [
                -0.343596296213456,
                47.4153981692569
              ],
              [
                -0.343586881956515,
                47.41554195219838
              ],
              [
                -0.343580547349589,
                47.41563884388333
              ],
              [
                -0.343580547349589,
                47.41563884388333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02678433115241135,
          "ground": "gnd"
        },
        "52_LVBranch351103": {
          "bus1": "52_LVBus356597",
          "bus2": "52_LVBus356598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343580547349589,
                47.41563884388333
              ],
              [
                -0.343580547349589,
                47.41563884388333
              ],
              [
                -0.343577161553455,
                47.41564271143905
              ],
              [
                -0.343410450405841,
                47.4158330592504
              ],
              [
                -0.34340149619759,
                47.41584327498577
              ],
              [
                -0.343398712681078,
                47.41584646256303
              ],
              [
                -0.343215765613037,
                47.41604622233823
              ],
              [
                -0.343166716669806,
                47.41609978505684
              ],
              [
                -0.343036613781897,
                47.416241843750896
              ],
              [
                -0.343026871836617,
                47.41625248270538
              ],
              [
                -0.342972202999815,
                47.41631216967488
              ],
              [
                -0.342970066144958,
                47.41631450523583
              ],
              [
                -0.342973675077968,
                47.41632193699725
              ],
              [
                -0.343170094373464,
                47.41672583547672
              ],
              [
                -0.343171676024048,
                47.41672907499325
              ],
              [
                -0.343174707020192,
                47.41673529607866
              ],
              [
                -0.34317654139311,
                47.41673907876662
              ],
              [
                -0.343197154977773,
                47.41674265169935
              ],
              [
                -0.343203187579981,
                47.41674369108381
              ],
              [
                -0.343939762134067,
                47.416878643179054
              ],
              [
                -0.343969326427321,
                47.41688406078183
              ],
              [
                -0.343977289820264,
                47.416885523432484
              ],
              [
                -0.343977289820264,
                47.416885523432484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2004149690694552,
          "ground": "gnd"
        },
        "52_LVBranch199162": {
          "bus1": "52_LVBus356588",
          "bus2": "52_LVBus356589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343596296213456,
                47.4153981692569
              ],
              [
                -0.343596296213456,
                47.4153981692569
              ],
              [
                -0.343564201284927,
                47.4152081045094
              ],
              [
                -0.343564201284927,
                47.4152081045094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021269549224724932,
          "ground": "gnd"
        },
        "52_LVBranch364006": {
          "bus1": "52_LVBus356589",
          "bus2": "52_LVBus356590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343564201284927,
                47.4152081045094
              ],
              [
                -0.343564201284927,
                47.4152081045094
              ],
              [
                -0.343873371207264,
                47.415144593818596
              ],
              [
                -0.344250603082251,
                47.41506710337977
              ],
              [
                -0.344250603082251,
                47.41506710337977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05411939790092428,
          "ground": "gnd"
        },
        "52_LVBranch115634": {
          "bus1": "52_LVBus356590",
          "bus2": "52_LVBus356591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.344250603082251,
                47.41506710337977
              ],
              [
                -0.344250603082251,
                47.41506710337977
              ],
              [
                -0.345915011479781,
                47.41423275444691
              ],
              [
                -0.345918102673429,
                47.4142312067417
              ],
              [
                -0.345920340101322,
                47.4142300838408
              ],
              [
                -0.345920340101322,
                47.4142300838408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1566457905803171,
          "ground": "gnd"
        },
        "52_LVBranch061670": {
          "bus1": "52_LVBus356590",
          "bus2": "52_LVBus356592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.344250603082251,
                47.41506710337977
              ],
              [
                -0.344250603082251,
                47.41506710337977
              ],
              [
                -0.344224506975982,
                47.415639951699994
              ],
              [
                -0.344224141946447,
                47.4156479884889
              ],
              [
                -0.344224141946447,
                47.4156479884889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0646130547723017,
          "ground": "gnd"
        },
        "52_LVBranch350929": {
          "bus1": "52_LVBus356589",
          "bus2": "52_LVBus356593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343564201284927,
                47.4152081045094
              ],
              [
                -0.343564201284927,
                47.4152081045094
              ],
              [
                -0.343528485013206,
                47.41493675121302
              ],
              [
                -0.343527689976891,
                47.41493069436932
              ],
              [
                -0.343526617936286,
                47.41492255585288
              ],
              [
                -0.343525585940046,
                47.414914686420374
              ],
              [
                -0.343535821640321,
                47.41489567462956
              ],
              [
                -0.343765410388233,
                47.41446903260834
              ],
              [
                -0.343769339120074,
                47.41446172332668
              ],
              [
                -0.343769339120074,
                47.41446172332668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08636616751079747,
          "ground": "gnd"
        },
        "52_LVBranch274359": {
          "bus1": "52_LVBus356593",
          "bus2": "52_LVBus356594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343769339120074,
                47.41446172332668
              ],
              [
                -0.343769339120074,
                47.41446172332668
              ],
              [
                -0.343760890724092,
                47.414456671749754
              ],
              [
                -0.34333182709439,
                47.41420007880856
              ],
              [
                -0.343290378103463,
                47.41417528842569
              ],
              [
                -0.343288519063809,
                47.41417417942067
              ],
              [
                -0.343285402252634,
                47.41417231650455
              ],
              [
                -0.343285402252634,
                47.41417231650455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048672997188082066,
          "ground": "gnd"
        },
        "52_LVBranch641882": {
          "bus1": "52_LVBus356594",
          "bus2": "52_LVBus356595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343285402252634,
                47.41417231650455
              ],
              [
                -0.343285402252634,
                47.41417231650455
              ],
              [
                -0.343375956025375,
                47.4139824359833
              ],
              [
                -0.343408500117012,
                47.41391420661632
              ],
              [
                -0.343413238162953,
                47.41390426849669
              ],
              [
                -0.343417353026333,
                47.413895649861075
              ],
              [
                -0.343422155812837,
                47.41389517863909
              ],
              [
                -0.343465523861818,
                47.41389088031907
              ],
              [
                -0.343470168169881,
                47.413890421765075
              ],
              [
                -0.343476725645604,
                47.41388977490502
              ],
              [
                -0.343476725645604,
                47.41388977490502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03685919880654138,
          "ground": "gnd"
        },
        "52_LVBranch249839": {
          "bus1": "52_LVBus356594",
          "bus2": "52_LVBus356596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343285402252634,
                47.41417231650455
              ],
              [
                -0.343285402252634,
                47.41417231650455
              ],
              [
                -0.342833226671656,
                47.413804787270614
              ],
              [
                -0.34282782146708,
                47.41380039421055
              ],
              [
                -0.342818546621236,
                47.41379789080565
              ],
              [
                -0.342707731198079,
                47.413767955721376
              ],
              [
                -0.342272133218671,
                47.4136502960685
              ],
              [
                -0.342174263011629,
                47.413623859028235
              ],
              [
                -0.342009949882924,
                47.41357947378181
              ],
              [
                -0.34200165637954,
                47.4135772356143
              ],
              [
                -0.340970364808527,
                47.41329866732295
              ],
              [
                -0.340757677260409,
                47.413241214833285
              ],
              [
                -0.340720739841638,
                47.413231241817954
              ],
              [
                -0.340668666762914,
                47.41321717271584
              ],
              [
                -0.339809614886277,
                47.41298511117758
              ],
              [
                -0.339783269686631,
                47.412977998063496
              ],
              [
                -0.339783269686631,
                47.412977998063496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3011614496064432,
          "ground": "gnd"
        },
        "52_16100": {
          "bus1": "52_MVBus49703",
          "bus2": "52_MVBus49704",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342728805628695,
                47.41537782352591
              ],
              [
                -0.342728805628695,
                47.41537782352591
              ],
              [
                -0.343481828995658,
                47.41574309490366
              ],
              [
                -0.344779260661064,
                47.41622027161158
              ],
              [
                -0.345754542510053,
                47.41692962148518
              ],
              [
                -0.345754542510053,
                47.41692962148518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2890757036764194,
          "ground": "gnd"
        },
        "52_84073": {
          "bus1": "52_MVBus49704",
          "bus2": "52_MVBus49705",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345754542510053,
                47.41692962148518
              ],
              [
                -0.345754542510053,
                47.41692962148518
              ],
              [
                -0.347290718093706,
                47.41717060350594
              ],
              [
                -0.34886851258656,
                47.41741907826363
              ],
              [
                -0.34886851258656,
                47.41741907826363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2412049806388086,
          "ground": "gnd"
        },
        "52_84058": {
          "bus1": "52_MVBus49705",
          "bus2": "52_MVLV027625",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.34886851258656,
                47.41741907826363
              ],
              [
                -0.34886851258656,
                47.41741907826363
              ],
              [
                -0.350631639181966,
                47.41770782640993
              ],
              [
                -0.350647302031007,
                47.41771550014309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1368662432247699,
          "ground": "gnd"
        },
        "52_LVBranch467502": {
          "bus1": "52_MVLV027625_LV",
          "bus2": "52_LVBus356652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.350647302031007,
                47.41771550014309
              ],
              [
                -0.350668022435876,
                47.4176977563524
              ],
              [
                -0.350668022435876,
                47.4176977563524
              ],
              [
                -0.3505290006728,
                47.41765015852057
              ],
              [
                -0.350744018072866,
                47.41768511956587
              ],
              [
                -0.350907250183135,
                47.41772764584268
              ],
              [
                -0.350930887442614,
                47.41774777994629
              ],
              [
                -0.350951543536421,
                47.41777743367684
              ],
              [
                -0.350958812890446,
                47.417800899933994
              ],
              [
                -0.350959295988868,
                47.418311409074306
              ],
              [
                -0.350939284108379,
                47.418311378683796
              ],
              [
                -0.350934788558905,
                47.4183113750552
              ],
              [
                -0.350923900682188,
                47.41831135783361
              ],
              [
                -0.35091160700517,
                47.418311337248575
              ],
              [
                -0.35091160700517,
                47.418311337248575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11115994962549879,
          "ground": "gnd"
        },
        "52_LVBranch332785": {
          "bus1": "52_MVLV027625_LV",
          "bus2": "52_LVBus356648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.350647302031007,
                47.41771550014309
              ],
              [
                -0.350667152801178,
                47.417714706282844
              ],
              [
                -0.350667152801178,
                47.417714706282844
              ],
              [
                -0.350698537169554,
                47.41768569843297
              ],
              [
                -0.351042253867403,
                47.417681309394666
              ],
              [
                -0.351042412807539,
                47.41768130570427
              ],
              [
                -0.351042412807539,
                47.41768130570427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029955120785183108,
          "ground": "gnd"
        },
        "52_LVBranch258992": {
          "bus1": "52_LVBus356648",
          "bus2": "52_LVBus356650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.351042412807539,
                47.41768130570427
              ],
              [
                -0.351042412807539,
                47.41768130570427
              ],
              [
                -0.3510432353176,
                47.41767684041099
              ],
              [
                -0.351071793580735,
                47.41734710482437
              ],
              [
                -0.351073856472029,
                47.41732331387838
              ],
              [
                -0.351075055845239,
                47.417309488421104
              ],
              [
                -0.351091428194635,
                47.41722022034189
              ],
              [
                -0.35111749204573,
                47.417090666451315
              ],
              [
                -0.351311559692951,
                47.41659458525978
              ],
              [
                -0.351349805724378,
                47.416496798802974
              ],
              [
                -0.351613819078607,
                47.41590082616763
              ],
              [
                -0.351617568725095,
                47.415892350707054
              ],
              [
                -0.351621708259564,
                47.41588187710215
              ],
              [
                -0.351632468755231,
                47.41585465298166
              ],
              [
                -0.351673395825171,
                47.41575115184422
              ],
              [
                -0.351784209800919,
                47.415453157805864
              ],
              [
                -0.351786497967547,
                47.415446993384585
              ],
              [
                -0.351789207185961,
                47.415439712133825
              ],
              [
                -0.351791332137674,
                47.41543399252307
              ],
              [
                -0.351791332137674,
                47.41543399252307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2570597839497311,
          "ground": "gnd"
        },
        "52_LVBranch138714": {
          "bus1": "52_LVBus356648",
          "bus2": "52_LVBus356649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.351042412807539,
                47.41768130570427
              ],
              [
                -0.351042412807539,
                47.41768130570427
              ],
              [
                -0.351051633328266,
                47.41805470701652
              ],
              [
                -0.351060719635229,
                47.4184225491536
              ],
              [
                -0.351079141935189,
                47.419168703944514
              ],
              [
                -0.351079386365927,
                47.41917881470872
              ],
              [
                -0.351086671191919,
                47.419181273679996
              ],
              [
                -0.35121595002055,
                47.41922491196858
              ],
              [
                -0.351484101710219,
                47.41930362197104
              ],
              [
                -0.351568725327841,
                47.41932845998481
              ],
              [
                -0.351641463860225,
                47.41934981178541
              ],
              [
                -0.351650132151394,
                47.41935235559876
              ],
              [
                -0.351653726241288,
                47.41935341518181
              ],
              [
                -0.351653874207156,
                47.41935345674749
              ],
              [
                -0.351656216076822,
                47.419354140393516
              ],
              [
                -0.351656216076822,
                47.419354140393516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21421967316785565,
          "ground": "gnd"
        },
        "52_158751": {
          "bus1": "52_MVBus49705",
          "bus2": "52_MVBus49706",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.34886851258656,
                47.41741907826363
              ],
              [
                -0.34886851258656,
                47.41741907826363
              ],
              [
                -0.349023201612302,
                47.41737628365483
              ],
              [
                -0.349575629133189,
                47.41746390052784
              ],
              [
                -0.350288617361927,
                47.41758311446138
              ],
              [
                -0.350715980434747,
                47.41765029093697
              ],
              [
                -0.351025871298635,
                47.41769618941521
              ],
              [
                -0.351028346492013,
                47.417908145255154
              ],
              [
                -0.351035304270287,
                47.41842686542473
              ],
              [
                -0.351048621643709,
                47.418859970120145
              ],
              [
                -0.351079622887056,
                47.41900145650754
              ],
              [
                -0.35112998070179,
                47.41909339631085
              ],
              [
                -0.351225100034296,
                47.4191388897753
              ],
              [
                -0.351408659728169,
                47.419215225928745
              ],
              [
                -0.351671308146686,
                47.41930182163516
              ],
              [
                -0.352504825888633,
                47.41947646492121
              ],
              [
                -0.352967276238414,
                47.419541675313916
              ],
              [
                -0.353581868473703,
                47.41964862022802
              ],
              [
                -0.354287579118917,
                47.4197975908066
              ],
              [
                -0.354834659410586,
                47.419910202735906
              ],
              [
                -0.354839722159476,
                47.4199316859924
              ],
              [
                -0.354610016406354,
                47.42023782901533
              ],
              [
                -0.354610016406354,
                47.42023782901533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.659998070667155,
          "ground": "gnd"
        },
        "52_243039": {
          "bus1": "52_MVBus49706",
          "bus2": "52_MVBus49707",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354610016406354,
                47.42023782901533
              ],
              [
                -0.354610016406354,
                47.42023782901533
              ],
              [
                -0.354483750514454,
                47.42043266198972
              ],
              [
                -0.354437980497745,
                47.420445426532844
              ],
              [
                -0.354398345703933,
                47.420437077502015
              ],
              [
                -0.354414008252773,
                47.420444192732326
              ],
              [
                -0.354414008252773,
                47.420444192732326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03195165432402686,
          "ground": "gnd"
        },
        "52_141246": {
          "bus1": "52_MVBus49707",
          "bus2": "52_MVBus49708",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354414008252773,
                47.420444192732326
              ],
              [
                -0.355452632052844,
                47.42073636263805
              ],
              [
                -0.356637878145675,
                47.421088772170684
              ],
              [
                -0.357849013241036,
                47.4214521958429
              ],
              [
                -0.359839882354962,
                47.4220461559822
              ],
              [
                -0.359811660914625,
                47.4222021695269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46396974536808355,
          "ground": "gnd"
        },
        "52_276918": {
          "bus1": "52_MVBus49708",
          "bus2": "52_MVLV064759",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.359811660914625,
                47.4222021695269
              ],
              [
                -0.359811660914625,
                47.4222021695269
              ],
              [
                -0.359827313640938,
                47.42220775420813
              ],
              [
                -0.359844335169247,
                47.42215937650907
              ],
              [
                -0.359829418113783,
                47.42213319974248
              ],
              [
                -0.359976286421145,
                47.42158534339201
              ],
              [
                -0.360017415336554,
                47.421297271932126
              ],
              [
                -0.360070327107587,
                47.421279937599124
              ],
              [
                -0.360088224878726,
                47.4212740664096
              ],
              [
                -0.360106123100628,
                47.42126820420725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11000542317870746,
          "ground": "gnd"
        },
        "52_LVBranch600049": {
          "bus1": "52_MVLV064759_LV",
          "bus2": "52_LVBus356759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.360106123100628,
                47.42126820420725
              ],
              [
                -0.360090899878744,
                47.42127687522844
              ],
              [
                -0.360090899878744,
                47.42127687522844
              ],
              [
                -0.360036004119933,
                47.42129562385191
              ],
              [
                -0.360004951206671,
                47.42156239962488
              ],
              [
                -0.359975743041441,
                47.42156306201199
              ],
              [
                -0.359975743041441,
                47.42156306201199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03659456754568315,
          "ground": "gnd"
        },
        "52_LVBranch189283": {
          "bus1": "52_LVBus356759",
          "bus2": "52_LVBus356760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.359975743041441,
                47.42156306201199
              ],
              [
                -0.359975743041441,
                47.42156306201199
              ],
              [
                -0.359804093526657,
                47.422183912938436
              ],
              [
                -0.359750108992588,
                47.42235653827857
              ],
              [
                -0.359681319236102,
                47.422576535574386
              ],
              [
                -0.359607768044238,
                47.422871014109816
              ],
              [
                -0.359607768044238,
                47.422871014109816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14806074355169047,
          "ground": "gnd"
        },
        "52_LVBranch762246": {
          "bus1": "52_LVBus356760",
          "bus2": "52_LVBus356761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.359607768044238,
                47.422871014109816
              ],
              [
                -0.359607768044238,
                47.422871014109816
              ],
              [
                -0.359601209663007,
                47.42287166188058
              ],
              [
                -0.359595891882784,
                47.42287219075269
              ],
              [
                -0.359525776598518,
                47.42316828123722
              ],
              [
                -0.359539262602759,
                47.42317795760868
              ],
              [
                -0.359544112731112,
                47.423181030795824
              ],
              [
                -0.359544112731112,
                47.423181030795824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03622855667019825,
          "ground": "gnd"
        },
        "52_LVBranch690747": {
          "bus1": "52_MVLV064759_LV",
          "bus2": "52_LVBus356754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.360106123100628,
                47.42126820420725
              ],
              [
                -0.360086250357464,
                47.42126806412451
              ],
              [
                -0.360086250357464,
                47.42126806412451
              ],
              [
                -0.360017239518959,
                47.421267574641625
              ],
              [
                -0.35999603103075,
                47.42152998089699
              ],
              [
                -0.359982696609677,
                47.42152985049452
              ],
              [
                -0.359982696609677,
                47.42152985049452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03543177733072305,
          "ground": "gnd"
        },
        "52_LVBranch281693": {
          "bus1": "52_LVBus356754",
          "bus2": "52_LVBus356755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.359982696609677,
                47.42152985049452
              ],
              [
                -0.359982696609677,
                47.42152985049452
              ],
              [
                -0.359992877774702,
                47.421489921481324
              ],
              [
                -0.359992970465653,
                47.42148808323664
              ],
              [
                -0.360052675004783,
                47.4211299337818
              ],
              [
                -0.360052990714617,
                47.421123590131124
              ],
              [
                -0.360109134992643,
                47.42079732200875
              ],
              [
                -0.360109265777013,
                47.42079466383763
              ],
              [
                -0.360109265777013,
                47.42079466383763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08230461410963093,
          "ground": "gnd"
        },
        "52_LVBranch322780": {
          "bus1": "52_LVBus356755",
          "bus2": "52_LVBus356757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.360109265777013,
                47.42079466383763
              ],
              [
                -0.360109265777013,
                47.42079466383763
              ],
              [
                -0.35989329431061,
                47.42064865879778
              ],
              [
                -0.359716401368654,
                47.42052906842257
              ],
              [
                -0.359711782619013,
                47.42052584584913
              ],
              [
                -0.359711782619013,
                47.42052584584913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042341550566130065,
          "ground": "gnd"
        },
        "52_LVBranch108159": {
          "bus1": "52_LVBus356755",
          "bus2": "52_LVBus356756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.360109265777013,
                47.42079466383763
              ],
              [
                -0.360109265777013,
                47.42079466383763
              ],
              [
                -0.360120077614452,
                47.4207263057718
              ],
              [
                -0.360128557097873,
                47.42067266372561
              ],
              [
                -0.360132604757648,
                47.42054345836714
              ],
              [
                -0.360134587262143,
                47.42051658192154
              ],
              [
                -0.360161427180359,
                47.420152636546135
              ],
              [
                -0.360104621917447,
                47.41973532314167
              ],
              [
                -0.360102170864277,
                47.41971832443573
              ],
              [
                -0.360077041694978,
                47.41954370756177
              ],
              [
                -0.359983862140055,
                47.419444965472145
              ],
              [
                -0.359578797696282,
                47.41912146616785
              ],
              [
                -0.359535859153176,
                47.418991393089314
              ],
              [
                -0.359478809708797,
                47.41883663647171
              ],
              [
                -0.35933956078787,
                47.41858858778497
              ],
              [
                -0.359086569571709,
                47.41835562642602
              ],
              [
                -0.35902510109485,
                47.418288114632176
              ],
              [
                -0.358131600580623,
                47.41753805038613
              ],
              [
                -0.358104154865466,
                47.4175145051839
              ],
              [
                -0.358042585057126,
                47.41707417064371
              ],
              [
                -0.358042093010743,
                47.41706968188548
              ],
              [
                -0.358042093010743,
                47.41706968188548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.463071669681232,
          "ground": "gnd"
        },
        "52_221813": {
          "bus1": "52_MVBus49706",
          "bus2": "52_MVLV035788",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354610016406354,
                47.42023782901533
              ],
              [
                -0.354610016406354,
                47.42023782901533
              ],
              [
                -0.354500583977845,
                47.42056991377799
              ],
              [
                -0.354499314284393,
                47.42058338089245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03783300486822823,
          "ground": "gnd"
        },
        "52_LVBranch889759": {
          "bus1": "52_MVLV035788_LV",
          "bus2": "52_LVBus356665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354499314284393,
                47.42058338089245
              ],
              [
                -0.354479429384528,
                47.420583519148984
              ],
              [
                -0.354479429384528,
                47.420583519148984
              ],
              [
                -0.354277400201468,
                47.42065589859569
              ],
              [
                -0.354277294235633,
                47.420655901058936
              ],
              [
                -0.354274776130954,
                47.420660135778604
              ],
              [
                -0.354152809870871,
                47.42086374275468
              ],
              [
                -0.354152809870871,
                47.42086374275468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04218991593686872,
          "ground": "gnd"
        },
        "52_LVBranch372738": {
          "bus1": "52_LVBus356665",
          "bus2": "52_LVBus356670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354152809870871,
                47.42086374275468
              ],
              [
                -0.354152809870871,
                47.42086374275468
              ],
              [
                -0.35438511739532,
                47.42044955355546
              ],
              [
                -0.354387173521625,
                47.42044588759695
              ],
              [
                -0.354387173521625,
                47.42044588759695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0497088088420709,
          "ground": "gnd"
        },
        "52_LVBranch151387": {
          "bus1": "52_LVBus356665",
          "bus2": "52_LVBus356666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354152809870871,
                47.42086374275468
              ],
              [
                -0.354152809870871,
                47.42086374275468
              ],
              [
                -0.353995312528694,
                47.421144552777264
              ],
              [
                -0.353977761230275,
                47.421175697070076
              ],
              [
                -0.353969850043235,
                47.421189741556496
              ],
              [
                -0.353933761096727,
                47.421253772128985
              ],
              [
                -0.353933761096727,
                47.421253772128985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046406412000506825,
          "ground": "gnd"
        },
        "52_LVBranch072393": {
          "bus1": "52_LVBus356666",
          "bus2": "52_LVBus356667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.353933761096727,
                47.421253772128985
              ],
              [
                -0.353933761096727,
                47.421253772128985
              ],
              [
                -0.353860212436933,
                47.42136939054085
              ],
              [
                -0.353809048280727,
                47.421465812838164
              ],
              [
                -0.353724192896249,
                47.4215870671553
              ],
              [
                -0.353697362566974,
                47.42162539334437
              ],
              [
                -0.353618553647922,
                47.42174927016582
              ],
              [
                -0.353589728790217,
                47.421794590978344
              ],
              [
                -0.353497255449771,
                47.421872118212185
              ],
              [
                -0.353117674581568,
                47.42219029974999
              ],
              [
                -0.353111210860877,
                47.42219571516041
              ],
              [
                -0.353008620405917,
                47.42228171238229
              ],
              [
                -0.353004447094401,
                47.42228521149084
              ],
              [
                -0.353004447094401,
                47.42228521149084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.135709737327375,
          "ground": "gnd"
        },
        "52_LVBranch132590": {
          "bus1": "52_LVBus356667",
          "bus2": "52_LVBus356668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.353004447094401,
                47.42228521149084
              ],
              [
                -0.353004447094401,
                47.42228521149084
              ],
              [
                -0.352685887319975,
                47.42257282142021
              ],
              [
                -0.352614209277004,
                47.42263753424169
              ],
              [
                -0.352317690330407,
                47.422905235182476
              ],
              [
                -0.352303560079933,
                47.42291799292178
              ],
              [
                -0.352210419514129,
                47.423002086782
              ],
              [
                -0.352210419514129,
                47.423002086782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0997089037040445,
          "ground": "gnd"
        },
        "52_LVBranch009300": {
          "bus1": "52_LVBus356668",
          "bus2": "52_LVBus356669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.352210419514129,
                47.423002086782
              ],
              [
                -0.352210419514129,
                47.423002086782
              ],
              [
                -0.352000670713724,
                47.42324667449404
              ],
              [
                -0.351958810748294,
                47.42329548369291
              ],
              [
                -0.351865538693364,
                47.42341197265774
              ],
              [
                -0.351829232657195,
                47.423501496543494
              ],
              [
                -0.351823747130458,
                47.42351500749843
              ],
              [
                -0.351818167868648,
                47.42352876363999
              ],
              [
                -0.351812824521413,
                47.42354193827825
              ],
              [
                -0.35179245375718,
                47.423592165440944
              ],
              [
                -0.351707289494402,
                47.4237958236337
              ],
              [
                -0.351707289494402,
                47.4237958236337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09679724789191638,
          "ground": "gnd"
        },
        "52_LVBranch699518": {
          "bus1": "52_MVLV035788_LV",
          "bus2": "52_LVBus356660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354499314284393,
                47.42058338089245
              ],
              [
                -0.354482910098761,
                47.420575760890664
              ],
              [
                -0.354482910098761,
                47.420575760890664
              ],
              [
                -0.354429265203337,
                47.42054101537692
              ],
              [
                -0.354463812085874,
                47.42049584929375
              ],
              [
                -0.354493029905507,
                47.42050300940764
              ],
              [
                -0.354485292483291,
                47.42046400153909
              ],
              [
                -0.354607026091822,
                47.42028866980103
              ],
              [
                -0.354639799348912,
                47.42024147479551
              ],
              [
                -0.354653286544586,
                47.420222044380104
              ],
              [
                -0.354700164693368,
                47.420154522535746
              ],
              [
                -0.354730501744595,
                47.42011082229226
              ],
              [
                -0.354739971749276,
                47.42009719151784
              ],
              [
                -0.354759405265525,
                47.42006919845984
              ],
              [
                -0.354775265812696,
                47.420046346696
              ],
              [
                -0.354809002952168,
                47.41999776115945
              ],
              [
                -0.354809002952168,
                47.41999776115945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07527621212703545,
          "ground": "gnd"
        },
        "52_LVBranch269875": {
          "bus1": "52_LVBus356660",
          "bus2": "52_LVBus356662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354809002952168,
                47.41999776115945
              ],
              [
                -0.354809002952168,
                47.41999776115945
              ],
              [
                -0.354800263015023,
                47.419995642261895
              ],
              [
                -0.353949366276578,
                47.419789386674374
              ],
              [
                -0.353949366276578,
                47.419789386674374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06887941016061641,
          "ground": "gnd"
        },
        "52_LVBranch111051": {
          "bus1": "52_LVBus356662",
          "bus2": "52_LVBus356663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.353949366276578,
                47.419789386674374
              ],
              [
                -0.353949366276578,
                47.419789386674374
              ],
              [
                -0.353312377927427,
                47.419672010608586
              ],
              [
                -0.353309836340059,
                47.419671574646955
              ],
              [
                -0.353190342951046,
                47.41965110329111
              ],
              [
                -0.353172618988697,
                47.41964806798074
              ],
              [
                -0.352292890511065,
                47.41949831787231
              ],
              [
                -0.352281253627536,
                47.41949633808425
              ],
              [
                -0.352273495554569,
                47.4194950152284
              ],
              [
                -0.352273495554569,
                47.4194950152284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1306307128465272,
          "ground": "gnd"
        },
        "52_LVBranch225278": {
          "bus1": "52_LVBus356660",
          "bus2": "52_LVBus356661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.354809002952168,
                47.41999776115945
              ],
              [
                -0.354809002952168,
                47.41999776115945
              ],
              [
                -0.354815527741287,
                47.41999697942741
              ],
              [
                -0.354827858281452,
                47.41999719675905
              ],
              [
                -0.354897089175588,
                47.4199984042099
              ],
              [
                -0.355047868269613,
                47.42000103660376
              ],
              [
                -0.355226573681272,
                47.42000416245861
              ],
              [
                -0.355290885305268,
                47.420001703896666
              ],
              [
                -0.355478463015593,
                47.4200434507927
              ],
              [
                -0.355497866167451,
                47.42004664471323
              ],
              [
                -0.355563162969492,
                47.420057393686555
              ],
              [
                -0.355646334160342,
                47.42007310015273
              ],
              [
                -0.355775185997321,
                47.42009870659361
              ],
              [
                -0.355975757470662,
                47.420138557409516
              ],
              [
                -0.355979280557477,
                47.42013925849658
              ],
              [
                -0.355979280557477,
                47.42013925849658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09055212833811196,
          "ground": "gnd"
        },
        "52_270746": {
          "bus1": "52_MVBus49704",
          "bus2": "52_MVLV104323",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345754542510053,
                47.41692962148518
              ],
              [
                -0.345754542510053,
                47.41692962148518
              ],
              [
                -0.345757951920639,
                47.416870869019235
              ],
              [
                -0.345503376979372,
                47.41683757150108
              ],
              [
                -0.345419535234354,
                47.41689404747371
              ],
              [
                -0.345456507568925,
                47.41708259469979
              ],
              [
                -0.345497129161601,
                47.417385866128484
              ],
              [
                -0.345404864115271,
                47.41740091050541
              ],
              [
                -0.34538989461448,
                47.41748161268857
              ],
              [
                -0.345310305289127,
                47.41749637228725
              ],
              [
                -0.345327791567543,
                47.417440659844836
              ],
              [
                -0.345337353928413,
                47.41742882780687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.118781835393556,
          "ground": "gnd"
        },
        "52_LVBranch588955": {
          "bus1": "52_MVLV104323_LV",
          "bus2": "52_LVBus356926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345337353928413,
                47.41742882780687
              ],
              [
                -0.345341820831569,
                47.417441972860225
              ],
              [
                -0.345341820831569,
                47.417441972860225
              ],
              [
                -0.345349803813917,
                47.41746544087862
              ],
              [
                -0.345311603016431,
                47.41748157260713
              ],
              [
                -0.345306954453888,
                47.4174835343883
              ],
              [
                -0.345221590514663,
                47.41747101258324
              ],
              [
                -0.3451533257916,
                47.41746099268217
              ],
              [
                -0.345122862311711,
                47.41746169845715
              ],
              [
                -0.345091310483186,
                47.417482950287685
              ],
              [
                -0.345053679431994,
                47.4175083031111
              ],
              [
                -0.345020755092096,
                47.41753047775485
              ],
              [
                -0.345017689452511,
                47.41753253785822
              ],
              [
                -0.344985720584949,
                47.417529678322445
              ],
              [
                -0.344934616318587,
                47.41752285189012
              ],
              [
                -0.344928314943882,
                47.41752200782746
              ],
              [
                -0.344904675671005,
                47.4175210343912
              ],
              [
                -0.344690608737821,
                47.4175122586716
              ],
              [
                -0.344625846710583,
                47.41750649550278
              ],
              [
                -0.344604762017989,
                47.417507010896344
              ],
              [
                -0.344487723129842,
                47.41750986584659
              ],
              [
                -0.344485935053903,
                47.41750990726247
              ],
              [
                -0.344371571644773,
                47.417512700125016
              ],
              [
                -0.344212310351797,
                47.41751658671455
              ],
              [
                -0.343992126045853,
                47.41752196495712
              ],
              [
                -0.343988815624172,
                47.4175436875045
              ],
              [
                -0.343988138674676,
                47.41754815836331
              ],
              [
                -0.343988138674676,
                47.41754815836331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11235573305185986,
          "ground": "gnd"
        },
        "52_27165": {
          "bus1": "52_MVBus49698",
          "bus2": "52_MVBus49699",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.341512183276599,
                47.415156561393296
              ],
              [
                -0.341279240738942,
                47.41596754642172
              ],
              [
                -0.34091102383091,
                47.41718653184947
              ],
              [
                -0.340426656767211,
                47.4183828654117
              ],
              [
                -0.33991944266922,
                47.419603962107125
              ],
              [
                -0.339429062563898,
                47.42082509835206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6499141691132752,
          "ground": "gnd"
        },
        "52_62899": {
          "bus1": "52_MVBus49699",
          "bus2": "52_MVBus49700",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.339429062563898,
                47.42082509835206
              ],
              [
                -0.339429062563898,
                47.42082509835206
              ],
              [
                -0.337541029612641,
                47.42089450556799
              ],
              [
                -0.335708081403386,
                47.420958110116324
              ],
              [
                -0.333689689829366,
                47.421026575398216
              ],
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.331736186765405,
                47.42109009857354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5812267319630376,
          "ground": "gnd"
        },
        "52_84059": {
          "bus1": "52_MVBus49700",
          "bus2": "52_MVLV058681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.331838067441202,
                47.42083296941978
              ],
              [
                -0.332046826966675,
                47.42031053119751
              ],
              [
                -0.332077185415867,
                47.4199826069967
              ],
              [
                -0.332071203399262,
                47.41998999915663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1263154831155514,
          "ground": "gnd"
        },
        "52_LVBranch259976": {
          "bus1": "52_MVLV058681_LV",
          "bus2": "52_LVBus356727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332071203399262,
                47.41998999915663
              ],
              [
                -0.332096159403275,
                47.41998308760377
              ],
              [
                -0.332096159403275,
                47.41998308760377
              ],
              [
                -0.332079858758983,
                47.41995891954627
              ],
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332085174495543,
                47.41995623190885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0034553113308942855,
          "ground": "gnd"
        },
        "52_LVBranch416354": {
          "bus1": "52_LVBus356727",
          "bus2": "52_LVBus356728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332106376152654,
                47.41997287071997
              ],
              [
                -0.332113485410965,
                47.4200097251066
              ],
              [
                -0.332078271297827,
                47.4202949467799
              ],
              [
                -0.332187327557774,
                47.42033224995542
              ],
              [
                -0.332242078350079,
                47.42035097737503
              ],
              [
                -0.332242078350079,
                47.42035097737503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05224142069877891,
          "ground": "gnd"
        },
        "52_LVBranch286543": {
          "bus1": "52_LVBus356727",
          "bus2": "52_LVBus356729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332078568442748,
                47.419955925188134
              ],
              [
                -0.332058723793464,
                47.41995500563448
              ],
              [
                -0.332019060538365,
                47.41995315691645
              ],
              [
                -0.331633633963351,
                47.41991586105459
              ],
              [
                -0.331144482902584,
                47.41986853395874
              ],
              [
                -0.330659690121225,
                47.41982162641239
              ],
              [
                -0.330213115132731,
                47.41977840856279
              ],
              [
                -0.330171886237769,
                47.41977441721165
              ],
              [
                -0.329664471872046,
                47.419739700073336
              ],
              [
                -0.329653693449764,
                47.419738958299924
              ],
              [
                -0.32957571794009,
                47.41973362604338
              ],
              [
                -0.329361518090041,
                47.4197254729266
              ],
              [
                -0.329156486227617,
                47.41985029474533
              ],
              [
                -0.329152844226283,
                47.41985251168701
              ],
              [
                -0.329152844226283,
                47.41985251168701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22834930515621282,
          "ground": "gnd"
        },
        "52_LVBranch004622": {
          "bus1": "52_LVBus356729",
          "bus2": "52_LVBus356730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.329152844226283,
                47.41985251168701
              ],
              [
                -0.329152844226283,
                47.41985251168701
              ],
              [
                -0.328928936482579,
                47.41980721207339
              ],
              [
                -0.328597247046783,
                47.41974975914917
              ],
              [
                -0.328550361780597,
                47.41974164031395
              ],
              [
                -0.328406830648997,
                47.41971759290126
              ],
              [
                -0.328184372635324,
                47.41968031376456
              ],
              [
                -0.32817434315472,
                47.419678636582915
              ],
              [
                -0.328167843771253,
                47.419677544159036
              ],
              [
                -0.328142689251802,
                47.4196733260593
              ],
              [
                -0.328123646399925,
                47.419670137303605
              ],
              [
                -0.328061422299601,
                47.41965970728161
              ],
              [
                -0.32800995014565,
                47.41965108179783
              ],
              [
                -0.327881289701809,
                47.41962951753064
              ],
              [
                -0.327403184522966,
                47.419549402450286
              ],
              [
                -0.327370100017886,
                47.4195438546334
              ],
              [
                -0.327170763714859,
                47.41951865088298
              ],
              [
                -0.327150364542435,
                47.419515916194804
              ],
              [
                -0.327135265645035,
                47.41951389656412
              ],
              [
                -0.327130232529779,
                47.41951322035678
              ],
              [
                -0.327130232529779,
                47.41951322035678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15726561754326374,
          "ground": "gnd"
        },
        "52_LVBranch016140": {
          "bus1": "52_LVBus356727",
          "bus2": "52_LVBus356731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332085174495543,
                47.41995623190885
              ],
              [
                -0.332086198657577,
                47.41995178914451
              ],
              [
                -0.332086648391316,
                47.41995017672078
              ],
              [
                -0.332160754642569,
                47.41968213999231
              ],
              [
                -0.332173857999989,
                47.41963474825664
              ],
              [
                -0.332174833976913,
                47.41963119763272
              ],
              [
                -0.332175858125282,
                47.419626754867025
              ],
              [
                -0.332175858125282,
                47.419626754867025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037265038613338956,
          "ground": "gnd"
        },
        "52_LVBranch336564": {
          "bus1": "52_LVBus356731",
          "bus2": "52_LVBus356732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332175858125282,
                47.419626754867025
              ],
              [
                -0.332175858125282,
                47.419626754867025
              ],
              [
                -0.332176667921818,
                47.419620678986114
              ],
              [
                -0.332195915353395,
                47.41947534818152
              ],
              [
                -0.33221809136804,
                47.41930798907565
              ],
              [
                -0.332263562830197,
                47.4191230732614
              ],
              [
                -0.332292088278603,
                47.419007067529115
              ],
              [
                -0.332375187227198,
                47.41866917872016
              ],
              [
                -0.332377363441599,
                47.41865649209704
              ],
              [
                -0.33238324887255,
                47.418622272192835
              ],
              [
                -0.33245917507056,
                47.41818111696104
              ],
              [
                -0.332460971874233,
                47.4181706531603
              ],
              [
                -0.332462080151572,
                47.41816418337679
              ],
              [
                -0.332479619005619,
                47.418062363359745
              ],
              [
                -0.332484232262397,
                47.41803558003746
              ],
              [
                -0.332484232262397,
                47.41803558003746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17850971675044947,
          "ground": "gnd"
        },
        "52_LVBranch034963": {
          "bus1": "52_LVBus356731",
          "bus2": "52_LVBus356733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332175858125282,
                47.419626754867025
              ],
              [
                -0.332175858125282,
                47.419626754867025
              ],
              [
                -0.332640550330671,
                47.419568032836956
              ],
              [
                -0.332779005486306,
                47.419543896394295
              ],
              [
                -0.332788273406164,
                47.41954227862533
              ],
              [
                -0.333657940949199,
                47.419390680974885
              ],
              [
                -0.333711620974481,
                47.41938062236946
              ],
              [
                -0.333716534282365,
                47.41937969899909
              ],
              [
                -0.333724311703709,
                47.41937824154145
              ],
              [
                -0.333734292603627,
                47.4193784163125
              ],
              [
                -0.334518773128525,
                47.41939183604072
              ],
              [
                -0.334518773128525,
                47.41939183604072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.180094149019453,
          "ground": "gnd"
        },
        "52_LVBranch378935": {
          "bus1": "52_LVBus356733",
          "bus2": "52_LVBus356734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334518773128525,
                47.41939183604072
              ],
              [
                -0.334518773128525,
                47.41939183604072
              ],
              [
                -0.335162459222911,
                47.41942077663944
              ],
              [
                -0.335175647087619,
                47.41942064325888
              ],
              [
                -0.335189311791438,
                47.41942049887077
              ],
              [
                -0.335202340709611,
                47.41942036915581
              ],
              [
                -0.335202340709611,
                47.41942036915581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05168798226669685,
          "ground": "gnd"
        },
        "52_LVBranch331344": {
          "bus1": "52_LVBus356734",
          "bus2": "52_LVBus356735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.335202340709611,
                47.41942036915581
              ],
              [
                -0.335202340709611,
                47.41942036915581
              ],
              [
                -0.336028067165048,
                47.419448667253675
              ],
              [
                -0.336212816473793,
                47.4194549949585
              ],
              [
                -0.336292271208689,
                47.41945279132094
              ],
              [
                -0.336550067757706,
                47.41945554169714
              ],
              [
                -0.337094399895445,
                47.4194613579711
              ],
              [
                -0.337123947735084,
                47.419461674524456
              ],
              [
                -0.337139537382287,
                47.41946183645766
              ],
              [
                -0.337156852104458,
                47.41946202154535
              ],
              [
                -0.337158417782115,
                47.41946203938334
              ],
              [
                -0.337165039195733,
                47.4194618594407
              ],
              [
                -0.337165039195733,
                47.4194618594407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14821335736822022,
          "ground": "gnd"
        },
        "52_LVBranch322503": {
          "bus1": "52_LVBus356733",
          "bus2": "52_LVBus356736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334518773128525,
                47.41939183604072
              ],
              [
                -0.334518773128525,
                47.41939183604072
              ],
              [
                -0.334909056460294,
                47.41897399869467
              ],
              [
                -0.334926638282043,
                47.41895516925709
              ],
              [
                -0.334930325954117,
                47.41895122300927
              ],
              [
                -0.334930325954117,
                47.41895122300927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058001358282932965,
          "ground": "gnd"
        },
        "52_16095": {
          "bus1": "52_MVBus49700",
          "bus2": "52_MVBus49701",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.331626306398316,
                47.42165828252625
              ],
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.331622301161014,
                47.422127308687394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1158587079677373,
          "ground": "gnd"
        },
        "52_83977": {
          "bus1": "52_MVBus49701",
          "bus2": "52_MVLV072514",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.333082551194356,
                47.422388690367214
              ],
              [
                -0.334722853592164,
                47.42268177454016
              ],
              [
                -0.336153131785909,
                47.42299964775419
              ],
              [
                -0.33616254555272,
                47.42301203985779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3554952825268226,
          "ground": "gnd"
        },
        "52_LVBranch921656": {
          "bus1": "52_MVLV072514_LV",
          "bus2": "52_LVBus356809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33616254555272,
                47.42301203985779
              ],
              [
                -0.336195693929589,
                47.42302355996523
              ],
              [
                -0.336195693929589,
                47.42302355996523
              ],
              [
                -0.336109053073016,
                47.423026433333945
              ],
              [
                -0.336109053073016,
                47.423026433333945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006545167379184158,
          "ground": "gnd"
        },
        "52_LVBranch493787": {
          "bus1": "52_LVBus356809",
          "bus2": "52_LVBus356810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.336109053073016,
                47.423026433333945
              ],
              [
                -0.336109053073016,
                47.423026433333945
              ],
              [
                -0.336115363180166,
                47.42323193591572
              ],
              [
                -0.335874408081808,
                47.423880103195906
              ],
              [
                -0.335873344587601,
                47.42388296284564
              ],
              [
                -0.335840833468035,
                47.42393549216512
              ],
              [
                -0.335840833468035,
                47.42393549216512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10383557301497767,
          "ground": "gnd"
        },
        "52_LVBranch203986": {
          "bus1": "52_MVLV072514_LV",
          "bus2": "52_LVBus356804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33616254555272,
                47.42301203985779
              ],
              [
                -0.336183647995577,
                47.42301157064774
              ],
              [
                -0.336183647995577,
                47.42301157064774
              ],
              [
                -0.336212570859756,
                47.4229515007694
              ],
              [
                -0.336212570859756,
                47.4229515007694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007026033500594084,
          "ground": "gnd"
        },
        "52_LVBranch118398": {
          "bus1": "52_LVBus356804",
          "bus2": "52_LVBus356805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.336212570859756,
                47.4229515007694
              ],
              [
                -0.336212570859756,
                47.4229515007694
              ],
              [
                -0.336231891192881,
                47.42291019324644
              ],
              [
                -0.336391918905489,
                47.42266310268655
              ],
              [
                -0.336424976058212,
                47.42259609703296
              ],
              [
                -0.336439935927565,
                47.42256622155143
              ],
              [
                -0.336439935927565,
                47.42256622155143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04619041086514193,
          "ground": "gnd"
        },
        "52_LVBranch142560": {
          "bus1": "52_LVBus356805",
          "bus2": "52_LVBus356806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.336439935927565,
                47.42256622155143
              ],
              [
                -0.336439935927565,
                47.42256622155143
              ],
              [
                -0.336450965018801,
                47.422485189001144
              ],
              [
                -0.336452079990521,
                47.42247700896467
              ],
              [
                -0.33645320550387,
                47.422468774682734
              ],
              [
                -0.336486936037574,
                47.4222210539854
              ],
              [
                -0.336505401251789,
                47.42204234921022
              ],
              [
                -0.336518686460269,
                47.421913742828416
              ],
              [
                -0.336529035222923,
                47.4218135912665
              ],
              [
                -0.336542711135859,
                47.42168114170825
              ],
              [
                -0.336543209523996,
                47.42167627002441
              ],
              [
                -0.336550639764089,
                47.4216044018616
              ],
              [
                -0.336492162840644,
                47.42140931109381
              ],
              [
                -0.336490011351228,
                47.42140210651249
              ],
              [
                -0.336488306921716,
                47.42139641266296
              ],
              [
                -0.336486954300696,
                47.4213919167332
              ],
              [
                -0.336486954300696,
                47.4213919167332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1313737256283185,
          "ground": "gnd"
        },
        "52_LVBranch058950": {
          "bus1": "52_LVBus356804",
          "bus2": "52_LVBus356807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.336212570859756,
                47.4229515007694
              ],
              [
                -0.336212570859756,
                47.4229515007694
              ],
              [
                -0.336190503036129,
                47.422969218884305
              ],
              [
                -0.336083492056353,
                47.423191135263274
              ],
              [
                -0.335968754912713,
                47.42342905242654
              ],
              [
                -0.335945760345444,
                47.423475115874986
              ],
              [
                -0.335806766347072,
                47.42389480513802
              ],
              [
                -0.335790328733511,
                47.42394442530611
              ],
              [
                -0.33577248762875,
                47.4239877416476
              ],
              [
                -0.335741560719293,
                47.42409384023
              ],
              [
                -0.335717893865221,
                47.424157721748564
              ],
              [
                -0.335691024527513,
                47.424230209479305
              ],
              [
                -0.335690707420535,
                47.42423102682726
              ],
              [
                -0.335620744851635,
                47.42440899387798
              ],
              [
                -0.33561413511999,
                47.42442582402436
              ],
              [
                -0.335571287581556,
                47.42457166405072
              ],
              [
                -0.335559708944995,
                47.42461107366019
              ],
              [
                -0.335551937338086,
                47.424637533950616
              ],
              [
                -0.33548678770918,
                47.4248295202659
              ],
              [
                -0.33547568070754,
                47.42490744930012
              ],
              [
                -0.335401211307049,
                47.42543002495135
              ],
              [
                -0.335399338052241,
                47.42544319063463
              ],
              [
                -0.335398542592327,
                47.42544875318334
              ],
              [
                -0.335396591295084,
                47.425462478686725
              ],
              [
                -0.335396591295084,
                47.425462478686725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28702982630649415,
          "ground": "gnd"
        },
        "52_27115": {
          "bus1": "52_MVBus49701",
          "bus2": "52_MVLV077177",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.330142721203974,
                47.42215048460101
              ],
              [
                -0.328654259217083,
                47.42210661389765
              ],
              [
                -0.327268315205063,
                47.42206175113536
              ],
              [
                -0.327259040648239,
                47.4220651056547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.328784133694593,
          "ground": "gnd"
        },
        "52_LVBranch295252": {
          "bus1": "52_MVLV077177_LV",
          "bus2": "52_LVBus356821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327259040648239,
                47.4220651056547
              ],
              [
                -0.327242135641817,
                47.42205800642076
              ],
              [
                -0.327242135641817,
                47.42205800642076
              ],
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327273387961614,
                47.42202818034044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004069021996217587,
          "ground": "gnd"
        },
        "52_LVBranch958764": {
          "bus1": "52_LVBus356821",
          "bus2": "52_LVBus356822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327195428088172,
                47.421999598313604
              ],
              [
                -0.327191238098537,
                47.421990055421816
              ],
              [
                -0.327193244406393,
                47.421979514921695
              ],
              [
                -0.327234111209747,
                47.42193535516487
              ],
              [
                -0.327579366867692,
                47.4215623672409
              ],
              [
                -0.327577732685785,
                47.4215535485659
              ],
              [
                -0.327566125548554,
                47.421545517428214
              ],
              [
                -0.327564216059236,
                47.42154419332953
              ],
              [
                -0.327564216059236,
                47.42154419332953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06618971761646514,
          "ground": "gnd"
        },
        "52_LVBranch089262": {
          "bus1": "52_LVBus356821",
          "bus2": "52_LVBus356826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327354977703529,
                47.42193698397257
              ],
              [
                -0.327447318341411,
                47.421833767751735
              ],
              [
                -0.327454594386627,
                47.42182624707297
              ],
              [
                -0.327461870429801,
                47.42181872639374
              ],
              [
                -0.327580273393119,
                47.42167153788252
              ],
              [
                -0.327615868886976,
                47.42163097339939
              ],
              [
                -0.327675691717149,
                47.42156278744214
              ],
              [
                -0.327760721432049,
                47.421465886387026
              ],
              [
                -0.32777203819922,
                47.42145298051371
              ],
              [
                -0.32785231147801,
                47.421361481024285
              ],
              [
                -0.327940150416744,
                47.42126136505396
              ],
              [
                -0.327941718561223,
                47.421259573902404
              ],
              [
                -0.328214401976423,
                47.420950041211285
              ],
              [
                -0.328223587581775,
                47.420939605424664
              ],
              [
                -0.32831535970361,
                47.42083542944918
              ],
              [
                -0.32831535970361,
                47.42083542944918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15418016243884944,
          "ground": "gnd"
        },
        "52_LVBranch345574": {
          "bus1": "52_LVBus356826",
          "bus2": "52_LVBus356827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32831535970361,
                47.42083542944918
              ],
              [
                -0.32831535970361,
                47.42083542944918
              ],
              [
                -0.328380328153981,
                47.42076463152694
              ],
              [
                -0.328471641873395,
                47.42065394974566
              ],
              [
                -0.328519105219215,
                47.42059641616195
              ],
              [
                -0.328660345965715,
                47.420426568823665
              ],
              [
                -0.328805398139431,
                47.420256849528876
              ],
              [
                -0.32881164959725,
                47.42024953234844
              ],
              [
                -0.32881892833307,
                47.420241012474975
              ],
              [
                -0.328943269923403,
                47.42009551263418
              ],
              [
                -0.328943269923403,
                47.42009551263418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09494041482394698,
          "ground": "gnd"
        },
        "52_LVBranch085346": {
          "bus1": "52_LVBus356821",
          "bus2": "52_LVBus356823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.327273387961614,
                47.42202818034044
              ],
              [
                -0.3272704599377,
                47.42203221684456
              ],
              [
                -0.326938694074652,
                47.42241704366686
              ],
              [
                -0.326931611863727,
                47.42242526187031
              ],
              [
                -0.326878299549994,
                47.42248709638903
              ],
              [
                -0.326878299549994,
                47.42248709638903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05909394733959845,
          "ground": "gnd"
        },
        "52_LVBranch027716": {
          "bus1": "52_LVBus356823",
          "bus2": "52_LVBus356824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326878299549994,
                47.42248709638903
              ],
              [
                -0.326878299549994,
                47.42248709638903
              ],
              [
                -0.326792615742096,
                47.42258344471468
              ],
              [
                -0.326566510854271,
                47.42287054429081
              ],
              [
                -0.326496017304788,
                47.42296065672184
              ],
              [
                -0.326306476608563,
                47.42325262971932
              ],
              [
                -0.326103339122169,
                47.423565552695855
              ],
              [
                -0.326103339122169,
                47.423565552695855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1335367994300023,
          "ground": "gnd"
        },
        "52_LVBranch190451": {
          "bus1": "52_LVBus356824",
          "bus2": "52_LVBus356825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326103339122169,
                47.423565552695855
              ],
              [
                -0.326103339122169,
                47.423565552695855
              ],
              [
                -0.32608926872909,
                47.423569809442995
              ],
              [
                -0.325533244266745,
                47.42373801365206
              ],
              [
                -0.325147016992995,
                47.42385485278636
              ],
              [
                -0.324917768618827,
                47.42393501473195
              ],
              [
                -0.324828848219719,
                47.42396611186453
              ],
              [
                -0.324404681752065,
                47.424114430539895
              ],
              [
                -0.32395393564748,
                47.42427204370222
              ],
              [
                -0.323940705490351,
                47.4242766678802
              ],
              [
                -0.323934813943936,
                47.424278729333885
              ],
              [
                -0.323934813943936,
                47.424278729333885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18189138234278585,
          "ground": "gnd"
        },
        "52_146856": {
          "bus1": "52_MVBus49701",
          "bus2": "52_MVLV005197",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.331622301161014,
                47.422127308687394
              ],
              [
                -0.331604432047363,
                47.42255462290041
              ],
              [
                -0.331574568502661,
                47.423454576207945
              ],
              [
                -0.331535334396609,
                47.42433558352362
              ],
              [
                -0.331526594750714,
                47.424708703172925
              ],
              [
                -0.331530494429845,
                47.42478980495233
              ],
              [
                -0.331539126380543,
                47.424805140519666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29611319452607787,
          "ground": "gnd"
        },
        "52_LVBranch155527": {
          "bus1": "52_MVLV005197_LV",
          "bus2": "52_LVBus356466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331539126380543,
                47.424805140519666
              ],
              [
                -0.331558034847905,
                47.42480931288514
              ],
              [
                -0.331558034847905,
                47.42480931288514
              ],
              [
                -0.331625925553532,
                47.424823390688324
              ],
              [
                -0.332472834653941,
                47.42498736630094
              ],
              [
                -0.332958483839453,
                47.425081391135684
              ],
              [
                -0.333109753327288,
                47.42511476811677
              ],
              [
                -0.333322831460352,
                47.425161776975116
              ],
              [
                -0.333576141224896,
                47.42521765886436
              ],
              [
                -0.333607655696397,
                47.42522460925346
              ],
              [
                -0.333613367799939,
                47.42522585455139
              ],
              [
                -0.334086008230861,
                47.42532882408216
              ],
              [
                -0.334103841559456,
                47.42533270583186
              ],
              [
                -0.334119476261684,
                47.4253361162816
              ],
              [
                -0.334137577687699,
                47.42534005484359
              ],
              [
                -0.334660059775501,
                47.42545386966377
              ],
              [
                -0.334904458115818,
                47.42550388812095
              ],
              [
                -0.334913945137166,
                47.42550582927331
              ],
              [
                -0.334920417337841,
                47.42550715597163
              ],
              [
                -0.335141447045441,
                47.42555239400833
              ],
              [
                -0.335326192819173,
                47.4255894597411
              ],
              [
                -0.335338504737433,
                47.42559192968271
              ],
              [
                -0.335338504737433,
                47.42559192968271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2982497719417816,
          "ground": "gnd"
        },
        "52_LVBranch282614": {
          "bus1": "52_LVBus356466",
          "bus2": "52_LVBus356467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.335338504737433,
                47.42559192968271
              ],
              [
                -0.335338504737433,
                47.42559192968271
              ],
              [
                -0.335452872718463,
                47.425617461031955
              ],
              [
                -0.335478891080337,
                47.42602411538465
              ],
              [
                -0.335482249571052,
                47.42613372459485
              ],
              [
                -0.335331923866042,
                47.426466983242186
              ],
              [
                -0.335079289234563,
                47.42702707012381
              ],
              [
                -0.334973196333559,
                47.42726226610181
              ],
              [
                -0.334767733082847,
                47.42768556597419
              ],
              [
                -0.334487670736324,
                47.428262565417086
              ],
              [
                -0.334482392805435,
                47.428273433535395
              ],
              [
                -0.334480137730159,
                47.42827766169859
              ],
              [
                -0.334480137730159,
                47.42827766169859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31660611640596437,
          "ground": "gnd"
        },
        "52_LVBranch014997": {
          "bus1": "52_LVBus356466",
          "bus2": "52_LVBus356468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.335338504737433,
                47.42559192968271
              ],
              [
                -0.335338504737433,
                47.42559192968271
              ],
              [
                -0.335905661095064,
                47.425648356992966
              ],
              [
                -0.336102504043427,
                47.42566374851455
              ],
              [
                -0.336114740298923,
                47.4256647080696
              ],
              [
                -0.336220724242356,
                47.425672989626584
              ],
              [
                -0.336561422675304,
                47.42569283534834
              ],
              [
                -0.336562474455664,
                47.42569450312126
              ],
              [
                -0.336804109324154,
                47.4260794560346
              ],
              [
                -0.33680645840358,
                47.42608319092073
              ],
              [
                -0.33680645840358,
                47.42608319092073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14015135298510736,
          "ground": "gnd"
        },
        "52_LVBranch304586": {
          "bus1": "52_MVLV005197_LV",
          "bus2": "52_LVBus356462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331539126380543,
                47.424805140519666
              ],
              [
                -0.331520062803184,
                47.42480131373714
              ],
              [
                -0.331520062803184,
                47.42480131373714
              ],
              [
                -0.33095240303315,
                47.42468761699711
              ],
              [
                -0.330672847472706,
                47.42463162315572
              ],
              [
                -0.33023291628932,
                47.42454333098868
              ],
              [
                -0.33023291628932,
                47.42454333098868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10126379022426304,
          "ground": "gnd"
        },
        "52_LVBranch174920": {
          "bus1": "52_LVBus356462",
          "bus2": "52_LVBus356463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33023291628932,
                47.42454333098868
              ],
              [
                -0.33023291628932,
                47.42454333098868
              ],
              [
                -0.330228559805012,
                47.424542405310845
              ],
              [
                -0.329935878192643,
                47.424480348887855
              ],
              [
                -0.329792386309145,
                47.42444992980965
              ],
              [
                -0.329480470876368,
                47.42438379710704
              ],
              [
                -0.329466289430313,
                47.42438079359007
              ],
              [
                -0.32944914537907,
                47.42437715627538
              ],
              [
                -0.3288426349537,
                47.42424855757992
              ],
              [
                -0.32879598102763,
                47.4242409014517
              ],
              [
                -0.32878311719043,
                47.42423878554576
              ],
              [
                -0.328755437514261,
                47.42423423865973
              ],
              [
                -0.328692951587038,
                47.42422398589916
              ],
              [
                -0.328145393305496,
                47.424134104635456
              ],
              [
                -0.328126579452458,
                47.42413101858015
              ],
              [
                -0.327971734978793,
                47.42410559274867
              ],
              [
                -0.327752787405022,
                47.42406965366384
              ],
              [
                -0.327692948973578,
                47.42405982545638
              ],
              [
                -0.327407829833727,
                47.42398470932086
              ],
              [
                -0.327367271346702,
                47.42397402327025
              ],
              [
                -0.327352004777497,
                47.42397000043701
              ],
              [
                -0.327342987318462,
                47.42396762485867
              ],
              [
                -0.327335837654702,
                47.42396573731632
              ],
              [
                -0.327325315004923,
                47.42396296435924
              ],
              [
                -0.327318824313128,
                47.423961259658476
              ],
              [
                -0.327304659702493,
                47.423957526471845
              ],
              [
                -0.326678008780976,
                47.42379243396198
              ],
              [
                -0.326599687678812,
                47.423771798054574
              ],
              [
                -0.326592672779393,
                47.4237699523685
              ],
              [
                -0.326163490351832,
                47.423577678582596
              ],
              [
                -0.326163490351832,
                47.423577678582596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32700397098482087,
          "ground": "gnd"
        },
        "52_LVBranch104191": {
          "bus1": "52_LVBus356462",
          "bus2": "52_LVBus356464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33023291628932,
                47.42454333098868
              ],
              [
                -0.33023291628932,
                47.42454333098868
              ],
              [
                -0.33020218971525,
                47.42406162322656
              ],
              [
                -0.330765666940797,
                47.42280150674592
              ],
              [
                -0.330769520047388,
                47.42279290368387
              ],
              [
                -0.330771153997038,
                47.422789247915965
              ],
              [
                -0.330772323510164,
                47.42278664688367
              ],
              [
                -0.330772323510164,
                47.42278664688367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20174054379010592,
          "ground": "gnd"
        },
        "52_115041": {
          "bus1": "52_MVBus49700",
          "bus2": "52_MVBus49720",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.331736186765405,
                47.42109009857354
              ],
              [
                -0.329863238286667,
                47.42114849309651
              ],
              [
                -0.328124866533637,
                47.42121599086808
              ],
              [
                -0.327852531185258,
                47.42122656160505
              ],
              [
                -0.325926925460135,
                47.42127584391112
              ],
              [
                -0.324050448813414,
                47.42133332523629
              ],
              [
                -0.322058033049181,
                47.42140290712503
              ],
              [
                -0.321239621049476,
                47.42142566046861
              ],
              [
                -0.321216559993277,
                47.42143577521788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7929256230350497,
          "ground": "gnd"
        },
        "52_62898": {
          "bus1": "52_MVBus49699",
          "bus2": "52_MVBus49702",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.339429062563898,
                47.42082509835206
              ],
              [
                -0.339429062563898,
                47.42082509835206
              ],
              [
                -0.339737873293592,
                47.42162552354955
              ],
              [
                -0.340062635845215,
                47.42244817892006
              ],
              [
                -0.340438692250462,
                47.42337437512379
              ],
              [
                -0.340646916598916,
                47.423947732312406
              ],
              [
                -0.340712593983862,
                47.424305128712916
              ],
              [
                -0.341003432318578,
                47.4250725118536
              ],
              [
                -0.341257622486213,
                47.42578974607705
              ],
              [
                -0.34147966043222,
                47.42649383596499
              ],
              [
                -0.341778991696458,
                47.427322627868556
              ],
              [
                -0.341778991696458,
                47.427322627868556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7442194146382526,
          "ground": "gnd"
        },
        "52_99714": {
          "bus1": "52_MVBus49702",
          "bus2": "52_MVLV097832",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.341778991696458,
                47.427322627868556
              ],
              [
                -0.341778991696458,
                47.427322627868556
              ],
              [
                -0.342288870616027,
                47.42757419861833
              ],
              [
                -0.342287600214016,
                47.42765211685142
              ],
              [
                -0.342305097737107,
                47.427658525229454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.056225501935315905,
          "ground": "gnd"
        },
        "52_LVBranch250806": {
          "bus1": "52_MVLV097832_LV",
          "bus2": "52_LVBus356885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342305097737107,
                47.427658525229454
              ],
              [
                -0.342315104996505,
                47.42767634833084
              ],
              [
                -0.342315104996505,
                47.42767634833084
              ],
              [
                -0.34221688501531,
                47.427847755135005
              ],
              [
                -0.342108333651783,
                47.42806194540686
              ],
              [
                -0.342047904591908,
                47.42818120279142
              ],
              [
                -0.341934246018977,
                47.42842919021494
              ],
              [
                -0.341887701503391,
                47.428530737633984
              ],
              [
                -0.341818032525431,
                47.42879107266173
              ],
              [
                -0.341803805213939,
                47.42884421568572
              ],
              [
                -0.341819409995793,
                47.42891537124239
              ],
              [
                -0.341824723555676,
                47.42893955818712
              ],
              [
                -0.341870434803815,
                47.42909252319527
              ],
              [
                -0.341971695253545,
                47.429431364729304
              ],
              [
                -0.341972991029796,
                47.42943577190947
              ],
              [
                -0.341972991029796,
                47.42943577190947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20277809864385138,
          "ground": "gnd"
        },
        "52_LVBranch244736": {
          "bus1": "52_MVLV097832_LV",
          "bus2": "52_LVBus356879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342305097737107,
                47.427658525229454
              ],
              [
                -0.342327678803807,
                47.4276507574649
              ],
              [
                -0.342327678803807,
                47.4276507574649
              ],
              [
                -0.342331397202685,
                47.42764425419102
              ],
              [
                -0.342366059363234,
                47.427583671957485
              ],
              [
                -0.342524980309587,
                47.427305862488225
              ],
              [
                -0.342541164402741,
                47.4272771639351
              ],
              [
                -0.342564179411172,
                47.42723633686435
              ],
              [
                -0.342586330170299,
                47.427197050843326
              ],
              [
                -0.34259027535865,
                47.42719004729211
              ],
              [
                -0.342597471621567,
                47.42717727129671
              ],
              [
                -0.342666954334479,
                47.427054005864534
              ],
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343258297558172,
                47.42586028537167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21112882980571493,
          "ground": "gnd"
        },
        "52_LVBranch340004": {
          "bus1": "52_LVBus356879",
          "bus2": "52_LVBus356881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.34230640610083,
                47.42582328249205
              ],
              [
                -0.341943873882356,
                47.4258113570335
              ],
              [
                -0.341827617049144,
                47.4258077015171
              ],
              [
                -0.341315843817164,
                47.4257915764859
              ],
              [
                -0.341257622486213,
                47.42578974607705
              ],
              [
                -0.34123119804586,
                47.425788314211815
              ],
              [
                -0.340422205348125,
                47.4257442913872
              ],
              [
                -0.340013958931636,
                47.425722067557835
              ],
              [
                -0.339720241977654,
                47.42570607805865
              ],
              [
                -0.339590419615695,
                47.425699016769784
              ],
              [
                -0.339579660774077,
                47.42569842844285
              ],
              [
                -0.339575312287731,
                47.42569819595088
              ],
              [
                -0.339409423146046,
                47.42568916007628
              ],
              [
                -0.339091834025225,
                47.42569272046471
              ],
              [
                -0.338653889315906,
                47.42569762118296
              ],
              [
                -0.338653889315906,
                47.42569762118296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34806226516267796,
          "ground": "gnd"
        },
        "52_LVBranch225279": {
          "bus1": "52_LVBus356879",
          "bus2": "52_LVBus356882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343963272065275,
                47.425779963162285
              ],
              [
                -0.343967957419821,
                47.42577898164458
              ],
              [
                -0.343969611180675,
                47.4257786373418
              ],
              [
                -0.343969611180675,
                47.4257786373418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05443498785779803,
          "ground": "gnd"
        },
        "52_LVBranch164678": {
          "bus1": "52_LVBus356882",
          "bus2": "52_LVBus356883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343969611180675,
                47.4257786373418
              ],
              [
                -0.343969611180675,
                47.4257786373418
              ],
              [
                -0.344101691813665,
                47.4257778381536
              ],
              [
                -0.344112497656894,
                47.425777776949104
              ],
              [
                -0.344704130884236,
                47.425774228400066
              ],
              [
                -0.346087453130332,
                47.42581887382908
              ],
              [
                -0.346100285522136,
                47.425819287499706
              ],
              [
                -0.346100285522136,
                47.425819287499706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1608799055613272,
          "ground": "gnd"
        },
        "52_LVBranch103435": {
          "bus1": "52_LVBus356879",
          "bus2": "52_LVBus356880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343258297558172,
                47.42586028537167
              ],
              [
                -0.343487790915458,
                47.42549250221113
              ],
              [
                -0.343562529172884,
                47.42532454471217
              ],
              [
                -0.343565769888366,
                47.425317251414164
              ],
              [
                -0.343399889840994,
                47.42493612897521
              ],
              [
                -0.343372090627284,
                47.424845077032856
              ],
              [
                -0.343370947509088,
                47.42484133235218
              ],
              [
                -0.343370947509088,
                47.42484133235218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11970392783581806,
          "ground": "gnd"
        },
        "52_27175": {
          "bus1": "52_MVBus49702",
          "bus2": "52_MVLV041248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.341778991696458,
                47.427322627868556
              ],
              [
                -0.341778991696458,
                47.427322627868556
              ],
              [
                -0.342104877131681,
                47.42812698072967
              ],
              [
                -0.341931962397368,
                47.42844445359415
              ],
              [
                -0.341826811806144,
                47.428890575128065
              ],
              [
                -0.341966398016876,
                47.42947059367407
              ],
              [
                -0.342146328737951,
                47.43021836256231
              ],
              [
                -0.342357552220465,
                47.431083023187014
              ],
              [
                -0.342704158757877,
                47.431980218839485
              ],
              [
                -0.342695192000557,
                47.431993935805245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5307472530227714,
          "ground": "gnd"
        },
        "52_LVBranch179910": {
          "bus1": "52_MVLV041248_LV",
          "bus2": "52_LVBus356682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342695192000557,
                47.431993935805245
              ],
              [
                -0.342701341284991,
                47.43200676296351
              ],
              [
                -0.342701341284991,
                47.43200676296351
              ],
              [
                -0.342703386480296,
                47.432011035788385
              ],
              [
                -0.342705752805491,
                47.43201536418444
              ],
              [
                -0.342705752805491,
                47.43201536418444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0010127501214493295,
          "ground": "gnd"
        },
        "52_LVBranch203807": {
          "bus1": "52_LVBus356682",
          "bus2": "52_LVBus356684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342705752805491,
                47.43201536418444
              ],
              [
                -0.342705752805491,
                47.43201536418444
              ],
              [
                -0.34273376179912,
                47.43206646785678
              ],
              [
                -0.342821697358129,
                47.43223472791226
              ],
              [
                -0.342968731417806,
                47.43251605023942
              ],
              [
                -0.343115121183813,
                47.43314073125776
              ],
              [
                -0.34315561796663,
                47.43331357206108
              ],
              [
                -0.343163535970312,
                47.43334732898837
              ],
              [
                -0.343237504787193,
                47.43366302206851
              ],
              [
                -0.343240020330409,
                47.43367374622191
              ],
              [
                -0.343241497354075,
                47.43371394343023
              ],
              [
                -0.343241801593881,
                47.433722369680744
              ],
              [
                -0.343242183285234,
                47.43373286421031
              ],
              [
                -0.343249298598577,
                47.43392769127388
              ],
              [
                -0.343275450658204,
                47.434219389088156
              ],
              [
                -0.343310076716248,
                47.43460549299476
              ],
              [
                -0.343310125481999,
                47.434793787320835
              ],
              [
                -0.343310125481999,
                47.434793787320835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31409837755858383,
          "ground": "gnd"
        },
        "52_LVBranch338760": {
          "bus1": "52_LVBus356684",
          "bus2": "52_LVBus356686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343310125481999,
                47.434793787320835
              ],
              [
                -0.343310125481999,
                47.434793787320835
              ],
              [
                -0.343285819716641,
                47.4353332432512
              ],
              [
                -0.343266436552754,
                47.435763240430916
              ],
              [
                -0.343266238103501,
                47.43576773617586
              ],
              [
                -0.343266238103501,
                47.43576773617586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1083335786113359,
          "ground": "gnd"
        },
        "52_LVBranch324375": {
          "bus1": "52_LVBus356684",
          "bus2": "52_LVBus356685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343310125481999,
                47.434793787320835
              ],
              [
                -0.343310125481999,
                47.434793787320835
              ],
              [
                -0.34359878725225,
                47.43459899963239
              ],
              [
                -0.344151890238605,
                47.43457195724176
              ],
              [
                -0.34415797719994,
                47.43457166331334
              ],
              [
                -0.344158506717156,
                47.434571642053854
              ],
              [
                -0.344158506717156,
                47.434571642053854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07304429429885434,
          "ground": "gnd"
        },
        "52_LVBranch044770": {
          "bus1": "52_LVBus356682",
          "bus2": "52_LVBus356683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.342705752805491,
                47.43201536418444
              ],
              [
                -0.342705752805491,
                47.43201536418444
              ],
              [
                -0.342469378533919,
                47.43148284888195
              ],
              [
                -0.342176722699992,
                47.43061944255995
              ],
              [
                -0.342119415846796,
                47.43045035640324
              ],
              [
                -0.342099390405814,
                47.4303912826057
              ],
              [
                -0.34208487566569,
                47.43034843488872
              ],
              [
                -0.34205188698418,
                47.43021113321866
              ],
              [
                -0.340136844646895,
                47.430167885668155
              ],
              [
                -0.340126673079127,
                47.43016765280696
              ],
              [
                -0.339774737096095,
                47.43015970506108
              ],
              [
                -0.339125134784859,
                47.430145027284844
              ],
              [
                -0.339115999290155,
                47.43014482439317
              ],
              [
                -0.339115999290155,
                47.43014482439317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4283306932781033,
          "ground": "gnd"
        },
        "52_121813": {
          "bus1": "52_MVBus49699",
          "bus2": "52_MVLV090201",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.339429062563898,
                47.42082509835206
              ],
              [
                -0.341036013087722,
                47.420773232704406
              ],
              [
                -0.34254393577365,
                47.42071943346136
              ],
              [
                -0.343833566651844,
                47.42067228936416
              ],
              [
                -0.344263489280235,
                47.42066083057366
              ],
              [
                -0.345207654203698,
                47.4206316886108
              ],
              [
                -0.345227452074144,
                47.420639312276236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43656848648466073,
          "ground": "gnd"
        },
        "52_LVBranch047230": {
          "bus1": "52_MVLV090201_LV",
          "bus2": "52_LVBus356867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345227452074144,
                47.420639312276236
              ],
              [
                -0.345247376061837,
                47.420653134266445
              ],
              [
                -0.345247376061837,
                47.420653134266445
              ],
              [
                -0.345201053267316,
                47.42085717460323
              ],
              [
                -0.345200173433496,
                47.42086103814067
              ],
              [
                -0.345199886446748,
                47.42086851508963
              ],
              [
                -0.34519979683854,
                47.42090100847145
              ],
              [
                -0.345199659102959,
                47.42095179170249
              ],
              [
                -0.345198928388674,
                47.42097048438097
              ],
              [
                -0.345198928388674,
                47.42097048438097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03555652137534098,
          "ground": "gnd"
        },
        "52_LVBranch136166": {
          "bus1": "52_LVBus356867",
          "bus2": "52_LVBus356868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345198928388674,
                47.42097048438097
              ],
              [
                -0.345198928388674,
                47.42097048438097
              ],
              [
                -0.345196265536057,
                47.42099294797035
              ],
              [
                -0.345192212351643,
                47.42102705423491
              ],
              [
                -0.34517824269243,
                47.42109523158787
              ],
              [
                -0.345177603034259,
                47.42109833353034
              ],
              [
                -0.345127062090094,
                47.42134507921271
              ],
              [
                -0.345098058703215,
                47.421486651732245
              ],
              [
                -0.345097302720409,
                47.42149034139173
              ],
              [
                -0.345097142464395,
                47.421491110134745
              ],
              [
                -0.345097142464395,
                47.421491110134745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05839938982665701,
          "ground": "gnd"
        },
        "52_LVBranch119968": {
          "bus1": "52_LVBus356868",
          "bus2": "52_LVBus356870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345097142464395,
                47.421491110134745
              ],
              [
                -0.345097142464395,
                47.421491110134745
              ],
              [
                -0.345088028737289,
                47.42149763951264
              ],
              [
                -0.344818587973628,
                47.421714489338996
              ],
              [
                -0.344732797005035,
                47.421783529161274
              ],
              [
                -0.344687227875917,
                47.42181617589634
              ],
              [
                -0.344496194048865,
                47.421984919961034
              ],
              [
                -0.344489883324901,
                47.42199049333339
              ],
              [
                -0.344128061659321,
                47.42216443414748
              ],
              [
                -0.34397618504046,
                47.42223713676978
              ],
              [
                -0.343743228776541,
                47.42234866294013
              ],
              [
                -0.343700170349364,
                47.42236928065579
              ],
              [
                -0.343418572166139,
                47.42250909539989
              ],
              [
                -0.343406849425571,
                47.42251491100458
              ],
              [
                -0.343332684217844,
                47.42255172931337
              ],
              [
                -0.343332684217844,
                47.42255172931337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17934142569280398,
          "ground": "gnd"
        },
        "52_LVBranch362135": {
          "bus1": "52_LVBus356870",
          "bus2": "52_LVBus356871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.343332684217844,
                47.42255172931337
              ],
              [
                -0.343332684217844,
                47.42255172931337
              ],
              [
                -0.34333099320421,
                47.42255607962741
              ],
              [
                -0.343205302678339,
                47.42291023685852
              ],
              [
                -0.343202467750313,
                47.42291821378848
              ],
              [
                -0.343200086169466,
                47.4229249201754
              ],
              [
                -0.343167466294841,
                47.42301682178876
              ],
              [
                -0.343157346532913,
                47.42304292303995
              ],
              [
                -0.343028861241078,
                47.42337423877777
              ],
              [
                -0.342914450164601,
                47.423669236163185
              ],
              [
                -0.34291348684171,
                47.423671706553485
              ],
              [
                -0.342927954639358,
                47.42381338809899
              ],
              [
                -0.342963613967576,
                47.42416271205303
              ],
              [
                -0.342964875587676,
                47.424175148325155
              ],
              [
                -0.342965733830572,
                47.42418351677891
              ],
              [
                -0.342965733830572,
                47.42418351677891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18551839509467272,
          "ground": "gnd"
        },
        "52_LVBranch043252": {
          "bus1": "52_LVBus356868",
          "bus2": "52_LVBus356869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345097142464395,
                47.421491110134745
              ],
              [
                -0.345097142464395,
                47.421491110134745
              ],
              [
                -0.345351049264755,
                47.421615355129006
              ],
              [
                -0.345393822377305,
                47.421636280036466
              ],
              [
                -0.34543397211122,
                47.42165593365535
              ],
              [
                -0.345444128278446,
                47.42166090055934
              ],
              [
                -0.345458785105341,
                47.421668076280454
              ],
              [
                -0.345472381159754,
                47.421674727554624
              ],
              [
                -0.345483883513084,
                47.42168035629341
              ],
              [
                -0.345497711087587,
                47.42168712820574
              ],
              [
                -0.345513237834675,
                47.42169472478259
              ],
              [
                -0.345516419261803,
                47.42169628013651
              ],
              [
                -0.345518621649259,
                47.421697354153906
              ],
              [
                -0.345518621649259,
                47.421697354153906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03920734751623108,
          "ground": "gnd"
        },
        "52_LVBranch196956": {
          "bus1": "52_MVLV090201_LV",
          "bus2": "52_LVBus356864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345227452074144,
                47.420639312276236
              ],
              [
                -0.345230081501842,
                47.42062593982327
              ],
              [
                -0.345230081501842,
                47.42062593982327
              ],
              [
                -0.34525076529596,
                47.42046925933374
              ],
              [
                -0.345313217487621,
                47.419996391371626
              ],
              [
                -0.345338386701199,
                47.41980577452402
              ],
              [
                -0.345346144395617,
                47.41978863809976
              ],
              [
                -0.345576417763039,
                47.41927951616673
              ],
              [
                -0.345569470085405,
                47.41927373690702
              ],
              [
                -0.345429606927187,
                47.41915746167673
              ],
              [
                -0.345429606927187,
                47.41915746167673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17027215347071417,
          "ground": "gnd"
        },
        "52_LVBranch682741": {
          "bus1": "52_LVBus356864",
          "bus2": "52_LVBus356865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.345429606927187,
                47.41915746167673
              ],
              [
                -0.345429606927187,
                47.41915746167673
              ],
              [
                -0.34534998382857,
                47.418862087320214
              ],
              [
                -0.345320378908874,
                47.418752275705074
              ],
              [
                -0.345308719831864,
                47.418711090131694
              ],
              [
                -0.345275581847524,
                47.41859404305958
              ],
              [
                -0.34526919635505,
                47.41857149207017
              ],
              [
                -0.345245912004781,
                47.41857310257607
              ],
              [
                -0.345236066889766,
                47.418573780689
              ],
              [
                -0.345236066889766,
                47.418573780689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0687759192944321,
          "ground": "gnd"
        },
        "52_102562": {
          "bus1": "52_MVBus49697",
          "bus2": "52_MVBus49709",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.33089758334446,
                47.4135098106543
              ],
              [
                -0.331140787905331,
                47.41247327141639
              ],
              [
                -0.330687843569571,
                47.41159584569348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22006076799247457,
          "ground": "gnd"
        },
        "52_26578": {
          "bus1": "52_MVBus49709",
          "bus2": "52_MVLV081547",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.330687843569571,
                47.41159584569348
              ],
              [
                -0.330687843569571,
                47.41159584569348
              ],
              [
                -0.332169271826216,
                47.41156244279129
              ],
              [
                -0.333414481448842,
                47.411636606427386
              ],
              [
                -0.333435835688813,
                47.41164231503827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20620195588901624,
          "ground": "gnd"
        },
        "52_LVBranch292724": {
          "bus1": "52_MVLV081547_LV",
          "bus2": "52_LVBus356836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333435835688813,
                47.41164231503827
              ],
              [
                -0.33345569116321,
                47.411642982026535
              ],
              [
                -0.33345569116321,
                47.411642982026535
              ],
              [
                -0.333535338699334,
                47.41165942426912
              ],
              [
                -0.333535338699334,
                47.41165942426912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006282808973971468,
          "ground": "gnd"
        },
        "52_LVBranch872562": {
          "bus1": "52_LVBus356836",
          "bus2": "52_LVBus356837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333535338699334,
                47.41165942426912
              ],
              [
                -0.333535338699334,
                47.41165942426912
              ],
              [
                -0.333585850804685,
                47.411240957885724
              ],
              [
                -0.333585850804685,
                47.411240957885724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04668053679962031,
          "ground": "gnd"
        },
        "52_LVBranch820762": {
          "bus1": "52_LVBus356837",
          "bus2": "52_LVBus356838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333585850804685,
                47.411240957885724
              ],
              [
                -0.333585850804685,
                47.411240957885724
              ],
              [
                -0.333429453697183,
                47.411199195246795
              ],
              [
                -0.333102540904781,
                47.41111278189752
              ],
              [
                -0.333078529596707,
                47.411106432492346
              ],
              [
                -0.33305131002214,
                47.411098501021584
              ],
              [
                -0.333034262296661,
                47.41109353004228
              ],
              [
                -0.332505098612469,
                47.4109392372425
              ],
              [
                -0.332412381931389,
                47.41098563008956
              ],
              [
                -0.332409404776472,
                47.41098707579755
              ],
              [
                -0.332406997285395,
                47.41098824735872
              ],
              [
                -0.332406997285395,
                47.41098824735872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09739870172232554,
          "ground": "gnd"
        },
        "52_LVBranch642102": {
          "bus1": "52_LVBus356837",
          "bus2": "52_LVBus356839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333585850804685,
                47.411240957885724
              ],
              [
                -0.333585850804685,
                47.411240957885724
              ],
              [
                -0.334108069249476,
                47.41128609690466
              ],
              [
                -0.334108069249476,
                47.41128609690466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03973027868065907,
          "ground": "gnd"
        },
        "52_LVBranch460719": {
          "bus1": "52_LVBus356839",
          "bus2": "52_LVBus356840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334108069249476,
                47.41128609690466
              ],
              [
                -0.334108069249476,
                47.41128609690466
              ],
              [
                -0.334116090528883,
                47.41134168697139
              ],
              [
                -0.334116090528883,
                47.41134168697139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006210017195770015,
          "ground": "gnd"
        },
        "52_LVBranch083046": {
          "bus1": "52_LVBus356840",
          "bus2": "52_LVBus356843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334116090528883,
                47.41134168697139
              ],
              [
                -0.334116090528883,
                47.41134168697139
              ],
              [
                -0.334396545782633,
                47.41137115341632
              ],
              [
                -0.334562171892673,
                47.41138855383905
              ],
              [
                -0.335234202301611,
                47.411503241053715
              ],
              [
                -0.335960249865978,
                47.41167025623637
              ],
              [
                -0.336380558879721,
                47.4118385050876
              ],
              [
                -0.336417848771043,
                47.411853430506184
              ],
              [
                -0.336425222928784,
                47.411856383323006
              ],
              [
                -0.336433341260245,
                47.411859633964994
              ],
              [
                -0.336435655043473,
                47.41186056156655
              ],
              [
                -0.336441364633958,
                47.41186284179776
              ],
              [
                -0.336441364633958,
                47.41186284179776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18637127511410165,
          "ground": "gnd"
        },
        "52_LVBranch050851": {
          "bus1": "52_LVBus356840",
          "bus2": "52_LVBus356841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334116090528883,
                47.41134168697139
              ],
              [
                -0.334116090528883,
                47.41134168697139
              ],
              [
                -0.334117257924187,
                47.41134593519889
              ],
              [
                -0.334118232179478,
                47.41134950385662
              ],
              [
                -0.334228096766272,
                47.41175166929946
              ],
              [
                -0.334246101011232,
                47.41181755939044
              ],
              [
                -0.334253798172533,
                47.411845759864114
              ],
              [
                -0.334257905707117,
                47.411860794661195
              ],
              [
                -0.334259547693806,
                47.411866841004986
              ],
              [
                -0.334260975638862,
                47.411872055255735
              ],
              [
                -0.334260975638862,
                47.411872055255735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059971007788249146,
          "ground": "gnd"
        },
        "52_LVBranch661667": {
          "bus1": "52_LVBus356841",
          "bus2": "52_LVBus356842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.334260975638862,
                47.411872055255735
              ],
              [
                -0.334260975638862,
                47.411872055255735
              ],
              [
                -0.334301549845487,
                47.41205554505881
              ],
              [
                -0.334399687693412,
                47.412366213384416
              ],
              [
                -0.334495253174615,
                47.412443120992165
              ],
              [
                -0.334724281558927,
                47.41263429478891
              ],
              [
                -0.33473223640144,
                47.412629782023565
              ],
              [
                -0.334738786392449,
                47.412626075711835
              ],
              [
                -0.334738786392449,
                47.412626075711835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09596094449328534,
          "ground": "gnd"
        },
        "52_LVBranch228720": {
          "bus1": "52_LVBus356836",
          "bus2": "52_LVBus356844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.333535338699334,
                47.41165942426912
              ],
              [
                -0.333535338699334,
                47.41165942426912
              ],
              [
                -0.333541629444083,
                47.411825839524276
              ],
              [
                -0.333547460727958,
                47.41198042991723
              ],
              [
                -0.333510275666226,
                47.412302825050396
              ],
              [
                -0.333507398331265,
                47.41232771437548
              ],
              [
                -0.333506410227697,
                47.412336314497466
              ],
              [
                -0.333505503956472,
                47.412344165703196
              ],
              [
                -0.333498912751416,
                47.41240133493111
              ],
              [
                -0.333486599355544,
                47.41250813804782
              ],
              [
                -0.333467933647965,
                47.41266999878578
              ],
              [
                -0.33346621917934,
                47.412678921674356
              ],
              [
                -0.333462776546376,
                47.41269675876691
              ],
              [
                -0.333437056660629,
                47.41283001712877
              ],
              [
                -0.333434887476695,
                47.4128412455928
              ],
              [
                -0.333432202128261,
                47.41285514106457
              ],
              [
                -0.333430748075367,
                47.41286264489074
              ],
              [
                -0.333353986850386,
                47.41326033160465
              ],
              [
                -0.333334574233012,
                47.41336094418491
              ],
              [
                -0.333334574233012,
                47.41336094418491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19007586373663304,
          "ground": "gnd"
        },
        "52_26577": {
          "bus1": "52_MVBus49709",
          "bus2": "52_MVLV009560",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.330687843569571,
                47.41159584569348
              ],
              [
                -0.329246616950565,
                47.411456883377824
              ],
              [
                -0.328639374109427,
                47.41103213859873
              ],
              [
                -0.328457085109429,
                47.41090463444734
              ],
              [
                -0.328600020156173,
                47.41042033847389
              ],
              [
                -0.328609406934332,
                47.41040786386502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2503334490673469,
          "ground": "gnd"
        },
        "52_LVBranch682731": {
          "bus1": "52_MVLV009560_LV",
          "bus2": "52_LVBus356470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.328609406934332,
                47.41040786386502
              ],
              [
                -0.328591259274591,
                47.410402359554304
              ],
              [
                -0.328591259274591,
                47.410402359554304
              ],
              [
                -0.328558018939204,
                47.41038084919349
              ],
              [
                -0.328478328497003,
                47.410442536446105
              ],
              [
                -0.328478328497003,
                47.410442536446105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012587861124351082,
          "ground": "gnd"
        },
        "52_LVBranch838337": {
          "bus1": "52_LVBus356470",
          "bus2": "52_LVBus356471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.328478328497003,
                47.410442536446105
              ],
              [
                -0.328478328497003,
                47.410442536446105
              ],
              [
                -0.32852576118953,
                47.41044028315975
              ],
              [
                -0.328547995851787,
                47.41043922213002
              ],
              [
                -0.328562043214507,
                47.41043855663903
              ],
              [
                -0.32857733365439,
                47.41043782651967
              ],
              [
                -0.328768545375087,
                47.410428733986436
              ],
              [
                -0.328969053939297,
                47.41044913711063
              ],
              [
                -0.329072959425583,
                47.410459704465225
              ],
              [
                -0.32927741231259,
                47.41048076324193
              ],
              [
                -0.329287301350057,
                47.41048178650423
              ],
              [
                -0.329449279953909,
                47.41049845912801
              ],
              [
                -0.329541081764686,
                47.41050745981094
              ],
              [
                -0.329566282958566,
                47.41051030839556
              ],
              [
                -0.329566282958566,
                47.41051030839556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08284296915258625,
          "ground": "gnd"
        },
        "52_LVBranch697026": {
          "bus1": "52_LVBus356471",
          "bus2": "52_LVBus356473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.329566282958566,
                47.41051030839556
              ],
              [
                -0.329566282958566,
                47.41051030839556
              ],
              [
                -0.329681807318497,
                47.41052334365291
              ],
              [
                -0.329770997188836,
                47.410533403364816
              ],
              [
                -0.329783184331617,
                47.41053477865609
              ],
              [
                -0.330303632074294,
                47.410593511904736
              ],
              [
                -0.330313531698082,
                47.41059448083442
              ],
              [
                -0.330321792495912,
                47.41059528951926
              ],
              [
                -0.330338959665444,
                47.41059709001849
              ],
              [
                -0.330350102164453,
                47.410598255313786
              ],
              [
                -0.330978656844851,
                47.41066403474225
              ],
              [
                -0.331070376060284,
                47.41067720328549
              ],
              [
                -0.331084291702595,
                47.41067920462566
              ],
              [
                -0.331188096983919,
                47.41069411057488
              ],
              [
                -0.331284002517229,
                47.410706678435965
              ],
              [
                -0.331374932073451,
                47.41072075597743
              ],
              [
                -0.331580665312963,
                47.41075464270194
              ],
              [
                -0.331919049601651,
                47.41080093324332
              ],
              [
                -0.331936658477314,
                47.410803344347705
              ],
              [
                -0.331989270969744,
                47.41081053758059
              ],
              [
                -0.332034883550314,
                47.41082648751795
              ],
              [
                -0.332416641196654,
                47.410916022217876
              ],
              [
                -0.332366367027463,
                47.41097118363057
              ],
              [
                -0.332366367027463,
                47.41097118363057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22752636907256557,
          "ground": "gnd"
        },
        "52_LVBranch683429": {
          "bus1": "52_LVBus356471",
          "bus2": "52_LVBus356472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.329566282958566,
                47.41051030839556
              ],
              [
                -0.329566282958566,
                47.41051030839556
              ],
              [
                -0.329553366344584,
                47.4105131710422
              ],
              [
                -0.32954705415,
                47.41053913840702
              ],
              [
                -0.329544368118772,
                47.4105413693632
              ],
              [
                -0.32953132549293,
                47.4105390597185
              ],
              [
                -0.329525372866443,
                47.41053800879979
              ],
              [
                -0.329525372866443,
                47.41053800879979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005753361761102539,
          "ground": "gnd"
        },
        "52_LVBranch642002": {
          "bus1": "52_LVBus356470",
          "bus2": "52_LVBus356474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.328478328497003,
                47.410442536446105
              ],
              [
                -0.328478328497003,
                47.410442536446105
              ],
              [
                -0.328471720943515,
                47.41044217557956
              ],
              [
                -0.328469102119587,
                47.410442037875896
              ],
              [
                -0.328451635662943,
                47.41044114402644
              ],
              [
                -0.328280131131853,
                47.41043229463366
              ],
              [
                -0.327749508105945,
                47.41040493674818
              ],
              [
                -0.327438841423797,
                47.41038891227322
              ],
              [
                -0.327387589656321,
                47.41040044235211
              ],
              [
                -0.327383304440836,
                47.41040145002037
              ],
              [
                -0.327383304440836,
                47.41040145002037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08309521249597712,
          "ground": "gnd"
        },
        "52_LVBranch880449": {
          "bus1": "52_LVBus356474",
          "bus2": "52_LVBus356475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327383304440836,
                47.41040145002037
              ],
              [
                -0.327383304440836,
                47.41040145002037
              ],
              [
                -0.327378825002732,
                47.41041130947808
              ],
              [
                -0.327349860684177,
                47.41047512243856
              ],
              [
                -0.327356236800077,
                47.410549678369364
              ],
              [
                -0.327265628277137,
                47.41114450715801
              ],
              [
                -0.327257545844501,
                47.41119637303243
              ],
              [
                -0.327257545844501,
                47.41119637303243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08915745309175241,
          "ground": "gnd"
        },
        "52_LVBranch748393": {
          "bus1": "52_LVBus356474",
          "bus2": "52_LVBus356476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.327383304440836,
                47.41040145002037
              ],
              [
                -0.327383304440836,
                47.41040145002037
              ],
              [
                -0.327358388604276,
                47.41038042274069
              ],
              [
                -0.327350083329772,
                47.410373413646276
              ],
              [
                -0.327099464496216,
                47.41035711315178
              ],
              [
                -0.327086748185346,
                47.41035628977874
              ],
              [
                -0.326835650507171,
                47.41033995473586
              ],
              [
                -0.326822468442774,
                47.41033909705065
              ],
              [
                -0.326775127535699,
                47.41033601933668
              ],
              [
                -0.326761572863968,
                47.41033513421794
              ],
              [
                -0.326690554669749,
                47.410330513259645
              ],
              [
                -0.326664177307344,
                47.410328798159505
              ],
              [
                -0.326593903899198,
                47.4103242230061
              ],
              [
                -0.326581173911638,
                47.41032339089232
              ],
              [
                -0.326563136938802,
                47.410322221877315
              ],
              [
                -0.326542665662424,
                47.410320892866
              ],
              [
                -0.326539566272703,
                47.41032042416473
              ],
              [
                -0.326403196096343,
                47.410299594151006
              ],
              [
                -0.326312705817252,
                47.410285772653474
              ],
              [
                -0.325975154802055,
                47.410234217555185
              ],
              [
                -0.325947709335663,
                47.41025412763265
              ],
              [
                -0.325947709335663,
                47.41025412763265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11214995798078667,
          "ground": "gnd"
        },
        "52_175921": {
          "bus1": "52_MVLV027572",
          "bus2": "52_MVBus49710",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317852910842888,
                47.411973679179276
              ],
              [
                -0.317855519749556,
                47.41196029892836
              ],
              [
                -0.317858128654909,
                47.411946918677316
              ],
              [
                -0.31786663720535,
                47.41190316217285
              ],
              [
                -0.317842256393687,
                47.41189202096841
              ],
              [
                -0.317842256393687,
                47.41189202096841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008625660649319042,
          "ground": "gnd"
        },
        "52_121645": {
          "bus1": "52_MVBus49710",
          "bus2": "52_MVBus49711",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317842256393687,
                47.41189202096841
              ],
              [
                -0.317842256393687,
                47.41189202096841
              ],
              [
                -0.316917634707245,
                47.411819278017376
              ],
              [
                -0.316224211910601,
                47.41165301707312
              ],
              [
                -0.315293303810936,
                47.41138973459512
              ],
              [
                -0.31433466939373,
                47.411125144824176
              ],
              [
                -0.313367051718626,
                47.41087888853626
              ],
              [
                -0.312761866759293,
                47.41062037733533
              ],
              [
                -0.312603344082373,
                47.41019702435896
              ],
              [
                -0.312603344082373,
                47.41019702435896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4604784553407745,
          "ground": "gnd"
        },
        "52_26565": {
          "bus1": "52_MVBus49711",
          "bus2": "52_MVBus49712",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312603344082373,
                47.41019702435896
              ],
              [
                -0.311288622658287,
                47.40986107903065
              ],
              [
                -0.3111393899008,
                47.409815747759936
              ],
              [
                -0.309994004134037,
                47.40946821879616
              ],
              [
                -0.308804277952653,
                47.40911893824975
              ],
              [
                -0.307674593605323,
                47.40880026988066
              ],
              [
                -0.307078611776593,
                47.408480300004875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4605556973818537,
          "ground": "gnd"
        },
        "52_172716": {
          "bus1": "52_MVBus49712",
          "bus2": "52_MVLV068137",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307078611776593,
                47.408480300004875
              ],
              [
                -0.307078611776593,
                47.408480300004875
              ],
              [
                -0.307088383394007,
                47.40853085620514
              ],
              [
                -0.307205309900482,
                47.40832207945213
              ],
              [
                -0.307246051045528,
                47.40831484857665
              ],
              [
                -0.307258466694959,
                47.40831818304912
              ],
              [
                -0.307276955514071,
                47.408323142830405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.034687527933527244,
          "ground": "gnd"
        },
        "52_LVBranch820748": {
          "bus1": "52_MVLV068137_LV",
          "bus2": "52_LVBus356787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307276955514071,
                47.408323142830405
              ],
              [
                -0.307257593110398,
                47.408320084058296
              ],
              [
                -0.307257593110398,
                47.408320084058296
              ],
              [
                -0.307222169177924,
                47.40831449411584
              ],
              [
                -0.307241492195013,
                47.40819614939741
              ],
              [
                -0.30714914195089,
                47.408098356252644
              ],
              [
                -0.30714914195089,
                47.408098356252644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028897784776444887,
          "ground": "gnd"
        },
        "52_LVBranch150543": {
          "bus1": "52_LVBus356787",
          "bus2": "52_LVBus356788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.30714914195089,
                47.408098356252644
              ],
              [
                -0.30714914195089,
                47.408098356252644
              ],
              [
                -0.307142339689214,
                47.40809887165107
              ],
              [
                -0.30712639696749,
                47.40810007286237
              ],
              [
                -0.30711003180952,
                47.408101310722195
              ],
              [
                -0.306965875007009,
                47.40811219986303
              ],
              [
                -0.306636654453676,
                47.40813706295113
              ],
              [
                -0.306385151441525,
                47.40815256307533
              ],
              [
                -0.306164801686516,
                47.408166136232275
              ],
              [
                -0.305861856324816,
                47.408191774138345
              ],
              [
                -0.305559940058095,
                47.408217315748665
              ],
              [
                -0.305469119872297,
                47.408225005277586
              ],
              [
                -0.305405628800895,
                47.40823037880868
              ],
              [
                -0.305287188523204,
                47.408240399762214
              ],
              [
                -0.30515582299889,
                47.408251516652086
              ],
              [
                -0.30515582299889,
                47.408251516652086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15141982068502288,
          "ground": "gnd"
        },
        "52_LVBranch339677": {
          "bus1": "52_LVBus356788",
          "bus2": "52_LVBus356790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.30515582299889,
                47.408251516652086
              ],
              [
                -0.30515582299889,
                47.408251516652086
              ],
              [
                -0.305141535695518,
                47.408254020837006
              ],
              [
                -0.304510270252851,
                47.4083647850948
              ],
              [
                -0.304501201168446,
                47.408366378094435
              ],
              [
                -0.304384852782131,
                47.408386790653545
              ],
              [
                -0.304237590089123,
                47.40841262463613
              ],
              [
                -0.304124764358128,
                47.40843242553347
              ],
              [
                -0.303927370987171,
                47.408467053155064
              ],
              [
                -0.303923007251283,
                47.408467818733975
              ],
              [
                -0.303909232748453,
                47.40847023906223
              ],
              [
                -0.303775744557534,
                47.408493661118065
              ],
              [
                -0.303614286086137,
                47.40852198721581
              ],
              [
                -0.30353237381605,
                47.408536357170874
              ],
              [
                -0.303488618041524,
                47.408544033502345
              ],
              [
                -0.303473988933856,
                47.40854659927626
              ],
              [
                -0.303459478121868,
                47.40854914434921
              ],
              [
                -0.303459478121868,
                47.40854914434921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13223777812885656,
          "ground": "gnd"
        },
        "52_LVBranch246665": {
          "bus1": "52_LVBus356790",
          "bus2": "52_LVBus356791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.303459478121868,
                47.40854914434921
              ],
              [
                -0.303459478121868,
                47.40854914434921
              ],
              [
                -0.303434570851556,
                47.40855351961956
              ],
              [
                -0.303407376202691,
                47.408558289071024
              ],
              [
                -0.302871356950733,
                47.40865232713185
              ],
              [
                -0.302807162435496,
                47.40866359241425
              ],
              [
                -0.302800748324218,
                47.408664719718836
              ],
              [
                -0.302800748324218,
                47.408664719718836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05135077885928833,
          "ground": "gnd"
        },
        "52_LVBranch259630": {
          "bus1": "52_LVBus356788",
          "bus2": "52_LVBus356789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.30515582299889,
                47.408251516652086
              ],
              [
                -0.30515582299889,
                47.408251516652086
              ],
              [
                -0.305162202412769,
                47.40824594388636
              ],
              [
                -0.305503635659213,
                47.40794761276611
              ],
              [
                -0.305507498918965,
                47.407944239479924
              ],
              [
                -0.305507498918965,
                47.407944239479924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043262069497203744,
          "ground": "gnd"
        },
        "52_LVBranch826599": {
          "bus1": "52_MVLV068137_LV",
          "bus2": "52_LVBus356781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307276955514071,
                47.408323142830405
              ],
              [
                -0.307272051581008,
                47.40831006949022
              ],
              [
                -0.307272051581008,
                47.40831006949022
              ],
              [
                -0.307266259221742,
                47.40829458637754
              ],
              [
                -0.307288230715968,
                47.40817618114464
              ],
              [
                -0.307209880971536,
                47.40809336863486
              ],
              [
                -0.307209880971536,
                47.40809336863486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02598669344298035,
          "ground": "gnd"
        },
        "52_LVBranch128296": {
          "bus1": "52_LVBus356781",
          "bus2": "52_LVBus356784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307209880971536,
                47.40809336863486
              ],
              [
                -0.307209880971536,
                47.40809336863486
              ],
              [
                -0.30721618089607,
                47.408094754760874
              ],
              [
                -0.307802807698016,
                47.40817907699398
              ],
              [
                -0.307950693065893,
                47.40820033152424
              ],
              [
                -0.308402874518421,
                47.408299909181075
              ],
              [
                -0.308803357019019,
                47.4083881024854
              ],
              [
                -0.30881552834028,
                47.40839078535952
              ],
              [
                -0.308821453079117,
                47.4083920899733
              ],
              [
                -0.309047223369947,
                47.40844180367506
              ],
              [
                -0.309074810108492,
                47.40844788723412
              ],
              [
                -0.309085412851695,
                47.408450218927236
              ],
              [
                -0.309091712866813,
                47.40845160495124
              ],
              [
                -0.309091712866813,
                47.40845160495124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14770200140444928,
          "ground": "gnd"
        },
        "52_LVBranch009314": {
          "bus1": "52_LVBus356784",
          "bus2": "52_LVBus356785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309091712866813,
                47.40845160495124
              ],
              [
                -0.309091712866813,
                47.40845160495124
              ],
              [
                -0.309103334908279,
                47.40845310331804
              ],
              [
                -0.309692780112878,
                47.40852888245163
              ],
              [
                -0.309737039440331,
                47.40853457562777
              ],
              [
                -0.309739014123708,
                47.408534827483585
              ],
              [
                -0.309742669914282,
                47.40853529290667
              ],
              [
                -0.309873481111422,
                47.40854853819041
              ],
              [
                -0.30987861133699,
                47.40854905989589
              ],
              [
                -0.30987861133699,
                47.40854905989589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06037747236968552,
          "ground": "gnd"
        },
        "52_LVBranch095858": {
          "bus1": "52_LVBus356781",
          "bus2": "52_LVBus356782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307209880971536,
                47.40809336863486
              ],
              [
                -0.307209880971536,
                47.40809336863486
              ],
              [
                -0.307138324779076,
                47.408468513682834
              ],
              [
                -0.307138324779076,
                47.408468513682834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04205638332779927,
          "ground": "gnd"
        },
        "52_LVBranch266194": {
          "bus1": "52_LVBus356782",
          "bus2": "52_LVBus356783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307138324779076,
                47.408468513682834
              ],
              [
                -0.307138324779076,
                47.408468513682834
              ],
              [
                -0.307135893991054,
                47.408472700325234
              ],
              [
                -0.307073283129888,
                47.408580612511685
              ],
              [
                -0.30695464427494,
                47.40878509007926
              ],
              [
                -0.306922752532142,
                47.4088400630342
              ],
              [
                -0.306750576203021,
                47.40913681869797
              ],
              [
                -0.306702267955497,
                47.40922009428731
              ],
              [
                -0.306673279142456,
                47.409252329231606
              ],
              [
                -0.30645036257225,
                47.40945790067109
              ],
              [
                -0.306392787919038,
                47.409510984894915
              ],
              [
                -0.306391229967574,
                47.409512721519256
              ],
              [
                -0.30638933227076,
                47.40951482591183
              ],
              [
                -0.30638933227076,
                47.40951482591183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1302154872649323,
          "ground": "gnd"
        },
        "52_149387": {
          "bus1": "52_MVBus49711",
          "bus2": "52_MVBus49713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312603344082373,
                47.41019702435896
              ],
              [
                -0.312603344082373,
                47.41019702435896
              ],
              [
                -0.312744044589309,
                47.40987014502683
              ],
              [
                -0.312928463513194,
                47.40959305313175
              ],
              [
                -0.312981900968789,
                47.4095061922062
              ],
              [
                -0.312981900968789,
                47.4095061922062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0821321995532245,
          "ground": "gnd"
        },
        "52_232945": {
          "bus1": "52_MVBus49713",
          "bus2": "52_MVBus49714",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312981900968789,
                47.4095061922062
              ],
              [
                -0.312981900968789,
                47.4095061922062
              ],
              [
                -0.313003868230694,
                47.40943330912105
              ],
              [
                -0.313016977416667,
                47.40943030892149
              ],
              [
                -0.313111227383873,
                47.40943265127934
              ],
              [
                -0.313200237432835,
                47.40945014398393
              ],
              [
                -0.313219329941172,
                47.40945389197863
              ],
              [
                -0.313219329941172,
                47.40945389197863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.024926847376260847,
          "ground": "gnd"
        },
        "52_LVBranch588875": {
          "bus1": "52_MVLV027572_LV",
          "bus2": "52_LVBus356621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317852910842888,
                47.411973679179276
              ],
              [
                -0.317872306437426,
                47.411970705270825
              ],
              [
                -0.317872306437426,
                47.411970705270825
              ],
              [
                -0.317935809685904,
                47.41196097757019
              ],
              [
                -0.318066807135984,
                47.411982273807524
              ],
              [
                -0.318364052320583,
                47.41212036028095
              ],
              [
                -0.318980449831381,
                47.412277224628205
              ],
              [
                -0.319051790555104,
                47.41242699955778
              ],
              [
                -0.319002553768924,
                47.41266889587581
              ],
              [
                -0.318923532163537,
                47.41266974589767
              ],
              [
                -0.318923532163537,
                47.41266974589767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1425570280811454,
          "ground": "gnd"
        },
        "52_LVBranch127395": {
          "bus1": "52_LVBus356621",
          "bus2": "52_LVBus356622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318923532163537,
                47.41266974589767
              ],
              [
                -0.318923532163537,
                47.41266974589767
              ],
              [
                -0.31892546459232,
                47.41267500272824
              ],
              [
                -0.318928484185542,
                47.41268318670862
              ],
              [
                -0.318931980153326,
                47.41269268280079
              ],
              [
                -0.318933175694906,
                47.412695922473816
              ],
              [
                -0.318933635690815,
                47.412697171959664
              ],
              [
                -0.31894602551902,
                47.41273083676314
              ],
              [
                -0.318949858973157,
                47.4127412521408
              ],
              [
                -0.31896953181589,
                47.41279469447122
              ],
              [
                -0.318970427216588,
                47.41281267449428
              ],
              [
                -0.318970427216588,
                47.41281267449428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016318981423897115,
          "ground": "gnd"
        },
        "52_LVBranch244860": {
          "bus1": "52_LVBus356622",
          "bus2": "52_LVBus356623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318970427216588,
                47.41281267449428
              ],
              [
                -0.318970427216588,
                47.41281267449428
              ],
              [
                -0.318966533556501,
                47.412833266474976
              ],
              [
                -0.318957406019812,
                47.412881618409145
              ],
              [
                -0.318933474464135,
                47.41300837844942
              ],
              [
                -0.318928153411125,
                47.41303651841175
              ],
              [
                -0.31891823173264,
                47.4130984789842
              ],
              [
                -0.318912570015624,
                47.413133889988046
              ],
              [
                -0.318907119710532,
                47.41316795509852
              ],
              [
                -0.318898407587935,
                47.413208143233476
              ],
              [
                -0.318898095140038,
                47.41320959044703
              ],
              [
                -0.318897449128311,
                47.413212593362026
              ],
              [
                -0.318897449128311,
                47.413212593362026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044805531871979144,
          "ground": "gnd"
        },
        "52_LVBranch913587": {
          "bus1": "52_MVLV027572_LV",
          "bus2": "52_LVBus356618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317852910842888,
                47.411973679179276
              ],
              [
                -0.317865027203339,
                47.41196297897012
              ],
              [
                -0.317865027203339,
                47.41196297897012
              ],
              [
                -0.317924032937643,
                47.411910846091565
              ],
              [
                -0.31811543284621,
                47.41194695742808
              ],
              [
                -0.31830871285915,
                47.4120208265176
              ],
              [
                -0.318426661651695,
                47.411939818431506
              ],
              [
                -0.318426661651695,
                47.411939818431506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05170446408471179,
          "ground": "gnd"
        },
        "52_LVBranch133959": {
          "bus1": "52_LVBus356618",
          "bus2": "52_LVBus356619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318426661651695,
                47.411939818431506
              ],
              [
                -0.318426661651695,
                47.411939818431506
              ],
              [
                -0.318420468988235,
                47.41193820543221
              ],
              [
                -0.318401918382844,
                47.411933383804715
              ],
              [
                -0.318253202787385,
                47.4118946918045
              ],
              [
                -0.318194688974261,
                47.41187946445578
              ],
              [
                -0.318050527309242,
                47.411841954786205
              ],
              [
                -0.318038478044755,
                47.411838820043
              ],
              [
                -0.318028766312366,
                47.41183629770603
              ],
              [
                -0.318021955957092,
                47.41183452784789
              ],
              [
                -0.317993585506798,
                47.41182714129632
              ],
              [
                -0.3176842411635,
                47.41174666318617
              ],
              [
                -0.317498640301567,
                47.41169837580104
              ],
              [
                -0.317473896808473,
                47.41169193198551
              ],
              [
                -0.31747292983736,
                47.41169168415105
              ],
              [
                -0.31743096048412,
                47.41169264655553
              ],
              [
                -0.317341273997472,
                47.41169470311678
              ],
              [
                -0.31708989486991,
                47.4117004670092
              ],
              [
                -0.316982912050034,
                47.41170291986095
              ],
              [
                -0.316951861721692,
                47.41169896060496
              ],
              [
                -0.316732227877754,
                47.411670955876126
              ],
              [
                -0.316453349374156,
                47.411635398513084
              ],
              [
                -0.316280658495819,
                47.411613382095496
              ],
              [
                -0.316242015803141,
                47.41160845364089
              ],
              [
                -0.31622900613927,
                47.411606798770855
              ],
              [
                -0.316235949627402,
                47.41158432793619
              ],
              [
                -0.31629130868053,
                47.41140503357592
              ],
              [
                -0.316359582282823,
                47.41118391585957
              ],
              [
                -0.316428836383908,
                47.410959598497705
              ],
              [
                -0.316428836383908,
                47.410959598497705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2454966639170735,
          "ground": "gnd"
        },
        "52_LVBranch383855": {
          "bus1": "52_MVLV027572_LV",
          "bus2": "52_LVBus356614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317852910842888,
                47.411973679179276
              ],
              [
                -0.317869807170618,
                47.41196657745959
              ],
              [
                -0.317869807170618,
                47.41196657745959
              ],
              [
                -0.317941223273189,
                47.411936552646594
              ],
              [
                -0.318081804595014,
                47.41196392925478
              ],
              [
                -0.318300042420223,
                47.41205972662133
              ],
              [
                -0.318459341931201,
                47.41195706932789
              ],
              [
                -0.318576188765908,
                47.41199826522263
              ],
              [
                -0.318616001468441,
                47.41201230135691
              ],
              [
                -0.318619942068421,
                47.41201368700209
              ],
              [
                -0.318645714491992,
                47.412013095751895
              ],
              [
                -0.318655978432357,
                47.41201286028323
              ],
              [
                -0.318660123739856,
                47.41201276518403
              ],
              [
                -0.318663580370063,
                47.41201268588391
              ],
              [
                -0.318664970968417,
                47.41201265398152
              ],
              [
                -0.318697651369208,
                47.41202990481034
              ],
              [
                -0.318731499728913,
                47.41203919058351
              ],
              [
                -0.318756085689604,
                47.41204592576007
              ],
              [
                -0.318803739143985,
                47.41205898992178
              ],
              [
                -0.318820596226412,
                47.41206361633332
              ],
              [
                -0.318827451740706,
                47.41206549311289
              ],
              [
                -0.31891273067501,
                47.41208887234336
              ],
              [
                -0.319022699074059,
                47.41208724925078
              ],
              [
                -0.319137894232354,
                47.41211070692505
              ],
              [
                -0.319137894232354,
                47.41211070692505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10863379404302242,
          "ground": "gnd"
        },
        "52_LVBranch936218": {
          "bus1": "52_LVBus356614",
          "bus2": "52_LVBus356615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319137894232354,
                47.41211070692505
              ],
              [
                -0.319137894232354,
                47.41211070692505
              ],
              [
                -0.319136022057766,
                47.41210639374455
              ],
              [
                -0.319124407776676,
                47.41207951537571
              ],
              [
                -0.319077606736075,
                47.4120715889492
              ],
              [
                -0.319076845625389,
                47.412056305926235
              ],
              [
                -0.319107979134796,
                47.41193173861861
              ],
              [
                -0.319112412809523,
                47.411914005324334
              ],
              [
                -0.319119863877312,
                47.41188417841077
              ],
              [
                -0.319122551116989,
                47.41187344241035
              ],
              [
                -0.319134566999914,
                47.411825321172486
              ],
              [
                -0.31914122388248,
                47.411798716581416
              ],
              [
                -0.319144197246943,
                47.411786803977115
              ],
              [
                -0.319183411863285,
                47.41162989317288
              ],
              [
                -0.319185544794883,
                47.411621338958014
              ],
              [
                -0.319234732231236,
                47.411424544009144
              ],
              [
                -0.319236522649005,
                47.41141736569583
              ],
              [
                -0.319238733046187,
                47.411408503691604
              ],
              [
                -0.319246041356465,
                47.411379274056046
              ],
              [
                -0.319260788221338,
                47.411320235774824
              ],
              [
                -0.319278620198408,
                47.41124886830074
              ],
              [
                -0.319280843377527,
                47.411239997001175
              ],
              [
                -0.319283651606426,
                47.411228763200626
              ],
              [
                -0.319286061419309,
                47.41121911359325
              ],
              [
                -0.319291920426715,
                47.41119565939398
              ],
              [
                -0.319304701161373,
                47.41114453247185
              ],
              [
                -0.319307021584584,
                47.41113521792555
              ],
              [
                -0.319340673863729,
                47.41100054836454
              ],
              [
                -0.319348920603939,
                47.4109675350591
              ],
              [
                -0.31935109974056,
                47.410958844773184
              ],
              [
                -0.319370921735142,
                47.41087952034697
              ],
              [
                -0.319440181514728,
                47.41088451016003
              ],
              [
                -0.319441458712632,
                47.410884597853794
              ],
              [
                -0.31944676794804,
                47.41088498002996
              ],
              [
                -0.31944676794804,
                47.41088498002996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1474136100601598,
          "ground": "gnd"
        },
        "52_LVBranch872561": {
          "bus1": "52_LVBus356614",
          "bus2": "52_LVBus356616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319137894232354,
                47.41211070692505
              ],
              [
                -0.319137894232354,
                47.41211070692505
              ],
              [
                -0.319132752137702,
                47.4121134169955
              ],
              [
                -0.31911463739883,
                47.412122940934964
              ],
              [
                -0.319089564231244,
                47.41222330241469
              ],
              [
                -0.319070625775215,
                47.412299087348174
              ],
              [
                -0.319066381383477,
                47.412316096271404
              ],
              [
                -0.319064889846961,
                47.41232208868333
              ],
              [
                -0.319072425961857,
                47.41236691719534
              ],
              [
                -0.319097429011245,
                47.41238974424371
              ],
              [
                -0.319135317792248,
                47.41240507539164
              ],
              [
                -0.319527099299389,
                47.4124977883999
              ],
              [
                -0.319527099299389,
                47.4124977883999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06749782109654642,
          "ground": "gnd"
        },
        "52_LVBranch846626": {
          "bus1": "52_MVLV004194_LV",
          "bus2": "52_LVBus356457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.315622105265585,
                47.41486620460715
              ],
              [
                -0.315622105265585,
                47.41486620460715
              ],
              [
                -0.315602238489457,
                47.414866659830246
              ],
              [
                -0.315606710015703,
                47.414956560003205
              ],
              [
                -0.315818175443703,
                47.41494271408915
              ],
              [
                -0.315868470399683,
                47.414887559956604
              ],
              [
                -0.315868470399683,
                47.414887559956604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03474474833170185,
          "ground": "gnd"
        },
        "52_LVBranch528491": {
          "bus1": "52_LVBus356457",
          "bus2": "52_LVBus356458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315868470399683,
                47.414887559956604
              ],
              [
                -0.315868470399683,
                47.414887559956604
              ],
              [
                -0.315957645623147,
                47.41488044923372
              ],
              [
                -0.316653323880277,
                47.414825002263115
              ],
              [
                -0.316977877969372,
                47.41479912956329
              ],
              [
                -0.317185919190974,
                47.41480415219311
              ],
              [
                -0.317477253056814,
                47.414832798352975
              ],
              [
                -0.317701989150577,
                47.41483810326636
              ],
              [
                -0.317949201703426,
                47.41483118291654
              ],
              [
                -0.318123606496802,
                47.41480430428737
              ],
              [
                -0.318356014341442,
                47.414747447083194
              ],
              [
                -0.318467393326863,
                47.41467711119333
              ],
              [
                -0.318621471628411,
                47.414686204142555
              ],
              [
                -0.318621471628411,
                47.414686204142555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21315538020497288,
          "ground": "gnd"
        },
        "52_LVBranch270281": {
          "bus1": "52_LVBus356458",
          "bus2": "52_LVBus356460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318621471628411,
                47.414686204142555
              ],
              [
                -0.318621471628411,
                47.414686204142555
              ],
              [
                -0.318615918944407,
                47.41468866259187
              ],
              [
                -0.31861036581223,
                47.414691112050875
              ],
              [
                -0.318288169895033,
                47.4148332998188
              ],
              [
                -0.318254228606357,
                47.414848280755656
              ],
              [
                -0.318076107468545,
                47.414928355425424
              ],
              [
                -0.318066834566819,
                47.41493252821974
              ],
              [
                -0.318060758282705,
                47.414932460572786
              ],
              [
                -0.318054097897029,
                47.41493237932096
              ],
              [
                -0.318046814123836,
                47.414932294365535
              ],
              [
                -0.317755887486763,
                47.41492889504351
              ],
              [
                -0.31764686930671,
                47.414927614915825
              ],
              [
                -0.317624686430525,
                47.41492735857413
              ],
              [
                -0.31758565392602,
                47.414926903587705
              ],
              [
                -0.317572479294772,
                47.41492674667844
              ],
              [
                -0.31756922856978,
                47.41492670421629
              ],
              [
                -0.317555417306634,
                47.4149265439028
              ],
              [
                -0.31753950982938,
                47.414926359652675
              ],
              [
                -0.317519555613612,
                47.41492612418893
              ],
              [
                -0.317517254199213,
                47.414926239962774
              ],
              [
                -0.317512942749854,
                47.41492646482906
              ],
              [
                -0.317512942749854,
                47.41492646482906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09182663424385223,
          "ground": "gnd"
        },
        "52_LVBranch166382": {
          "bus1": "52_LVBus356458",
          "bus2": "52_LVBus356459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318621471628411,
                47.414686204142555
              ],
              [
                -0.318621471628411,
                47.414686204142555
              ],
              [
                -0.31861807626304,
                47.41469603833088
              ],
              [
                -0.318566094190268,
                47.41484640134561
              ],
              [
                -0.318509187486157,
                47.41501104371901
              ],
              [
                -0.318505953330493,
                47.41502038818918
              ],
              [
                -0.318501178336325,
                47.41503420513934
              ],
              [
                -0.31847980655828,
                47.41511228674109
              ],
              [
                -0.318478763716883,
                47.41511610877786
              ],
              [
                -0.318454553087117,
                47.415204551802915
              ],
              [
                -0.318399153047865,
                47.415406924668076
              ],
              [
                -0.318397099466215,
                47.41541441499796
              ],
              [
                -0.318394587007382,
                47.41542360790448
              ],
              [
                -0.318392410562278,
                47.41543156006619
              ],
              [
                -0.318341048971788,
                47.41561917880127
              ],
              [
                -0.318292625826641,
                47.41579604677274
              ],
              [
                -0.318288418200098,
                47.41581140774057
              ],
              [
                -0.31828565773795,
                47.415821479357206
              ],
              [
                -0.318282685014397,
                47.41583234786606
              ],
              [
                -0.318280194082063,
                47.415841441270985
              ],
              [
                -0.3182320968927,
                47.416017140682385
              ],
              [
                -0.318222134879954,
                47.41605355025508
              ],
              [
                -0.318192324465444,
                47.41616243521854
              ],
              [
                -0.31818420288194,
                47.4161921333741
              ],
              [
                -0.318178839107264,
                47.41621170597622
              ],
              [
                -0.318174620408525,
                47.41622711219142
              ],
              [
                -0.318172556204694,
                47.41623465675874
              ],
              [
                -0.318170244925612,
                47.41624309801947
              ],
              [
                -0.318167450055546,
                47.4162532784229
              ],
              [
                -0.318165128663166,
                47.4162617829172
              ],
              [
                -0.318162221931961,
                47.41627237989841
              ],
              [
                -0.318106091248682,
                47.416477433329426
              ],
              [
                -0.318062626551416,
                47.416636204859
              ],
              [
                -0.318062009079448,
                47.41663845108643
              ],
              [
                -0.318060955619012,
                47.41664232736109
              ],
              [
                -0.318060102970727,
                47.41664544300784
              ],
              [
                -0.31805859938137,
                47.41665093165336
              ],
              [
                -0.31805818406415,
                47.41665244422297
              ],
              [
                -0.318056219338538,
                47.416659590493005
              ],
              [
                -0.318055221360124,
                47.41666324948874
              ],
              [
                -0.3180544026275,
                47.41666624735411
              ],
              [
                -0.318053617811104,
                47.41666912743816
              ],
              [
                -0.318052944407923,
                47.41667158195442
              ],
              [
                -0.318052406222432,
                47.41667355635545
              ],
              [
                -0.318052406222432,
                47.41667355635545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22512208485442817,
          "ground": "gnd"
        },
        "52_LVBranch423773": {
          "bus1": "52_MVLV004194_LV",
          "bus2": "52_LVBus356452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.315661737545279,
                47.41486432444258
              ],
              [
                -0.315661737545279,
                47.41486432444258
              ],
              [
                -0.315949262113239,
                47.4148435962668
              ],
              [
                -0.316201060982974,
                47.41482545022312
              ],
              [
                -0.316386520971989,
                47.414812082264504
              ],
              [
                -0.316762104793677,
                47.41478501353018
              ],
              [
                -0.31692355787626,
                47.414773374066414
              ],
              [
                -0.316996950474867,
                47.41450854162166
              ],
              [
                -0.317071983427544,
                47.41423778530251
              ],
              [
                -0.317080953879221,
                47.41420542166985
              ],
              [
                -0.317090756312912,
                47.414170059871225
              ],
              [
                -0.317095162464042,
                47.414154154374906
              ],
              [
                -0.317101985299215,
                47.41412952620934
              ],
              [
                -0.317106818670199,
                47.41411208087112
              ],
              [
                -0.317151286519741,
                47.413951603522605
              ],
              [
                -0.317182097143943,
                47.41384041875901
              ],
              [
                -0.317298389816597,
                47.41385203579595
              ],
              [
                -0.317308370615392,
                47.41385303098468
              ],
              [
                -0.317320124086548,
                47.41385421053376
              ],
              [
                -0.317526897511288,
                47.413874859011365
              ],
              [
                -0.317538570631551,
                47.413876022380435
              ],
              [
                -0.317548231787119,
                47.4138769888773
              ],
              [
                -0.317549844187124,
                47.41387714990939
              ],
              [
                -0.317552762579268,
                47.41387744299877
              ],
              [
                -0.317554281821989,
                47.413877597166675
              ],
              [
                -0.317621842358489,
                47.41388433716718
              ],
              [
                -0.317632826636202,
                47.413911086103234
              ],
              [
                -0.317632826636202,
                47.413911086103234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23793383421513156,
          "ground": "gnd"
        },
        "52_LVBranch949266": {
          "bus1": "52_LVBus356452",
          "bus2": "52_LVBus356453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317632826636202,
                47.413911086103234
              ],
              [
                -0.317632826636202,
                47.413911086103234
              ],
              [
                -0.317789890459267,
                47.413912812419866
              ],
              [
                -0.317832247188976,
                47.413916134174336
              ],
              [
                -0.317850816476999,
                47.41391758937324
              ],
              [
                -0.317868880246142,
                47.41391901116115
              ],
              [
                -0.317893147173261,
                47.41392092070296
              ],
              [
                -0.317895929099191,
                47.41392113591092
              ],
              [
                -0.317907270501612,
                47.413922027842325
              ],
              [
                -0.31798438347495,
                47.41392808054266
              ],
              [
                -0.31800029049044,
                47.41392932676785
              ],
              [
                -0.318124885254489,
                47.41393910552496
              ],
              [
                -0.318163275351809,
                47.413911224175976
              ],
              [
                -0.318198058172936,
                47.41391475551537
              ],
              [
                -0.318214556624505,
                47.41391642915921
              ],
              [
                -0.31825908098953,
                47.41392094307806
              ],
              [
                -0.318287893240333,
                47.413923864315215
              ],
              [
                -0.318300313885665,
                47.41392512746543
              ],
              [
                -0.318363935920119,
                47.41393158836422
              ],
              [
                -0.318393361447349,
                47.41393457651047
              ],
              [
                -0.318405515421773,
                47.41393580976549
              ],
              [
                -0.318669690985526,
                47.413962609725154
              ],
              [
                -0.318706527887259,
                47.41390806899457
              ],
              [
                -0.318737768592687,
                47.41389665096632
              ],
              [
                -0.318717580625693,
                47.41389171393447
              ],
              [
                -0.318740521953672,
                47.413892564676004
              ],
              [
                -0.318740521953672,
                47.413892564676004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09289064487341729,
          "ground": "gnd"
        },
        "52_LVBranch272205": {
          "bus1": "52_LVBus356453",
          "bus2": "52_LVBus356454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318740521953672,
                47.413892564676004
              ],
              [
                -0.318740521953672,
                47.413892564676004
              ],
              [
                -0.318741055870898,
                47.41389023935555
              ],
              [
                -0.318741547107483,
                47.41388812202067
              ],
              [
                -0.31876404247117,
                47.41379081694264
              ],
              [
                -0.318792877069418,
                47.41366611357379
              ],
              [
                -0.318813540735666,
                47.41357676174289
              ],
              [
                -0.318816202865398,
                47.41356525231153
              ],
              [
                -0.318818724157384,
                47.413554376130755
              ],
              [
                -0.318821092263026,
                47.4135441514845
              ],
              [
                -0.318822717348201,
                47.413537111983395
              ],
              [
                -0.318823503943119,
                47.41353373683263
              ],
              [
                -0.318825227631799,
                47.413526281056356
              ],
              [
                -0.318827453107827,
                47.4135166537005
              ],
              [
                -0.31883480561953,
                47.413484840030755
              ],
              [
                -0.318837095335811,
                47.4134749051911
              ],
              [
                -0.31887874456662,
                47.41331279061978
              ],
              [
                -0.318880195784998,
                47.41330652012976
              ],
              [
                -0.318891290492813,
                47.41325852809258
              ],
              [
                -0.318893722814581,
                47.413247995960184
              ],
              [
                -0.31889547950119,
                47.4132404044204
              ],
              [
                -0.31889646195018,
                47.41323616974822
              ],
              [
                -0.31889646195018,
                47.41323616974822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07392204668907469,
          "ground": "gnd"
        },
        "52_LVBranch249235": {
          "bus1": "52_LVBus356453",
          "bus2": "52_LVBus356455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318740521953672,
                47.413892564676004
              ],
              [
                -0.318740521953672,
                47.413892564676004
              ],
              [
                -0.318732525749882,
                47.413932223342115
              ],
              [
                -0.318726186024363,
                47.41396360875038
              ],
              [
                -0.318668688027485,
                47.41424868856982
              ],
              [
                -0.318666422529384,
                47.41425990988587
              ],
              [
                -0.318658918303575,
                47.41429161000788
              ],
              [
                -0.318637752708324,
                47.41440044988915
              ],
              [
                -0.3186003023492,
                47.414601385145815
              ],
              [
                -0.318591878838478,
                47.414646579758816
              ],
              [
                -0.318588780818656,
                47.41466318433312
              ],
              [
                -0.318588780818656,
                47.41466318433312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08644075111474975,
          "ground": "gnd"
        },
        "52_LVBranch488976": {
          "bus1": "52_MVLV004194_LV",
          "bus2": "52_LVBus356450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.31562977242919,
                47.41487639722592
              ],
              [
                -0.31562977242919,
                47.41487639722592
              ],
              [
                -0.315591839229031,
                47.41490950536164
              ],
              [
                -0.31557843234137,
                47.414921206893965
              ],
              [
                -0.315011152628067,
                47.41497920515533
              ],
              [
                -0.315009409120476,
                47.4149441440798
              ],
              [
                -0.315009364415194,
                47.414943245077886
              ],
              [
                -0.315009364415194,
                47.414943245077886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053604149575500505,
          "ground": "gnd"
        },
        "52_LVBranch662152": {
          "bus1": "52_MVLV004194_LV",
          "bus2": "52_LVBus356446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.315655702175051,
                47.41487520905288
              ],
              [
                -0.315655702175051,
                47.41487520905288
              ],
              [
                -0.315657452364071,
                47.414910395980044
              ],
              [
                -0.315783352053468,
                47.41489892477342
              ],
              [
                -0.315789450453318,
                47.4148983710146
              ],
              [
                -0.315788556086444,
                47.41488039098136
              ],
              [
                -0.315788556086444,
                47.41488039098136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01596499485638998,
          "ground": "gnd"
        },
        "52_LVBranch072036": {
          "bus1": "52_LVBus356446",
          "bus2": "52_LVBus356447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315788556086444,
                47.41488039098136
              ],
              [
                -0.315788556086444,
                47.41488039098136
              ],
              [
                -0.315361300581472,
                47.414900036171716
              ],
              [
                -0.314227489381066,
                47.41495215379517
              ],
              [
                -0.313134288253136,
                47.41483318082223
              ],
              [
                -0.312031267870063,
                47.41451641683101
              ],
              [
                -0.31172031886767,
                47.41458822564482
              ],
              [
                -0.311598665667212,
                47.41461631773699
              ],
              [
                -0.311598665667212,
                47.41461631773699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3264962103408301,
          "ground": "gnd"
        },
        "52_LVBranch012545": {
          "bus1": "52_LVBus356447",
          "bus2": "52_LVBus356448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311598665667212,
                47.41461631773699
              ],
              [
                -0.311598665667212,
                47.41461631773699
              ],
              [
                -0.311582169950919,
                47.41467610578253
              ],
              [
                -0.311579709630819,
                47.41468503631679
              ],
              [
                -0.311304249485288,
                47.41568328227431
              ],
              [
                -0.311304249485288,
                47.41568328227431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12068675199301505,
          "ground": "gnd"
        },
        "52_LVBranch731330": {
          "bus1": "52_MVLV004194_LV",
          "bus2": "52_LVBus356441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315641972041363,
                47.414865749380446
              ],
              [
                -0.315629213136067,
                47.414875816024036
              ],
              [
                -0.315629213136067,
                47.414875816024036
              ],
              [
                -0.315631857622139,
                47.41492898298596
              ],
              [
                -0.31573835779194,
                47.4149209624354
              ],
              [
                -0.315803589349492,
                47.414916047544615
              ],
              [
                -0.315841534164738,
                47.41487917696003
              ],
              [
                -0.315841534164738,
                47.41487917696003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02395407675182587,
          "ground": "gnd"
        },
        "52_LVBranch341111": {
          "bus1": "52_LVBus356441",
          "bus2": "52_LVBus356442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315841534164738,
                47.41487917696003
              ],
              [
                -0.315841534164738,
                47.41487917696003
              ],
              [
                -0.315773862323249,
                47.415205295193296
              ],
              [
                -0.315771091119598,
                47.415218625082986
              ],
              [
                -0.315749124069585,
                47.41532453953183
              ],
              [
                -0.31574579783945,
                47.41534057321674
              ],
              [
                -0.315733775045407,
                47.41539849539485
              ],
              [
                -0.31573064159767,
                47.41541360663445
              ],
              [
                -0.315719549704375,
                47.41546705234798
              ],
              [
                -0.31570506727027,
                47.41553683922352
              ],
              [
                -0.315701045116401,
                47.415556209948484
              ],
              [
                -0.315700276181795,
                47.41555994467605
              ],
              [
                -0.315697976361594,
                47.41557102269488
              ],
              [
                -0.315695528230133,
                47.4155828511338
              ],
              [
                -0.315658883744264,
                47.41575943890229
              ],
              [
                -0.315627619566837,
                47.41591010861561
              ],
              [
                -0.315627619566837,
                47.41591010861561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11574910736186193,
          "ground": "gnd"
        },
        "52_LVBranch134714": {
          "bus1": "52_LVBus356442",
          "bus2": "52_LVBus356443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315627619566837,
                47.41591010861561
              ],
              [
                -0.315627619566837,
                47.41591010861561
              ],
              [
                -0.315634854130962,
                47.41591106787906
              ],
              [
                -0.315832844637525,
                47.41593733894271
              ],
              [
                -0.315844350631978,
                47.41593886633167
              ],
              [
                -0.315960224805468,
                47.41595424750337
              ],
              [
                -0.315968166721798,
                47.415955298539515
              ],
              [
                -0.315969368144111,
                47.41595546001268
              ],
              [
                -0.315974667021058,
                47.41595615760522
              ],
              [
                -0.315974667021058,
                47.41595615760522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026685226380827893,
          "ground": "gnd"
        },
        "52_LVBranch051397": {
          "bus1": "52_LVBus356441",
          "bus2": "52_LVBus356444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315841534164738,
                47.41487917696003
              ],
              [
                -0.315841534164738,
                47.41487917696003
              ],
              [
                -0.315854617275678,
                47.414877761116905
              ],
              [
                -0.316202480060287,
                47.414840115133515
              ],
              [
                -0.316358329765051,
                47.414823249729594
              ],
              [
                -0.316420843462827,
                47.414816479724095
              ],
              [
                -0.316573554259461,
                47.41479995598138
              ],
              [
                -0.316574398328655,
                47.41479986463138
              ],
              [
                -0.316577892911239,
                47.41479947851887
              ],
              [
                -0.316580121837329,
                47.41479923842141
              ],
              [
                -0.316580121837329,
                47.41479923842141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05644187105184333,
          "ground": "gnd"
        },
        "52_LVBranch045823": {
          "bus1": "52_MVLV050671_LV",
          "bus2": "52_LVBus356713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310885402929494,
                47.41413762087665
              ],
              [
                -0.310891456315357,
                47.41415672494395
              ],
              [
                -0.310891456315357,
                47.41415672494395
              ],
              [
                -0.311634827234902,
                47.414543488395
              ],
              [
                -0.311634827234902,
                47.414543488395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07068323852623266,
          "ground": "gnd"
        },
        "52_LVBranch239880": {
          "bus1": "52_LVBus356713",
          "bus2": "52_LVBus356714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311634827234902,
                47.414543488395
              ],
              [
                -0.311634827234902,
                47.414543488395
              ],
              [
                -0.311637385608302,
                47.414534663618305
              ],
              [
                -0.311645047032486,
                47.41450818060076
              ],
              [
                -0.311759996653095,
                47.41411098857906
              ],
              [
                -0.311772761369869,
                47.41406685628994
              ],
              [
                -0.311777050943424,
                47.41405204273017
              ],
              [
                -0.311779993048342,
                47.41404186813008
              ],
              [
                -0.311782902563198,
                47.41403183827958
              ],
              [
                -0.311785233060917,
                47.4140237657317
              ],
              [
                -0.311787462665635,
                47.41401606450261
              ],
              [
                -0.311788084389245,
                47.41401389921692
              ],
              [
                -0.311788741827245,
                47.41401165211173
              ],
              [
                -0.311788741827245,
                47.41401165211173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06025904753282459,
          "ground": "gnd"
        },
        "52_44913": {
          "bus1": "52_MVBus49684",
          "bus2": "52_MVBus49685",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310516725808432,
                47.41398939485459
              ],
              [
                -0.310516725808432,
                47.41398939485459
              ],
              [
                -0.309647322344445,
                47.41342109104031
              ],
              [
                -0.308580164597876,
                47.41302624417928
              ],
              [
                -0.30744371587004,
                47.41285971370718
              ],
              [
                -0.306207751709192,
                47.412686210321965
              ],
              [
                -0.305205190767158,
                47.41251103885299
              ],
              [
                -0.304032937751099,
                47.41231341380274
              ],
              [
                -0.303122454773243,
                47.4120384714032
              ],
              [
                -0.301966017457734,
                47.41170965591544
              ],
              [
                -0.300806233213764,
                47.411318767946824
              ],
              [
                -0.299731892792972,
                47.411003027125325
              ],
              [
                -0.298680650706461,
                47.41068257405345
              ],
              [
                -0.297367949597654,
                47.410495217022586
              ],
              [
                -0.296728251269043,
                47.41033916523141
              ],
              [
                -0.296728251269043,
                47.41033916523141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1305026156559959,
          "ground": "gnd"
        },
        "52_27191": {
          "bus1": "52_MVBus49685",
          "bus2": "52_MVLV058691",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296728251269043,
                47.41033916523141
              ],
              [
                -0.296728251269043,
                47.41033916523141
              ],
              [
                -0.296616712778728,
                47.40975124449436
              ],
              [
                -0.295747204250838,
                47.409269334276495
              ],
              [
                -0.294946090407283,
                47.40946354183524
              ],
              [
                -0.293479660033086,
                47.409820152485864
              ],
              [
                -0.291833920845085,
                47.410215286951214
              ],
              [
                -0.290595180491594,
                47.40999576266063
              ],
              [
                -0.289366080768429,
                47.40965409020476
              ],
              [
                -0.289354869280007,
                47.409663614758834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6609982766451988,
          "ground": "gnd"
        },
        "52_LVBranch054388": {
          "bus1": "52_MVLV058691_LV",
          "bus2": "52_LVBus356748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.289354869280007,
                47.409663614758834
              ],
              [
                -0.289338946405603,
                47.4096555428567
              ],
              [
                -0.289338946405603,
                47.4096555428567
              ],
              [
                -0.28921785996341,
                47.409594172778064
              ],
              [
                -0.289219376981759,
                47.40958917026339
              ],
              [
                -0.289239958166844,
                47.40952113900083
              ],
              [
                -0.289240006934671,
                47.40951943686099
              ],
              [
                -0.289250420078163,
                47.40914124714273
              ],
              [
                -0.289250500459046,
                47.40913830226073
              ],
              [
                -0.289250500459046,
                47.40913830226073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062264941782092395,
          "ground": "gnd"
        },
        "52_16181": {
          "bus1": "52_MVBus49685",
          "bus2": "52_MVBus49686",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296728251269043,
                47.41033916523141
              ],
              [
                -0.296728251269043,
                47.41033916523141
              ],
              [
                -0.296490740379799,
                47.41025916588219
              ],
              [
                -0.296490740379799,
                47.41025916588219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.020010659898131885,
          "ground": "gnd"
        },
        "52_221716": {
          "bus1": "52_MVBus49686",
          "bus2": "52_MVLV014487",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296490740379799,
                47.41025916588219
              ],
              [
                -0.296490740379799,
                47.41025916588219
              ],
              [
                -0.296427554324594,
                47.41028098879804
              ],
              [
                -0.296386737533302,
                47.410328637395395
              ],
              [
                -0.296390383116095,
                47.41033534061475
              ],
              [
                -0.296407185294108,
                47.41035474982648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012272991718099584,
          "ground": "gnd"
        },
        "52_LVBranch583987": {
          "bus1": "52_MVLV014487_LV",
          "bus2": "52_LVBus356563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296407185294108,
                47.41035474982648
              ],
              [
                -0.296374966146835,
                47.410349893652956
              ],
              [
                -0.296374966146835,
                47.410349893652956
              ],
              [
                -0.296358856803721,
                47.41034585902154
              ],
              [
                -0.296237105890217,
                47.410484990683095
              ],
              [
                -0.29616664962784,
                47.41045570468045
              ],
              [
                -0.296045139439942,
                47.41058146534421
              ],
              [
                -0.295996090283726,
                47.41062431492652
              ],
              [
                -0.295957395922771,
                47.41065051260144
              ],
              [
                -0.295904127936612,
                47.410672631636864
              ],
              [
                -0.295857892601725,
                47.410682242421636
              ],
              [
                -0.295775292177326,
                47.410681709019705
              ],
              [
                -0.295671317172542,
                47.410680869656886
              ],
              [
                -0.295480813952761,
                47.410682384974955
              ],
              [
                -0.295145093357435,
                47.410647160155186
              ],
              [
                -0.294886964629651,
                47.41062112351947
              ],
              [
                -0.294855262405716,
                47.41061626417056
              ],
              [
                -0.294480273344814,
                47.41055878172648
              ],
              [
                -0.294451839429049,
                47.4106430038935
              ],
              [
                -0.294450705669792,
                47.41064635973794
              ],
              [
                -0.294447940530987,
                47.410654540769926
              ],
              [
                -0.294447940530987,
                47.410654540769926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17694628572643373,
          "ground": "gnd"
        },
        "52_LVBranch952141": {
          "bus1": "52_MVLV014487_LV",
          "bus2": "52_LVBus356553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296407185294108,
                47.41035474982648
              ],
              [
                -0.296385129696174,
                47.410339843223014
              ],
              [
                -0.296385129696174,
                47.410339843223014
              ],
              [
                -0.29637465043955,
                47.410331684425564
              ],
              [
                -0.296422189911386,
                47.41026686351385
              ],
              [
                -0.296454800478815,
                47.41026971272366
              ],
              [
                -0.296454800478815,
                47.41026971272366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011735384026154054,
          "ground": "gnd"
        },
        "52_LVBranch348108": {
          "bus1": "52_LVBus356553",
          "bus2": "52_LVBus356554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296454800478815,
                47.41026971272366
              ],
              [
                -0.296454800478815,
                47.41026971272366
              ],
              [
                -0.296444992173213,
                47.41027594799319
              ],
              [
                -0.296171056087212,
                47.41045015932512
              ],
              [
                -0.296159634597613,
                47.41046454044472
              ],
              [
                -0.296148150434639,
                47.410478994990314
              ],
              [
                -0.295908917625257,
                47.4107801290787
              ],
              [
                -0.295908917625257,
                47.4107801290787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07102415964273641,
          "ground": "gnd"
        },
        "52_LVBranch281396": {
          "bus1": "52_LVBus356554",
          "bus2": "52_LVBus356555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295908917625257,
                47.4107801290787
              ],
              [
                -0.295908917625257,
                47.4107801290787
              ],
              [
                -0.295336333268025,
                47.41073014948553
              ],
              [
                -0.294521039220885,
                47.41063367265135
              ],
              [
                -0.294509303190301,
                47.41063228340636
              ],
              [
                -0.294509303190301,
                47.41063228340636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1069276640179866,
          "ground": "gnd"
        },
        "52_LVBranch258241": {
          "bus1": "52_LVBus356555",
          "bus2": "52_LVBus356556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294509303190301,
                47.41063228340636
              ],
              [
                -0.294509303190301,
                47.41063228340636
              ],
              [
                -0.294275761807782,
                47.410612004616006
              ],
              [
                -0.294275761807782,
                47.410612004616006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017769292825901034,
          "ground": "gnd"
        },
        "52_LVBranch379209": {
          "bus1": "52_LVBus356556",
          "bus2": "52_LVBus356558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294275761807782,
                47.410612004616006
              ],
              [
                -0.294275761807782,
                47.410612004616006
              ],
              [
                -0.293016662486452,
                47.410436574506555
              ],
              [
                -0.292929111790148,
                47.41042437030565
              ],
              [
                -0.292925373878373,
                47.410423852214564
              ],
              [
                -0.292918828709563,
                47.41042313689572
              ],
              [
                -0.292918828709563,
                47.41042313689572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10454078653712795,
          "ground": "gnd"
        },
        "52_LVBranch138390": {
          "bus1": "52_LVBus356556",
          "bus2": "52_LVBus356557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294275761807782,
                47.410612004616006
              ],
              [
                -0.294275761807782,
                47.410612004616006
              ],
              [
                -0.293915764430193,
                47.4107750982923
              ],
              [
                -0.293885521404112,
                47.41078879990911
              ],
              [
                -0.293882009647867,
                47.41079098576586
              ],
              [
                -0.293873082388185,
                47.41079654376965
              ],
              [
                -0.293866625187703,
                47.41080056960461
              ],
              [
                -0.293863151830594,
                47.410802727587374
              ],
              [
                -0.293854661548761,
                47.41080800565283
              ],
              [
                -0.293851329880184,
                47.41081007941341
              ],
              [
                -0.293851329880184,
                47.41081007941341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03890947276450224,
          "ground": "gnd"
        },
        "52_LVBranch054556": {
          "bus1": "52_LVBus356555",
          "bus2": "52_LVBus356559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.294509303190301,
                47.41063228340636
              ],
              [
                -0.294509303190301,
                47.41063228340636
              ],
              [
                -0.295510040480013,
                47.408922253107306
              ],
              [
                -0.295512522076365,
                47.40891800257604
              ],
              [
                -0.295514002036848,
                47.408915484862575
              ],
              [
                -0.295514002036848,
                47.408915484862575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20538196507144543,
          "ground": "gnd"
        },
        "52_LVBranch106601": {
          "bus1": "52_LVBus356554",
          "bus2": "52_LVBus356560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295908917625257,
                47.4107801290787
              ],
              [
                -0.295908917625257,
                47.4107801290787
              ],
              [
                -0.295908043462517,
                47.41078659310366
              ],
              [
                -0.295863450935463,
                47.41111874262883
              ],
              [
                -0.295856332817586,
                47.411218689713756
              ],
              [
                -0.295854225032028,
                47.411248240299976
              ],
              [
                -0.295857856849084,
                47.4112715852116
              ],
              [
                -0.295853239677132,
                47.411302407897054
              ],
              [
                -0.295795899331204,
                47.41146550855979
              ],
              [
                -0.295726587481791,
                47.411652812960675
              ],
              [
                -0.295693841931389,
                47.411728898310535
              ],
              [
                -0.295691653125071,
                47.41173397919813
              ],
              [
                -0.295687917902682,
                47.41174265033164
              ],
              [
                -0.295683659856976,
                47.411752548381585
              ],
              [
                -0.295661833981471,
                47.41180327483573
              ],
              [
                -0.295534995651468,
                47.41208764038531
              ],
              [
                -0.29553690683259,
                47.41209654311555
              ],
              [
                -0.29553880477035,
                47.41210544614707
              ],
              [
                -0.295541205362122,
                47.412111907695525
              ],
              [
                -0.295602799642318,
                47.41227750555883
              ],
              [
                -0.295602799642318,
                47.41227750555883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17057539653164294,
          "ground": "gnd"
        },
        "52_LVBranch140502": {
          "bus1": "52_LVBus356560",
          "bus2": "52_LVBus356561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.295602799642318,
                47.41227750555883
              ],
              [
                -0.295602799642318,
                47.41227750555883
              ],
              [
                -0.295845987155305,
                47.4124881865533
              ],
              [
                -0.295929663021739,
                47.412560670055626
              ],
              [
                -0.295929367906784,
                47.41259524650997
              ],
              [
                -0.295901956053431,
                47.412978927152125
              ],
              [
                -0.295900700666164,
                47.41299647007731
              ],
              [
                -0.295900700666164,
                47.41299647007731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08849951002290064,
          "ground": "gnd"
        },
        "52_LVBranch826678": {
          "bus1": "52_MVLV014487_LV",
          "bus2": "52_LVBus356545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296407185294108,
                47.41035474982648
              ],
              [
                -0.296381893663662,
                47.410344119933704
              ],
              [
                -0.296381893663662,
                47.410344119933704
              ],
              [
                -0.296359656047056,
                47.41033519360065
              ],
              [
                -0.296418612267688,
                47.41025348059933
              ],
              [
                -0.296445089289076,
                47.410256433344216
              ],
              [
                -0.296445089289076,
                47.410256433344216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014090718465888382,
          "ground": "gnd"
        },
        "52_LVBranch322319": {
          "bus1": "52_LVBus356545",
          "bus2": "52_LVBus356546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296445089289076,
                47.410256433344216
              ],
              [
                -0.296445089289076,
                47.410256433344216
              ],
              [
                -0.296448770184284,
                47.410254990575126
              ],
              [
                -0.296450824933299,
                47.41025417881335
              ],
              [
                -0.296961431565954,
                47.4100874250934
              ],
              [
                -0.297133462418337,
                47.41001984311557
              ],
              [
                -0.297328436021946,
                47.40994326056368
              ],
              [
                -0.299188622474489,
                47.40913396846968
              ],
              [
                -0.299188622474489,
                47.40913396846968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24201770949936005,
          "ground": "gnd"
        },
        "52_LVBranch301438": {
          "bus1": "52_LVBus356546",
          "bus2": "52_LVBus356549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299188622474489,
                47.40913396846968
              ],
              [
                -0.299188622474489,
                47.40913396846968
              ],
              [
                -0.299558906187884,
                47.409029835824775
              ],
              [
                -0.29963452494587,
                47.409002633815774
              ],
              [
                -0.299788562852609,
                47.40894722083044
              ],
              [
                -0.299800273378758,
                47.408943002979676
              ],
              [
                -0.299883459959587,
                47.40891307235075
              ],
              [
                -0.30044290198063,
                47.40871181705419
              ],
              [
                -0.30045030090832,
                47.40870915540466
              ],
              [
                -0.300729075705827,
                47.40860886771276
              ],
              [
                -0.300830276322021,
                47.408572459664306
              ],
              [
                -0.300830276322021,
                47.408572459664306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13884627682606965,
          "ground": "gnd"
        },
        "52_LVBranch241823": {
          "bus1": "52_LVBus356549",
          "bus2": "52_LVBus356550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300830276322021,
                47.408572459664306
              ],
              [
                -0.300830276322021,
                47.408572459664306
              ],
              [
                -0.300867685245885,
                47.40856780005837
              ],
              [
                -0.30087792351298,
                47.40856652271059
              ],
              [
                -0.300892338926172,
                47.40856472715689
              ],
              [
                -0.30090537093321,
                47.408563107132196
              ],
              [
                -0.301104353136514,
                47.40853831275526
              ],
              [
                -0.301236403243658,
                47.408541009245376
              ],
              [
                -0.301249648251008,
                47.40854128337466
              ],
              [
                -0.301289382384515,
                47.408542087773185
              ],
              [
                -0.301312713443313,
                47.40854256401651
              ],
              [
                -0.301312713443313,
                47.40854256401651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03676419720981933,
          "ground": "gnd"
        },
        "52_LVBranch333795": {
          "bus1": "52_LVBus356550",
          "bus2": "52_LVBus356551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.301312713443313,
                47.40854256401651
              ],
              [
                -0.301312713443313,
                47.40854256401651
              ],
              [
                -0.301319143821548,
                47.40854364147975
              ],
              [
                -0.301453210635395,
                47.40856620026045
              ],
              [
                -0.301467542368943,
                47.408568609648555
              ],
              [
                -0.301479280494152,
                47.408570583142236
              ],
              [
                -0.302025481527337,
                47.4086624711856
              ],
              [
                -0.302039987251501,
                47.4086649125381
              ],
              [
                -0.302084346751718,
                47.4086723793843
              ],
              [
                -0.302187317239581,
                47.40868970615638
              ],
              [
                -0.3021937476531,
                47.408690783570975
              ],
              [
                -0.3021937476531,
                47.408690783570975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06850683396450742,
          "ground": "gnd"
        },
        "52_LVBranch112305": {
          "bus1": "52_LVBus356546",
          "bus2": "52_LVBus356547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299188622474489,
                47.40913396846968
              ],
              [
                -0.299188622474489,
                47.40913396846968
              ],
              [
                -0.299029588692252,
                47.40910736741852
              ],
              [
                -0.299020003531189,
                47.40910576765077
              ],
              [
                -0.298745237366102,
                47.409059805114666
              ],
              [
                -0.298635033138475,
                47.40904902108186
              ],
              [
                -0.298339923928969,
                47.408996770624746
              ],
              [
                -0.296602248559814,
                47.40844230443144
              ],
              [
                -0.296342967352645,
                47.40829149157863
              ],
              [
                -0.296322847427054,
                47.40827979001217
              ],
              [
                -0.296044546308207,
                47.408114009851545
              ],
              [
                -0.296034738693421,
                47.40810816680408
              ],
              [
                -0.296034738693421,
                47.40810816680408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26750007400248177,
          "ground": "gnd"
        },
        "52_LVBranch049954": {
          "bus1": "52_LVBus356547",
          "bus2": "52_LVBus356548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.296034738693421,
                47.40810816680408
              ],
              [
                -0.296034738693421,
                47.40810816680408
              ],
              [
                -0.296023992393584,
                47.40810828524535
              ],
              [
                -0.295220335639964,
                47.40802171065862
              ],
              [
                -0.294403216223234,
                47.40773206801502
              ],
              [
                -0.293855911564956,
                47.407538070938365
              ],
              [
                -0.293833620146301,
                47.40753017139346
              ],
              [
                -0.293823513209207,
                47.40752658501905
              ],
              [
                -0.293823513209207,
                47.40752658501905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18115809039730948,
          "ground": "gnd"
        },
        "52_269005": {
          "bus1": "52_MVBus49683",
          "bus2": "52_MVLV044619",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309283840765099,
                47.41825255469685
              ],
              [
                -0.309765920113019,
                47.4178934146474
              ],
              [
                -0.310093729574266,
                47.417704565165586
              ],
              [
                -0.310714598624702,
                47.417643323218584
              ],
              [
                -0.311266402696776,
                47.4176594307865
              ],
              [
                -0.312503849956478,
                47.41769995144505
              ],
              [
                -0.313592178821196,
                47.41777657998453
              ],
              [
                -0.314847712451226,
                47.41786817004503
              ],
              [
                -0.314874650035023,
                47.417876553264726
              ],
              [
                -0.31489284397334,
                47.41793309909771
              ],
              [
                -0.31470794618749,
                47.41835960794037
              ],
              [
                -0.314718390076011,
                47.41836136678399
              ],
              [
                -0.31473742679572,
                47.4183652598755
              ],
              [
                -0.314756463518175,
                47.41836915296379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5072407398164335,
          "ground": "gnd"
        },
        "52_LVBranch952089": {
          "bus1": "52_MVLV044619_LV",
          "bus2": "52_LVBus356710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.314756463518175,
                47.41836915296379
              ],
              [
                -0.314761690617356,
                47.41835613588175
              ],
              [
                -0.314761690617356,
                47.41835613588175
              ],
              [
                -0.314763437249296,
                47.41835179375649
              ],
              [
                -0.314772996053361,
                47.41826828651038
              ],
              [
                -0.314818900503488,
                47.418153822917965
              ],
              [
                -0.314844347586524,
                47.4180903642937
              ],
              [
                -0.314851308007481,
                47.41807300538277
              ],
              [
                -0.314886123289844,
                47.41798621051616
              ],
              [
                -0.314931466497768,
                47.417883136028905
              ],
              [
                -0.315055638792169,
                47.41789331496656
              ],
              [
                -0.315086783519848,
                47.41787590604432
              ],
              [
                -0.31510556788107,
                47.417865395450754
              ],
              [
                -0.315108088892124,
                47.41787529197752
              ],
              [
                -0.315114733145837,
                47.41790143850515
              ],
              [
                -0.315182428615694,
                47.417907330916975
              ],
              [
                -0.315317473434485,
                47.417919087551525
              ],
              [
                -0.315358186465094,
                47.417922627939376
              ],
              [
                -0.315402256090658,
                47.4179264694221
              ],
              [
                -0.315421246857403,
                47.41791637705947
              ],
              [
                -0.315430754812643,
                47.41791131708859
              ],
              [
                -0.315435379466907,
                47.41790885306741
              ],
              [
                -0.315439400084336,
                47.417914773120245
              ],
              [
                -0.315453495250323,
                47.41793555577874
              ],
              [
                -0.315516487786017,
                47.41794286978305
              ],
              [
                -0.315616245631222,
                47.41795833262925
              ],
              [
                -0.31564483120731,
                47.41795985572178
              ],
              [
                -0.315689337659808,
                47.41796528013236
              ],
              [
                -0.315965141780861,
                47.41799889441425
              ],
              [
                -0.316147520595262,
                47.41802438882145
              ],
              [
                -0.316170695032864,
                47.41801976261434
              ],
              [
                -0.316176944778332,
                47.4180185123561
              ],
              [
                -0.316222670937477,
                47.418009004188534
              ],
              [
                -0.316244877561144,
                47.41800438214569
              ],
              [
                -0.316245703061769,
                47.418017242592796
              ],
              [
                -0.316246911121588,
                47.41803592643803
              ],
              [
                -0.316425463862661,
                47.418054343894624
              ],
              [
                -0.316494466874872,
                47.41805799151593
              ],
              [
                -0.316563966524744,
                47.41806628984606
              ],
              [
                -0.316567035357839,
                47.41805174709368
              ],
              [
                -0.316568484836388,
                47.41804490067643
              ],
              [
                -0.316569557065955,
                47.41803979995542
              ],
              [
                -0.316569557065955,
                47.41803979995542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19263366594271394,
          "ground": "gnd"
        },
        "52_LVBranch698962": {
          "bus1": "52_LVBus356710",
          "bus2": "52_LVBus356711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.316569557065955,
                47.41803979995542
              ],
              [
                -0.316569557065955,
                47.41803979995542
              ],
              [
                -0.316594052269583,
                47.41806411521688
              ],
              [
                -0.31685170231408,
                47.418074778847355
              ],
              [
                -0.316871966275054,
                47.418075619370875
              ],
              [
                -0.316892881046148,
                47.418076480973
              ],
              [
                -0.317106999988396,
                47.41808533383114
              ],
              [
                -0.317110708391072,
                47.41808817389904
              ],
              [
                -0.317111251698746,
                47.41809189655092
              ],
              [
                -0.317110199516243,
                47.41816160967542
              ],
              [
                -0.317110110260002,
                47.41816754289206
              ],
              [
                -0.317110110260002,
                47.41816754289206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0513026270753674,
          "ground": "gnd"
        },
        "52_LVBranch583844": {
          "bus1": "52_MVLV044619_LV",
          "bus2": "52_LVBus356704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.314756463518175,
                47.41836915296379
              ],
              [
                -0.314759007283918,
                47.418355774331395
              ],
              [
                -0.314759007283918,
                47.418355774331395
              ],
              [
                -0.314744558562342,
                47.418311878054695
              ],
              [
                -0.31474398041727,
                47.41831011824797
              ],
              [
                -0.314765743636581,
                47.418250974143405
              ],
              [
                -0.31482311352625,
                47.41809508079031
              ],
              [
                -0.314830166446893,
                47.41805798221411
              ],
              [
                -0.314833288015789,
                47.41804155725867
              ],
              [
                -0.314857379120662,
                47.41788416707304
              ],
              [
                -0.314770033398681,
                47.417876438503
              ],
              [
                -0.314741823908133,
                47.41787394355509
              ],
              [
                -0.314615514664219,
                47.41786212118072
              ],
              [
                -0.314579904002277,
                47.41785878768076
              ],
              [
                -0.314538471192847,
                47.41785490349683
              ],
              [
                -0.314404479639588,
                47.417845920917024
              ],
              [
                -0.314378221258306,
                47.41784346219919
              ],
              [
                -0.314178984412095,
                47.41782852136988
              ],
              [
                -0.314175883070962,
                47.41782828638236
              ],
              [
                -0.314165787460779,
                47.41782766254833
              ],
              [
                -0.314064406629702,
                47.41782141588489
              ],
              [
                -0.314043258180903,
                47.41782011811411
              ],
              [
                -0.314032071993561,
                47.4178194292389
              ],
              [
                -0.314025487882687,
                47.417819021991654
              ],
              [
                -0.314011082936322,
                47.41781813681263
              ],
              [
                -0.313891607867443,
                47.41781094529325
              ],
              [
                -0.31385380334273,
                47.417778681011214
              ],
              [
                -0.313825021885485,
                47.41780602575629
              ],
              [
                -0.313817428904072,
                47.41780559659623
              ],
              [
                -0.313800700235788,
                47.41780464759403
              ],
              [
                -0.313591602496565,
                47.41779273062022
              ],
              [
                -0.313588729904097,
                47.41779256238186
              ],
              [
                -0.313578184415717,
                47.41779195779705
              ],
              [
                -0.313560471585742,
                47.417790950290524
              ],
              [
                -0.313527186903145,
                47.41778905725744
              ],
              [
                -0.313495824699781,
                47.4177866251878
              ],
              [
                -0.313456329436989,
                47.417783569284964
              ],
              [
                -0.313443164201465,
                47.41778254765104
              ],
              [
                -0.313429986167997,
                47.41778153530887
              ],
              [
                -0.313416820933468,
                47.41778051367182
              ],
              [
                -0.313215989482919,
                47.4177649596857
              ],
              [
                -0.313188913722636,
                47.417762861420925
              ],
              [
                -0.313043012900442,
                47.4177487677514
              ],
              [
                -0.313016626423082,
                47.41771944593203
              ],
              [
                -0.31297752475166,
                47.417742454563914
              ],
              [
                -0.312707272675471,
                47.4177263016411
              ],
              [
                -0.312692509707669,
                47.41772541549303
              ],
              [
                -0.312660789821743,
                47.41772352239965
              ],
              [
                -0.31265965493312,
                47.417680932226034
              ],
              [
                -0.312659553052012,
                47.41767728045935
              ],
              [
                -0.31262717406104,
                47.41767546544401
              ],
              [
                -0.312625765983671,
                47.41767915176873
              ],
              [
                -0.312610085004474,
                47.41772037175326
              ],
              [
                -0.312451412993449,
                47.417710511738115
              ],
              [
                -0.312409412848575,
                47.417706945790385
              ],
              [
                -0.312205729027474,
                47.417700959595216
              ],
              [
                -0.312158202504764,
                47.41769665599405
              ],
              [
                -0.312158202504764,
                47.41769665599405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27315628818282534,
          "ground": "gnd"
        },
        "52_LVBranch613009": {
          "bus1": "52_LVBus356704",
          "bus2": "52_LVBus356705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.312158202504764,
                47.41769665599405
              ],
              [
                -0.312158202504764,
                47.41769665599405
              ],
              [
                -0.312138825898264,
                47.4176960553529
              ],
              [
                -0.312087601468131,
                47.417694455410185
              ],
              [
                -0.312068955137592,
                47.41769387404807
              ],
              [
                -0.312056657000886,
                47.41769348943419
              ],
              [
                -0.311870883812403,
                47.41768768683941
              ],
              [
                -0.311869706472269,
                47.41767065832364
              ],
              [
                -0.311869536049149,
                47.41766829515994
              ],
              [
                -0.311851606463373,
                47.417667994371655
              ],
              [
                -0.311851122901653,
                47.41768121778686
              ],
              [
                -0.311850896742955,
                47.41768734312412
              ],
              [
                -0.311714081441667,
                47.4176850282337
              ],
              [
                -0.311638601426226,
                47.417682308985384
              ],
              [
                -0.311528424253895,
                47.417679690449454
              ],
              [
                -0.311503996314015,
                47.41767910626013
              ],
              [
                -0.311397616221958,
                47.41767658073885
              ],
              [
                -0.311325209276813,
                47.41767486201521
              ],
              [
                -0.311257314946111,
                47.41767215799778
              ],
              [
                -0.311248832787668,
                47.417671713009
              ],
              [
                -0.311238742152006,
                47.41767118781008
              ],
              [
                -0.311224968746442,
                47.4176704678448
              ],
              [
                -0.311178144468374,
                47.417668019829584
              ],
              [
                -0.311095557477681,
                47.4176637077485
              ],
              [
                -0.311077915427215,
                47.417662788247625
              ],
              [
                -0.311057244712783,
                47.417633722278644
              ],
              [
                -0.311050900604574,
                47.4176247951502
              ],
              [
                -0.311045155653165,
                47.417616718339566
              ],
              [
                -0.311040665033309,
                47.41762322022169
              ],
              [
                -0.311036722077768,
                47.417630069586366
              ],
              [
                -0.311032156737017,
                47.417638004214766
              ],
              [
                -0.311016505921228,
                47.41766142979911
              ],
              [
                -0.310928477394232,
                47.41765728706363
              ],
              [
                -0.310923639166001,
                47.41765705571481
              ],
              [
                -0.310836824450817,
                47.41765305615216
              ],
              [
                -0.310817959150689,
                47.41765981478908
              ],
              [
                -0.310791441796995,
                47.41766869248296
              ],
              [
                -0.310687654472786,
                47.41770583404753
              ],
              [
                -0.310673570692034,
                47.41771088126503
              ],
              [
                -0.310673570692034,
                47.41771088126503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12437023462581888,
          "ground": "gnd"
        },
        "52_LVBranch787301": {
          "bus1": "52_LVBus356705",
          "bus2": "52_LVBus356706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310673570692034,
                47.41771088126503
              ],
              [
                -0.310673570692034,
                47.41771088126503
              ],
              [
                -0.310671489376534,
                47.41770181162684
              ],
              [
                -0.310657971705919,
                47.417642944230224
              ],
              [
                -0.310586698890975,
                47.41761946354308
              ],
              [
                -0.310491137319238,
                47.41753836974424
              ],
              [
                -0.310463549578224,
                47.41753369948823
              ],
              [
                -0.310422401775174,
                47.41752672924643
              ],
              [
                -0.310365393649948,
                47.41755980370405
              ],
              [
                -0.310196355282513,
                47.41764161103563
              ],
              [
                -0.310159584365465,
                47.41764507989134
              ],
              [
                -0.310174613370557,
                47.41767830711406
              ],
              [
                -0.310178381674338,
                47.41768663616729
              ],
              [
                -0.3101824324313,
                47.417695579778005
              ],
              [
                -0.3101824324313,
                47.417695579778005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06051421972589379,
          "ground": "gnd"
        },
        "52_LVBranch682642": {
          "bus1": "52_LVBus356705",
          "bus2": "52_LVBus356707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310673570692034,
                47.41771088126503
              ],
              [
                -0.310673570692034,
                47.41771088126503
              ],
              [
                -0.310683732562789,
                47.41767064282159
              ],
              [
                -0.310823888251105,
                47.41736741452867
              ],
              [
                -0.310823888251105,
                47.41736741452867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039871612787594754,
          "ground": "gnd"
        },
        "52_LVBranch337248": {
          "bus1": "52_LVBus356707",
          "bus2": "52_LVBus356708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310823888251105,
                47.41736741452867
              ],
              [
                -0.310823888251105,
                47.41736741452867
              ],
              [
                -0.31082945738889,
                47.41734684761866
              ],
              [
                -0.310867027473592,
                47.417213396847934
              ],
              [
                -0.310968833210625,
                47.41689522298543
              ],
              [
                -0.310972449196799,
                47.41688392598085
              ],
              [
                -0.310975662760676,
                47.41687387121329
              ],
              [
                -0.311009386876734,
                47.41676846306752
              ],
              [
                -0.311047568253392,
                47.41662731200333
              ],
              [
                -0.311052464397529,
                47.41660921753246
              ],
              [
                -0.311119471397084,
                47.41636149224978
              ],
              [
                -0.311120905595188,
                47.4163561943027
              ],
              [
                -0.311257114576564,
                47.415852647078246
              ],
              [
                -0.311280013207575,
                47.41576797998082
              ],
              [
                -0.3112950822825,
                47.41571229276398
              ],
              [
                -0.3112950822825,
                47.41571229276398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18743732744467334,
          "ground": "gnd"
        },
        "52_121643": {
          "bus1": "52_MVBus49682",
          "bus2": "52_MVBus49687",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.305500806365867,
                47.42060609815279
              ],
              [
                -0.305500806365867,
                47.42060609815279
              ],
              [
                -0.304331660640899,
                47.42048070020446
              ],
              [
                -0.304331660640899,
                47.42048070020446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08931524341323427,
          "ground": "gnd"
        },
        "52_62723": {
          "bus1": "52_MVBus49687",
          "bus2": "52_MVLV080758",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.304331660640899,
                47.42048070020446
              ],
              [
                -0.304331660640899,
                47.42048070020446
              ],
              [
                -0.304434743573802,
                47.420078181495825
              ],
              [
                -0.304442467951925,
                47.42006921206786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04542260142330223,
          "ground": "gnd"
        },
        "52_LVBranch132432": {
          "bus1": "52_MVLV080758_LV",
          "bus2": "52_LVBus356832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.304442467951925,
                47.42006921206786
              ],
              [
                -0.304446280750097,
                47.42005596678367
              ],
              [
                -0.304446280750097,
                47.42005596678367
              ],
              [
                -0.304352055509339,
                47.42005100632799
              ],
              [
                -0.304352055509339,
                47.42005100632799
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007131392713294597,
          "ground": "gnd"
        },
        "52_LVBranch289284": {
          "bus1": "52_LVBus356832",
          "bus2": "52_LVBus356834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.304352055509339,
                47.42005100632799
              ],
              [
                -0.304352055509339,
                47.42005100632799
              ],
              [
                -0.30416595179135,
                47.42003250846194
              ],
              [
                -0.304142070941055,
                47.42003013717662
              ],
              [
                -0.304076678112473,
                47.42002363674134
              ],
              [
                -0.303792152597827,
                47.41998585493291
              ],
              [
                -0.3034369959714,
                47.41993807303077
              ],
              [
                -0.3030080693599,
                47.41988036196799
              ],
              [
                -0.302858789135652,
                47.41986984254094
              ],
              [
                -0.302844749809696,
                47.41986884862609
              ],
              [
                -0.302838947925791,
                47.41986844090393
              ],
              [
                -0.302838947925791,
                47.41986844090393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11602470244910543,
          "ground": "gnd"
        },
        "52_LVBranch155942": {
          "bus1": "52_LVBus356832",
          "bus2": "52_LVBus356833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.304352055509339,
                47.42005100632799
              ],
              [
                -0.304352055509339,
                47.42005100632799
              ],
              [
                -0.304497127582683,
                47.42007346412506
              ],
              [
                -0.304563690432864,
                47.42008377171656
              ],
              [
                -0.304644515753645,
                47.42009207981214
              ],
              [
                -0.304840166032111,
                47.420112150121994
              ],
              [
                -0.304846123906271,
                47.4201127611901
              ],
              [
                -0.304847734211206,
                47.42011180642479
              ],
              [
                -0.305195503991155,
                47.419906612860515
              ],
              [
                -0.305213619362462,
                47.41989593020495
              ],
              [
                -0.305221671712077,
                47.41989117433229
              ],
              [
                -0.305223730529109,
                47.41988803127582
              ],
              [
                -0.30532041720066,
                47.419740885354365
              ],
              [
                -0.305387102036202,
                47.41963938911148
              ],
              [
                -0.305463490210253,
                47.41952310901609
              ],
              [
                -0.305468964582338,
                47.41951476687921
              ],
              [
                -0.305474660892617,
                47.419506086668775
              ],
              [
                -0.305564835832617,
                47.41936885434139
              ],
              [
                -0.305630163849539,
                47.41926943193991
              ],
              [
                -0.30564668653288,
                47.419244277223015
              ],
              [
                -0.305745614061399,
                47.41909369562909
              ],
              [
                -0.3057915786414,
                47.41905523252919
              ],
              [
                -0.306123655247741,
                47.418777357353136
              ],
              [
                -0.306129422877331,
                47.418772527566865
              ],
              [
                -0.306149005363256,
                47.41875614111845
              ],
              [
                -0.306161610459436,
                47.41874559309742
              ],
              [
                -0.306165786557201,
                47.418742095675036
              ],
              [
                -0.306165786557201,
                47.418742095675036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2228940779455222,
          "ground": "gnd"
        },
        "52_121644": {
          "bus1": "52_MVBus49687",
          "bus2": "52_MVLV012428",
