          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.304331660640899,
                47.42048070020446
              ],
              [
                -0.302863602290699,
                47.420292525994384
              ],
              [
                -0.302429689134272,
                47.420034987134926
              ],
              [
                -0.301939182891761,
                47.42016276590093
              ],
              [
                -0.300884490324382,
                47.42002971163295
              ],
              [
                -0.300828498374105,
                47.42018992166304
              ],
              [
                -0.300825142846109,
                47.42020277838007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.295129377499321,
          "ground": "gnd"
        },
        "52_LVBranch817984": {
          "bus1": "52_MVLV012428_LV",
          "bus2": "52_LVBus356490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300825142846109,
                47.42020277838007
              ],
              [
                -0.300855962414038,
                47.42019664008324
              ],
              [
                -0.300855962414038,
                47.42019664008324
              ],
              [
                -0.300868738690175,
                47.42005227398355
              ],
              [
                -0.300873373764528,
                47.420051880371894
              ],
              [
                -0.300875801442549,
                47.42004975501627
              ],
              [
                -0.300954025857474,
                47.41986932797415
              ],
              [
                -0.300953752791605,
                47.419863808079945
              ],
              [
                -0.300948515049328,
                47.419859256322745
              ],
              [
                -0.300906784988533,
                47.41985044192044
              ],
              [
                -0.300906784988533,
                47.41985044192044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04219498835686871,
          "ground": "gnd"
        },
        "52_LVBranch052798": {
          "bus1": "52_MVLV012428_LV",
          "bus2": "52_LVBus356482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300825142846109,
                47.42020277838007
              ],
              [
                -0.300843166816916,
                47.42022052110652
              ],
              [
                -0.300843166816916,
                47.42022052110652
              ],
              [
                -0.300826345033651,
                47.42022493645181
              ],
              [
                -0.300821043582353,
                47.42022633526423
              ],
              [
                -0.300811787545919,
                47.42030836684995
              ],
              [
                -0.300811140943066,
                47.42031406069978
              ],
              [
                -0.300810272939832,
                47.42032171263432
              ],
              [
                -0.300809948971196,
                47.42032454607418
              ],
              [
                -0.30080785869143,
                47.42034314308291
              ],
              [
                -0.30080968567056,
                47.420391603464815
              ],
              [
                -0.300809871497492,
                47.42039643233134
              ],
              [
                -0.300813738612432,
                47.42049927035869
              ],
              [
                -0.300843713956027,
                47.42062108895241
              ],
              [
                -0.30090756441287,
                47.42073579959853
              ],
              [
                -0.300909252608817,
                47.42073883019798
              ],
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300910127519843,
                47.420740700302964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060121280407444765,
          "ground": "gnd"
        },
        "52_LVBranch304828": {
          "bus1": "52_LVBus356482",
          "bus2": "52_LVBus356486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300728719152935,
                47.42078845727579
              ],
              [
                -0.300575153495831,
                47.420828604528594
              ],
              [
                -0.300541756728768,
                47.42083733950265
              ],
              [
                -0.300517445567417,
                47.420843698447065
              ],
              [
                -0.300504261950692,
                47.420847139841364
              ],
              [
                -0.300378610546453,
                47.42087576069944
              ],
              [
                -0.300366047958934,
                47.420878620919424
              ],
              [
                -0.299934275968198,
                47.420896996703796
              ],
              [
                -0.299920129600014,
                47.420897597891354
              ],
              [
                -0.299907650470021,
                47.420898125105545
              ],
              [
                -0.299905133344984,
                47.42089844343755
              ],
              [
                -0.299751437708739,
                47.42091802702973
              ],
              [
                -0.299745156362266,
                47.420919457102706
              ],
              [
                -0.299745156362266,
                47.420919457102706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09098314452745744,
          "ground": "gnd"
        },
        "52_LVBranch111067": {
          "bus1": "52_LVBus356486",
          "bus2": "52_LVBus356488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299745156362266,
                47.420919457102706
              ],
              [
                -0.299745156362266,
                47.420919457102706
              ],
              [
                -0.29940663699237,
                47.42092528477321
              ],
              [
                -0.299245521304667,
                47.42092273420162
              ],
              [
                -0.299231639583077,
                47.42092251926284
              ],
              [
                -0.299213523887278,
                47.42092222972123
              ],
              [
                -0.298950828890898,
                47.42096449036349
              ],
              [
                -0.298661260750154,
                47.42100824415724
              ],
              [
                -0.298652204687188,
                47.421009611330824
              ],
              [
                -0.298643069590912,
                47.421010989303035
              ],
              [
                -0.298561210462019,
                47.42102336489883
              ],
              [
                -0.298549819675328,
                47.42102525321882
              ],
              [
                -0.298549819675328,
                47.42102525321882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0915025739201587,
          "ground": "gnd"
        },
        "52_LVBranch104612": {
          "bus1": "52_LVBus356486",
          "bus2": "52_LVBus356487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.299745156362266,
                47.420919457102706
              ],
              [
                -0.299745156362266,
                47.420919457102706
              ],
              [
                -0.299441655715601,
                47.42085118091475
              ],
              [
                -0.299422511122815,
                47.420843759692126
              ],
              [
                -0.299415940146563,
                47.42084120926275
              ],
              [
                -0.299404194281639,
                47.42083859666381
              ],
              [
                -0.299283784208386,
                47.42081178179655
              ],
              [
                -0.299244161387285,
                47.42080295478237
              ],
              [
                -0.298778223862649,
                47.42069918852842
              ],
              [
                -0.298639915363938,
                47.42066707434973
              ],
              [
                -0.298620128064706,
                47.42066247568387
              ],
              [
                -0.298326783574153,
                47.42059437045023
              ],
              [
                -0.298326407796111,
                47.42059428000149
              ],
              [
                -0.298087101591648,
                47.42053125331019
              ],
              [
                -0.297965964587107,
                47.42051116777616
              ],
              [
                -0.297916546853181,
                47.42050296823799
              ],
              [
                -0.297910209493241,
                47.42050165443304
              ],
              [
                -0.297910209493241,
                47.42050165443304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1461558044744258,
          "ground": "gnd"
        },
        "52_LVBranch201865": {
          "bus1": "52_LVBus356482",
          "bus2": "52_LVBus356484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.3011947202341,
                47.420567523306744
              ],
              [
                -0.301341383094744,
                47.42049964991668
              ],
              [
                -0.301506156090476,
                47.42042338944607
              ],
              [
                -0.301691665151005,
                47.420332318831115
              ],
              [
                -0.301700636843093,
                47.420327911268124
              ],
              [
                -0.301710346647862,
                47.4203231448747
              ],
              [
                -0.301915713790449,
                47.42022230609161
              ],
              [
                -0.302000259592193,
                47.42019030936861
              ],
              [
                -0.302003253550961,
                47.42018890909662
              ],
              [
                -0.302033194019931,
                47.420174924353155
              ],
              [
                -0.302046362665322,
                47.42016877406102
              ],
              [
                -0.302128511461644,
                47.42013041474019
              ],
              [
                -0.302128511461644,
                47.42013041474019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11448011346831585,
          "ground": "gnd"
        },
        "52_LVBranch117538": {
          "bus1": "52_LVBus356484",
          "bus2": "52_LVBus356485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.302128511461644,
                47.42013041474019
              ],
              [
                -0.302128511461644,
                47.42013041474019
              ],
              [
                -0.302212184684465,
                47.42009070657927
              ],
              [
                -0.302281758119921,
                47.42006325403386
              ],
              [
                -0.302284152097907,
                47.42006205643564
              ],
              [
                -0.302394476669045,
                47.42000675525949
              ],
              [
                -0.302403780626707,
                47.42000209705888
              ],
              [
                -0.302677352291066,
                47.41991291423898
              ],
              [
                -0.302689665762765,
                47.41990958242849
              ],
              [
                -0.302788117827498,
                47.41988287516525
              ],
              [
                -0.302799305495222,
                47.4198798390177
              ],
              [
                -0.302819417336322,
                47.41987438534144
              ],
              [
                -0.302828694697055,
                47.41987186975822
              ],
              [
                -0.302828694697055,
                47.41987186975822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060421655080601135,
          "ground": "gnd"
        },
        "52_LVBranch020143": {
          "bus1": "52_LVBus356482",
          "bus2": "52_LVBus356483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300910127519843,
                47.420740700302964
              ],
              [
                -0.300912814036266,
                47.42074621920853
              ],
              [
                -0.300983692382532,
                47.42089200933556
              ],
              [
                -0.301115570025564,
                47.421163204139745
              ],
              [
                -0.301119334302069,
                47.42117093952936
              ],
              [
                -0.301122833462446,
                47.42117814094856
              ],
              [
                -0.301124162606824,
                47.42118088272009
              ],
              [
                -0.301127469998361,
                47.42118769250067
              ],
              [
                -0.301141214782818,
                47.421215963903535
              ],
              [
                -0.301145599008997,
                47.42122497219275
              ],
              [
                -0.30114738963949,
                47.421236505629906
              ],
              [
                -0.301150448688296,
                47.421256254334686
              ],
              [
                -0.301170994154525,
                47.421388745920005
              ],
              [
                -0.301181981478596,
                47.421459651023035
              ],
              [
                -0.301182753624294,
                47.421475257749435
              ],
              [
                -0.301183198408884,
                47.42148424779914
              ],
              [
                -0.301183348301316,
                47.42148727744582
              ],
              [
                -0.301184137349653,
                47.42150322579398
              ],
              [
                -0.301184639067206,
                47.42151336656993
              ],
              [
                -0.301185081628502,
                47.42152231166933
              ],
              [
                -0.301195867715981,
                47.42174032036202
              ],
              [
                -0.301201819449954,
                47.421860616202274
              ],
              [
                -0.301201983577821,
                47.421863933530226
              ],
              [
                -0.301202385668933,
                47.4218720605339
              ],
              [
                -0.301210925241098,
                47.4220446604664
              ],
              [
                -0.301213444111826,
                47.422095571106354
              ],
              [
                -0.301214038802661,
                47.42210759079997
              ],
              [
                -0.301218569492594,
                47.422199163422505
              ],
              [
                -0.301218917323555,
                47.4222061936395
              ],
              [
                -0.301224564029343,
                47.42232032228608
              ],
              [
                -0.301227097159598,
                47.42237152060205
              ],
              [
                -0.301228951529695,
                47.4224090001062
              ],
              [
                -0.301232219034842,
                47.42247504098689
              ],
              [
                -0.301233546322112,
                47.422501867284794
              ],
              [
                -0.301235153836026,
                47.42253435731148
              ],
              [
                -0.301235676478627,
                47.42254492061553
              ],
              [
                -0.301235898879793,
                47.42254941563854
              ],
              [
                -0.301235898879793,
                47.42254941563854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.204159598468943,
          "ground": "gnd"
        },
        "52_27164": {
          "bus1": "52_MVBus49673",
          "bus2": "52_MVBus49674",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307257036902226,
                47.4210842330863
              ],
              [
                -0.308065491298656,
                47.421180293865156
              ],
              [
                -0.308695360676291,
                47.42128330113851
              ],
              [
                -0.310061495706761,
                47.42148357901571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21627918405702667,
          "ground": "gnd"
        },
        "52_4656": {
          "bus1": "52_MVBus49674",
          "bus2": "52_MVLV097833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310061495706761,
                47.42148357901571
              ],
              [
                -0.310061495706761,
                47.42148357901571
              ],
              [
                -0.310320489868822,
                47.42065610811159
              ],
              [
                -0.310334360657207,
                47.420647555744544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09405023660819752,
          "ground": "gnd"
        },
        "52_LVBranch057238": {
          "bus1": "52_MVLV097833_LV",
          "bus2": "52_LVBus356887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310334360657207,
                47.420647555744544
              ],
              [
                -0.310314689981582,
                47.420645593464116
              ],
              [
                -0.310314689981582,
                47.420645593464116
              ],
              [
                -0.309948301425383,
                47.42060952740717
              ],
              [
                -0.309811630010182,
                47.420595029508156
              ],
              [
                -0.309796965737938,
                47.42059347470166
              ],
              [
                -0.309494179387329,
                47.420437204287175
              ],
              [
                -0.309494179387329,
                47.420437204287175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06819680748746658,
          "ground": "gnd"
        },
        "52_LVBranch383482": {
          "bus1": "52_LVBus356887",
          "bus2": "52_LVBus356888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.309494179387329,
                47.420437204287175
              ],
              [
                -0.309494179387329,
                47.420437204287175
              ],
              [
                -0.307709671052957,
                47.420609492628195
              ],
              [
                -0.307629666381706,
                47.42061722427847
              ],
              [
                -0.307613498901932,
                47.42061878160628
              ],
              [
                -0.307613498901932,
                47.42061878160628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14333957384178728,
          "ground": "gnd"
        },
        "52_4655": {
          "bus1": "52_MVBus49674",
          "bus2": "52_MVBus49675",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.310061495706761,
                47.42148357901571
              ],
              [
                -0.310061495706761,
                47.42148357901571
              ],
              [
                -0.311806299269315,
                47.42175797158631
              ],
              [
                -0.311806299269315,
                47.42175797158631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.135143497307404,
          "ground": "gnd"
        },
        "52_16152": {
          "bus1": "52_MVBus49675",
          "bus2": "52_MVBus49676",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311806299269315,
                47.42175797158631
              ],
              [
                -0.311806299269315,
                47.42175797158631
              ],
              [
                -0.313608193996757,
                47.42168944545034
              ],
              [
                -0.315741100553624,
                47.421618788687034
              ],
              [
                -0.317808628411158,
                47.421554586782385
              ],
              [
                -0.319897815343827,
                47.42146682815797
              ],
              [
                -0.319897815343827,
                47.42146682815797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6114202637930748,
          "ground": "gnd"
        },
        "52_143089": {
          "bus1": "52_MVBus49676",
          "bus2": "52_MVLV053292",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319897815343827,
                47.42146682815797
              ],
              [
                -0.319897815343827,
                47.42146682815797
              ],
              [
                -0.321193577772,
                47.421426987597805
              ],
              [
                -0.321216559993277,
                47.42143577521788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09787317548281792,
          "ground": "gnd"
        },
        "52_LVBranch742901": {
          "bus1": "52_MVLV053292_LV",
          "bus2": "52_LVBus356720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321216559993277,
                47.42143577521788
              ],
              [
                -0.321189706157776,
                47.42141715819556
              ],
              [
                -0.321189706157776,
                47.42141715819556
              ],
              [
                -0.321136721686406,
                47.421416511602864
              ],
              [
                -0.321052425134441,
                47.421586085807284
              ],
              [
                -0.321047435507968,
                47.421596127648144
              ],
              [
                -0.321036792688331,
                47.42161753160087
              ],
              [
                -0.321075436756662,
                47.42169708876649
              ],
              [
                -0.321078185107501,
                47.42170274083677
              ],
              [
                -0.32108102234672,
                47.421708579871776
              ],
              [
                -0.32108102234672,
                47.421708579871776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038244175507700734,
          "ground": "gnd"
        },
        "52_LVBranch965348": {
          "bus1": "52_LVBus356720",
          "bus2": "52_LVBus356721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32108102234672,
                47.421708579871776
              ],
              [
                -0.32108102234672,
                47.421708579871776
              ],
              [
                -0.320848924032858,
                47.42173628280184
              ],
              [
                -0.320795548547655,
                47.421854178462894
              ],
              [
                -0.320669707440687,
                47.42213215108567
              ],
              [
                -0.320599769960886,
                47.42213168636727
              ],
              [
                -0.320539383698693,
                47.42213128138496
              ],
              [
                -0.320504043440044,
                47.42218160297326
              ],
              [
                -0.320530054286033,
                47.42222561123167
              ],
              [
                -0.320551720744776,
                47.422262275988075
              ],
              [
                -0.320555861060887,
                47.42226579005834
              ],
              [
                -0.320555861060887,
                47.42226579005834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09002043750028221,
          "ground": "gnd"
        },
        "52_115029": {
          "bus1": "52_MVBus49676",
          "bus2": "52_MVLV065516",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319897815343827,
                47.42146682815797
              ],
              [
                -0.320469997148507,
                47.42049632044175
              ],
              [
                -0.321604912723001,
                47.41851731382228
              ],
              [
                -0.321617640632594,
                47.418514609464474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.352320522262088,
          "ground": "gnd"
        },
        "52_16249": {
          "bus1": "52_MVLV065516",
          "bus2": "52_MVBus49688",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321617640632594,
                47.418514609464474
              ],
              [
                -0.321612186712668,
                47.41850176531189
              ],
              [
                -0.321894964046952,
                47.417294778117295
              ],
              [
                -0.322202802661418,
                47.41604017824719
              ],
              [
                -0.322461577763726,
                47.414886319011586
              ],
              [
                -0.322510901554093,
                47.41430050893597
              ],
              [
                -0.322510901554093,
                47.41430050893597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4722826450859321,
          "ground": "gnd"
        },
        "52_175690": {
          "bus1": "52_MVBus49688",
          "bus2": "52_MVLV081550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322510901554093,
                47.41430050893597
              ],
              [
                -0.322595711592515,
                47.41428858818007
              ],
              [
                -0.322595825556956,
                47.41426428477049
              ],
              [
                -0.322553040221198,
                47.414257167468335
              ],
              [
                -0.322513262408098,
                47.41425718129096
              ],
              [
                -0.322362122166503,
                47.41423095248364
              ],
              [
                -0.32202742393441,
                47.41421974022316
              ],
              [
                -0.322010475250833,
                47.41422552970013
              ],
              [
                -0.321994716529865,
                47.414228591754735
              ],
              [
                -0.321994897055357,
                47.41424444612054
              ],
              [
                -0.321995208255043,
                47.414270899827386
              ],
              [
                -0.321995363609076,
                47.41428438769464
              ],
              [
                -0.321995518963179,
                47.41429787556194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06149878797961152,
          "ground": "gnd"
        },
        "52_LVBranch494067": {
          "bus1": "52_MVLV081550_LV",
          "bus2": "52_LVBus356861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321995518963179,
                47.41429787556194
              ],
              [
                -0.321952799592061,
                47.41426202759685
              ],
              [
                -0.321952799592061,
                47.41426202759685
              ],
              [
                -0.32120990720605,
                47.414198662049316
              ],
              [
                -0.321186191367201,
                47.41419664153968
              ],
              [
                -0.321049714606696,
                47.414184996806256
              ],
              [
                -0.320739333975301,
                47.41419212307445
              ],
              [
                -0.320721030322937,
                47.41419254329605
              ],
              [
                -0.320631578171153,
                47.414194596927956
              ],
              [
                -0.320469388184636,
                47.41419832028987
              ],
              [
                -0.320453720148656,
                47.4141986799656
              ],
              [
                -0.320426648199096,
                47.41420221751714
              ],
              [
                -0.320208875749955,
                47.41423071617595
              ],
              [
                -0.320203421710445,
                47.4142314263853
              ],
              [
                -0.320203421710445,
                47.4142314263853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13292830083149532,
          "ground": "gnd"
        },
        "52_LVBranch536013": {
          "bus1": "52_LVBus356861",
          "bus2": "52_LVBus356862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320203421710445,
                47.4142314263853
              ],
              [
                -0.320203421710445,
                47.4142314263853
              ],
              [
                -0.320145767191429,
                47.41446850317498
              ],
              [
                -0.320127719238269,
                47.41454271974781
              ],
              [
                -0.320125627865728,
                47.41455130901905
              ],
              [
                -0.320125384862795,
                47.41455228662707
              ],
              [
                -0.320123899653266,
                47.41455840490794
              ],
              [
                -0.320122424104538,
                47.414564450964704
              ],
              [
                -0.320120542718768,
                47.414572198389635
              ],
              [
                -0.320119245038991,
                47.414577556342245
              ],
              [
                -0.320116834970027,
                47.41458746696926
              ],
              [
                -0.320115316743875,
                47.41459372101185
              ],
              [
                -0.320091194437572,
                47.41469292677515
              ],
              [
                -0.320067457663567,
                47.414790557629686
              ],
              [
                -0.32004231126615,
                47.414893963007046
              ],
              [
                -0.320032274690024,
                47.41493523464736
              ],
              [
                -0.320031261331751,
                47.41493938003455
              ],
              [
                -0.320029313441519,
                47.41494738999088
              ],
              [
                -0.320027343540645,
                47.41495549045512
              ],
              [
                -0.320021936640801,
                47.414953688493625
              ],
              [
                -0.319843942827695,
                47.41489441167821
              ],
              [
                -0.31982509291142,
                47.41488813008037
              ],
              [
                -0.319459398995619,
                47.41489652225344
              ],
              [
                -0.319381786205288,
                47.41489830321148
              ],
              [
                -0.319376832760815,
                47.41489841687496
              ],
              [
                -0.319359985751646,
                47.41489880345064
              ],
              [
                -0.319342781140618,
                47.4148991982296
              ],
              [
                -0.319335046350045,
                47.41489937571207
              ],
              [
                -0.319335046350045,
                47.41489937571207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13559381112130683,
          "ground": "gnd"
        },
        "52_LVBranch858312": {
          "bus1": "52_MVLV081550_LV",
          "bus2": "52_LVBus356855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321995518963179,
                47.41429787556194
              ],
              [
                -0.321952680999308,
                47.414262840347
              ],
              [
                -0.321952680999308,
                47.414262840347
              ],
              [
                -0.321689475210216,
                47.414251308025555
              ],
              [
                -0.321655815016837,
                47.41438973150426
              ],
              [
                -0.321651643777091,
                47.414406864848836
              ],
              [
                -0.321649785073507,
                47.414414530780874
              ],
              [
                -0.321648675059222,
                47.414419128420434
              ],
              [
                -0.321645032882099,
                47.41443410754526
              ],
              [
                -0.321642425934327,
                47.41444485075948
              ],
              [
                -0.321614144921344,
                47.414561117966365
              ],
              [
                -0.321606190201614,
                47.414593854695006
              ],
              [
                -0.321605353029754,
                47.41459727603023
              ],
              [
                -0.321605353029754,
                47.41459727603023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058889179417515244,
          "ground": "gnd"
        },
        "52_LVBranch976468": {
          "bus1": "52_LVBus356855",
          "bus2": "52_LVBus356857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321605353029754,
                47.41459727603023
              ],
              [
                -0.321605353029754,
                47.41459727603023
              ],
              [
                -0.321591081758727,
                47.41465597964696
              ],
              [
                -0.321558708489989,
                47.41478910834211
              ],
              [
                -0.321556099714998,
                47.41479981559301
              ],
              [
                -0.321554536291726,
                47.41480622370068
              ],
              [
                -0.321552963656971,
                47.414812713022464
              ],
              [
                -0.321552963656971,
                47.414812713022464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0242761563175801,
          "ground": "gnd"
        },
        "52_LVBranch787296": {
          "bus1": "52_LVBus356857",
          "bus2": "52_LVBus356858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321552963656971,
                47.414812713022464
              ],
              [
                -0.321552963656971,
                47.414812713022464
              ],
              [
                -0.321549344330003,
                47.4148276196138
              ],
              [
                -0.32154359993687,
                47.41485123328336
              ],
              [
                -0.321502600354522,
                47.415019859173995
              ],
              [
                -0.321502413289927,
                47.41502062849428
              ],
              [
                -0.321502413289927,
                47.41502062849428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023428482345133502,
          "ground": "gnd"
        },
        "52_LVBranch485022": {
          "bus1": "52_LVBus356857",
          "bus2": "52_LVBus356859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321552963656971,
                47.414812713022464
              ],
              [
                -0.321552963656971,
                47.414812713022464
              ],
              [
                -0.321543384334679,
                47.414817649163396
              ],
              [
                -0.321127813392666,
                47.41477905851632
              ],
              [
                -0.321111161475483,
                47.414777505807145
              ],
              [
                -0.321094922826097,
                47.41477599760806
              ],
              [
                -0.32109047363498,
                47.414775586750686
              ],
              [
                -0.32109047363498,
                47.414775586750686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0354051342957116,
          "ground": "gnd"
        },
        "52_LVBranch900161": {
          "bus1": "52_LVBus356855",
          "bus2": "52_LVBus356856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321605353029754,
                47.41459727603023
              ],
              [
                -0.321605353029754,
                47.41459727603023
              ],
              [
                -0.322094180287967,
                47.41464806071755
              ],
              [
                -0.32210252419153,
                47.414648931092536
              ],
              [
                -0.32210252419153,
                47.414648931092536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03795631662561178,
          "ground": "gnd"
        },
        "52_LVBranch452709": {
          "bus1": "52_MVLV081550_LV",
          "bus2": "52_LVBus356850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321995518963179,
                47.41429787556194
              ],
              [
                -0.321998940230621,
                47.41428458455134
              ],
              [
                -0.321998940230621,
                47.41428458455134
              ],
              [
                -0.322000085216917,
                47.414280157109665
              ],
              [
                -0.322014403725201,
                47.41422453943624
              ],
              [
                -0.322160987756861,
                47.41423917297347
              ],
              [
                -0.322135299925209,
                47.4141510651653
              ],
              [
                -0.322135299925209,
                47.4141510651653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027943826789367594,
          "ground": "gnd"
        },
        "52_LVBranch131861": {
          "bus1": "52_LVBus356850",
          "bus2": "52_LVBus356851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322135299925209,
                47.4141510651653
              ],
              [
                -0.322135299925209,
                47.4141510651653
              ],
              [
                -0.321749242978787,
                47.414134425625136
              ],
              [
                -0.32171208956046,
                47.41413282184944
              ],
              [
                -0.321632746558581,
                47.414129396913275
              ],
              [
                -0.321186109767255,
                47.4141101416467
              ],
              [
                -0.321116958814726,
                47.414107157346606
              ],
              [
                -0.32104568206136,
                47.4141040868119
              ],
              [
                -0.320944977433104,
                47.41410783010438
              ],
              [
                -0.320909904681205,
                47.4141091303937
              ],
              [
                -0.32053198017992,
                47.4141231620689
              ],
              [
                -0.320508647043899,
                47.414124030728125
              ],
              [
                -0.320410403541955,
                47.4141276720536
              ],
              [
                -0.320272971297015,
                47.41414740533677
              ],
              [
                -0.320221113252508,
                47.41415485089361
              ],
              [
                -0.319995476521605,
                47.4141960940647
              ],
              [
                -0.319995476521605,
                47.4141960940647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16264466509625783,
          "ground": "gnd"
        },
        "52_LVBranch313440": {
          "bus1": "52_LVBus356851",
          "bus2": "52_LVBus356852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319995476521605,
                47.4141960940647
              ],
              [
                -0.319995476521605,
                47.4141960940647
              ],
              [
                -0.320059094629375,
                47.413944308995426
              ],
              [
                -0.320060734088955,
                47.41393782716207
              ],
              [
                -0.320061720682113,
                47.413933943395236
              ],
              [
                -0.320064798826039,
                47.41392174036049
              ],
              [
                -0.320074500376773,
                47.413883329477
              ],
              [
                -0.320079672748552,
                47.41386286111337
              ],
              [
                -0.32008196302046,
                47.413854006266874
              ],
              [
                -0.320119182647611,
                47.41371003843344
              ],
              [
                -0.320130504492772,
                47.41368232768963
              ],
              [
                -0.320135173384543,
                47.41367091616437
              ],
              [
                -0.320136981617442,
                47.41366649152029
              ],
              [
                -0.320139487051509,
                47.41366035881929
              ],
              [
                -0.320141081970869,
                47.4136564430874
              ],
              [
                -0.320142193449427,
                47.413653735490044
              ],
              [
                -0.320143624449145,
                47.41365025553426
              ],
              [
                -0.320146188936153,
                47.41364397747298
              ],
              [
                -0.320148801024452,
                47.41363759031564
              ],
              [
                -0.3201522517747,
                47.41362914084308
              ],
              [
                -0.320157274983646,
                47.41361685715623
              ],
              [
                -0.320160784785604,
                47.41360826232328
              ],
              [
                -0.320245114642914,
                47.413402029113804
              ],
              [
                -0.32024828154564,
                47.41339427017432
              ],
              [
                -0.320249191602966,
                47.41339204421419
              ],
              [
                -0.320261188359106,
                47.41339331688272
              ],
              [
                -0.32030841465104,
                47.41339830800356
              ],
              [
                -0.320341671517983,
                47.413401819721756
              ],
              [
                -0.320386365314448,
                47.41340654493512
              ],
              [
                -0.320792993591544,
                47.4134495014481
              ],
              [
                -0.320802910847622,
                47.413450551796195
              ],
              [
                -0.320809028884018,
                47.4134511943552
              ],
              [
                -0.320809985461955,
                47.41345469150574
              ],
              [
                -0.320813590515694,
                47.41346796516421
              ],
              [
                -0.320819498719569,
                47.413489673215665
              ],
              [
                -0.320826623352716,
                47.41351583548201
              ],
              [
                -0.320845206311057,
                47.41358408102641
              ],
              [
                -0.320848112404277,
                47.41359476964815
              ],
              [
                -0.320848373145505,
                47.41359574469311
              ],
              [
                -0.320850368213477,
                47.4136030521226
              ],
              [
                -0.320853678889062,
                47.41361520750246
              ],
              [
                -0.320856373833232,
                47.4136251179468
              ],
              [
                -0.320856520360322,
                47.41362566360015
              ],
              [
                -0.320856698304054,
                47.413626307535395
              ],
              [
                -0.320857721753698,
                47.41363008215886
              ],
              [
                -0.320857721753698,
                47.41363008215886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15451347794323067,
          "ground": "gnd"
        },
        "52_LVBranch294885": {
          "bus1": "52_LVBus356851",
          "bus2": "52_LVBus356853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.319995476521605,
                47.4141960940647
              ],
              [
                -0.319995476521605,
                47.4141960940647
              ],
              [
                -0.319988768304206,
                47.41419877711098
              ],
              [
                -0.319539881873656,
                47.41437871634456
              ],
              [
                -0.319436928893807,
                47.41441879003446
              ],
              [
                -0.319248166508865,
                47.41449227056763
              ],
              [
                -0.319113695876254,
                47.414544605495294
              ],
              [
                -0.319110209951115,
                47.41454596351656
              ],
              [
                -0.319075727614509,
                47.41455939107101
              ],
              [
                -0.318984063588619,
                47.41459106007522
              ],
              [
                -0.318973009607276,
                47.41459487779689
              ],
              [
                -0.318962229280279,
                47.414598599236236
              ],
              [
                -0.318958501366293,
                47.41459989080249
              ],
              [
                -0.318903309549079,
                47.41461895059491
              ],
              [
                -0.318877564564155,
                47.41462783949823
              ],
              [
                -0.318858050577625,
                47.41463457838282
              ],
              [
                -0.318728753032895,
                47.414679242930546
              ],
              [
                -0.318684758974455,
                47.41469444561774
              ],
              [
                -0.318680613491777,
                47.41469587275768
              ],
              [
                -0.318674864195408,
                47.4146981107133
              ],
              [
                -0.318674864195408,
                47.4146981107133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11426477018671238,
          "ground": "gnd"
        },
        "52_LVBranch748357": {
          "bus1": "52_MVLV081550_LV",
          "bus2": "52_LVBus356846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321995518963179,
                47.41429787556194
              ],
              [
                -0.322010043119404,
                47.414288667665645
              ],
              [
                -0.322010043119404,
                47.414288667665645
              ],
              [
                -0.32205592961363,
                47.41425958676658
              ],
              [
                -0.322201617241606,
                47.41425624026188
              ],
              [
                -0.322198504681757,
                47.41424381035559
              ],
              [
                -0.322175032834529,
                47.41415015247299
              ],
              [
                -0.322175032834529,
                47.41415015247299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02770252493996648,
          "ground": "gnd"
        },
        "52_LVBranch363815": {
          "bus1": "52_LVBus356846",
          "bus2": "52_LVBus356848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322175032834529,
                47.41415015247299
              ],
              [
                -0.322175032834529,
                47.41415015247299
              ],
              [
                -0.322192167814282,
                47.41415554605425
              ],
              [
                -0.322584403647189,
                47.414279064654714
              ],
              [
                -0.322600740332789,
                47.41428307247166
              ],
              [
                -0.322601513884004,
                47.414283162703306
              ],
              [
                -0.322642977203993,
                47.414288231293455
              ],
              [
                -0.323463065418311,
                47.41438845190447
              ],
              [
                -0.323469815944857,
                47.41438927779667
              ],
              [
                -0.323470522828829,
                47.41438936055433
              ],
              [
                -0.324682903231964,
                47.41453749220498
              ],
              [
                -0.324697471538824,
                47.4145392723148
              ],
              [
                -0.324702927975863,
                47.414539938884054
              ],
              [
                -0.324708598117913,
                47.414540636540586
              ],
              [
                -0.324708598117913,
                47.414540636540586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19699562070081195,
          "ground": "gnd"
        },
        "52_LVBranch009016": {
          "bus1": "52_LVBus356846",
          "bus2": "52_LVBus356847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322175032834529,
                47.41415015247299
              ],
              [
                -0.322175032834529,
                47.41415015247299
              ],
              [
                -0.322175259464055,
                47.41414565612152
              ],
              [
                -0.322175476435233,
                47.41414123199427
              ],
              [
                -0.322179876568324,
                47.41405423310004
              ],
              [
                -0.322189101519574,
                47.41387146826148
              ],
              [
                -0.322193576267883,
                47.413782775588125
              ],
              [
                -0.322194128672287,
                47.41377178254112
              ],
              [
                -0.32219504259427,
                47.413753679958305
              ],
              [
                -0.322182236470146,
                47.41375239907845
              ],
              [
                -0.32215891657061,
                47.413750072666694
              ],
              [
                -0.322013253107682,
                47.413735526014314
              ],
              [
                -0.321973502723584,
                47.41373156090135
              ],
              [
                -0.321894161799813,
                47.41372364496398
              ],
              [
                -0.321800522031654,
                47.413714293329754
              ],
              [
                -0.321776842331108,
                47.413711930104235
              ],
              [
                -0.321769179859287,
                47.41371116106208
              ],
              [
                -0.321755294701167,
                47.413709778914146
              ],
              [
                -0.321751034761499,
                47.41372566326524
              ],
              [
                -0.32174845220922,
                47.41373529888982
              ],
              [
                -0.321719240872892,
                47.41384406329033
              ],
              [
                -0.321714376869418,
                47.41386219358457
              ],
              [
                -0.321706896388933,
                47.413890077284044
              ],
              [
                -0.321704558584571,
                47.41389877125538
              ],
              [
                -0.32170222257213,
                47.41390750118659
              ],
              [
                -0.321699381545912,
                47.41391806977529
              ],
              [
                -0.321699381545912,
                47.41391806977529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10118750019502004,
          "ground": "gnd"
        },
        "52_LVBranch240436": {
          "bus1": "52_MVLV065516_LV",
          "bus2": "52_LVBus356774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321617640632594,
                47.418514609464474
              ],
              [
                -0.321615990497076,
                47.41852805776847
              ],
              [
                -0.321615990497076,
                47.41852805776847
              ],
              [
                -0.321546956365061,
                47.41852779799514
              ],
              [
                -0.321546956365061,
                47.41852779799514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005209399084017865,
          "ground": "gnd"
        },
        "52_LVBranch068254": {
          "bus1": "52_LVBus356774",
          "bus2": "52_LVBus356775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321546956365061,
                47.41852779799514
              ],
              [
                -0.321546956365061,
                47.41852779799514
              ],
              [
                -0.322231281542022,
                47.418606530409015
              ],
              [
                -0.322231281542022,
                47.418606530409015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05237581586516446,
          "ground": "gnd"
        },
        "52_LVBranch613372": {
          "bus1": "52_LVBus356775",
          "bus2": "52_LVBus356776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322231281542022,
                47.418606530409015
              ],
              [
                -0.322231281542022,
                47.418606530409015
              ],
              [
                -0.322259246502758,
                47.41869185871888
              ],
              [
                -0.322283082193464,
                47.418764582478715
              ],
              [
                -0.322295405639107,
                47.41880216357794
              ],
              [
                -0.322045940191878,
                47.41938391108834
              ],
              [
                -0.321143918104693,
                47.42138237038644
              ],
              [
                -0.321112080164946,
                47.42145291638544
              ],
              [
                -0.321095009302434,
                47.42153026055618
              ],
              [
                -0.321095009302434,
                47.42153026055618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.33892016751937365,
          "ground": "gnd"
        },
        "52_LVBranch322092": {
          "bus1": "52_LVBus356775",
          "bus2": "52_LVBus356777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322231281542022,
                47.418606530409015
              ],
              [
                -0.322231281542022,
                47.418606530409015
              ],
              [
                -0.323650283475066,
                47.418844413655734
              ],
              [
                -0.323714653536964,
                47.418855102699226
              ],
              [
                -0.32378600324494,
                47.41886694533818
              ],
              [
                -0.323900275092146,
                47.418885910689724
              ],
              [
                -0.325178558669085,
                47.419098064733106
              ],
              [
                -0.325234144010473,
                47.419107289892985
              ],
              [
                -0.325240495320117,
                47.419108340882275
              ],
              [
                -0.325246632906553,
                47.41910936078464
              ],
              [
                -0.325246940246198,
                47.41910940771909
              ],
              [
                -0.325246940246198,
                47.41910940771909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23432806258739444,
          "ground": "gnd"
        },
        "52_LVBranch210971": {
          "bus1": "52_LVBus356777",
          "bus2": "52_LVBus356778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.325246940246198,
                47.41910940771909
              ],
              [
                -0.325246940246198,
                47.41910940771909
              ],
              [
                -0.325356559881663,
                47.41916478579701
              ],
              [
                -0.325732204301869,
                47.4193545582037
              ],
              [
                -0.325739400641379,
                47.41935819081483
              ],
              [
                -0.325739400641379,
                47.41935819081483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04632445460452922,
          "ground": "gnd"
        },
        "52_LVBranch624070": {
          "bus1": "52_MVLV065516_LV",
          "bus2": "52_LVBus356763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321617640632594,
                47.418514609464474
              ],
              [
                -0.321609664025509,
                47.418526970012046
              ],
              [
                -0.321609664025509,
                47.418526970012046
              ],
              [
                -0.321524304748763,
                47.418525618069786
              ],
              [
                -0.32125313783825,
                47.41848594323197
              ],
              [
                -0.321252292533047,
                47.41848202052092
              ],
              [
                -0.321249803524403,
                47.41847039531522
              ],
              [
                -0.321249682126396,
                47.41846982208511
              ],
              [
                -0.321249682126396,
                47.41846982208511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02918648689498113,
          "ground": "gnd"
        },
        "52_LVBranch688739": {
          "bus1": "52_LVBus356763",
          "bus2": "52_LVBus356764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321249682126396,
                47.41846982208511
              ],
              [
                -0.321249682126396,
                47.41846982208511
              ],
              [
                -0.321243626038811,
                47.41847495629027
              ],
              [
                -0.321234415053036,
                47.41848277301353
              ],
              [
                -0.320777524900946,
                47.41841496029473
              ],
              [
                -0.32077514120784,
                47.41840837281586
              ],
              [
                -0.320771375459504,
                47.41839800094901
              ],
              [
                -0.320771375459504,
                47.41839800094901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03907754152491298,
          "ground": "gnd"
        },
        "52_LVBranch535589": {
          "bus1": "52_LVBus356764",
          "bus2": "52_LVBus356765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320771375459504,
                47.41839800094901
              ],
              [
                -0.320771375459504,
                47.41839800094901
              ],
              [
                -0.320767088303763,
                47.418401645475704
              ],
              [
                -0.320761897466559,
                47.41840604877006
              ],
              [
                -0.320757660602714,
                47.41840963814013
              ],
              [
                -0.320756108290876,
                47.41841095181467
              ],
              [
                -0.320691456103486,
                47.41840176167316
              ],
              [
                -0.320563526819707,
                47.41838356572462
              ],
              [
                -0.320461213222316,
                47.41836902078107
              ],
              [
                -0.32041822295373,
                47.418362906364024
              ],
              [
                -0.32035033971808,
                47.41835353819177
              ],
              [
                -0.320312619660216,
                47.4183483377989
              ],
              [
                -0.320302404986871,
                47.41834692520488
              ],
              [
                -0.320299801536561,
                47.418346570948835
              ],
              [
                -0.320004302246955,
                47.418305804670624
              ],
              [
                -0.319778843539888,
                47.41827857781026
              ],
              [
                -0.319747730642373,
                47.41827424264305
              ],
              [
                -0.319661015409545,
                47.41826216513361
              ],
              [
                -0.319562522441544,
                47.41824844076074
              ],
              [
                -0.319423875335684,
                47.4182336215983
              ],
              [
                -0.319419680568036,
                47.418223682549765
              ],
              [
                -0.319419394872422,
                47.418223005084805
              ],
              [
                -0.31941786069035,
                47.418219359177534
              ],
              [
                -0.31941786069035,
                47.418219359177534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10595278822887894,
          "ground": "gnd"
        },
        "52_LVBranch589613": {
          "bus1": "52_LVBus356765",
          "bus2": "52_LVBus356766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.31941786069035,
                47.418219359177534
              ],
              [
                -0.31941786069035,
                47.418219359177534
              ],
              [
                -0.319412341950639,
                47.41822410294312
              ],
              [
                -0.319407192098624,
                47.4182285322352
              ],
              [
                -0.319403872996145,
                47.418231380474644
              ],
              [
                -0.319149812527499,
                47.418215608989335
              ],
              [
                -0.318964941311619,
                47.418204549866594
              ],
              [
                -0.31895963999263,
                47.41819369116123
              ],
              [
                -0.318957557485419,
                47.41818941880899
              ],
              [
                -0.318957557485419,
                47.41818941880899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036731283401741366,
          "ground": "gnd"
        },
        "52_LVBranch826114": {
          "bus1": "52_LVBus356766",
          "bus2": "52_LVBus356767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318957557485419,
                47.41818941880899
              ],
              [
                -0.318957557485419,
                47.41818941880899
              ],
              [
                -0.318953422898336,
                47.41819293376241
              ],
              [
                -0.318952468452794,
                47.41819373868165
              ],
              [
                -0.318946462918635,
                47.41819882660169
              ],
              [
                -0.318942289937346,
                47.41820236943622
              ],
              [
                -0.318873948278662,
                47.418197898069735
              ],
              [
                -0.318555149771809,
                47.418177049199194
              ],
              [
                -0.318525608621266,
                47.41817498172244
              ],
              [
                -0.318513845142965,
                47.41817415351433
              ],
              [
                -0.318500738068099,
                47.418173239120044
              ],
              [
                -0.318201428372736,
                47.41815230227095
              ],
              [
                -0.318070782048741,
                47.418143157177695
              ],
              [
                -0.318064024697198,
                47.41813607593676
              ],
              [
                -0.318061785939993,
                47.418133724209255
              ],
              [
                -0.318058189877879,
                47.41812994556691
              ],
              [
                -0.318058189877879,
                47.41812994556691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06968695033814369,
          "ground": "gnd"
        },
        "52_LVBranch526162": {
          "bus1": "52_LVBus356767",
          "bus2": "52_LVBus356768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318058189877879,
                47.41812994556691
              ],
              [
                -0.318058189877879,
                47.41812994556691
              ],
              [
                -0.318054707124578,
                47.418133769547644
              ],
              [
                -0.318051395200226,
                47.41813623057099
              ],
              [
                -0.31804314648714,
                47.418142341914454
              ],
              [
                -0.317997031573585,
                47.41814270645399
              ],
              [
                -0.317900390696955,
                47.41813447336913
              ],
              [
                -0.317869761773881,
                47.4181318636545
              ],
              [
                -0.317756819643132,
                47.41812620933141
              ],
              [
                -0.317743562961681,
                47.418126018303546
              ],
              [
                -0.317571208653647,
                47.41812185215461
              ],
              [
                -0.317571959234119,
                47.41811721781069
              ],
              [
                -0.317573122646709,
                47.418109954924994
              ],
              [
                -0.31757350648324,
                47.418107543054354
              ],
              [
                -0.317574092574467,
                47.41810386650955
              ],
              [
                -0.317574092574467,
                47.41810386650955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039523236224371476,
          "ground": "gnd"
        },
        "52_LVBranch562268": {
          "bus1": "52_LVBus356768",
          "bus2": "52_LVBus356769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317574092574467,
                47.41810386650955
              ],
              [
                -0.317574092574467,
                47.41810386650955
              ],
              [
                -0.317614788348676,
                47.41810625447302
              ],
              [
                -0.317630518317179,
                47.41810631680146
              ],
              [
                -0.317651959737622,
                47.418062083884024
              ],
              [
                -0.317666771909434,
                47.4179784468224
              ],
              [
                -0.317670300195341,
                47.417951563139724
              ],
              [
                -0.317670647972054,
                47.41795135715929
              ],
              [
                -0.317671782617282,
                47.41794005381402
              ],
              [
                -0.317672817211702,
                47.41792967078944
              ],
              [
                -0.317701825603741,
                47.41793089567167
              ],
              [
                -0.317715312957284,
                47.41793145942469
              ],
              [
                -0.317761396563113,
                47.417933399778036
              ],
              [
                -0.317761396563113,
                47.417933399778036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030961426296855887,
          "ground": "gnd"
        },
        "52_LVBranch171271": {
          "bus1": "52_LVBus356769",
          "bus2": "52_LVBus356770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317761396563113,
                47.417933399778036
              ],
              [
                -0.317761396563113,
                47.417933399778036
              ],
              [
                -0.317814414234714,
                47.41760715753322
              ],
              [
                -0.317844419939233,
                47.41742252206317
              ],
              [
                -0.317869098960207,
                47.41729816648884
              ],
              [
                -0.317936421470135,
                47.4170885544885
              ],
              [
                -0.317937626462269,
                47.417084791744394
              ],
              [
                -0.317937626462269,
                47.417084791744394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09537380442284775,
          "ground": "gnd"
        },
        "52_LVBranch847299": {
          "bus1": "52_LVBus356770",
          "bus2": "52_LVBus356771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317937626462269,
                47.417084791744394
              ],
              [
                -0.317937626462269,
                47.417084791744394
              ],
              [
                -0.317865879397121,
                47.41708193695805
              ],
              [
                -0.317818463689299,
                47.417209046004984
              ],
              [
                -0.317814403801518,
                47.41721992142236
              ],
              [
                -0.317669615387791,
                47.417271861011876
              ],
              [
                -0.317519980506822,
                47.41732554058611
              ],
              [
                -0.317454073829025,
                47.417349183399416
              ],
              [
                -0.31741569404059,
                47.417362942763475
              ],
              [
                -0.317412437351481,
                47.4173641154656
              ],
              [
                -0.317410900380342,
                47.41736467272091
              ],
              [
                -0.317399475029397,
                47.41736876879503
              ],
              [
                -0.317395488694294,
                47.41737020123323
              ],
              [
                -0.317393612719169,
                47.417370874264115
              ],
              [
                -0.317393612719169,
                47.417370874264115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05716456515112965,
          "ground": "gnd"
        },
        "52_LVBranch309375": {
          "bus1": "52_LVBus356770",
          "bus2": "52_LVBus356772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317937626462269,
                47.417084791744394
              ],
              [
                -0.317937626462269,
                47.417084791744394
              ],
              [
                -0.317938816502828,
                47.41708046232651
              ],
              [
                -0.317952290314805,
                47.4170317499039
              ],
              [
                -0.31802073359213,
                47.416784202992936
              ],
              [
                -0.318023026484549,
                47.41677592416454
              ],
              [
                -0.318023026484549,
                47.41677592416454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03493906303725355,
          "ground": "gnd"
        },
        "52_146950": {
          "bus1": "52_MVBus49675",
          "bus2": "52_MVBus49677",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.311806299269315,
                47.42175797158631
              ],
              [
                -0.311806299269315,
                47.42175797158631
              ],
              [
                -0.312450721955765,
                47.42231185218473
              ],
              [
                -0.31293900483992,
                47.42285456071935
              ],
              [
                -0.313543334887133,
                47.42351966897318
              ],
              [
                -0.313738950123222,
                47.42417841747053
              ],
              [
                -0.313738950123222,
                47.42417841747053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3107467331206587,
          "ground": "gnd"
        },
        "52_84077": {
          "bus1": "52_MVBus49677",
          "bus2": "52_MVBus49678",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.313738950123222,
                47.42417841747053
              ],
              [
                -0.31394057009867,
                47.42488555732239
              ],
              [
                -0.314172413743513,
                47.42564137997264
              ],
              [
                -0.314287911861347,
                47.42605206161106
              ],
              [
                -0.314446688958842,
                47.42661666389252
              ],
              [
                -0.314665836617058,
                47.427330250101306
              ],
              [
                -0.314852937128384,
                47.42793777319462
              ],
              [
                -0.315036249720455,
                47.428624242596825
              ],
              [
                -0.315288696485026,
                47.42940752752786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5930500596421988,
          "ground": "gnd"
        },
        "52_82773": {
          "bus1": "52_MVBus49678",
          "bus2": "52_MVLV097726",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.315760898568879,
                47.43099930705431
              ],
              [
                -0.315973575059668,
                47.43170367849704
              ],
              [
                -0.316195458782288,
                47.43245515264541
              ],
              [
                -0.316399014451602,
                47.433188172815754
              ],
              [
                -0.316612893423024,
                47.433916356910835
              ],
              [
                -0.316835987900916,
                47.43467073597119
              ],
              [
                -0.31711700354784,
                47.435557287130024
              ],
              [
                -0.317536892061875,
                47.43627532987513
              ],
              [
                -0.317548104018398,
                47.436282318048896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7834004940588414,
          "ground": "gnd"
        },
        "52_LVBranch350835": {
          "bus1": "52_MVLV097726_LV",
          "bus2": "52_LVBus356875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.317548104018398,
                47.436282318048896
              ],
              [
                -0.317557595399118,
                47.43629417876653
              ],
              [
                -0.317557595399118,
                47.43629417876653
              ],
              [
                -0.317564477719325,
                47.43630186019139
              ],
              [
                -0.317604239486741,
                47.43635713705566
              ],
              [
                -0.317015473983536,
                47.436501799741244
              ],
              [
                -0.316901851416567,
                47.43641717357047
              ],
              [
                -0.316895700967533,
                47.43641886254344
              ],
              [
                -0.316895700967533,
                47.43641886254344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0683015749293318,
          "ground": "gnd"
        },
        "52_LVBranch146468": {
          "bus1": "52_LVBus356875",
          "bus2": "52_LVBus356877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.316895700967533,
                47.43641886254344
              ],
              [
                -0.316895700967533,
                47.43641886254344
              ],
              [
                -0.31677685516318,
                47.43659436263301
              ],
              [
                -0.316766129826261,
                47.43661020573401
              ],
              [
                -0.316759395991963,
                47.43662016124661
              ],
              [
                -0.316757530410954,
                47.43662292205362
              ],
              [
                -0.316750758166327,
                47.43663290544633
              ],
              [
                -0.31674626055418,
                47.43663955164639
              ],
              [
                -0.31674404858848,
                47.436642815400944
              ],
              [
                -0.316743200579004,
                47.43664416686103
              ],
              [
                -0.316741442338133,
                47.43664695220874
              ],
              [
                -0.316741442338133,
                47.43664695220874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02790138650879732,
          "ground": "gnd"
        },
        "52_LVBranch014726": {
          "bus1": "52_LVBus356875",
          "bus2": "52_LVBus356876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.316895700967533,
                47.43641886254344
              ],
              [
                -0.316895700967533,
                47.43641886254344
              ],
              [
                -0.316892008619319,
                47.43641210700418
              ],
              [
                -0.316707414325897,
                47.43607477038111
              ],
              [
                -0.316662222916324,
                47.43599220303889
              ],
              [
                -0.316565520203275,
                47.43592367723067
              ],
              [
                -0.316451506316299,
                47.43584287569584
              ],
              [
                -0.316320786770754,
                47.435750234523134
              ],
              [
                -0.316264289184184,
                47.43571019999368
              ],
              [
                -0.316194729334872,
                47.435660906478994
              ],
              [
                -0.31619547388911,
                47.43564974717753
              ],
              [
                -0.316220544298147,
                47.4352758176141
              ],
              [
                -0.316221282750891,
                47.4352648024536
              ],
              [
                -0.316221405258629,
                47.43526299960727
              ],
              [
                -0.316225697252781,
                47.43519891886542
              ],
              [
                -0.316232789449154,
                47.43509302204515
              ],
              [
                -0.316165609670957,
                47.43491829221725
              ],
              [
                -0.316102761206684,
                47.43475808844777
              ],
              [
                -0.316101864507411,
                47.434755795938905
              ],
              [
                -0.316101864507411,
                47.434755795938905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20356748386773524,
          "ground": "gnd"
        },
        "52_82766": {
          "bus1": "52_MVBus49678",
          "bus2": "52_MVBus49679",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.316606104399167,
                47.42948665316176
              ],
              [
                -0.317676996509938,
                47.42953708869536
              ],
              [
                -0.31855217791985,
                47.429847150106745
              ],
              [
                -0.319460722639461,
                47.43019065862185
              ],
              [
                -0.320443902310777,
                47.43056933945207
              ],
              [
                -0.321194439833371,
                47.43084668194527
              ],
              [
                -0.321194439833371,
                47.43084668194527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48348040736771614,
          "ground": "gnd"
        },
        "52_121789": {
          "bus1": "52_MVBus49679",
          "bus2": "52_MVBus49680",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321194439833371,
                47.43084668194527
              ],
              [
                -0.321194439833371,
                47.43084668194527
              ],
              [
                -0.322227179947944,
                47.430940469015844
              ],
              [
                -0.322227179947944,
                47.430940469015844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07860702087295096,
          "ground": "gnd"
        },
        "52_44904": {
          "bus1": "52_MVBus49680",
          "bus2": "52_MVLV027631",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322227179947944,
                47.430940469015844
              ],
              [
                -0.322227179947944,
                47.430940469015844
              ],
              [
                -0.322398037108093,
                47.429957850367934
              ],
              [
                -0.322522209111552,
                47.42929897094576
              ],
              [
                -0.322635635275609,
                47.428664026620396
              ],
              [
                -0.322665276264022,
                47.428230604947515
              ],
              [
                -0.322681581268168,
                47.42821873712451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3032036173634883,
          "ground": "gnd"
        },
        "52_LVBranch074070": {
          "bus1": "52_MVLV027631_LV",
          "bus2": "52_LVBus356654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322681581268168,
                47.42821873712451
              ],
              [
                -0.322661750645746,
                47.428219750625786
              ],
              [
                -0.322661750645746,
                47.428219750625786
              ],
              [
                -0.32275684611044,
                47.42814211728535
              ],
              [
                -0.32275684611044,
                47.42814211728535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011223754176146107,
          "ground": "gnd"
        },
        "52_LVBranch377716": {
          "bus1": "52_LVBus356654",
          "bus2": "52_LVBus356655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32275684611044,
                47.42814211728535
              ],
              [
                -0.32275684611044,
                47.42814211728535
              ],
              [
                -0.322756167252674,
                47.4281465880013
              ],
              [
                -0.322599311128362,
                47.42903846109651
              ],
              [
                -0.322581332868762,
                47.4291406937806
              ],
              [
                -0.322570137790491,
                47.42921405988641
              ],
              [
                -0.322526497941313,
                47.4295000818784
              ],
              [
                -0.322455030720239,
                47.42996850277776
              ],
              [
                -0.322394309643057,
                47.43036653786895
              ],
              [
                -0.322394309643057,
                47.43036653786895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24882472085104548,
          "ground": "gnd"
        },
        "52_LVBranch326513": {
          "bus1": "52_LVBus356654",
          "bus2": "52_LVBus356656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32275684611044,
                47.42814211728535
              ],
              [
                -0.32275684611044,
                47.42814211728535
              ],
              [
                -0.322763418932987,
                47.42790165967291
              ],
              [
                -0.322763418932987,
                47.42790165967291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026738480587319223,
          "ground": "gnd"
        },
        "52_LVBranch257239": {
          "bus1": "52_LVBus356656",
          "bus2": "52_LVBus356657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322763418932987,
                47.42790165967291
              ],
              [
                -0.322763418932987,
                47.42790165967291
              ],
              [
                -0.322857161340495,
                47.42690947878553
              ],
              [
                -0.323259958850994,
                47.42667604707559
              ],
              [
                -0.323276341921862,
                47.42666655342158
              ],
              [
                -0.3232968237277,
                47.42665467953225
              ],
              [
                -0.32329696586066,
                47.426654604264634
              ],
              [
                -0.323301863512124,
                47.426651755663805
              ],
              [
                -0.323301863512124,
                47.426651755663805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15465843226231907,
          "ground": "gnd"
        },
        "52_LVBranch189803": {
          "bus1": "52_LVBus356656",
          "bus2": "52_LVBus356658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322763418932987,
                47.42790165967291
              ],
              [
                -0.322763418932987,
                47.42790165967291
              ],
              [
                -0.322211890476678,
                47.42783295559657
              ],
              [
                -0.321995958679955,
                47.42781116554022
              ],
              [
                -0.321563162001106,
                47.42776747965147
              ],
              [
                -0.321559655448953,
                47.42776711014755
              ],
              [
                -0.32155009500463,
                47.42776608761556
              ],
              [
                -0.32153341934398,
                47.42775882026842
              ],
              [
                -0.320969998181786,
                47.42751347462012
              ],
              [
                -0.320821104022377,
                47.427453485594555
              ],
              [
                -0.320312522765051,
                47.42740809649808
              ],
              [
                -0.320068308977125,
                47.427369635475706
              ],
              [
                -0.319023510965345,
                47.42720510446835
              ],
              [
                -0.318992164220634,
                47.427200171339095
              ],
              [
                -0.318975241008902,
                47.427197508433345
              ],
              [
                -0.318963758364148,
                47.42719570175961
              ],
              [
                -0.318959293826397,
                47.427195003142636
              ],
              [
                -0.31895815748479,
                47.42719482220164
              ],
              [
                -0.318952837491085,
                47.427193990202205
              ],
              [
                -0.318952837491085,
                47.427193990202205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3018663032894316,
          "ground": "gnd"
        },
        "52_26467": {
          "bus1": "52_MVBus49680",
          "bus2": "52_MVBus49681",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322227179947944,
                47.430940469015844
              ],
              [
                -0.322227179947944,
                47.430940469015844
              ],
              [
                -0.324293338825287,
                47.431792398144104
              ],
              [
                -0.326136793515081,
                47.43262039660284
              ],
              [
                -0.326136793515081,
                47.43262039660284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3491743164771524,
          "ground": "gnd"
        },
        "52_99738": {
          "bus1": "52_MVBus49681",
          "bus2": "52_MVLV058690",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326136793515081,
                47.43262039660284
              ],
              [
                -0.326136793515081,
                47.43262039660284
              ],
              [
                -0.327564990342522,
                47.43328919444577
              ],
              [
                -0.329651417267991,
                47.43421468218955
              ],
              [
                -0.331170559855477,
                47.43487541189664
              ],
              [
                -0.332598616023842,
                47.43549835094287
              ],
              [
                -0.332619886390699,
                47.43551464612124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5831471874547591,
          "ground": "gnd"
        },
        "52_LVBranch248861": {
          "bus1": "52_MVLV058690_LV",
          "bus2": "52_LVBus356741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332619886390699,
                47.43551464612124
              ],
              [
                -0.332619805993651,
                47.435528139368785
              ],
              [
                -0.332619805993651,
                47.435528139368785
              ],
              [
                -0.332619766271836,
                47.43553608751669
              ],
              [
                -0.332619766271836,
                47.43553608751669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0008836748596741773,
          "ground": "gnd"
        },
        "52_LVBranch513569": {
          "bus1": "52_LVBus356741",
          "bus2": "52_LVBus356742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332619766271836,
                47.43553608751669
              ],
              [
                -0.332619766271836,
                47.43553608751669
              ],
              [
                -0.332701784448572,
                47.435533737832195
              ],
              [
                -0.332711343483148,
                47.43495408045884
              ],
              [
                -0.33272232510898,
                47.43428867161427
              ],
              [
                -0.332701371785918,
                47.434024411768604
              ],
              [
                -0.332701371785918,
                47.434024411768604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.174049619456054,
          "ground": "gnd"
        },
        "52_LVBranch172789": {
          "bus1": "52_LVBus356742",
          "bus2": "52_LVBus356743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332701371785918,
                47.434024411768604
              ],
              [
                -0.332701371785918,
                47.434024411768604
              ],
              [
                -0.332701438767948,
                47.43401541895638
              ],
              [
                -0.332705345943938,
                47.43353401249028
              ],
              [
                -0.332707241728525,
                47.433300366769345
              ],
              [
                -0.332709891872951,
                47.43297424384626
              ],
              [
                -0.333113326892679,
                47.432252903848976
              ],
              [
                -0.333175631792234,
                47.4321414838765
              ],
              [
                -0.333282450468715,
                47.43186931850845
              ],
              [
                -0.333294084138836,
                47.43183968234159
              ],
              [
                -0.333345570465084,
                47.43170851308693
              ],
              [
                -0.333363744466808,
                47.43166221958139
              ],
              [
                -0.333385274240561,
                47.43162863808429
              ],
              [
                -0.333385274240561,
                47.43162863808429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2750002429595746,
          "ground": "gnd"
        },
        "52_LVBranch023602": {
          "bus1": "52_LVBus356741",
          "bus2": "52_LVBus356744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.332619766271836,
                47.43553608751669
              ],
              [
                -0.332619766271836,
                47.43553608751669
              ],
              [
                -0.332617659338795,
                47.435900619709166
              ],
              [
                -0.332617565549738,
                47.43591675934047
              ],
              [
                -0.332617298014484,
                47.43596439489198
              ],
              [
                -0.33261723086575,
                47.435977887831825
              ],
              [
                -0.332617204216358,
                47.43598238857689
              ],
              [
                -0.332617177116759,
                47.43598688033199
              ],
              [
                -0.332617123817932,
                47.435995881822016
              ],
              [
                -0.332616399629967,
                47.43612181217003
              ],
              [
                -0.332614364867752,
                47.43647586631643
              ],
              [
                -0.332528814171903,
                47.43664955426126
              ],
              [
                -0.332523889293009,
                47.43665955006491
              ],
              [
                -0.332522493219843,
                47.436662399325634
              ],
              [
                -0.332522493219843,
                47.436662399325634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1263507155914317,
          "ground": "gnd"
        },
        "52_16183": {
          "bus1": "52_MVBus49681",
          "bus2": "52_MVLV009561",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.326136793515081,
                47.43262039660284
              ],
              [
                -0.326136793515081,
                47.43262039660284
              ],
              [
                -0.32585582388223,
                47.433392445446835
              ],
              [
                -0.325560223902619,
                47.43416599059712
              ],
              [
                -0.325281172730342,
                47.434936409069515
              ],
              [
                -0.324748166943575,
                47.43564669178228
              ],
              [
                -0.32475144269495,
                47.435655445721075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35407951487883305,
          "ground": "gnd"
        },
        "52_LVBranch186151": {
          "bus1": "52_MVLV009561_LV",
          "bus2": "52_LVBus356478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32475144269495,
                47.435655445721075
              ],
              [
                -0.32474617613864,
                47.43566845509561
              ],
              [
                -0.32474617613864,
                47.43566845509561
              ],
              [
                -0.324612178070513,
                47.43561697534922
              ],
              [
                -0.324612178070513,
                47.43561697534922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011616129111088315,
          "ground": "gnd"
        },
        "52_LVBranch208577": {
          "bus1": "52_LVBus356478",
          "bus2": "52_LVBus356480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324612178070513,
                47.43561697534922
              ],
              [
                -0.324612178070513,
                47.43561697534922
              ],
              [
                -0.324895377453769,
                47.435693664584626
              ],
              [
                -0.325196152617369,
                47.435775115260945
              ],
              [
                -0.325204651195003,
                47.43577742196656
              ],
              [
                -0.325849838521415,
                47.435952124996064
              ],
              [
                -0.325855781995796,
                47.43595373438436
              ],
              [
                -0.325855997134044,
                47.43595379243937
              ],
              [
                -0.325855997134044,
                47.43595379243937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10102462229009287,
          "ground": "gnd"
        },
        "52_LVBranch123103": {
          "bus1": "52_LVBus356478",
          "bus2": "52_LVBus356479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.324612178070513,
                47.43561697534922
              ],
              [
                -0.324612178070513,
                47.43561697534922
              ],
              [
                -0.323901401976083,
                47.4354353033796
              ],
              [
                -0.32302601577215,
                47.43512097372528
              ],
              [
                -0.322999150724512,
                47.43511132152141
              ],
              [
                -0.322994787600944,
                47.43510788464709
              ],
              [
                -0.322984941945346,
                47.435100109585726
              ],
              [
                -0.322982346078823,
                47.435098063155756
              ],
              [
                -0.32236981922649,
                47.43461482289885
              ],
              [
                -0.321928201586213,
                47.434266403141464
              ],
              [
                -0.321897272230759,
                47.43424200263869
              ],
              [
                -0.321897272230759,
                47.43424200263869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26178004220121187,
          "ground": "gnd"
        },
        "52_121650": {
          "bus1": "52_MVBus49679",
          "bus2": "52_MVLV004142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321194439833371,
                47.43084668194527
              ],
              [
                -0.321194439833371,
                47.43084668194527
              ],
              [
                -0.321462465727743,
                47.431563445842556
              ],
              [
                -0.321869962225359,
                47.43195958676778
              ],
              [
                -0.321872417652666,
                47.4319737147563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13592519920527615,
          "ground": "gnd"
        },
        "52_LVBranch047672": {
          "bus1": "52_MVLV004142_LV",
          "bus2": "52_LVBus356436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321872417652666,
                47.4319737147563
              ],
              [
                -0.321892039227434,
                47.43197592830768
              ],
              [
                -0.321892039227434,
                47.43197592830768
              ],
              [
                -0.322050574824514,
                47.4320401319137
              ],
              [
                -0.322050574824514,
                47.4320401319137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01392822358293807,
          "ground": "gnd"
        },
        "52_LVBranch170047": {
          "bus1": "52_LVBus356436",
          "bus2": "52_LVBus356437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322050574824514,
                47.4320401319137
              ],
              [
                -0.322050574824514,
                47.4320401319137
              ],
              [
                -0.322049829614593,
                47.432044604140074
              ],
              [
                -0.322013039784726,
                47.43226356051221
              ],
              [
                -0.321950445941161,
                47.43263613124411
              ],
              [
                -0.321943972129551,
                47.43267467486762
              ],
              [
                -0.321834360322015,
                47.433327125052905
              ],
              [
                -0.321688811633478,
                47.434193399255385
              ],
              [
                -0.321604620404147,
                47.43469447540617
              ],
              [
                -0.321601838350748,
                47.43471103667945
              ],
              [
                -0.321503139962963,
                47.43529841575136
              ],
              [
                -0.321501042031747,
                47.435310875213034
              ],
              [
                -0.321501002482995,
                47.435311146127475
              ],
              [
                -0.321500296730337,
                47.43531534743036
              ],
              [
                -0.321500296730337,
                47.43531534743036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3664947448944494,
          "ground": "gnd"
        },
        "52_LVBranch154644": {
          "bus1": "52_LVBus356436",
          "bus2": "52_LVBus356438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.322050574824514,
                47.4320401319137
              ],
              [
                -0.322050574824514,
                47.4320401319137
              ],
              [
                -0.322057177904677,
                47.43200338534994
              ],
              [
                -0.322059378630458,
                47.43199113050177
              ],
              [
                -0.322119694650822,
                47.43165535984704
              ],
              [
                -0.322122706789437,
                47.43163863124756
              ],
              [
                -0.322191732348419,
                47.431254383234766
              ],
              [
                -0.32219799174819,
                47.43121952558902
              ],
              [
                -0.32219799174819,
                47.43121952558902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09190973790364185,
          "ground": "gnd"
        },
        "52_LVBranch288917": {
          "bus1": "52_LVBus356438",
          "bus2": "52_LVBus356439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.32219799174819,
                47.43121952558902
              ],
              [
                -0.32219799174819,
                47.43121952558902
              ],
              [
                -0.322254635237336,
                47.430942853615576
              ],
              [
                -0.322254635237336,
                47.430942853615576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031055593537429007,
          "ground": "gnd"
        },
        "52_LVBranch288469": {
          "bus1": "52_MVLV004142_LV",
          "bus2": "52_LVBus356430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.321872417652666,
                47.4319737147563
              ],
              [
                -0.321857599688152,
                47.431982713202096
              ],
              [
                -0.321857599688152,
                47.431982713202096
              ],
              [
                -0.321034542395811,
                47.432531424136904
              ],
              [
                -0.321027289411533,
                47.43253626173013
              ],
              [
                -0.321017450582012,
                47.432537387579636
              ],
              [
                -0.320597885003868,
                47.43258532188455
              ],
              [
                -0.320597885003868,
                47.43258532188455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12066367593809005,
          "ground": "gnd"
        },
        "52_LVBranch271438": {
          "bus1": "52_LVBus356430",
          "bus2": "52_LVBus356434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320597885003868,
                47.43258532188455
              ],
              [
                -0.320597885003868,
                47.43258532188455
              ],
              [
                -0.320634360457655,
                47.432461847737606
              ],
              [
                -0.320692957124217,
                47.43219756136527
              ],
              [
                -0.320694376766797,
                47.43219118362486
              ],
              [
                -0.320708000758553,
                47.43212975941502
              ],
              [
                -0.3207236270684,
                47.432076839463384
              ],
              [
                -0.320744186868758,
                47.4319595176578
              ],
              [
                -0.320769882562248,
                47.43184438202724
              ],
              [
                -0.32085954145297,
                47.431442273074005
              ],
              [
                -0.32086843621178,
                47.43140279192099
              ],
              [
                -0.320870824741699,
                47.43139217082999
              ],
              [
                -0.320867173841138,
                47.431389176546226
              ],
              [
                -0.32073465139105,
                47.43128026424234
              ],
              [
                -0.320571246413474,
                47.43114596886746
              ],
              [
                -0.320567686551454,
                47.4311424054709
              ],
              [
                -0.320567519503021,
                47.43114224730051
              ],
              [
                -0.320567519503021,
                47.43114224730051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17026803031516527,
          "ground": "gnd"
        },
        "52_LVBranch024859": {
          "bus1": "52_LVBus356430",
          "bus2": "52_LVBus356431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.320597885003868,
                47.43258532188455
              ],
              [
                -0.320597885003868,
                47.43258532188455
              ],
              [
                -0.320041197847941,
                47.43278368049899
              ],
              [
                -0.319779730295551,
                47.43289082380177
              ],
              [
                -0.318997050781916,
                47.433211553459486
              ],
              [
                -0.318997050781916,
                47.433211553459486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13945446272640868,
          "ground": "gnd"
        },
        "52_LVBranch179508": {
          "bus1": "52_LVBus356431",
          "bus2": "52_LVBus356432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318997050781916,
                47.433211553459486
              ],
              [
                -0.318997050781916,
                47.433211553459486
              ],
              [
                -0.318655658280285,
                47.43288830979554
              ],
              [
                -0.318555443220569,
                47.432793414552506
              ],
              [
                -0.318551586980782,
                47.43278975889067
              ],
              [
                -0.318551586980782,
                47.43278975889067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0576927562380787,
          "ground": "gnd"
        },
        "52_LVBranch155283": {
          "bus1": "52_LVBus356431",
          "bus2": "52_LVBus356433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.318997050781916,
                47.433211553459486
              ],
              [
                -0.318997050781916,
                47.433211553459486
              ],
              [
                -0.318975707497907,
                47.433652432511444
              ],
              [
                -0.319173024436099,
                47.434291323334804
              ],
              [
                -0.319174194352629,
                47.43429510359207
              ],
              [
                -0.319175303774019,
                47.43429953325221
              ],
              [
                -0.319175303774019,
                47.43429953325221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12254639130588289,
          "ground": "gnd"
        },
        "52_121784": {
          "bus1": "52_MVBus49678",
          "bus2": "52_MVLV026704",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.315288696485026,
                47.42940752752786
              ],
              [
                -0.314519913114452,
                47.42975167018381
              ],
              [
                -0.313406763258464,
                47.43003818630422
              ],
              [
                -0.312233541077174,
                47.430350510285066
              ],
              [
                -0.311015034082301,
                47.43067878887899
              ],
              [
                -0.309842422546886,
                47.430994602016746
              ],
              [
                -0.308653622384896,
                47.43134261541414
              ],
              [
                -0.308336596822073,
                47.43170059482709
              ],
              [
                -0.308335803037442,
                47.43171453623683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5925767289143389,
          "ground": "gnd"
        },
        "52_LVBranch218534": {
          "bus1": "52_MVLV026704_LV",
          "bus2": "52_LVBus356604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.308335803037442,
                47.43171453623683
              ],
              [
                -0.308320001169734,
                47.43172272735883
              ],
              [
                -0.308320001169734,
                47.43172272735883
              ],
              [
                -0.308022911020811,
                47.43180435894145
              ],
              [
                -0.308012371976998,
                47.43180981976189
              ],
              [
                -0.307686689571458,
                47.431904928764325
              ],
              [
                -0.307235530633197,
                47.43203667963306
              ],
              [
                -0.307235530633197,
                47.43203667963306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08898363148715413,
          "ground": "gnd"
        },
        "52_LVBranch240212": {
          "bus1": "52_LVBus356604",
          "bus2": "52_LVBus356605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307235530633197,
                47.43203667963306
              ],
              [
                -0.307235530633197,
                47.43203667963306
              ],
              [
                -0.307013163566152,
                47.43255019459022
              ],
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306972000125791,
                47.43264850725465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07086867251762403,
          "ground": "gnd"
        },
        "52_LVBranch317899": {
          "bus1": "52_LVBus356605",
          "bus2": "52_LVBus356606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.307033588105149,
                47.432699122102456
              ],
              [
                -0.307316294331987,
                47.432931459660075
              ],
              [
                -0.307351685747983,
                47.43296066709865
              ],
              [
                -0.307351685747983,
                47.43296066709865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04499920325596032,
          "ground": "gnd"
        },
        "52_LVBranch889694": {
          "bus1": "52_LVBus356606",
          "bus2": "52_LVBus356607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307351685747983,
                47.43296066709865
              ],
              [
                -0.307351685747983,
                47.43296066709865
              ],
              [
                -0.30736348678455,
                47.43296620274038
              ],
              [
                -0.308095124416912,
                47.433309311878034
              ],
              [
                -0.308204766140214,
                47.43337668489502
              ],
              [
                -0.308233645740925,
                47.43339038951569
              ],
              [
                -0.308710641882757,
                47.433674842859254
              ],
              [
                -0.308715233088363,
                47.433678086034604
              ],
              [
                -0.308775229893341,
                47.43370914297617
              ],
              [
                -0.308782731433868,
                47.43371303067258
              ],
              [
                -0.308782731433868,
                47.43371303067258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13680445074700012,
          "ground": "gnd"
        },
        "52_LVBranch279721": {
          "bus1": "52_LVBus356605",
          "bus2": "52_LVBus356608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306842938498021,
                47.43312720275397
              ],
              [
                -0.306842938498021,
                47.43312720275397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054104284618496444,
          "ground": "gnd"
        },
        "52_LVBranch121291": {
          "bus1": "52_LVBus356605",
          "bus2": "52_LVBus356609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306972000125791,
                47.43264850725465
              ],
              [
                -0.306394661972998,
                47.432506245180676
              ],
              [
                -0.305966927342508,
                47.43240084180403
              ],
              [
                -0.305563523317273,
                47.432311819996066
              ],
              [
                -0.305480619182561,
                47.43229352439217
              ],
              [
                -0.305460047190939,
                47.43228898071776
              ],
              [
                -0.305460047190939,
                47.43228898071776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12087847292199691,
          "ground": "gnd"
        },
        "52_LVBranch149660": {
          "bus1": "52_LVBus356609",
          "bus2": "52_LVBus356611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.305460047190939,
                47.43228898071776
              ],
              [
                -0.305460047190939,
                47.43228898071776
              ],
              [
                -0.305455999895735,
                47.4322996482645
              ],
              [
                -0.305201987857806,
                47.43296988115853
              ],
              [
                -0.305521387173507,
                47.43380052652782
              ],
              [
                -0.304210204288029,
                47.43609069992997
              ],
              [
                -0.30419452862492,
                47.43611807586835
              ],
              [
                -0.304176374795685,
                47.4361497833898
              ],
              [
                -0.303632344997965,
                47.437455788561195
              ],
              [
                -0.303632344997965,
                47.437455788561195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6047001955385194,
          "ground": "gnd"
        },
        "52_LVBranch006530": {
          "bus1": "52_LVBus356609",
          "bus2": "52_LVBus356610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.305460047190939,
                47.43228898071776
              ],
              [
                -0.305460047190939,
                47.43228898071776
              ],
              [
                -0.3046988654248,
                47.432125533745825
              ],
              [
                -0.304683675845373,
                47.43212227117967
              ],
              [
                -0.304594938459859,
                47.43210321700396
              ],
              [
                -0.304588623863523,
                47.432101858017745
              ],
              [
                -0.304588623863523,
                47.432101858017745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06895392328373362,
          "ground": "gnd"
        },
        "52_LVBranch101391": {
          "bus1": "52_LVBus356604",
          "bus2": "52_LVBus356612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.307235530633197,
                47.43203667963306
              ],
              [
                -0.307235530633197,
                47.43203667963306
              ],
              [
                -0.308182845270971,
                47.43273412316129
              ],
              [
                -0.308193512899171,
                47.43274194365254
              ],
              [
                -0.308523118876942,
                47.43298375531873
              ],
              [
                -0.30856092529453,
                47.433010027178234
              ],
              [
                -0.308569813729705,
                47.4330162052489
              ],
              [
                -0.308573550415981,
                47.43301880193743
              ],
              [
                -0.308573550415981,
                47.43301880193743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14870236444422738,
          "ground": "gnd"
        },
        "52_LVBranch296236": {
          "bus1": "52_MVLV026704_LV",
          "bus2": "52_LVBus356600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.308335803037442,
                47.43171453623683
              ],
              [
                -0.308352300792247,
                47.431707004229544
              ],
              [
                -0.308352300792247,
                47.431707004229544
              ],
              [
                -0.308937534028704,
                47.4315345647725
              ],
              [
                -0.308937534028704,
                47.4315345647725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04813361714624209,
          "ground": "gnd"
        },
        "52_LVBranch372521": {
          "bus1": "52_LVBus356600",
          "bus2": "52_LVBus356601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.308937534028704,
                47.4315345647725
              ],
              [
                -0.308937534028704,
                47.4315345647725
              ],
              [
                -0.308577010490773,
                47.430964648007674
              ],
              [
                -0.308054264819271,
                47.430138249406596
              ],
              [
                -0.308048651956041,
                47.43012937743008
              ],
              [
                -0.308045198058811,
                47.430123921209635
              ],
              [
                -0.308015292191534,
                47.43011836717473
              ],
              [
                -0.307687729419038,
                47.430022688576194
              ],
              [
                -0.307670394900941,
                47.430017621358516
              ],
              [
                -0.306840352479619,
                47.42966622678761
              ],
              [
                -0.306175708549477,
                47.429384843717976
              ],
              [
                -0.306165263348108,
                47.42938042004425
              ],
              [
                -0.306070376765307,
                47.429340249012895
              ],
              [
                -0.306001064799942,
                47.42931378647085
              ],
              [
                -0.304737041247647,
                47.42880612956719
              ],
              [
                -0.304713343058947,
                47.42879708501822
              ],
              [
                -0.304321151651185,
                47.428647340490826
              ],
              [
                -0.304013656220254,
                47.42852992667074
              ],
              [
                -0.303949240050921,
                47.42850533131884
              ],
              [
                -0.303949240050921,
                47.42850533131884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5286311012711116,
          "ground": "gnd"
        },
        "52_LVBranch288472": {
          "bus1": "52_LVBus356600",
          "bus2": "52_LVBus356602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.308937534028704,
                47.4315345647725
              ],
              [
                -0.308937534028704,
                47.4315345647725
              ],
              [
                -0.309791505139837,
                47.431556216410755
              ],
              [
                -0.30994203869326,
                47.4315600298701
              ],
              [
                -0.309949927156867,
                47.431560227568795
              ],
              [
                -0.309949927156867,
                47.431560227568795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07642967518747468,
          "ground": "gnd"
        },
        "52_115071": {
          "bus1": "52_MVBus49677",
          "bus2": "52_MVLV076538",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.313738950123222,
                47.42417841747053
              ],
              [
                -0.313738950123222,
                47.42417841747053
              ],
              [
                -0.314480594729796,
                47.42366420064758
              ],
              [
                -0.314500146464199,
                47.42365947780074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07999886189811004,
          "ground": "gnd"
        },
        "52_LVBranch383052": {
          "bus1": "52_MVLV076538_LV",
          "bus2": "52_LVBus356815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.314500146464199,
                47.42365947780074
              ],
              [
                -0.314484050649463,
                47.42365155718561
              ],
              [
                -0.314484050649463,
                47.42365155718561
              ],
              [
                -0.31422042359218,
                47.423533210801054
              ],
              [
                -0.314215053930977,
                47.42353057068431
              ],
              [
                -0.314215053930977,
                47.42353057068431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02434965977895436,
          "ground": "gnd"
        },
        "52_LVBranch292829": {
          "bus1": "52_LVBus356815",
          "bus2": "52_LVBus356816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.314215053930977,
                47.42353057068431
              ],
              [
                -0.314215053930977,
                47.42353057068431
              ],
              [
                -0.314767094757191,
                47.424126983441596
              ],
              [
                -0.314980080558541,
                47.42435709238347
              ],
              [
                -0.315338201831525,
                47.424796371853716
              ],
              [
                -0.315341538129128,
                47.4248002555303
              ],
              [
                -0.315341538129128,
                47.4248002555303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16483267238808494,
          "ground": "gnd"
        },
        "52_LVBranch322113": {
          "bus1": "52_LVBus356816",
          "bus2": "52_LVBus356817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.315341538129128,
                47.4248002555303
              ],
              [
                -0.315341538129128,
                47.4248002555303
              ],
              [
                -0.315340328317189,
                47.424806061390896
              ],
              [
                -0.315258313861878,
                47.425201421064344
              ],
              [
                -0.314845704363659,
                47.4261315946036
              ],
              [
                -0.314902277396925,
                47.42676881073605
              ],
              [
                -0.31490615849925,
                47.4268124449255
              ],
              [
                -0.314906343507929,
                47.42681456474059
              ],
              [
                -0.314906049529371,
                47.4268190535836
              ],
              [
                -0.314906049529371,
                47.4268190535836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22961043555457303,
          "ground": "gnd"
        },
        "52_LVBranch282846": {
          "bus1": "52_LVBus356815",
          "bus2": "52_LVBus356818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.314215053930977,
                47.42353057068431
              ],
              [
                -0.314215053930977,
                47.42353057068431
              ],
              [
                -0.31421252458447,
                47.423528243539955
              ],
              [
                -0.313916039458102,
                47.42325551191482
              ],
              [
                -0.313840443429819,
                47.423171659511
              ],
              [
                -0.313831460592646,
                47.4231616949115
              ],
              [
                -0.313624571069211,
                47.42300707334739
              ],
              [
                -0.313510535396692,
                47.42291825058307
              ],
              [
                -0.313477480719516,
                47.4228925015931
              ],
              [
                -0.313477480719516,
                47.4228925015931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09034630529047454,
          "ground": "gnd"
        },
        "52_LVBranch074069": {
          "bus1": "52_LVBus356818",
          "bus2": "52_LVBus356819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.313477480719516,
                47.4228925015931
              ],
              [
                -0.313477480719516,
                47.4228925015931
              ],
              [
                -0.313368997570794,
                47.42281479287533
              ],
              [
                -0.313360017838768,
                47.42280835625989
              ],
              [
                -0.313028422236478,
                47.42257079806172
              ],
              [
                -0.313021212163575,
                47.42256634596877
              ],
              [
                -0.313002180535292,
                47.42255457725294
              ],
              [
                -0.312990688065781,
                47.42254747810305
              ],
              [
                -0.312984791206862,
                47.422543832972664
              ],
              [
                -0.312984791206862,
                47.422543832972664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053720614125430555,
          "ground": "gnd"
        },
        "52_61056": {
          "bus1": "52_MVBus49668",
          "bus2": "52_MVLV102569",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.29086167849976,
                47.43032891514925
              ],
              [
                -0.29086167849976,
                47.43032891514925
              ],
              [
                -0.289214395326474,
                47.4294724292234
              ],
              [
                -0.288643664516741,
                47.42815001557637
              ],
              [
                -0.289865723638714,
                47.42745650709732
              ],
              [
                -0.289887137637105,
                47.4274512872547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4299558283116895,
          "ground": "gnd"
        },
        "52_LVBranch130439": {
          "bus1": "52_MVLV102569_LV",
          "bus2": "52_LVBus356918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.289887137637105,
                47.4274512872547
              ],
              [
                -0.289891408558054,
                47.42743810419191
              ],
              [
                -0.289891408558054,
                47.42743810419191
              ],
              [
                -0.290012518065559,
                47.4270498544974
              ],
              [
                -0.290015804569833,
                47.42703930379532
              ],
              [
                -0.290016720429126,
                47.427036357977656
              ],
              [
                -0.290041392298739,
                47.42653388835501
              ],
              [
                -0.290041392298739,
                47.42653388835501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10155062525049607,
          "ground": "gnd"
        },
        "52_LVBranch349325": {
          "bus1": "52_LVBus356918",
          "bus2": "52_LVBus356920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.290041392298739,
                47.42653388835501
              ],
              [
                -0.290041392298739,
                47.42653388835501
              ],
              [
                -0.29063285480096,
                47.426302413279146
              ],
              [
                -0.29063285480096,
                47.426302413279146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05151409674763132,
          "ground": "gnd"
        },
        "52_LVBranch196545": {
          "bus1": "52_LVBus356920",
          "bus2": "52_LVBus356921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.29063285480096,
                47.426302413279146
              ],
              [
                -0.29063285480096,
                47.426302413279146
              ],
              [
                -0.29129781401068,
                47.42583691044767
              ],
              [
                -0.29172573867833,
                47.42553733825915
              ],
              [
                -0.291780373374787,
                47.42549741535351
              ],
              [
                -0.292155342175142,
                47.42519337355119
              ],
              [
                -0.292155342175142,
                47.42519337355119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16860502273449568,
          "ground": "gnd"
        },
        "52_LVBranch302713": {
          "bus1": "52_LVBus356921",
          "bus2": "52_LVBus356923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292155342175142,
                47.42519337355119
              ],
              [
                -0.292155342175142,
                47.42519337355119
              ],
              [
                -0.291376049908431,
                47.42494671343274
              ],
              [
                -0.291067323910648,
                47.42485040831019
              ],
              [
                -0.29105867652978,
                47.424847706532404
              ],
              [
                -0.291050245092874,
                47.424845080854176
              ],
              [
                -0.29057116344933,
                47.424695624935055
              ],
              [
                -0.290533909012575,
                47.42468617416761
              ],
              [
                -0.290509076996758,
                47.42467987055231
              ],
              [
                -0.290280970969985,
                47.424622000541845
              ],
              [
                -0.290250726882393,
                47.424614325649586
              ],
              [
                -0.290215983882415,
                47.42460551080872
              ],
              [
                -0.290136627057685,
                47.42458537801246
              ],
              [
                -0.29011667028737,
                47.424580313721975
              ],
              [
                -0.290022577964906,
                47.424537807843315
              ],
              [
                -0.289470361732039,
                47.424362214317924
              ],
              [
                -0.289464477951264,
                47.424360151747756
              ],
              [
                -0.289464477951264,
                47.424360151747756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22336797587798646,
          "ground": "gnd"
        },
        "52_LVBranch125050": {
          "bus1": "52_LVBus356921",
          "bus2": "52_LVBus356922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.292155342175142,
                47.42519337355119
              ],
              [
                -0.292155342175142,
                47.42519337355119
              ],
              [
                -0.292668520058546,
                47.425060011406806
              ],
              [
                -0.292721230058758,
                47.42505288324246
              ],
              [
                -0.292727725030908,
                47.425052006725195
              ],
              [
                -0.292727725030908,
                47.425052006725195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04601626391333977,
          "ground": "gnd"
        },
        "52_LVBranch070816": {
          "bus1": "52_LVBus356920",
          "bus2": "52_LVBus356924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.29063285480096,
                47.426302413279146
              ],
              [
                -0.29063285480096,
                47.426302413279146
              ],
              [
                -0.290694934712466,
                47.426296198466794
              ],
              [
                -0.291083661657324,
                47.42634934243928
              ],
              [
                -0.291401318868569,
                47.42672833701499
              ],
              [
                -0.291401657198866,
                47.426728743341286
              ],
              [
                -0.291404940234409,
                47.426732655878105
              ],
              [
                -0.291404940234409,
                47.426732655878105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08368077907496299,
          "ground": "gnd"
        },
        "52_LVBranch089316": {
          "bus1": "52_LVBus356918",
          "bus2": "52_LVBus356919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.290041392298739,
                47.42653388835501
              ],
              [
                -0.290041392298739,
                47.42653388835501
              ],
              [
                -0.290036037710612,
                47.42652884376265
              ],
              [
                -0.289916415221523,
                47.426416148970695
              ],
              [
                -0.289809504114654,
                47.42631406485521
              ],
              [
                -0.289729560541392,
                47.426235498241276
              ],
              [
                -0.289684585179699,
                47.42619129284648
              ],
              [
                -0.289289283352949,
                47.42584010126571
              ],
              [
                -0.289283000623955,
                47.42583451968379
              ],
              [
                -0.288978725732515,
                47.42556418065521
              ],
              [
                -0.288968297448043,
                47.425551438971006
              ],
              [
                -0.288904797289984,
                47.425473866932116
              ],
              [
                -0.28850747886349,
                47.425167692178505
              ],
              [
                -0.288288820515996,
                47.425099145894386
              ],
              [
                -0.288236058510067,
                47.42508260288402
              ],
              [
                -0.288036563745303,
                47.425027778850605
              ],
              [
                -0.287857165134976,
                47.42497356994334
              ],
              [
                -0.287848589886166,
                47.4249709832958
              ],
              [
                -0.287659808759243,
                47.42491394473876
              ],
              [
                -0.287598929023579,
                47.424899790480126
              ],
              [
                -0.287537311429982,
                47.42488546391189
              ],
              [
                -0.287536653454553,
                47.42488098776562
              ],
              [
                -0.287536653454553,
                47.42488098776562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27140833461325437,
          "ground": "gnd"
        },
        "52_154720": {
          "bus1": "52_MVBus49666",
          "bus2": "52_MVLV053742",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.279706129941934,
                47.43900134606349
              ],
              [
                -0.279706129941934,
                47.43900134606349
              ],
              [
                -0.278185489289614,
                47.43896738932217
              ],
              [
                -0.27801838324999,
                47.43887055987992
              ],
              [
                -0.277998621676481,
                47.43886901703941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13134175990379163,
          "ground": "gnd"
        },
        "52_LVBranch032771": {
          "bus1": "52_MVLV053742_LV",
          "bus2": "52_LVBus356723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277998621676481,
                47.43886901703941
              ],
              [
                -0.277982488620509,
                47.43886112824773
              ],
              [
                -0.277982488620509,
                47.43886112824773
              ],
              [
                -0.277976442091065,
                47.438858204749415
              ],
              [
                -0.277318630494334,
                47.4385397291708
              ],
              [
                -0.277313248311246,
                47.43853709664494
              ],
              [
                -0.277313248311246,
                47.43853709664494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06201806876515051,
          "ground": "gnd"
        },
        "52_LVBranch301947": {
          "bus1": "52_LVBus356723",
          "bus2": "52_LVBus356724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.277313248311246,
                47.43853709664494
              ],
              [
                -0.277313248311246,
                47.43853709664494
              ],
              [
                -0.276422824809078,
                47.43813311002512
              ],
              [
                -0.276202300497685,
                47.43774555831221
              ],
              [
                -0.276146458728234,
                47.43764742185095
              ],
              [
                -0.276144116510112,
                47.43764320867997
              ],
              [
                -0.276144116510112,
                47.43764320867997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1391836548277077,
          "ground": "gnd"
        },
        "52_LVBranch360717": {
          "bus1": "52_LVBus356724",
          "bus2": "52_LVBus356725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.276144116510112,
                47.43764320867997
              ],
              [
                -0.276144116510112,
                47.43764320867997
              ],
              [
                -0.275867285517466,
                47.437352525098184
              ],
              [
                -0.275859258971477,
                47.43734411114193
              ],
              [
                -0.275854028360488,
                47.437338613121376
              ],
              [
                -0.27585172042727,
                47.43733618117804
              ],
              [
                -0.275850433972348,
                47.43733483319471
              ],
              [
                -0.275850433972348,
                47.43733483319471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0408194967661376,
          "ground": "gnd"
        },
        "52_LVBranch598541": {
          "bus1": "52_MVLV072250_LV",
          "bus2": "52_LVBus356799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272761857825577,
                47.435676860128055
              ],
              [
                -0.27274764962628,
                47.43568630631676
              ],
              [
                -0.27274764962628,
                47.43568630631676
              ],
              [
                -0.272656049789753,
                47.43575984855592
              ],
              [
                -0.272862426807124,
                47.435966968793124
              ],
              [
                -0.272960027177124,
                47.43597507442369
              ],
              [
                -0.272960027177124,
                47.43597507442369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04591880823103872,
          "ground": "gnd"
        },
        "52_LVBranch218591": {
          "bus1": "52_LVBus356799",
          "bus2": "52_LVBus356801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272960027177124,
                47.43597507442369
              ],
              [
                -0.272960027177124,
                47.43597507442369
              ],
              [
                -0.272673336317704,
                47.43598561170878
              ],
              [
                -0.272525277124306,
                47.43599105379227
              ],
              [
                -0.272221843649399,
                47.436056012334724
              ],
              [
                -0.272042131175158,
                47.43610230700385
              ],
              [
                -0.272030957327457,
                47.43610518672546
              ],
              [
                -0.271958726576119,
                47.43612379689471
              ],
              [
                -0.271958726576119,
                47.43612379689471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07807613783629193,
          "ground": "gnd"
        },
        "52_LVBranch266334": {
          "bus1": "52_LVBus356801",
          "bus2": "52_LVBus356802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.271958726576119,
                47.43612379689471
              ],
              [
                -0.271958726576119,
                47.43612379689471
              ],
              [
                -0.270948183316413,
                47.436375714908166
              ],
              [
                -0.270883524887454,
                47.4363891498674
              ],
              [
                -0.270882855286167,
                47.4363892909451
              ],
              [
                -0.270882855286167,
                47.4363892909451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08636648057982904,
          "ground": "gnd"
        },
        "52_LVBranch059096": {
          "bus1": "52_LVBus356799",
          "bus2": "52_LVBus356800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272960027177124,
                47.43597507442369
              ],
              [
                -0.272960027177124,
                47.43597507442369
              ],
              [
                -0.272969115582997,
                47.43598161963496
              ],
              [
                -0.273267044754072,
                47.43617702797303
              ],
              [
                -0.273495012201461,
                47.436326546364896
              ],
              [
                -0.273735443843362,
                47.43643098122363
              ],
              [
                -0.273786918910744,
                47.43645334695325
              ],
              [
                -0.273793329145246,
                47.43645449845703
              ],
              [
                -0.273793329145246,
                47.43645449845703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08282220372038313,
          "ground": "gnd"
        },
        "52_LVBranch833062": {
          "bus1": "52_MVLV072250_LV",
          "bus2": "52_LVBus356796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272761857825577,
                47.435676860128055
              ],
              [
                -0.272745158120181,
                47.43568418445236
              ],
              [
                -0.272745158120181,
                47.43568418445236
              ],
              [
                -0.272663699527225,
                47.43572616908686
              ],
              [
                -0.272509582734111,
                47.43560134627692
              ],
              [
                -0.272499513797783,
                47.435593194119285
              ],
              [
                -0.272336337935396,
                47.435461051181385
              ],
              [
                -0.272391817306526,
                47.435404559052515
              ],
              [
                -0.272393336688196,
                47.435401725811666
              ],
              [
                -0.272393336688196,
                47.435401725811666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05405246673937425,
          "ground": "gnd"
        },
        "52_LVBranch381006": {
          "bus1": "52_LVBus356796",
          "bus2": "52_LVBus356797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272393336688196,
                47.435401725811666
              ],
              [
                -0.272393336688196,
                47.435401725811666
              ],
              [
                -0.27238481516571,
                47.43539483478452
              ],
              [
                -0.27235948510098,
                47.435374345416825
              ],
              [
                -0.272359251051488,
                47.435374170689435
              ],
              [
                -0.272324547253802,
                47.435348348489974
              ],
              [
                -0.272292073580572,
                47.4353241860418
              ],
              [
                -0.272122874510643,
                47.435196057533254
              ],
              [
                -0.2719664869808,
                47.435077630214735
              ],
              [
                -0.271736441905401,
                47.43495105183036
              ],
              [
                -0.271543387452944,
                47.43482979587579
              ],
              [
                -0.271536832292037,
                47.434825677508215
              ],
              [
                -0.27147377225778,
                47.43478607570019
              ],
              [
                -0.271117842387486,
                47.434562530078054
              ],
              [
                -0.271035966031523,
                47.43451110274841
              ],
              [
                -0.270778309286818,
                47.43434927023516
              ],
              [
                -0.27069282133836,
                47.43429558398995
              ],
              [
                -0.270687415779393,
                47.4342921866937
              ],
              [
                -0.270687415779393,
                47.4342921866937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1785035668795966,
          "ground": "gnd"
        },
        "52_LVBranch935481": {
          "bus1": "52_MVLV072250_LV",
          "bus2": "52_LVBus356793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272761857825577,
                47.435676860128055
              ],
              [
                -0.272750705206749,
                47.435688028469336
              ],
              [
                -0.272750705206749,
                47.435688028469336
              ],
              [
                -0.272709049802449,
                47.43575865431346
              ],
              [
                -0.272889434734915,
                47.43595127613896
              ],
              [
                -0.272939025838611,
                47.43593355356358
              ],
              [
                -0.272939025838611,
                47.43593355356358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03805861423935356,
          "ground": "gnd"
        },
        "52_LVBranch274713": {
          "bus1": "52_LVBus356793",
          "bus2": "52_LVBus356794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -0.272939025838611,
                47.43593355356358
              ],
              [
                -0.272939025838611,
                47.43593355356358
              ],
              [
                -0.273062925571999,
                47.43581694706149
              ],
              [
                -0.273148757993801,
                47.435736154447795
              ],
              [
                -0.273293007807108,
                47.43560037797755
              ],
              [
                -0.273387862784952,
                47.43554674190358
              ],
              [
                -0.273544801442685,
                47.435458010253186
              ],
              [
                -0.273831071769558,
                47.43528240162216
              ],
              [
                -0.273990084260885,
                47.43518485654161
              ],
              [
                -0.274209110476285,
                47.435030292933526
              ],
              [
                -0.274288166144342,
                47.434974501273516
              ],
              [
                -0.274716574261515,
                47.43470145501638
              ],
              [
                -0.274784926399673,
                47.434657883412896
              ],
              [
                -0.275095590010429,
                47.43438715787677
              ],
              [
                -0.275166928354445,
                47.43432252157846
              ],
              [
                -0.275425890208004,
                47.43408791732756
              ],
              [
                -0.276115800677087,
                47.433547767026916
              ],
              [
                -0.276059406141955,
                47.433264259961625
              ],
              [
                -0.27605936416421,
                47.43320414058613
              ],
              [
                -0.276059308025852,
                47.43311613037806
              ],
              [
                -0.276059266196619,
                47.43305466098858
              ],
              [
                -0.276059266196619,
                47.43305466098858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4138195306932812,
          "ground": "gnd"
        }
      },
      "transformer": {
        "52_MVLV061955_Transformer": {
          "bus_hv": "52_MVLV061955",
          "bus_lv": "52_MVLV061955_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV035790_Transformer": {
          "bus_hv": "52_MVLV035790",
          "bus_lv": "52_MVLV035790_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV014563_Transformer": {
          "bus_hv": "52_MVLV014563",
          "bus_lv": "52_MVLV014563_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV097725_Transformer": {
          "bus_hv": "52_MVLV097725",
          "bus_lv": "52_MVLV097725_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV041260_Transformer": {
          "bus_hv": "52_MVLV041260",
          "bus_lv": "52_MVLV041260_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV042745_Transformer": {
          "bus_hv": "52_MVLV042745",
          "bus_lv": "52_MVLV042745_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV050673_Transformer": {
          "bus_hv": "52_MVLV050673",
          "bus_lv": "52_MVLV050673_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV012804_Transformer": {
          "bus_hv": "52_MVLV012804",
          "bus_lv": "52_MVLV012804_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV027584_Transformer": {
          "bus_hv": "52_MVLV027584",
          "bus_lv": "52_MVLV027584_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV016624_Transformer": {
          "bus_hv": "52_MVLV016624",
          "bus_lv": "52_MVLV016624_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV099222_Transformer": {
          "bus_hv": "52_MVLV099222",
          "bus_lv": "52_MVLV099222_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV104625_Transformer": {
          "bus_hv": "52_MVLV104625",
          "bus_lv": "52_MVLV104625_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV018463_Transformer": {
          "bus_hv": "52_MVLV018463",
          "bus_lv": "52_MVLV018463_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV027625_Transformer": {
          "bus_hv": "52_MVLV027625",
          "bus_lv": "52_MVLV027625_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV064759_Transformer": {
          "bus_hv": "52_MVLV064759",
          "bus_lv": "52_MVLV064759_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV035788_Transformer": {
          "bus_hv": "52_MVLV035788",
          "bus_lv": "52_MVLV035788_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV104323_Transformer": {
          "bus_hv": "52_MVLV104323",
          "bus_lv": "52_MVLV104323_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV058681_Transformer": {
          "bus_hv": "52_MVLV058681",
          "bus_lv": "52_MVLV058681_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV072514_Transformer": {
          "bus_hv": "52_MVLV072514",
          "bus_lv": "52_MVLV072514_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV077177_Transformer": {
          "bus_hv": "52_MVLV077177",
          "bus_lv": "52_MVLV077177_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV005197_Transformer": {
          "bus_hv": "52_MVLV005197",
          "bus_lv": "52_MVLV005197_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV097832_Transformer": {
          "bus_hv": "52_MVLV097832",
          "bus_lv": "52_MVLV097832_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV041248_Transformer": {
          "bus_hv": "52_MVLV041248",
          "bus_lv": "52_MVLV041248_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV090201_Transformer": {
          "bus_hv": "52_MVLV090201",
          "bus_lv": "52_MVLV090201_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV081547_Transformer": {
          "bus_hv": "52_MVLV081547",
          "bus_lv": "52_MVLV081547_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV009560_Transformer": {
          "bus_hv": "52_MVLV009560",
          "bus_lv": "52_MVLV009560_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV068137_Transformer": {
          "bus_hv": "52_MVLV068137",
          "bus_lv": "52_MVLV068137_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV027572_Transformer": {
          "bus_hv": "52_MVLV027572",
          "bus_lv": "52_MVLV027572_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV004194_Transformer": {
          "bus_hv": "52_MVLV004194",
          "bus_lv": "52_MVLV004194_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV050671_Transformer": {
          "bus_hv": "52_MVLV050671",
          "bus_lv": "52_MVLV050671_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV058691_Transformer": {
          "bus_hv": "52_MVLV058691",
          "bus_lv": "52_MVLV058691_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV014487_Transformer": {
          "bus_hv": "52_MVLV014487",
          "bus_lv": "52_MVLV014487_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "52_MVLV044619_Transformer": {
          "bus_hv": "52_MVLV044619",
          "bus_lv": "52_MVLV044619_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV080758_Transformer": {
          "bus_hv": "52_MVLV080758",
          "bus_lv": "52_MVLV080758_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV012428_Transformer": {
          "bus_hv": "52_MVLV012428",
          "bus_lv": "52_MVLV012428_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV097833_Transformer": {
          "bus_hv": "52_MVLV097833",
          "bus_lv": "52_MVLV097833_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV053292_Transformer": {
          "bus_hv": "52_MVLV053292",
          "bus_lv": "52_MVLV053292_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV081550_Transformer": {
          "bus_hv": "52_MVLV081550",
          "bus_lv": "52_MVLV081550_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV065516_Transformer": {
          "bus_hv": "52_MVLV065516",
          "bus_lv": "52_MVLV065516_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV097726_Transformer": {
          "bus_hv": "52_MVLV097726",
          "bus_lv": "52_MVLV097726_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV027631_Transformer": {
          "bus_hv": "52_MVLV027631",
          "bus_lv": "52_MVLV027631_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV058690_Transformer": {
          "bus_hv": "52_MVLV058690",
          "bus_lv": "52_MVLV058690_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV009561_Transformer": {
          "bus_hv": "52_MVLV009561",
          "bus_lv": "52_MVLV009561_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV004142_Transformer": {
          "bus_hv": "52_MVLV004142",
          "bus_lv": "52_MVLV004142_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV026704_Transformer": {
          "bus_hv": "52_MVLV026704",
          "bus_lv": "52_MVLV026704_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV076538_Transformer": {
          "bus_hv": "52_MVLV076538",
          "bus_lv": "52_MVLV076538_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV102569_Transformer": {
          "bus_hv": "52_MVLV102569",
          "bus_lv": "52_MVLV102569_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV053742_Transformer": {
          "bus_hv": "52_MVLV053742",
          "bus_lv": "52_MVLV053742_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV072250_Transformer": {
          "bus_hv": "52_MVLV072250",
          "bus_lv": "52_MVLV072250_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 179
  }
}
