{
  "bus": {
    "52_SAVEN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.9066828122272088,
      "latitude": 47.329778709698545,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69228": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.900533232463178,
      "latitude": 47.332450402319765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69229": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.877840843851695,
      "latitude": 47.35033206819323,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV065995": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.877964819850214,
      "latitude": 47.35036448086271,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69331": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.878091400727063,
      "latitude": 47.35039697856729,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69332": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.881251862887142,
      "latitude": 47.34916544799907,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV021453": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.88582970601207,
      "latitude": 47.35021619689538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV021453_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88582970601207,
      "latitude": 47.35021619689538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886077841964888,
      "latitude": 47.34975040674417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887331828376391,
      "latitude": 47.350069416593804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890409737538759,
      "latitude": 47.35030459626863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69333": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.882431639576039,
      "latitude": 47.34712297193065,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027809": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.882551217353608,
      "latitude": 47.34708486972322,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV027809_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882551217353608,
      "latitude": 47.34708486972322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882759931957868,
      "latitude": 47.34671260031455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883142023370236,
      "latitude": 47.346053146008416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883047577721212,
      "latitude": 47.345993995953236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882491555335128,
      "latitude": 47.34575854319481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882919985243482,
      "latitude": 47.34534112712215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881903757048399,
      "latitude": 47.34505988609712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883172962939645,
      "latitude": 47.345284964479724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883689447179132,
      "latitude": 47.34508521423738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882665686038833,
      "latitude": 47.34662613836203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882583403887267,
      "latitude": 47.346592433757436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881531057386133,
      "latitude": 47.34596576774895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881836661126393,
      "latitude": 47.34505630002571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881958357268224,
      "latitude": 47.34477151757609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881395311777083,
      "latitude": 47.34448939204916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881361676601069,
      "latitude": 47.34508354866143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880655367379889,
      "latitude": 47.34665533870863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882667857101706,
      "latitude": 47.347581906885466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882633847743019,
      "latitude": 47.34795184185428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883148062875003,
      "latitude": 47.34825286154277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.884328888918981,
      "latitude": 47.34825081382817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.885045458458448,
      "latitude": 47.34760756557752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882691489042177,
      "latitude": 47.35122985077577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69230": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.877950647487943,
      "latitude": 47.35113162196793,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69231": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.882856615412477,
      "latitude": 47.387222673754515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013706": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.887423016694606,
      "latitude": 47.38659654772728,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013706_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887423016694606,
      "latitude": 47.38659654772728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887729476062459,
      "latitude": 47.386376352911135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887930398300466,
      "latitude": 47.38676116906883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886489359879523,
      "latitude": 47.38485602433121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69232": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.881764968017946,
      "latitude": 47.38717241761838,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69233": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.878638578810682,
      "latitude": 47.38527579046277,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.876454788802371,
      "latitude": 47.38342131604777,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056320": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.874284753539615,
      "latitude": 47.38231037932929,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056320_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874284753539615,
      "latitude": 47.38231037932929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873729058382392,
      "latitude": 47.38215945901944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873854517847382,
      "latitude": 47.38193419047419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873528190878802,
      "latitude": 47.38177345785423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873235975356433,
      "latitude": 47.381788817355734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873073487419705,
      "latitude": 47.380692474910234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.872013770392648,
      "latitude": 47.378908571814556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.872778980089022,
      "latitude": 47.37830329211858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.87191215490973,
      "latitude": 47.37881408136834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871656979494963,
      "latitude": 47.379089308243756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69235": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.872194415679933,
      "latitude": 47.37893447985914,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV057414": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.874716613503401,
      "latitude": 47.37679786399235,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV057414_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874716613503401,
      "latitude": 47.37679786399235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874892995751404,
      "latitude": 47.376693403117805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV053285": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.86858066013954,
      "latitude": 47.379573854146784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053285_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86858066013954,
      "latitude": 47.379573854146784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868363823773989,
      "latitude": 47.37966641661175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV100494": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.88274918501919,
      "latitude": 47.38100191129939,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100494_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88274918501919,
      "latitude": 47.38100191129939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88261568104481,
      "latitude": 47.38065546177079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69236": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.881105330692236,
      "latitude": 47.3873139357657,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066937": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.880938572352097,
      "latitude": 47.388463707737756,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066937_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880938572352097,
      "latitude": 47.388463707737756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880713280083697,
      "latitude": 47.38863407139486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880591294409893,
      "latitude": 47.38910929712873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88062731296898,
      "latitude": 47.38957640972839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880916649368064,
      "latitude": 47.38868971220489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV060191": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.879982718190813,
      "latitude": 47.388733920500556,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV087690": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.879463602744719,
      "latitude": 47.38998187882391,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69237": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.87161612991302,
      "latitude": 47.39450122997195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69238": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.860296548647925,
      "latitude": 47.40090711415471,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69257": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.862738499630372,
      "latitude": 47.40260117825617,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034663": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.869775403698924,
      "latitude": 47.39812161682502,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034663_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869775403698924,
      "latitude": 47.39812161682502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869526118670815,
      "latitude": 47.397917415409374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.87191017098823,
      "latitude": 47.39753695976203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.87268268312426,
      "latitude": 47.3974818428111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.872642302149713,
      "latitude": 47.39568139973965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869142324668711,
      "latitude": 47.39749605488975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868538520126184,
      "latitude": 47.39751697246933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV054145": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.862930082209992,
      "latitude": 47.403180645902474,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV054145_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.862930082209992,
      "latitude": 47.403180645902474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.863032101147125,
      "latitude": 47.403465199112354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86203349752413,
      "latitude": 47.40460042669036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.861554723714805,
      "latitude": 47.40256397449289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864960804585069,
      "latitude": 47.404370670380395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864978349371428,
      "latitude": 47.40438132922514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865340843686631,
      "latitude": 47.4045827251689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.866310393713678,
      "latitude": 47.40505907947398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.867447736222948,
      "latitude": 47.40497861251613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865544055925713,
      "latitude": 47.4042272009043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69239": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851367024182105,
      "latitude": 47.40525910990689,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69248": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851286344054435,
      "latitude": 47.402947886997595,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053571": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.849088478592179,
      "latitude": 47.403141835807716,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053571_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849088478592179,
      "latitude": 47.403141835807716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848620480103372,
      "latitude": 47.40309571314556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847935162632325,
      "latitude": 47.40078744865803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843319024026436,
      "latitude": 47.39978331619067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843375722890895,
      "latitude": 47.39932186263335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.842899369764635,
      "latitude": 47.400861414533495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847418840337589,
      "latitude": 47.398941479366165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845118300206095,
      "latitude": 47.396673596522895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848609481854859,
      "latitude": 47.40396988132295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848559114619087,
      "latitude": 47.40433180489676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848598114416429,
      "latitude": 47.40421504729468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847941950094857,
      "latitude": 47.40428186051121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848482225922983,
      "latitude": 47.40488428689375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849354253914786,
      "latitude": 47.40433027542985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69249": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.854896785106223,
      "latitude": 47.397110556387815,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100348": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.853516629008522,
      "latitude": 47.39718938797339,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100348_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853516629008522,
      "latitude": 47.39718938797339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853382373743,
      "latitude": 47.396648069146764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854064293571759,
      "latitude": 47.395911326220535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853876072795194,
      "latitude": 47.39511392839733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV033093": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.860823856597031,
      "latitude": 47.39533542339721,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033093_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860823856597031,
      "latitude": 47.39533542339721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86108781680324,
      "latitude": 47.395284406743954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.862514929799212,
      "latitude": 47.39453898262946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69250": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.840941039490863,
      "latitude": 47.40839699494627,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69251": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.836740133135879,
      "latitude": 47.41312357889983,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.835403411686959,
      "latitude": 47.414150045810345,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV049790": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.834187064668453,
      "latitude": 47.415874279277816,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100991": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.834827801518466,
      "latitude": 47.41355168271186,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100991_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834827801518466,
      "latitude": 47.41355168271186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834353094238379,
      "latitude": 47.41296361474286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83408781346983,
      "latitude": 47.41271668886465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.832564711019077,
      "latitude": 47.41229886125092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83439876585307,
      "latitude": 47.412254016201835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69253": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.837043071592611,
      "latitude": 47.407386478475104,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69254": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.836003762172339,
      "latitude": 47.407127609976904,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69255": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.830101915151027,
      "latitude": 47.408436575376136,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69256": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.83017701353834,
      "latitude": 47.40768261878197,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071614": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.830326483464029,
      "latitude": 47.40451087728085,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071614_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830326483464029,
      "latitude": 47.40451087728085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830540925713704,
      "latitude": 47.404501234162396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830564115384382,
      "latitude": 47.40450951474432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830576356690452,
      "latitude": 47.40449111217131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.831155969602524,
      "latitude": 47.40472649552553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.832095154773874,
      "latitude": 47.404689953102114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.829252473743126,
      "latitude": 47.403781677415466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83077984303824,
      "latitude": 47.404887440834536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV039715": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.829308236897382,
      "latitude": 47.40770188059163,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV039715_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.829308236897382,
      "latitude": 47.40770188059163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830146703429514,
      "latitude": 47.408449374794166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830179042553474,
      "latitude": 47.40848964601213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.829205330990378,
      "latitude": 47.40808513021335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.827350791128377,
      "latitude": 47.41001110273903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.826867879194814,
      "latitude": 47.409519541893005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.827100353255445,
      "latitude": 47.410270532489605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83062145543054,
      "latitude": 47.40944745600015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.829477372585516,
      "latitude": 47.407537279533095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.829440626774643,
      "latitude": 47.407537224577645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.826245537241008,
      "latitude": 47.40686367653439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825558577077929,
      "latitude": 47.40642629376607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825675322489051,
      "latitude": 47.406244865124194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825766787794516,
      "latitude": 47.40622402709588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825118106461697,
      "latitude": 47.405899870921566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825063820175423,
      "latitude": 47.40663235569144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830650040368429,
      "latitude": 47.407266534458195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830634428048267,
      "latitude": 47.40791565989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV010509": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.834391635619824,
      "latitude": 47.40692451673348,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV010509_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834391635619824,
      "latitude": 47.40692451673348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834445640105393,
      "latitude": 47.40807287124682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834493824575996,
      "latitude": 47.40806122539382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.836895099539238,
      "latitude": 47.40900512363214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834339996383381,
      "latitude": 47.4067732451497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834062839220088,
      "latitude": 47.40679224512488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830730131818966,
      "latitude": 47.40727265726728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV053894": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.839725866006508,
      "latitude": 47.40658794799542,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053894_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839725866006508,
      "latitude": 47.40658794799542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.840000068896233,
      "latitude": 47.40636185977333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.840216265863034,
      "latitude": 47.40675040102774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.842061183697599,
      "latitude": 47.40608024791358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.840549011490423,
      "latitude": 47.407441001712314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839181168645137,
      "latitude": 47.40742642606174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.840686416924978,
      "latitude": 47.40787177854999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838322516309211,
      "latitude": 47.40374707310954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838019929945352,
      "latitude": 47.403271567654265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.837587728390051,
      "latitude": 47.402665620493764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69240": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.852740463852485,
      "latitude": 47.40866230970276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69247": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.847225697859273,
      "latitude": 47.40952472304343,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016356": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.84679006160154,
      "latitude": 47.41193948890848,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016356_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84679006160154,
      "latitude": 47.41193948890848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847474344239166,
      "latitude": 47.41266738228523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847699148375186,
      "latitude": 47.41238456533884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847617830690595,
      "latitude": 47.41269639628373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846369747131893,
      "latitude": 47.41284730547051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846388517841057,
      "latitude": 47.412847725805506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846985873151466,
      "latitude": 47.41310601214705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845690201041798,
      "latitude": 47.413489992988254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846429427470857,
      "latitude": 47.41543887159259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845561405949833,
      "latitude": 47.41315107853359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV052587": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.844605149535164,
      "latitude": 47.4092491909175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV052587_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844605149535164,
      "latitude": 47.4092491909175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844143403680289,
      "latitude": 47.40930728708689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843843927698948,
      "latitude": 47.41003336242785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.842969222930144,
      "latitude": 47.40960477937589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843412883472423,
      "latitude": 47.4094340942598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84082827471179,
      "latitude": 47.4082956745904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8409108609987,
      "latitude": 47.409361278992414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.840696543217466,
      "latitude": 47.40789873381107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69241": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.854160207993367,
      "latitude": 47.41016386132495,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078643": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.853218416971265,
      "latitude": 47.410955359844884,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078643_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853218416971265,
      "latitude": 47.410955359844884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853716646144165,
      "latitude": 47.41054096612936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854576930766319,
      "latitude": 47.40957369778918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85291919342691,
      "latitude": 47.41120040206461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852078932224962,
      "latitude": 47.411921410355326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851147690699853,
      "latitude": 47.41247985067735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69242": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.855395515800333,
      "latitude": 47.41155659830671,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.853767468461859,
      "latitude": 47.41501981073631,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV087538": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.853627069039151,
      "latitude": 47.41310179997216,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV087538_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853627069039151,
      "latitude": 47.41310179997216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852609516034679,
      "latitude": 47.4126322933512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85330869770911,
      "latitude": 47.41285409026974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69244": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.853429386481586,
      "latitude": 47.41570648706972,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69246": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.852246884594739,
      "latitude": 47.41800416492526,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV030175": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.855401953080271,
      "latitude": 47.417018702820144,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69325": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.852240448074695,
      "latitude": 47.41801126196451,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69326": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851306758852043,
      "latitude": 47.41842516525677,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69328": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.854307432333611,
      "latitude": 47.41931890825942,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69329": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.8545735565496,
      "latitude": 47.419231720274965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013791": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.854706599362118,
      "latitude": 47.41917016043037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69330": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.856861520413337,
      "latitude": 47.41924303202629,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.856931643100714,
      "latitude": 47.419223375671976,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033234_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856931643100714,
      "latitude": 47.419223375671976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857003084912549,
      "latitude": 47.41922166933075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856747234696636,
      "latitude": 47.419301743777005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856101904774842,
      "latitude": 47.419760355394736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855061121277773,
      "latitude": 47.419994362223854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853613051138238,
      "latitude": 47.42014589498304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853608497875763,
      "latitude": 47.420121738487325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852772485645002,
      "latitude": 47.420587910322304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855423489516728,
      "latitude": 47.420286982333224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85667567943304,
      "latitude": 47.41827582832791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85638767443329,
      "latitude": 47.41826392531121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856624088183265,
      "latitude": 47.417756777672565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855463316640741,
      "latitude": 47.418234496751346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853820184312703,
      "latitude": 47.4183380531514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851746249104563,
      "latitude": 47.418397232616336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857912948201278,
      "latitude": 47.41828467158533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859176545166727,
      "latitude": 47.4183199311482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858267124425437,
      "latitude": 47.41856909459022,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV078720": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.860720673502101,
      "latitude": 47.41849680354062,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078720_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860720673502101,
      "latitude": 47.41849680354062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860710772294451,
      "latitude": 47.41837105118729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865974342830527,
      "latitude": 47.41842473867223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859203013273245,
      "latitude": 47.4183189713931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69327": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851019726255121,
      "latitude": 47.41889953254106,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV030175_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855401953080271,
      "latitude": 47.417018702820144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855626357572043,
      "latitude": 47.41682273011551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855543650830319,
      "latitude": 47.41666527721432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855305251749928,
      "latitude": 47.41690285099282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8550122535795,
      "latitude": 47.41704069347803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85449233052628,
      "latitude": 47.4171558215714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853942690374104,
      "latitude": 47.41720898600507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853436186080577,
      "latitude": 47.41730847190433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853067675639174,
      "latitude": 47.41752411561475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853005039301383,
      "latitude": 47.41733589302997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854856195038989,
      "latitude": 47.417360741576914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854379311518208,
      "latitude": 47.41747050861479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854110573644485,
      "latitude": 47.417497834398915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853785435918675,
      "latitude": 47.41760474228693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853342191033601,
      "latitude": 47.417704197685524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853075419869039,
      "latitude": 47.417763490964845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852826985802644,
      "latitude": 47.417819020970555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853239990040693,
      "latitude": 47.41823903247849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852776565714955,
      "latitude": 47.41825725310338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852548153847499,
      "latitude": 47.41826782862762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853623268468958,
      "latitude": 47.418223712312795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855075470725017,
      "latitude": 47.4173133525938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69245": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851881088998601,
      "latitude": 47.41564724331005,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100749": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.852524229955185,
      "latitude": 47.41541666986162,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100749_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852524229955185,
      "latitude": 47.41541666986162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852820477545073,
      "latitude": 47.414964555337114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852893873876788,
      "latitude": 47.414547533002306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852424008166145,
      "latitude": 47.41481676730983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852136582487995,
      "latitude": 47.41470556608912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851768578495472,
      "latitude": 47.414493023369324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851052053361474,
      "latitude": 47.41437634534692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851292741978704,
      "latitude": 47.41485525062259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851581156937895,
      "latitude": 47.416183694280555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850274897439465,
      "latitude": 47.41674302329625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848955914613678,
      "latitude": 47.41728718604321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848958150718155,
      "latitude": 47.417290987560946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852604336137043,
      "latitude": 47.41542277751073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851856250460453,
      "latitude": 47.415710819558754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851834518877526,
      "latitude": 47.41568556432152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852696446168845,
      "latitude": 47.41581757487572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853296900214863,
      "latitude": 47.415595875086346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853312765141368,
      "latitude": 47.41548720543066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853647655554751,
      "latitude": 47.41535797482381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852847455522798,
      "latitude": 47.41722733321929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852276950174998,
      "latitude": 47.41598383437051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852140084991037,
      "latitude": 47.41719270660632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853261243395424,
      "latitude": 47.41550708697605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853687279113337,
      "latitude": 47.4143884211134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV033263": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.848344917593331,
      "latitude": 47.41562712420953,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033263_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848344917593331,
      "latitude": 47.41562712420953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848390407220155,
      "latitude": 47.415602058358125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847057057948377,
      "latitude": 47.41589385012221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846371216365304,
      "latitude": 47.41584271884039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846386922185199,
      "latitude": 47.4158099838842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846758166229409,
      "latitude": 47.41580557009266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846754901757889,
      "latitude": 47.41584633171774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847214450814068,
      "latitude": 47.415870143314436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848727659942632,
      "latitude": 47.41460396265321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849612909529976,
      "latitude": 47.41387832812072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850011678764702,
      "latitude": 47.413548622536894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847501359104774,
      "latitude": 47.41580572134084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845618337426416,
      "latitude": 47.4157028558569,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845385770824076,
      "latitude": 47.41578332481074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845592025169683,
      "latitude": 47.41587495668729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845631880801512,
      "latitude": 47.41604466587901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846420551750966,
      "latitude": 47.41642768200079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845981610921307,
      "latitude": 47.416695860335196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845762668330155,
      "latitude": 47.41644254580245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845841965182869,
      "latitude": 47.41616057027977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845982079070955,
      "latitude": 47.417209292654405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846434743708921,
      "latitude": 47.41545216420837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847934331747369,
      "latitude": 47.415361936315065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847900897398741,
      "latitude": 47.41536339769633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848345155388817,
      "latitude": 47.41482018781534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849540999244504,
      "latitude": 47.4138105960925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848414416535031,
      "latitude": 47.41582050530234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848563508690638,
      "latitude": 47.41617320371235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848840471537245,
      "latitude": 47.416831355558045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848954329208428,
      "latitude": 47.4172842347539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847837528475314,
      "latitude": 47.41704016702092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849502654210265,
      "latitude": 47.41556740887597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850013979136088,
      "latitude": 47.41550476986246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850010099495178,
      "latitude": 47.4154553667334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850348810312346,
      "latitude": 47.41481706058087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850736383760621,
      "latitude": 47.41429408759763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851047854524021,
      "latitude": 47.41435667989082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850926892851954,
      "latitude": 47.41410072890565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850677222263561,
      "latitude": 47.415421083211086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848013892589015,
      "latitude": 47.415801373762015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847998381131973,
      "latitude": 47.415823553697706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847272821192788,
      "latitude": 47.41589403848463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847209776839936,
      "latitude": 47.41589294014494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846550827209573,
      "latitude": 47.41654546151044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846577719167473,
      "latitude": 47.41650560224845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846531754513589,
      "latitude": 47.41684818543855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846412650284667,
      "latitude": 47.41685249125632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846418993510773,
      "latitude": 47.416933332899376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846432069841894,
      "latitude": 47.41676171036911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84642149781006,
      "latitude": 47.41662697428864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846570760754394,
      "latitude": 47.417074674759455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84730595721455,
      "latitude": 47.41692198286127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846446479245674,
      "latitude": 47.41708116751493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846402902180433,
      "latitude": 47.41708344548905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846436976998018,
      "latitude": 47.417331659953035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846640918770427,
      "latitude": 47.41739371983398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846435361568961,
      "latitude": 47.417311072284775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847143703838875,
      "latitude": 47.41603791515718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84884376058901,
      "latitude": 47.41571735560539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849275882797666,
      "latitude": 47.415655693248645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849251531624155,
      "latitude": 47.415683597908355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84955139657659,
      "latitude": 47.41626319966689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850069592747333,
      "latitude": 47.41557719893988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851306258068402,
      "latitude": 47.41554410142449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851813674346096,
      "latitude": 47.41569203889839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV034865": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.86087673214337,
      "latitude": 47.41171303636718,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034865_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86087673214337,
      "latitude": 47.41171303636718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86089873751465,
      "latitude": 47.41173027200409,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.862208755596857,
      "latitude": 47.411343009391864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864225959277172,
      "latitude": 47.413293991047965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860694208525562,
      "latitude": 47.411808206672234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.861665818820606,
      "latitude": 47.412191150250926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859493851641181,
      "latitude": 47.41231151450081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858166666512181,
      "latitude": 47.41329828885694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85698460498649,
      "latitude": 47.41389620925173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856838260789148,
      "latitude": 47.41330188065821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855687784920647,
      "latitude": 47.414514128608204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85548712913326,
      "latitude": 47.41381877890303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69258": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.882821732180523,
      "latitude": 47.39281804171066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69317": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.904560571108484,
      "latitude": 47.39400473357923,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69318": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.906925966013857,
      "latitude": 47.38886087685301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV007964": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.907021726835219,
      "latitude": 47.38863548727765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV007964_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.907021726835219,
      "latitude": 47.38863548727765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90690194555475,
      "latitude": 47.38895860705723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.905348622013236,
      "latitude": 47.391003083866416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.904613916588462,
      "latitude": 47.39122278872019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.905154872527236,
      "latitude": 47.39200074663855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90593733075478,
      "latitude": 47.392233649770894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.907356892422913,
      "latitude": 47.38899693631247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.908639804574446,
      "latitude": 47.38977127940295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.907632228280248,
      "latitude": 47.39036078716027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.909346684621205,
      "latitude": 47.38990149023868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.911065753859404,
      "latitude": 47.389333896751374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.904428107496617,
      "latitude": 47.3874777999877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.904051817750388,
      "latitude": 47.38737868794211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902209070250308,
      "latitude": 47.387420074595234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899567391603369,
      "latitude": 47.387026114120225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.907069305747564,
      "latitude": 47.38860561734733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.908328621932245,
      "latitude": 47.386443614635766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.911078161375544,
      "latitude": 47.3869912608931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69319": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.90921681416634,
      "latitude": 47.39363571988949,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69320": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.913869250158817,
      "latitude": 47.39348704651476,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV025245": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.913890173624052,
      "latitude": 47.39352186972565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053895": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.909325986783123,
      "latitude": 47.39297410213539,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053895_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.909325986783123,
      "latitude": 47.39297410213539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.909324556595312,
      "latitude": 47.39295613792008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.909304893479907,
      "latitude": 47.39287578452451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69259": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.883454757689273,
      "latitude": 47.38951783238311,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884107912243375,
      "latitude": 47.397889567550294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013859": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.883824971047453,
      "latitude": 47.397952139384984,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013859_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883824971047453,
      "latitude": 47.397952139384984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883431661489229,
      "latitude": 47.39801153076555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881946042698869,
      "latitude": 47.39818282978967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880145673762769,
      "latitude": 47.397897159904794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.884647848964996,
      "latitude": 47.39829144693826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69261": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.883908003392121,
      "latitude": 47.406042042341014,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69262": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.886116336638618,
      "latitude": 47.40550905517622,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69263": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.892247157766352,
      "latitude": 47.404196197853004,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV026146": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.893809914936208,
      "latitude": 47.407253194764095,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV026146_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893809914936208,
      "latitude": 47.407253194764095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893988641873642,
      "latitude": 47.40749888855196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895308181930351,
      "latitude": 47.40740558490895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895036972974153,
      "latitude": 47.40800103916343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895008434681257,
      "latitude": 47.40800928960744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895873507512717,
      "latitude": 47.40795782559911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895924019604469,
      "latitude": 47.40713983348072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89233025706273,
      "latitude": 47.40840555421633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893051516748488,
      "latitude": 47.409104940567204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.892564290090537,
      "latitude": 47.4093124110939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.892391746952952,
      "latitude": 47.40944899483204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.891522015178207,
      "latitude": 47.409603007067446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894103309126348,
      "latitude": 47.40874168227813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894451117245716,
      "latitude": 47.40866552675863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.897852397447336,
      "latitude": 47.40418663067296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV000835": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.906752891638351,
      "latitude": 47.407652985931236,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV000835_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.906752891638351,
      "latitude": 47.407652985931236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90687658550345,
      "latitude": 47.408540268575685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.907447300041733,
      "latitude": 47.40904181468956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.906854826680929,
      "latitude": 47.40709974208707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69265": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.903547066476091,
      "latitude": 47.3998888168903,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV073163": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.906489041482121,
      "latitude": 47.40093842666558,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV073163_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.906489041482121,
      "latitude": 47.40093842666558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.906560500552398,
      "latitude": 47.40089254768313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.909568151543934,
      "latitude": 47.40082156159058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.904456456629888,
      "latitude": 47.40085207563885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90444216143026,
      "latitude": 47.40119733782277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.904061832940744,
      "latitude": 47.40142888484849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903631330518041,
      "latitude": 47.39988699831813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903285130205943,
      "latitude": 47.39979545305257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV051687": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.901931004608118,
      "latitude": 47.399478034977164,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV051687_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.901931004608118,
      "latitude": 47.399478034977164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902086684014134,
      "latitude": 47.399434450683366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.901994158918066,
      "latitude": 47.399368549244436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899554580560211,
      "latitude": 47.39838875016916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899285065781573,
      "latitude": 47.39883732372191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897459047927919,
      "latitude": 47.39756194880594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897207633490537,
      "latitude": 47.3979044578551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902002408957175,
      "latitude": 47.39950088503753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902117970773398,
      "latitude": 47.39944582577069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903254068359298,
      "latitude": 47.39973034452726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903537494667877,
      "latitude": 47.39986738567602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903242372016268,
      "latitude": 47.39978414739982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.901548855659118,
      "latitude": 47.39973789104555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.900560131705467,
      "latitude": 47.400491818505984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.900720051790521,
      "latitude": 47.40087724368191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV065998": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.890619158144781,
      "latitude": 47.40299185118361,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV065998_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890619158144781,
      "latitude": 47.40299185118361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890546714299256,
      "latitude": 47.40258012150395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890628001897057,
      "latitude": 47.40327078205279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV025624": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.88648456470545,
      "latitude": 47.40567495674804,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV025624_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88648456470545,
      "latitude": 47.40567495674804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886553333969896,
      "latitude": 47.405712271333414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886970749485192,
      "latitude": 47.40588415883716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88764440821577,
      "latitude": 47.40576045378215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8869556781320622,
      "latitude": 47.40593701048948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1193954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8877446168229675,
      "latitude": 47.407453586289975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1193955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8879934670525627,
      "latitude": 47.40792858436939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1193956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888636262050724,
      "latitude": 47.409234534460744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1166195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886918592237375,
      "latitude": 47.405956398823626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1166196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88013044863336,
      "latitude": 47.40693287677552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV099586": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.880780078942223,
      "latitude": 47.402500905123034,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV099586_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880780078942223,
      "latitude": 47.402500905123034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880431359597471,
      "latitude": 47.40199848813109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880682100391901,
      "latitude": 47.40144539936891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881056388692112,
      "latitude": 47.40134377925994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881136582393531,
      "latitude": 47.40116902488265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882150655753972,
      "latitude": 47.400449451994696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881426271928129,
      "latitude": 47.40130624932611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882973439114968,
      "latitude": 47.40144234375127,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880582596351492,
      "latitude": 47.40148421288461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879986585232802,
      "latitude": 47.401362810182654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69266": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884165326499058,
      "latitude": 47.41499214227983,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69267": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.87799897959926,
      "latitude": 47.415388075120205,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056282": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.878532424885015,
      "latitude": 47.41441378588204,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056282_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878532424885015,
      "latitude": 47.41441378588204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879216345322577,
      "latitude": 47.41439479527976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879854990152574,
      "latitude": 47.41569879345245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879026868319133,
      "latitude": 47.41387342869471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.880170572390948,
      "latitude": 47.41321240864775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878156908029327,
      "latitude": 47.41240594303717,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.876683860962921,
      "latitude": 47.41440298901619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.876483621110661,
      "latitude": 47.41440189405649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.876943454248358,
      "latitude": 47.413779680240644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875885031465536,
      "latitude": 47.414331842816395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875496473526285,
      "latitude": 47.414723760113745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875232503505621,
      "latitude": 47.415216850294115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV024062": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.873735228826947,
      "latitude": 47.410132163665864,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV024062_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873735228826947,
      "latitude": 47.410132163665864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873685514039904,
      "latitude": 47.410120496820475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.87648315880958,
      "latitude": 47.41027984960904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.876526900273968,
      "latitude": 47.410329602803216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877220279483953,
      "latitude": 47.41074124271193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.876078729837595,
      "latitude": 47.40924243219279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.87419838523216,
      "latitude": 47.40999820242532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873204667496748,
      "latitude": 47.40968271799036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873730928361606,
      "latitude": 47.40873336648271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.872118133731377,
      "latitude": 47.409223752540385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873051212466724,
      "latitude": 47.410208400579236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871098556893519,
      "latitude": 47.4103514985228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69268": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.87225805462488,
      "latitude": 47.418467010414055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014416": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.870533286719525,
      "latitude": 47.41865944953382,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV014416_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870533286719525,
      "latitude": 47.41865944953382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870495711244695,
      "latitude": 47.418687839796284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870445486238215,
      "latitude": 47.41929590574578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869642877662154,
      "latitude": 47.41938453678722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86958356080548,
      "latitude": 47.419356065724045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868977772235614,
      "latitude": 47.419497629931676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869683961991874,
      "latitude": 47.419888392977775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870621070334914,
      "latitude": 47.418669571651556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870490040229143,
      "latitude": 47.4186159818014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869224749362883,
      "latitude": 47.41862684762549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869159688213402,
      "latitude": 47.41867695489699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869234838840703,
      "latitude": 47.41867062017356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871417508706732,
      "latitude": 47.418612884032044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69269": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884497524163693,
      "latitude": 47.41667354939473,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69270": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884899013529602,
      "latitude": 47.41837494757737,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69271": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.886436973829815,
      "latitude": 47.425525314071,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69272": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884749793944422,
      "latitude": 47.42597692010866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69273": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.875688042909605,
      "latitude": 47.42846723286228,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69274": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.869843454191621,
      "latitude": 47.429764369931284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69275": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.867811625964257,
      "latitude": 47.42985531449092,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034650": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.86929367577237,
      "latitude": 47.436423222961174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034650_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86929367577237,
      "latitude": 47.436423222961174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869893319459607,
      "latitude": 47.43674818518655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871157931831059,
      "latitude": 47.43666173924112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869144416654694,
      "latitude": 47.436793243339956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868747533478708,
      "latitude": 47.43693008124913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870406610177238,
      "latitude": 47.438053475580084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870573095127978,
      "latitude": 47.437866391683684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870566234108576,
      "latitude": 47.438561632097816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69276": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.86014656822777,
      "latitude": 47.43032448064232,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034046": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.85668275463996,
      "latitude": 47.429863615239206,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034046_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85668275463996,
      "latitude": 47.429863615239206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855888680944707,
      "latitude": 47.4293879404441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853522981269749,
      "latitude": 47.42901421072692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853053706431794,
      "latitude": 47.429968019398956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857412543759653,
      "latitude": 47.431456937166466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857497365107037,
      "latitude": 47.432120484254604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69277": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.856372013351163,
      "latitude": 47.43514358963828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080101": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.859354506111951,
      "latitude": 47.435796984167645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV080101_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859354506111951,
      "latitude": 47.435796984167645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85936595924196,
      "latitude": 47.43596419698307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859835811862379,
      "latitude": 47.43604774593824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859325346157375,
      "latitude": 47.43622975376599,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859316844051976,
      "latitude": 47.43636120794517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8588155023741806,
      "latitude": 47.43646427971223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1150082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8582556811668545,
      "latitude": 47.43635647249153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1150083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857914139692686,
      "latitude": 47.436455879321784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1151794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858474694483731,
      "latitude": 47.43676031739236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859764157290355,
      "latitude": 47.436291674370956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860813943154104,
      "latitude": 47.43664095106841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86132699175792,
      "latitude": 47.436113038351714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859282044671152,
      "latitude": 47.43557153989456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858833612616423,
      "latitude": 47.43542021170872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858158526698354,
      "latitude": 47.43532241482188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858726737835265,
      "latitude": 47.435399944289394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859685578568592,
      "latitude": 47.435331362260996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859244326259521,
      "latitude": 47.435253847357856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859641174856757,
      "latitude": 47.43514764344831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859490344074642,
      "latitude": 47.43478173363575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69278": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.854219979653647,
      "latitude": 47.43563538447753,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69280": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851135912033478,
      "latitude": 47.43480944975353,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV024638": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.848022934234124,
      "latitude": 47.43400019093353,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV024638_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848022934234124,
      "latitude": 47.43400019093353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849608636582978,
      "latitude": 47.433645547356626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849579586200764,
      "latitude": 47.43364296786832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8493920315878918,
      "latitude": 47.43354606621759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1141856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849830730030844,
      "latitude": 47.43359915916689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1141857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851077597206676,
      "latitude": 47.434126467214845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8496437271968245,
      "latitude": 47.43364922352209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1141598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851072176541023,
      "latitude": 47.43415048911052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851127148589344,
      "latitude": 47.43416473237683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851171001132133,
      "latitude": 47.43418774622687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851223044202323,
      "latitude": 47.43396663005831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851190810383478,
      "latitude": 47.43532104625508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850323486490566,
      "latitude": 47.43554995583471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850273666490967,
      "latitude": 47.436397288244926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1165557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.849787812147784,
      "latitude": 47.43641439281254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847858903025191,
      "latitude": 47.43405686225705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV071462": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.845834381461093,
      "latitude": 47.43608421863405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071462_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845834381461093,
      "latitude": 47.43608421863405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845685387575874,
      "latitude": 47.4362157115787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844376877964629,
      "latitude": 47.43629000629811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847453349810849,
      "latitude": 47.43632751611887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847453274051198,
      "latitude": 47.436352929935154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69279": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851525266395105,
      "latitude": 47.43626208403331,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015625": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.85210747216524,
      "latitude": 47.43839002001761,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015625_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85210747216524,
      "latitude": 47.43839002001761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8537807422866666,
      "latitude": 47.43801047288501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1183116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8561304432374404,
      "latitude": 47.437898094486606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus1183117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856636229760903,
      "latitude": 47.43792532610491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851782051380781,
      "latitude": 47.43770731725106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85159919596779,
      "latitude": 47.436996845725965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852056838065614,
      "latitude": 47.438365909645356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852027108459123,
      "latitude": 47.43858832622416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851786221409131,
      "latitude": 47.439160717304226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852792769468666,
      "latitude": 47.43953760953817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853347058064643,
      "latitude": 47.440066450290246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854702413002915,
      "latitude": 47.44117522735665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852112596255604,
      "latitude": 47.43834221010886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV034866": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.86454363844507,
      "latitude": 47.424234078550015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV034866_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86454363844507,
      "latitude": 47.424234078550015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864700694366449,
      "latitude": 47.424174031736015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865786644502725,
      "latitude": 47.42311697937929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865895943726506,
      "latitude": 47.421978004357534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86543914747051,
      "latitude": 47.4215712174741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.867971014910454,
      "latitude": 47.42136214667584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86798441884637,
      "latitude": 47.422541707265694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86464873957251,
      "latitude": 47.42385284706704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864700849142694,
      "latitude": 47.42418626794825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864688671255614,
      "latitude": 47.42459187050066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.864408869604041,
      "latitude": 47.42524500771512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.86506093585319,
      "latitude": 47.42567322874385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.863283492451826,
      "latitude": 47.425469698266674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.8617876400154,
      "latitude": 47.4253528241052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.861132715797999,
      "latitude": 47.42539893964453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.861195406229584,
      "latitude": 47.424846784623696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV066045": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.873531441879497,
      "latitude": 47.43242275015301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066045_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873531441879497,
      "latitude": 47.43242275015301,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873981984018668,
      "latitude": 47.432781994147895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874016355166587,
      "latitude": 47.432796958149105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874787672199533,
      "latitude": 47.433049044430874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877182744339414,
      "latitude": 47.43397437366232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875299934490594,
      "latitude": 47.43381950528627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873665356710708,
      "latitude": 47.43393302349881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875479103770863,
      "latitude": 47.434221948530165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871533157914684,
      "latitude": 47.43270440637462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV053726": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.875011811807142,
      "latitude": 47.42797298161659,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV053726_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875011811807142,
      "latitude": 47.42797298161659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874367737629549,
      "latitude": 47.42822161885263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874305350890708,
      "latitude": 47.42844008114689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873738261643083,
      "latitude": 47.42747883988288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874925932455674,
      "latitude": 47.42688613631818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV073312": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.882976663017452,
      "latitude": 47.42428681142544,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV073312_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882976663017452,
      "latitude": 47.42428681142544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882325181547335,
      "latitude": 47.423770079768154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881721237009788,
      "latitude": 47.42335070079705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881607467104382,
      "latitude": 47.42409350995553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88530622247471,
      "latitude": 47.423868546282094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69281": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.888443121228897,
      "latitude": 47.42425851389065,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV065989": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.889425933179521,
      "latitude": 47.4217544014363,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV065989_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.889425933179521,
      "latitude": 47.4217544014363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.891233155976972,
      "latitude": 47.42228292399914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.891692702228547,
      "latitude": 47.42255439372853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69282": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.892476490121487,
      "latitude": 47.42694604416511,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071695": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.893305144029116,
      "latitude": 47.425143859098135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071695_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893305144029116,
      "latitude": 47.425143859098135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893514559927721,
      "latitude": 47.42460472407243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894286173841429,
      "latitude": 47.42445941018771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV068826": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.899083562206849,
      "latitude": 47.42536489624882,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068826_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899083562206849,
      "latitude": 47.42536489624882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.898987213828204,
      "latitude": 47.42719775684824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.898064192706543,
      "latitude": 47.42885131917422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899370850871505,
      "latitude": 47.42535488516632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.903516706441079,
      "latitude": 47.428697740238555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89885122191899,
      "latitude": 47.42444555810066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897530052352212,
      "latitude": 47.42352102318997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897006827373041,
      "latitude": 47.423116782528794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.896309974373285,
      "latitude": 47.42336747889225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69283": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.8883625304948,
      "latitude": 47.43263628551863,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69284": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.891257465726065,
      "latitude": 47.437947212220706,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69286": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.892963200250397,
      "latitude": 47.44130478265003,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056868": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.892672699358853,
      "latitude": 47.44092811197356,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV056868_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.892672699358853,
      "latitude": 47.44092811197356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.892676655721312,
      "latitude": 47.44084446249386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69287": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.894399605263023,
      "latitude": 47.44568738570853,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69288": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.88863550254997,
      "latitude": 47.447164432314175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69289": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.894275149194404,
      "latitude": 47.45221377391632,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078552": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.899542009473943,
      "latitude": 47.44867018441225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV078552_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899542009473943,
      "latitude": 47.44867018441225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902401649765326,
      "latitude": 47.44815925649789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90293735601634,
      "latitude": 47.4489503728115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897350997276417,
      "latitude": 47.447669360971716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89541313096582,
      "latitude": 47.44784831156963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV015657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.895414575265404,
      "latitude": 47.45295695935322,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015657_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895414575265404,
      "latitude": 47.45295695935322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895518870902487,
      "latitude": 47.453015158707224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894983035155054,
      "latitude": 47.45313375066855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.895045679636382,
      "latitude": 47.45308642090708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.891642084326604,
      "latitude": 47.45303961073685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893173993282632,
      "latitude": 47.45498794766211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.896156196928809,
      "latitude": 47.4531070207366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89727750498925,
      "latitude": 47.453741799893116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.896446977292158,
      "latitude": 47.45314893433714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899498667804415,
      "latitude": 47.45296862983759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90006220599151,
      "latitude": 47.4538758438284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.900634232395908,
      "latitude": 47.455557441351715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.90108773767576,
      "latitude": 47.45291048386103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV100488": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.888807504851321,
      "latitude": 47.458827142953496,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV100488_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888807504851321,
      "latitude": 47.458827142953496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888579383003549,
      "latitude": 47.459132730712355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.885119287560554,
      "latitude": 47.45971833524504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890872152455704,
      "latitude": 47.460742556374754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69290": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.884218845274485,
      "latitude": 47.44833803839632,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69291": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.868508179637141,
      "latitude": 47.45242891238458,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV054142": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.868133741446829,
      "latitude": 47.452160563545576,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV054142_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868133741446829,
      "latitude": 47.452160563545576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868279459965196,
      "latitude": 47.452081569032266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.866969270746319,
      "latitude": 47.45037985522759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.869063141821699,
      "latitude": 47.45049298150668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875279098688287,
      "latitude": 47.45117682553613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.868864209306063,
      "latitude": 47.4530962400307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69292": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.837225878632731,
      "latitude": 47.461011994672376,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69293": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.839220220589044,
      "latitude": 47.466129470466164,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69310": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.842767127969925,
      "latitude": 47.46664458078593,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.84288819594922,
      "latitude": 47.46682689638843,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068934_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84288819594922,
      "latitude": 47.46682689638843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843006941697845,
      "latitude": 47.467681242711315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV101521": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.850889640608777,
      "latitude": 47.46527587788629,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV101521_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850889640608777,
      "latitude": 47.46527587788629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851315264518733,
      "latitude": 47.46562079784253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850960177360132,
      "latitude": 47.46532827473585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85163122042463,
      "latitude": 47.465753496321035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852553309467178,
      "latitude": 47.46548594527507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851310307512642,
      "latitude": 47.466233504062544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850830685251128,
      "latitude": 47.466621064547795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850452164764979,
      "latitude": 47.465624981499964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69294": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.8403641368242911,
      "latitude": 47.46977608044661,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015787": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.838214878906995,
      "latitude": 47.47112544995907,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69295": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.841247598076603,
      "latitude": 47.47032701343691,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69296": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.859589411717175,
      "latitude": 47.48716603165138,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69297": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.886296501691538,
      "latitude": 47.49859230557137,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69301": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.885285607852709,
      "latitude": 47.49982357813953,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69302": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.883962128137123,
      "latitude": 47.501186925864296,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV029960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.881199510332753,
      "latitude": 47.50582832320509,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV029960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881199510332753,
      "latitude": 47.50582832320509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881003775989836,
      "latitude": 47.50621016917558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV063260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.871957515488015,
      "latitude": 47.498732005991684,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV063260_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871957515488015,
      "latitude": 47.498732005991684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871750850901544,
      "latitude": 47.49885841355595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.866348607182047,
      "latitude": 47.49922381269265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.874530293326351,
      "latitude": 47.49916189475817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV063261": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.887542527264111,
      "latitude": 47.501949152593276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV063261_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887542527264111,
      "latitude": 47.501949152593276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887708554805339,
      "latitude": 47.50206470652806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887362003024535,
      "latitude": 47.50490038675263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890922061390271,
      "latitude": 47.500699942205046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.884568189741702,
      "latitude": 47.50043161697522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69300": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.88881933766391,
      "latitude": 47.49501519086959,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016338": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.888901288574982,
      "latitude": 47.49503391149355,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV016338_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888901288574982,
      "latitude": 47.49503391149355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888877170937393,
      "latitude": 47.49469961689803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.891115267973677,
      "latitude": 47.49322536149797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88948211171167,
      "latitude": 47.49520799379053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890126735322653,
      "latitude": 47.49543863066285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89194144786003,
      "latitude": 47.49425634504093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.890029420978236,
      "latitude": 47.49623847679404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69298": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.891952353863653,
      "latitude": 47.504123338886025,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69299": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.891799939944641,
      "latitude": 47.50415240114668,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV103663": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.863761136784161,
      "latitude": 47.48292676772229,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV103663_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.863761136784161,
      "latitude": 47.48292676772229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.863800886922649,
      "latitude": 47.4829253265187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.863726133589739,
      "latitude": 47.4828199436156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69334": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.840369728425006,
      "latitude": 47.46978420803718,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69303": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.838263327935897,
      "latitude": 47.470658908704934,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69304": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.839897482002787,
      "latitude": 47.47483160397659,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69305": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.838707087040309,
      "latitude": 47.47559603024652,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69306": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.834761827168692,
      "latitude": 47.4779731463151,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV025625": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.834110124434445,
      "latitude": 47.478250292772344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV025625_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834110124434445,
      "latitude": 47.478250292772344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.834081375757983,
      "latitude": 47.478426075327775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.833376780655306,
      "latitude": 47.47879497233514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.832775496319236,
      "latitude": 47.47899404643051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.831756925616292,
      "latitude": 47.478303419634514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830217452390123,
      "latitude": 47.47702685247384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830524901682879,
      "latitude": 47.47652219521358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830731974802581,
      "latitude": 47.475262294248786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.827929172251034,
      "latitude": 47.47623581958366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.833721111828816,
      "latitude": 47.47924141524933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV101477": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.844103000560163,
      "latitude": 47.48153671875164,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV101477_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844103000560163,
      "latitude": 47.48153671875164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844255651434621,
      "latitude": 47.48145014100474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839761662313478,
      "latitude": 47.47813292943871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846773889550204,
      "latitude": 47.48328957641824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.847374768957376,
      "latitude": 47.48376390268123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848227765958061,
      "latitude": 47.4852403022399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69307": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.830873963512956,
      "latitude": 47.47914432984835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69308": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.828535484480972,
      "latitude": 47.48320980075307,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV051701": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.82809547933433,
      "latitude": 47.48477491715827,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV051701_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.82809547933433,
      "latitude": 47.48477491715827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.828307691563961,
      "latitude": 47.48510957541358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.837896482168119,
      "latitude": 47.48519841738984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.82616172622498,
      "latitude": 47.48510778423216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825094955950159,
      "latitude": 47.48509880053733,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.822520762105014,
      "latitude": 47.485146200611304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825100054422481,
      "latitude": 47.484042547686656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV013858": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.826420691457759,
      "latitude": 47.482296125670544,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV013858_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.826420691457759,
      "latitude": 47.482296125670544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.826072286426024,
      "latitude": 47.48234989923019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.828602485222474,
      "latitude": 47.48086278751828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825520896360414,
      "latitude": 47.48293650013386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.825057109276863,
      "latitude": 47.48395620384663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV011407": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.830968328116322,
      "latitude": 47.47898122163603,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV011407_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830968328116322,
      "latitude": 47.47898122163603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830378667606,
      "latitude": 47.47819480470722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.831301206061035,
      "latitude": 47.47960529826124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83183660411581,
      "latitude": 47.47985859505916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.832739353066246,
      "latitude": 47.47901674029394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.831491935556195,
      "latitude": 47.48015419493404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830634775937211,
      "latitude": 47.481235251866835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.830401357825373,
      "latitude": 47.48043742506515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83353980995588,
      "latitude": 47.48036973876501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.833825618645082,
      "latitude": 47.47988275021626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV001007": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.838774152809917,
      "latitude": 47.4763835828999,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV001007_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838774152809917,
      "latitude": 47.4763835828999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.837142583432095,
      "latitude": 47.47658650286922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.836187971812197,
      "latitude": 47.476611886397755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839721714497361,
      "latitude": 47.47626835560987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839956980770456,
      "latitude": 47.47486368777833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839746187761563,
      "latitude": 47.478105032197114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843765701699227,
      "latitude": 47.47657477990195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69309": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.845177177512121,
      "latitude": 47.47611025576048,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV007016": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.849426420588295,
      "latitude": 47.4756710361445,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69321": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851294844340415,
      "latitude": 47.47478780725119,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV035026": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851026469989255,
      "latitude": 47.47417958027838,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV035026_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851026469989255,
      "latitude": 47.47417958027838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851053284636226,
      "latitude": 47.47414888539133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85162659071233,
      "latitude": 47.47380297871134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851844608215972,
      "latitude": 47.47371651210428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851685467649113,
      "latitude": 47.47287554014971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850794834312425,
      "latitude": 47.473101965434424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85255698356958,
      "latitude": 47.47213241286486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853687076888582,
      "latitude": 47.47197443477718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851096403364007,
      "latitude": 47.47410589102248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851054909220522,
      "latitude": 47.474169544414316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853369335071478,
      "latitude": 47.47442363902098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853876982704362,
      "latitude": 47.47444220683934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853894399025613,
      "latitude": 47.47442716439586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855000869087981,
      "latitude": 47.47430606081268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853781364982845,
      "latitude": 47.47501675628361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853828399198228,
      "latitude": 47.475568706067676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853941108261676,
      "latitude": 47.475649454521225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853687050237717,
      "latitude": 47.475506585645334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853776309835961,
      "latitude": 47.475017011217616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.853812880937592,
      "latitude": 47.47557292458637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851368077174935,
      "latitude": 47.474883442787196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851485475000063,
      "latitude": 47.47516020306519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851452597043035,
      "latitude": 47.475156545626724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850708973280076,
      "latitude": 47.47529510674772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850691385289692,
      "latitude": 47.475288212080514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84967719966309,
      "latitude": 47.473688879577125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852970378557284,
      "latitude": 47.47445235576462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.851079056992971,
      "latitude": 47.47412183126631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.852970509524896,
      "latitude": 47.474458917663085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69322": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.851262926222997,
      "latitude": 47.4747367164472,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69323": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.858180253817722,
      "latitude": 47.472217067424545,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69324": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.85869859790059,
      "latitude": 47.473399327265746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.857366078490939,
      "latitude": 47.47616612282535,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV033264_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857366078490939,
      "latitude": 47.47616612282535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857203560364466,
      "latitude": 47.47612696804132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856486023700957,
      "latitude": 47.47612592048804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856005167555488,
      "latitude": 47.47575599259678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854795137216822,
      "latitude": 47.478012117540445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854134654382971,
      "latitude": 47.4783198287491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857789958974505,
      "latitude": 47.47547519356735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV015677": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.859124631471738,
      "latitude": 47.47369736633924,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV015677_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859124631471738,
      "latitude": 47.47369736633924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859121093004177,
      "latitude": 47.47365245566196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858807391957248,
      "latitude": 47.47371786490339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858525846540092,
      "latitude": 47.47385417080711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858289508055372,
      "latitude": 47.473889753397074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857954774217412,
      "latitude": 47.473856836560024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857552350969393,
      "latitude": 47.47393964232847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857526842321827,
      "latitude": 47.47387368334859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857563467622344,
      "latitude": 47.47314593529965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857627127190316,
      "latitude": 47.473144530980626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858307620633252,
      "latitude": 47.473164927139656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857572316014851,
      "latitude": 47.472954650332824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857110459250739,
      "latitude": 47.47207684828568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857229407715461,
      "latitude": 47.47414567763116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857214037656798,
      "latitude": 47.474119210845885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857888725223145,
      "latitude": 47.47509464258556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856834799156089,
      "latitude": 47.474195995122805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.855062401162945,
      "latitude": 47.4742961775844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858081982590365,
      "latitude": 47.47412246285489,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859264186588124,
      "latitude": 47.47378238891478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.867562473069328,
      "latitude": 47.470649533886146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858893955327239,
      "latitude": 47.47380480724417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859300017619104,
      "latitude": 47.47458651165746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.861028241442915,
      "latitude": 47.47403843114712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858601324062468,
      "latitude": 47.4749370529509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV071669": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.856975038596682,
      "latitude": 47.47069455548605,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066346": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.856143245230186,
      "latitude": 47.46935672227174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071669_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856975038596682,
      "latitude": 47.47069455548605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856908803249938,
      "latitude": 47.470696953585666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857015052852752,
      "latitude": 47.470043349346966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856475084414687,
      "latitude": 47.46987192495541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858570946816783,
      "latitude": 47.46931790695344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.859966061376911,
      "latitude": 47.469203284970945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.858326699803324,
      "latitude": 47.46861936343678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857132649407375,
      "latitude": 47.47134641591699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.857094382516985,
      "latitude": 47.4720413993096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.856502086540797,
      "latitude": 47.47134029399924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.854464272817652,
      "latitude": 47.47086420577667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.85344741600921,
      "latitude": 47.47060373981456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV000982": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.865200823740069,
      "latitude": 47.46937855539579,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV000982_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.865200823740069,
      "latitude": 47.46937855539579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.867650947262282,
      "latitude": 47.47059227545695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870761738293611,
      "latitude": 47.468926939127506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.870845345903393,
      "latitude": 47.46800959529989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.871702836984459,
      "latitude": 47.47045560305072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.872572519328967,
      "latitude": 47.468378395893936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873400473626265,
      "latitude": 47.46811998036262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.860936280315455,
      "latitude": 47.46829731619269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV068960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.845167792616486,
      "latitude": 47.476068573739724,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV068960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845167792616486,
      "latitude": 47.476068573739724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845220081269548,
      "latitude": 47.47605767841671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.844315957880177,
      "latitude": 47.47638756754297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843785457860057,
      "latitude": 47.47656885150478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843913804954416,
      "latitude": 47.477972856542294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843923452320668,
      "latitude": 47.477991658680516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843702717918099,
      "latitude": 47.478241903460514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845260532178284,
      "latitude": 47.47606522578235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845991958580242,
      "latitude": 47.47603919653061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846029437970958,
      "latitude": 47.47550146266791,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.846971450303891,
      "latitude": 47.4760716984212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848341143562701,
      "latitude": 47.475803281570194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.850646756866396,
      "latitude": 47.47528853722132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.848488070719218,
      "latitude": 47.47661688110393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845190160519182,
      "latitude": 47.4758110023713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV015787_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838214878906995,
      "latitude": 47.47112544995907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus994769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838159169646902,
      "latitude": 47.47112655713367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838171365633487,
      "latitude": 47.471027934132096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.836912114379288,
      "latitude": 47.47099584885549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.837024755627044,
      "latitude": 47.46870384680112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994763": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.833521036214076,
      "latitude": 47.4694245530534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.831909123221613,
      "latitude": 47.46953662280398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838401482024181,
      "latitude": 47.47060798992504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838232514546115,
      "latitude": 47.47102843241377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838609178254248,
      "latitude": 47.47095270263178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838425564651548,
      "latitude": 47.470644053245714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.838838170061378,
      "latitude": 47.471331777200405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839193268967208,
      "latitude": 47.47247195585406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.83784975046793,
      "latitude": 47.47261946730964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839287680792245,
      "latitude": 47.47282885836089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus994758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.839299011262283,
      "latitude": 47.47127913291895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69311": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.836408111341893,
      "latitude": 47.459742062746635,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69312": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.836383965926097,
      "latitude": 47.459665953190886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69313": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.843448869252529,
      "latitude": 47.45181695200467,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV059525": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.843643227365404,
      "latitude": 47.45173933240413,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV059525_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843643227365404,
      "latitude": 47.45173933240413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843461546087539,
      "latitude": 47.451684692939565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.843690256938462,
      "latitude": 47.450235312137636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.845609116497041,
      "latitude": 47.452448106043484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.84345151055382,
      "latitude": 47.451799669861146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69314": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.83627431902216,
      "latitude": 47.459623505739195,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071915": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.878100202708508,
      "latitude": 47.44453437797645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071915_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878100202708508,
      "latitude": 47.44453437797645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877746589734802,
      "latitude": 47.443421253455426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877551282635416,
      "latitude": 47.44330225154878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878659347073646,
      "latitude": 47.44286281056752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878714771934393,
      "latitude": 47.4425476295154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879261753370973,
      "latitude": 47.44260040532967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.873534069360451,
      "latitude": 47.44304306093028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878107826065494,
      "latitude": 47.444966483589454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878457263622387,
      "latitude": 47.44653015798826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69315": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.915605841580964,
      "latitude": 47.44050813538037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVBus69285": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.8863884824528,
      "latitude": 47.43849608104546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV051693": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.886194071271778,
      "latitude": 47.438539205702455,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV051693_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886194071271778,
      "latitude": 47.438539205702455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886051514182257,
      "latitude": 47.438541874951845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886255362920885,
      "latitude": 47.43889445425096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887232043830255,
      "latitude": 47.43961619903295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.887343615662592,
      "latitude": 47.439472845270735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.888511162154404,
      "latitude": 47.440600517679066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.885650097842966,
      "latitude": 47.43943052353322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.886008182096089,
      "latitude": 47.43853254693079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.885307639949275,
      "latitude": 47.43851306880548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.884159230575063,
      "latitude": 47.437642812976435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88305761468811,
      "latitude": 47.43716115027253,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.881615058081262,
      "latitude": 47.43648905109148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV066121": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.883015965695793,
      "latitude": 47.44047735404162,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066121_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
