      "longitude": -1.883015965695793,
      "latitude": 47.44047735404162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883010634733668,
      "latitude": 47.44046385616566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883015165366702,
      "latitude": 47.44039296899934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882751631856787,
      "latitude": 47.440073520866875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882757362749973,
      "latitude": 47.439257184687534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88269027495778,
      "latitude": 47.43874527158557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.882828750777527,
      "latitude": 47.440924031069734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883008907783566,
      "latitude": 47.44045898271793,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883186172665567,
      "latitude": 47.44031658979597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883238748635819,
      "latitude": 47.439929084527336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.883502580615082,
      "latitude": 47.44036594043524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVBus69316": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.892407654647115,
      "latitude": 47.4332389281679,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV077776": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.899459134421505,
      "latitude": 47.43159380801486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV077776_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899459134421505,
      "latitude": 47.43159380801486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.899601113548863,
      "latitude": 47.4318768724171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.901417775451073,
      "latitude": 47.432017557075696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.900126312793255,
      "latitude": 47.43397456492794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.900286376910059,
      "latitude": 47.43531992869712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.902892239110085,
      "latitude": 47.43386428512497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV063103": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.894016802759926,
      "latitude": 47.433436726689784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV063103_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894016802759926,
      "latitude": 47.433436726689784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894037969151285,
      "latitude": 47.43345651854273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.89352391638188,
      "latitude": 47.4338882480471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893336528370181,
      "latitude": 47.43406976371176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894284306888825,
      "latitude": 47.433259568711804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894558050390693,
      "latitude": 47.43301721538051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV071463": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.877832368734388,
      "latitude": 47.42083501761883,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV071463_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877832368734388,
      "latitude": 47.42083501761883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.877480974600607,
      "latitude": 47.421091032598724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.875462761999201,
      "latitude": 47.42192118845326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV066353": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -1.893586724626356,
      "latitude": 47.41668301624158,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "52_MVLV066353_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893586724626356,
      "latitude": 47.41668301624158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.893795776360535,
      "latitude": 47.41692580028266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894085169205155,
      "latitude": 47.41687648416007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.897185148327258,
      "latitude": 47.41670544239795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.894970233514252,
      "latitude": 47.417660259973985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV087690_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879463602744719,
      "latitude": 47.38998187882391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879677746357744,
      "latitude": 47.389785476451685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879940334488902,
      "latitude": 47.39011462861871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879957983764512,
      "latitude": 47.39008149259572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879640983273317,
      "latitude": 47.38977583576983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879275238598069,
      "latitude": 47.389509285050664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879528280277503,
      "latitude": 47.390028498431406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879307463704177,
      "latitude": 47.38976560024294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878984202021937,
      "latitude": 47.38939693259001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879733100201938,
      "latitude": 47.39018717823175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_MVLV060191_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879982718190813,
      "latitude": 47.388733920500556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "52_LVBus995245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.88001231933986,
      "latitude": 47.38869660124701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.878518588486841,
      "latitude": 47.389237073653796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "52_LVBus995241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -1.879209581505911,
      "latitude": 47.389181582603115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "52_245464": {
      "bus_from": "52_SAVEN",
      "bus_to": "52_MVBus69228",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 676.500870370582,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_1668": {
      "bus_from": "52_MVBus69228",
      "bus_to": "52_MVBus69229",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2833.7433145913797,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_269141": {
      "bus_from": "52_MVBus69229",
      "bus_to": "52_MVLV065995",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 16.504497675424048,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_255563": {
      "bus_from": "52_MVLV065995",
      "bus_to": "52_MVBus69331",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.46713495922083,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_23150": {
      "bus_from": "52_MVBus69331",
      "bus_to": "52_MVBus69332",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 466.2440592358521,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_125904": {
      "bus_from": "52_MVBus69332",
      "bus_to": "52_MVLV021453",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.588644043176,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch383618": {
      "bus_from": "52_MVLV021453_LV",
      "bus_to": "52_LVBus994793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.57459751130429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch256628": {
      "bus_from": "52_MVLV021453_LV",
      "bus_to": "52_LVBus994790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.714067111292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch037577": {
      "bus_from": "52_LVBus994790",
      "bus_to": "52_LVBus994791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.11756303796733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_125901": {
      "bus_from": "52_MVBus69332",
      "bus_to": "52_MVBus69333",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 244.90446883286023,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_266704": {
      "bus_from": "52_MVBus69333",
      "bus_to": "52_MVLV027809",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.168693678844274,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch766646": {
      "bus_from": "52_MVLV027809_LV",
      "bus_to": "52_LVBus994858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.951812020357615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch536224": {
      "bus_from": "52_LVBus994858",
      "bus_to": "52_LVBus994867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.35178183365888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch862594": {
      "bus_from": "52_LVBus994867",
      "bus_to": "52_LVBus994868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.958259712684955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch409554": {
      "bus_from": "52_LVBus994868",
      "bus_to": "52_LVBus994869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.65091412455313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch907453": {
      "bus_from": "52_LVBus994869",
      "bus_to": "52_LVBus994870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.51070485149089,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch786274": {
      "bus_from": "52_LVBus994870",
      "bus_to": "52_LVBus994873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.70387894229587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch414108": {
      "bus_from": "52_LVBus994870",
      "bus_to": "52_LVBus994871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.6429099762804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch563969": {
      "bus_from": "52_LVBus994871",
      "bus_to": "52_LVBus994872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.74386474835157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch437540": {
      "bus_from": "52_LVBus994858",
      "bus_to": "52_LVBus994859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.583793319814506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch500282": {
      "bus_from": "52_LVBus994859",
      "bus_to": "52_LVBus994860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.379681742714416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch054568": {
      "bus_from": "52_LVBus994860",
      "bus_to": "52_LVBus994861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.78827788206189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch360921": {
      "bus_from": "52_LVBus994861",
      "bus_to": "52_LVBus994862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.571316367923,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch193950": {
      "bus_from": "52_LVBus994862",
      "bus_to": "52_LVBus994863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.96986074376744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch104050": {
      "bus_from": "52_LVBus994863",
      "bus_to": "52_LVBus994864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.8588916045274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch040476": {
      "bus_from": "52_LVBus994862",
      "bus_to": "52_LVBus994865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.01979941182826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch223498": {
      "bus_from": "52_LVBus994861",
      "bus_to": "52_LVBus994866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.99668350613169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch527190": {
      "bus_from": "52_MVLV027809_LV",
      "bus_to": "52_LVBus994851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.80826044156221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch238689": {
      "bus_from": "52_LVBus994851",
      "bus_to": "52_LVBus994852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.22824976504267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch872343": {
      "bus_from": "52_LVBus994852",
      "bus_to": "52_LVBus994854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.75363324617945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch625053": {
      "bus_from": "52_LVBus994854",
      "bus_to": "52_LVBus994855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.21425617421357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch972469": {
      "bus_from": "52_LVBus994855",
      "bus_to": "52_LVBus994856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.19807518995638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch031779": {
      "bus_from": "52_LVBus994852",
      "bus_to": "52_LVBus994853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 365.4172149810621,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_181353": {
      "bus_from": "52_MVLV065995",
      "bus_to": "52_MVBus69230",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.47932740301543,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_125949": {
      "bus_from": "52_MVBus69230",
      "bus_to": "52_MVBus69231",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 4256.343852887834,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_42700": {
      "bus_from": "52_MVBus69231",
      "bus_to": "52_MVLV013706",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 351.72110423053937,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch074390": {
      "bus_from": "52_MVLV013706_LV",
      "bus_to": "52_LVBus994664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.04586754171824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch324319": {
      "bus_from": "52_LVBus994664",
      "bus_to": "52_LVBus994665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.39336645520513,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch172841": {
      "bus_from": "52_LVBus994664",
      "bus_to": "52_LVBus994666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 199.69724741692545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_138990": {
      "bus_from": "52_MVBus69231",
      "bus_to": "52_MVBus69232",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 82.61378273060743,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98877": {
      "bus_from": "52_MVBus69232",
      "bus_to": "52_MVBus69233",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 325.6773459134142,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_42934": {
      "bus_from": "52_MVBus69233",
      "bus_to": "52_MVBus69234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 264.00689947692064,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_58094": {
      "bus_from": "52_MVBus69234",
      "bus_to": "52_MVLV056320",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 217.15452257520883,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch364698": {
      "bus_from": "52_MVLV056320_LV",
      "bus_to": "52_LVBus995221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.69167160382561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch379333": {
      "bus_from": "52_LVBus995221",
      "bus_to": "52_LVBus995222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.776890849968773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch462463": {
      "bus_from": "52_LVBus995222",
      "bus_to": "52_LVBus995228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.741987733692525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch782371": {
      "bus_from": "52_LVBus995228",
      "bus_to": "52_LVBus995229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.219503712884716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch329317": {
      "bus_from": "52_LVBus995222",
      "bus_to": "52_LVBus995223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.12233637405532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch234430": {
      "bus_from": "52_LVBus995223",
      "bus_to": "52_LVBus995224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.38262461420217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301958": {
      "bus_from": "52_LVBus995224",
      "bus_to": "52_LVBus995227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.1993554594176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch218332": {
      "bus_from": "52_LVBus995224",
      "bus_to": "52_LVBus995225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.009460972083026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch335930": {
      "bus_from": "52_LVBus995225",
      "bus_to": "52_LVBus995226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.69474964979698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_276108": {
      "bus_from": "52_MVBus69234",
      "bus_to": "52_MVBus69235",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 771.5061753930065,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_293336": {
      "bus_from": "52_MVBus69235",
      "bus_to": "52_MVLV057414",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 318.4437957330294,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch727275": {
      "bus_from": "52_MVLV057414_LV",
      "bus_to": "52_LVBus995233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.000418970692323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_254117": {
      "bus_from": "52_MVBus69235",
      "bus_to": "52_MVLV053285",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 313.25154365863455,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch452267": {
      "bus_from": "52_MVLV053285_LV",
      "bus_to": "52_LVBus995155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.48241975940635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_11988": {
      "bus_from": "52_MVBus69233",
      "bus_to": "52_MVLV100494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 566.0600529895445,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch285823": {
      "bus_from": "52_MVLV100494_LV",
      "bus_to": "52_LVBus995471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.535934561684385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_12067": {
      "bus_from": "52_MVBus69232",
      "bus_to": "52_MVBus69236",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 52.23182199244552,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98883": {
      "bus_from": "52_MVBus69236",
      "bus_to": "52_MVLV066937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 126.95156054730802,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch115351": {
      "bus_from": "52_MVLV066937_LV",
      "bus_to": "52_LVBus995302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.957208441710733,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch134728": {
      "bus_from": "52_LVBus995302",
      "bus_to": "52_LVBus995303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.63551526347008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch339710": {
      "bus_from": "52_LVBus995303",
      "bus_to": "52_LVBus995304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.00400031902912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch627221": {
      "bus_from": "52_MVLV066937_LV",
      "bus_to": "52_LVBus995300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.996993540283675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_268556": {
      "bus_from": "52_MVBus69236",
      "bus_to": "52_MVLV060191",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 221.5934377499218,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_210858": {
      "bus_from": "52_MVLV060191",
      "bus_to": "52_MVLV087690",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 222.63478851041287,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_218900": {
      "bus_from": "52_MVLV087690",
      "bus_to": "52_MVBus69237",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 932.8304832230394,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_95327": {
      "bus_from": "52_MVBus69237",
      "bus_to": "52_MVBus69238",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1116.7481554007184,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_42942": {
      "bus_from": "52_MVBus69238",
      "bus_to": "52_MVBus69257",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 263.5411215759158,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79582": {
      "bus_from": "52_MVBus69257",
      "bus_to": "52_MVLV034663",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 726.6450427516525,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch093237": {
      "bus_from": "52_MVLV034663_LV",
      "bus_to": "52_LVBus995018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.99445745506791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch447651": {
      "bus_from": "52_LVBus995018",
      "bus_to": "52_LVBus995021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.21851491978995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch846465": {
      "bus_from": "52_LVBus995021",
      "bus_to": "52_LVBus995023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.10206339985661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch811462": {
      "bus_from": "52_LVBus995021",
      "bus_to": "52_LVBus995022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 279.54900954822017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch173137": {
      "bus_from": "52_LVBus995018",
      "bus_to": "52_LVBus995019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.081581126061366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch131909": {
      "bus_from": "52_LVBus995019",
      "bus_to": "52_LVBus995020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.6405408064035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_24208": {
      "bus_from": "52_MVBus69257",
      "bus_to": "52_MVLV054145",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 64.52744043219056,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch165852": {
      "bus_from": "52_MVLV054145_LV",
      "bus_to": "52_LVBus995198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.06024420490833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch262852": {
      "bus_from": "52_LVBus995198",
      "bus_to": "52_LVBus995199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 199.21367392756784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch198284": {
      "bus_from": "52_LVBus995198",
      "bus_to": "52_LVBus995206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.91727715715973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch175890": {
      "bus_from": "52_LVBus995198",
      "bus_to": "52_LVBus995200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.2075918451742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch517227": {
      "bus_from": "52_LVBus995200",
      "bus_to": "52_LVBus995201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.8686829207319335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch752627": {
      "bus_from": "52_LVBus995201",
      "bus_to": "52_LVBus995202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.03418303367938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch709619": {
      "bus_from": "52_LVBus995202",
      "bus_to": "52_LVBus995204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.47668465119021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch779764": {
      "bus_from": "52_LVBus995204",
      "bus_to": "52_LVBus995205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.3117578699533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch589253": {
      "bus_from": "52_LVBus995202",
      "bus_to": "52_LVBus995203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.07084775124912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_139025": {
      "bus_from": "52_MVBus69238",
      "bus_to": "52_MVBus69239",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 834.2378114325237,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_79606": {
      "bus_from": "52_MVBus69239",
      "bus_to": "52_MVBus69248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 257.031235460044,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79473": {
      "bus_from": "52_MVBus69248",
      "bus_to": "52_MVLV053571",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 165.79466951247105,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch014702": {
      "bus_from": "52_MVLV053571_LV",
      "bus_to": "52_LVBus995157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.19553044903115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch233715": {
      "bus_from": "52_LVBus995157",
      "bus_to": "52_LVBus995158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.7806924548008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch111016": {
      "bus_from": "52_LVBus995158",
      "bus_to": "52_LVBus995161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 380.00686028924554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch065911": {
      "bus_from": "52_LVBus995161",
      "bus_to": "52_LVBus995162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.48199726445171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch055770": {
      "bus_from": "52_LVBus995161",
      "bus_to": "52_LVBus995163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.97693853863471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch031918": {
      "bus_from": "52_LVBus995158",
      "bus_to": "52_LVBus995159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.1459313145235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch132540": {
      "bus_from": "52_LVBus995159",
      "bus_to": "52_LVBus995160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 313.35696450711237,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch211779": {
      "bus_from": "52_LVBus995157",
      "bus_to": "52_LVBus995164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.19243502482762,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch176542": {
      "bus_from": "52_LVBus995164",
      "bus_to": "52_LVBus995165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.417397761280505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch900457": {
      "bus_from": "52_LVBus995165",
      "bus_to": "52_LVBus995167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.782976442514514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch768564": {
      "bus_from": "52_LVBus995167",
      "bus_to": "52_LVBus995168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.0894173140081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch261163": {
      "bus_from": "52_LVBus995165",
      "bus_to": "52_LVBus995166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.69780660882663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch151367": {
      "bus_from": "52_LVBus995164",
      "bus_to": "52_LVBus995169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.8996294574787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_24231": {
      "bus_from": "52_MVBus69248",
      "bus_to": "52_MVBus69249",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 703.8900620087989,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79348": {
      "bus_from": "52_MVBus69249",
      "bus_to": "52_MVLV100348",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 103.05695985327168,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch267276": {
      "bus_from": "52_MVLV100348_LV",
      "bus_to": "52_LVBus995463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.66870950332707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch375823": {
      "bus_from": "52_LVBus995463",
      "bus_to": "52_LVBus995464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.8682500421722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173198": {
      "bus_from": "52_LVBus995464",
      "bus_to": "52_LVBus995465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.78504762413189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_23825": {
      "bus_from": "52_MVBus69249",
      "bus_to": "52_MVLV033093",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 488.68926053255814,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch016634": {
      "bus_from": "52_MVLV033093_LV",
      "bus_to": "52_LVBus994901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.218169574309343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch277037": {
      "bus_from": "52_LVBus994901",
      "bus_to": "52_LVBus994902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.9160929088549,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_57693": {
      "bus_from": "52_MVBus69239",
      "bus_to": "52_MVBus69250",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 860.7845684857014,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_94237": {
      "bus_from": "52_MVBus69250",
      "bus_to": "52_MVBus69251",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 613.7305298318759,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_259094": {
      "bus_from": "52_MVBus69251",
      "bus_to": "52_MVBus69252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 176.26507866064023,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_213278": {
      "bus_from": "52_MVBus69252",
      "bus_to": "52_MVLV049790",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 317.6849399311325,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_187467": {
      "bus_from": "52_MVBus69252",
      "bus_to": "52_MVLV100991",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 84.60293479605104,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch867803": {
      "bus_from": "52_MVLV100991_LV",
      "bus_to": "52_LVBus995503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.47104997989732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch606546": {
      "bus_from": "52_LVBus995503",
      "bus_to": "52_LVBus995504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.878068126087136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch793701": {
      "bus_from": "52_LVBus995504",
      "bus_to": "52_LVBus995506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 193.1789894409586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch420301": {
      "bus_from": "52_LVBus995504",
      "bus_to": "52_LVBus995505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.092996382648245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_24226": {
      "bus_from": "52_MVBus69250",
      "bus_to": "52_MVBus69253",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 314.9252047694031,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98781": {
      "bus_from": "52_MVBus69253",
      "bus_to": "52_MVBus69254",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 83.55623177752226,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98881": {
      "bus_from": "52_MVBus69254",
      "bus_to": "52_MVBus69255",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 501.7460339099671,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_287715": {
      "bus_from": "52_MVBus69255",
      "bus_to": "52_MVBus69256",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 97.79159636590067,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_275643": {
      "bus_from": "52_MVBus69256",
      "bus_to": "52_MVLV071614",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 460.4310475608156,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch852665": {
      "bus_from": "52_MVLV071614_LV",
      "bus_to": "52_LVBus995343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.029224879218397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch713963": {
      "bus_from": "52_LVBus995343",
      "bus_to": "52_LVBus995344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9777015977712644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch925551": {
      "bus_from": "52_LVBus995344",
      "bus_to": "52_LVBus995345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4435672570438145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch297710": {
      "bus_from": "52_LVBus995345",
      "bus_to": "52_LVBus995348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.978932266933946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch213080": {
      "bus_from": "52_LVBus995345",
      "bus_to": "52_LVBus995346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.9563893128588,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch044596": {
      "bus_from": "52_LVBus995345",
      "bus_to": "52_LVBus995347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.4438841428666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch398429": {
      "bus_from": "52_LVBus995343",
      "bus_to": "52_LVBus995349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.165264723476284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_177555": {
      "bus_from": "52_MVBus69256",
      "bus_to": "52_MVLV039715",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 70.94317076477932,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695443": {
      "bus_from": "52_MVLV039715_LV",
      "bus_to": "52_LVBus995101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.17102657031606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch891823": {
      "bus_from": "52_LVBus995101",
      "bus_to": "52_LVBus995102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.147483191938191,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch214093": {
      "bus_from": "52_LVBus995102",
      "bus_to": "52_LVBus995103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.22304746542807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch237688": {
      "bus_from": "52_LVBus995103",
      "bus_to": "52_LVBus995104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 255.81591368572316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch323306": {
      "bus_from": "52_LVBus995104",
      "bus_to": "52_LVBus995105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.68945298583895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch312531": {
      "bus_from": "52_LVBus995104",
      "bus_to": "52_LVBus995106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.4844051693214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch088669": {
      "bus_from": "52_LVBus995102",
      "bus_to": "52_LVBus995107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.95319197349389,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch477147": {
      "bus_from": "52_MVLV039715_LV",
      "bus_to": "52_LVBus995090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.6070538849308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch477155": {
      "bus_from": "52_LVBus995090",
      "bus_to": "52_LVBus995091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.773424415799588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch247595": {
      "bus_from": "52_LVBus995091",
      "bus_to": "52_LVBus995094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 255.35819224084955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch415008": {
      "bus_from": "52_LVBus995094",
      "bus_to": "52_LVBus995096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.9999914733429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch928424": {
      "bus_from": "52_LVBus995096",
      "bus_to": "52_LVBus995098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.777863872064543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch063225": {
      "bus_from": "52_LVBus995098",
      "bus_to": "52_LVBus995099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.281948194917433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch502496": {
      "bus_from": "52_LVBus995096",
      "bus_to": "52_LVBus995097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.147782610085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch081988": {
      "bus_from": "52_LVBus995094",
      "bus_to": "52_LVBus995095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.82609036172327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch167235": {
      "bus_from": "52_LVBus995091",
      "bus_to": "52_LVBus995092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.7434226361793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch011811": {
      "bus_from": "52_LVBus995092",
      "bus_to": "52_LVBus995093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.17859824962895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_11989": {
      "bus_from": "52_MVBus69254",
      "bus_to": "52_MVLV010509",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 122.2549588094576,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch198189": {
      "bus_from": "52_MVLV010509_LV",
      "bus_to": "52_LVBus994649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.05244765019933,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch427871": {
      "bus_from": "52_LVBus994649",
      "bus_to": "52_LVBus994650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8603349643185334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch422353": {
      "bus_from": "52_LVBus994650",
      "bus_to": "52_LVBus994651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 218.15117968892568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch229273": {
      "bus_from": "52_MVLV010509_LV",
      "bus_to": "52_LVBus994645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.763916405428722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch260734": {
      "bus_from": "52_LVBus994645",
      "bus_to": "52_LVBus994646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.02532808240236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108702": {
      "bus_from": "52_LVBus994646",
      "bus_to": "52_LVBus994647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.1491330480258,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_11990": {
      "bus_from": "52_MVBus69253",
      "bus_to": "52_MVLV053894",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 219.27405593970386,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch477148": {
      "bus_from": "52_MVLV053894_LV",
      "bus_to": "52_LVBus995181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.55412172072738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch040323": {
      "bus_from": "52_LVBus995181",
      "bus_to": "52_LVBus995182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.176857888051465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch275349": {
      "bus_from": "52_LVBus995182",
      "bus_to": "52_LVBus995186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.9293847503226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch235200": {
      "bus_from": "52_LVBus995182",
      "bus_to": "52_LVBus995183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.78319684082624,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch074746": {
      "bus_from": "52_LVBus995183",
      "bus_to": "52_LVBus995185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.41033261485116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch072186": {
      "bus_from": "52_LVBus995183",
      "bus_to": "52_LVBus995184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.003221430777266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch446579": {
      "bus_from": "52_MVLV053894_LV",
      "bus_to": "52_LVBus995177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 352.70261135571735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch207276": {
      "bus_from": "52_LVBus995177",
      "bus_to": "52_LVBus995178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.58883063019008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch109403": {
      "bus_from": "52_LVBus995178",
      "bus_to": "52_LVBus995179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.85185407079683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113245": {
      "bus_from": "52_MVBus69239",
      "bus_to": "52_MVBus69240",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 392.3072112422935,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_29566": {
      "bus_from": "52_MVBus69240",
      "bus_to": "52_MVBus69247",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 429.4148483750073,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_295081": {
      "bus_from": "52_MVBus69247",
      "bus_to": "52_MVLV016356",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.0504150772484,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch764127": {
      "bus_from": "52_MVLV016356_LV",
      "bus_to": "52_LVBus994786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.82157442360077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch768292": {
      "bus_from": "52_LVBus994786",
      "bus_to": "52_LVBus994788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.562567444321274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch604832": {
      "bus_from": "52_LVBus994786",
      "bus_to": "52_LVBus994787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.056361077577723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch619570": {
      "bus_from": "52_MVLV016356_LV",
      "bus_to": "52_LVBus994779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.17924673764841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch662449": {
      "bus_from": "52_LVBus994779",
      "bus_to": "52_LVBus994783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.4173616057597394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch979649": {
      "bus_from": "52_LVBus994783",
      "bus_to": "52_LVBus994784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.52992780072756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch396754": {
      "bus_from": "52_LVBus994779",
      "bus_to": "52_LVBus994780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.18103271352705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch163151": {
      "bus_from": "52_LVBus994780",
      "bus_to": "52_LVBus994781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.79382275627722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch000135": {
      "bus_from": "52_LVBus994780",
      "bus_to": "52_LVBus994782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.916586257188705,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_24202": {
      "bus_from": "52_MVBus69247",
      "bus_to": "52_MVLV052587",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 200.72183380547483,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch429072": {
      "bus_from": "52_MVLV052587_LV",
      "bus_to": "52_LVBus995153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.40181856717132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch260681": {
      "bus_from": "52_MVLV052587_LV",
      "bus_to": "52_LVBus995146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.91036321069427,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch062166": {
      "bus_from": "52_LVBus995146",
      "bus_to": "52_LVBus995147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.41617555366352,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch941938": {
      "bus_from": "52_LVBus995147",
      "bus_to": "52_LVBus995151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.90749381033926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch042390": {
      "bus_from": "52_LVBus995147",
      "bus_to": "52_LVBus995148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 218.24923983048944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch414479": {
      "bus_from": "52_LVBus995148",
      "bus_to": "52_LVBus995149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.0171061263066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch369664": {
      "bus_from": "52_LVBus995148",
      "bus_to": "52_LVBus995150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.237509146952235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_24209": {
      "bus_from": "52_MVBus69240",
      "bus_to": "52_MVBus69241",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 198.39609284502632,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_23972": {
      "bus_from": "52_MVBus69241",
      "bus_to": "52_MVLV078643",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 111.61884683038095,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch043808": {
      "bus_from": "52_MVLV078643_LV",
      "bus_to": "52_LVBus995409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.96845914209438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch276726": {
      "bus_from": "52_LVBus995409",
      "bus_to": "52_LVBus995410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.75750810138089,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch289718": {
      "bus_from": "52_MVLV078643_LV",
      "bus_to": "52_LVBus995405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.88652729836706,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch021909": {
      "bus_from": "52_LVBus995405",
      "bus_to": "52_LVBus995406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.21926133189453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch960810": {
      "bus_from": "52_LVBus995406",
      "bus_to": "52_LVBus995407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.97933613322077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12092": {
      "bus_from": "52_MVBus69241",
      "bus_to": "52_MVBus69242",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 180.74330251941439,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_140302": {
      "bus_from": "52_MVBus69242",
      "bus_to": "52_MVBus69243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 404.1640423080736,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_196802": {
      "bus_from": "52_MVBus69243",
      "bus_to": "52_MVLV087538",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 226.61900874599039,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch544240": {
      "bus_from": "52_MVLV087538_LV",
      "bus_to": "52_LVBus995436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.6031656411347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch813667": {
      "bus_from": "52_MVLV087538_LV",
      "bus_to": "52_LVBus995434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.14204471287202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_139023": {
      "bus_from": "52_MVBus69243",
      "bus_to": "52_MVBus69244",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 80.49423681708012,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_24203": {
      "bus_from": "52_MVBus69244",
      "bus_to": "52_MVBus69246",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 277.777651726412,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_216264": {
      "bus_from": "52_MVBus69246",
      "bus_to": "52_MVLV030175",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 301.8394032438223,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_287871": {
      "bus_from": "52_MVLV030175",
      "bus_to": "52_MVBus69325",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 306.74583281168344,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12370": {
      "bus_from": "52_MVBus69325",
      "bus_to": "52_MVBus69326",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 88.26440226458901,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79572": {
      "bus_from": "52_MVBus69326",
      "bus_to": "52_MVBus69328",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 256.84133414660704,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_42817": {
      "bus_from": "52_MVBus69328",
      "bus_to": "52_MVBus69329",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 22.74696100737683,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_190704": {
      "bus_from": "52_MVBus69329",
      "bus_to": "52_MVLV013791",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.655850887736431,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_138878": {
      "bus_from": "52_MVBus69328",
      "bus_to": "52_MVBus69330",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 198.85232911804724,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_276218": {
      "bus_from": "52_MVBus69330",
      "bus_to": "52_MVLV033234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.2247338124949625,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch502505": {
      "bus_from": "52_MVLV033234_LV",
      "bus_to": "52_LVBus994922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8945063612101256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch460751": {
      "bus_from": "52_MVLV033234_LV",
      "bus_to": "52_LVBus994914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.89137535295513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch182414": {
      "bus_from": "52_LVBus994914",
      "bus_to": "52_LVBus994915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.01200147386328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch275353": {
      "bus_from": "52_LVBus994915",
      "bus_to": "52_LVBus994916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.8910243870916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch335760": {
      "bus_from": "52_LVBus994916",
      "bus_to": "52_LVBus994917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.67860487758132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch948384": {
      "bus_from": "52_LVBus994917",
      "bus_to": "52_LVBus994918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7075835320632535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch187435": {
      "bus_from": "52_LVBus994917",
      "bus_to": "52_LVBus994919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.90331128241664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch079031": {
      "bus_from": "52_LVBus994916",
      "bus_to": "52_LVBus994920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.436483929548636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch673183": {
      "bus_from": "52_MVLV033234_LV",
      "bus_to": "52_LVBus994904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.87218533831982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch826998": {
      "bus_from": "52_LVBus994904",
      "bus_to": "52_LVBus994911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.892777475573347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch900054": {
      "bus_from": "52_LVBus994911",
      "bus_to": "52_LVBus994912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.81825112274123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch231652": {
      "bus_from": "52_LVBus994904",
      "bus_to": "52_LVBus994908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.61630776720199,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch158705": {
      "bus_from": "52_LVBus994908",
      "bus_to": "52_LVBus994909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.9392920110605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch335023": {
      "bus_from": "52_LVBus994909",
      "bus_to": "52_LVBus994910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.75063992592047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch187436": {
      "bus_from": "52_LVBus994904",
      "bus_to": "52_LVBus994905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.37690687161545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch335024": {
      "bus_from": "52_LVBus994905",
      "bus_to": "52_LVBus994907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.43204569501577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch268575": {
      "bus_from": "52_LVBus994905",
      "bus_to": "52_LVBus994906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.40329076148758,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_138879": {
      "bus_from": "52_MVBus69330",
      "bus_to": "52_MVLV078720",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 332.4453185298403,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch206663": {
      "bus_from": "52_MVLV078720_LV",
      "bus_to": "52_LVBus995412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.500866437918502,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267213": {
      "bus_from": "52_LVBus995412",
      "bus_to": "52_LVBus995413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 397.2550337288242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch056388": {
      "bus_from": "52_LVBus995412",
      "bus_to": "52_LVBus995414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.92320341650911,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_281591": {
      "bus_from": "52_MVBus69326",
      "bus_to": "52_MVBus69327",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 68.73239464594246,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639842": {
      "bus_from": "52_MVLV030175_LV",
      "bus_to": "52_LVBus994898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.892524429422107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch855452": {
      "bus_from": "52_LVBus994898",
      "bus_to": "52_LVBus994899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.426033260431954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch534150": {
      "bus_from": "52_MVLV030175_LV",
      "bus_to": "52_LVBus994890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.602415945770058,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch851568": {
      "bus_from": "52_LVBus994890",
      "bus_to": "52_LVBus994891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.431899863986413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch835657": {
      "bus_from": "52_LVBus994891",
      "bus_to": "52_LVBus994892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.29219937168469,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch686065": {
      "bus_from": "52_LVBus994892",
      "bus_to": "52_LVBus994893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.191607506406044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch791014": {
      "bus_from": "52_LVBus994893",
      "bus_to": "52_LVBus994894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.35357854291763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch918395": {
      "bus_from": "52_LVBus994894",
      "bus_to": "52_LVBus994895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.787398789899264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch534151": {
      "bus_from": "52_LVBus994895",
      "bus_to": "52_LVBus994896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.144292478804623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch855449": {
      "bus_from": "52_MVLV030175_LV",
      "bus_to": "52_LVBus994877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.01647254499174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745638": {
      "bus_from": "52_LVBus994877",
      "bus_to": "52_LVBus994878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.266253626708036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch835655": {
      "bus_from": "52_LVBus994878",
      "bus_to": "52_LVBus994879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.27833469960052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch686062": {
      "bus_from": "52_LVBus994879",
      "bus_to": "52_LVBus994880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.468434071835155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch943200": {
      "bus_from": "52_LVBus994880",
      "bus_to": "52_LVBus994881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.670602662690946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch732523": {
      "bus_from": "52_LVBus994881",
      "bus_to": "52_LVBus994882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.380033599177363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639788": {
      "bus_from": "52_LVBus994882",
      "bus_to": "52_LVBus994883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.643991386555264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch617741": {
      "bus_from": "52_LVBus994881",
      "bus_to": "52_LVBus994884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.60395458903966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch799602": {
      "bus_from": "52_LVBus994884",
      "bus_to": "52_LVBus994885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.981899364840935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch639789": {
      "bus_from": "52_LVBus994885",
      "bus_to": "52_LVBus994886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.79048184994242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch567920": {
      "bus_from": "52_LVBus994884",
      "bus_to": "52_LVBus994887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.970633074339844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch462155": {
      "bus_from": "52_LVBus994877",
      "bus_to": "52_LVBus994888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.313166295883452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_23963": {
      "bus_from": "52_MVBus69244",
      "bus_to": "52_MVBus69245",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 119.34228688782107,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_224573": {
      "bus_from": "52_MVBus69245",
      "bus_to": "52_MVLV100749",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 72.73089228863854,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch702242": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.96285825300098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841905": {
      "bus_from": "52_LVBus995499",
      "bus_to": "52_LVBus995500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.11919471330445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch511701": {
      "bus_from": "52_LVBus995499",
      "bus_to": "52_LVBus995501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.4523428669749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch592511": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.86049480378335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch521680": {
      "bus_from": "52_LVBus995494",
      "bus_to": "52_LVBus995495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.71145372175962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch969179": {
      "bus_from": "52_LVBus995495",
      "bus_to": "52_LVBus995497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.31870350309703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch392171": {
      "bus_from": "52_LVBus995495",
      "bus_to": "52_LVBus995496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.39359275288691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch864862": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.76336631438133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch966898": {
      "bus_from": "52_LVBus995489",
      "bus_to": "52_LVBus995490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.69132698656162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch431787": {
      "bus_from": "52_LVBus995490",
      "bus_to": "52_LVBus995491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.24978275018802,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch599049": {
      "bus_from": "52_LVBus995491",
      "bus_to": "52_LVBus995492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.9498730864751613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch676743": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.582615955950907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573435": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.71780572201622,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch966897": {
      "bus_from": "52_LVBus995484",
      "bus_to": "52_LVBus995485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6954549356146806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch522348": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.60610270758127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch265590": {
      "bus_from": "52_LVBus995476",
      "bus_to": "52_LVBus995477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.588161902475335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch043812": {
      "bus_from": "52_LVBus995477",
      "bus_to": "52_LVBus995478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.140952208664535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch158707": {
      "bus_from": "52_LVBus995478",
      "bus_to": "52_LVBus995479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.070986613162564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch006950": {
      "bus_from": "52_LVBus995477",
      "bus_to": "52_LVBus995480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.1769512434405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch040465": {
      "bus_from": "52_LVBus995476",
      "bus_to": "52_LVBus995481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.65827962344132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch217135": {
      "bus_from": "52_LVBus995481",
      "bus_to": "52_LVBus995482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.82025639795094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch827781": {
      "bus_from": "52_MVLV100749_LV",
      "bus_to": "52_LVBus995473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.20456904109844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch852592": {
      "bus_from": "52_LVBus995473",
      "bus_to": "52_LVBus995474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.79648189405563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_177556": {
      "bus_from": "52_MVBus69245",
      "bus_to": "52_MVLV033263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 281.8354788487083,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch669071": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.92151886685515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch587234": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.37161539828278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673209": {
      "bus_from": "52_LVBus994972",
      "bus_to": "52_LVBus994973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.67991035826041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch712214": {
      "bus_from": "52_LVBus994973",
      "bus_to": "52_LVBus994974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.482111623242236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch332542": {
      "bus_from": "52_LVBus994974",
      "bus_to": "52_LVBus994975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.019834185524324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch673165": {
      "bus_from": "52_LVBus994975",
      "bus_to": "52_LVBus994981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.546616836361256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch353082": {
      "bus_from": "52_LVBus994975",
      "bus_to": "52_LVBus994976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.17346903336399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch232827": {
      "bus_from": "52_LVBus994976",
      "bus_to": "52_LVBus994977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.27344034840078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch000031": {
      "bus_from": "52_LVBus994977",
      "bus_to": "52_LVBus994978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.7453718865695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch030870": {
      "bus_from": "52_LVBus994978",
      "bus_to": "52_LVBus994979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.42707027290224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch114563": {
      "bus_from": "52_LVBus994976",
      "bus_to": "52_LVBus994980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.80514599000994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch138743": {
      "bus_from": "52_LVBus994974",
      "bus_to": "52_LVBus994983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.59786853920848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch502486": {
      "bus_from": "52_LVBus994983",
      "bus_to": "52_LVBus994984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.60485876863809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655636": {
      "bus_from": "52_LVBus994984",
      "bus_to": "52_LVBus994985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.334682891548827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745941": {
      "bus_from": "52_LVBus994985",
      "bus_to": "52_LVBus994986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.34840145269922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch064928": {
      "bus_from": "52_LVBus994974",
      "bus_to": "52_LVBus994987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.76352594165157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173100": {
      "bus_from": "52_LVBus994987",
      "bus_to": "52_LVBus994988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.572631142021336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch134574": {
      "bus_from": "52_LVBus994988",
      "bus_to": "52_LVBus994990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.651891505238865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch725843": {
      "bus_from": "52_LVBus994990",
      "bus_to": "52_LVBus994991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.135529260297645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch115194": {
      "bus_from": "52_LVBus994988",
      "bus_to": "52_LVBus994989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.30552807684076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch056291": {
      "bus_from": "52_LVBus994974",
      "bus_to": "52_LVBus994982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.945532443805725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch627222": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.93324502628057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch642119": {
      "bus_from": "52_LVBus994967",
      "bus_to": "52_LVBus994970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.5283346521081036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch491705": {
      "bus_from": "52_LVBus994967",
      "bus_to": "52_LVBus994968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.05830207794142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch455858": {
      "bus_from": "52_LVBus994968",
      "bus_to": "52_LVBus994969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.2001575501318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch806128": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.857961636512087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch472369": {
      "bus_from": "52_LVBus994961",
      "bus_to": "52_LVBus994962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.66952264804051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch411671": {
      "bus_from": "52_LVBus994962",
      "bus_to": "52_LVBus994963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.11964563202484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch845642": {
      "bus_from": "52_LVBus994963",
      "bus_to": "52_LVBus994964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.23998581201104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch655439": {
      "bus_from": "52_LVBus994963",
      "bus_to": "52_LVBus994965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.30311876912346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch398640": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.74362613877084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch948372": {
      "bus_from": "52_LVBus994952",
      "bus_to": "52_LVBus994953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.97172608666693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch867690": {
      "bus_from": "52_LVBus994953",
      "bus_to": "52_LVBus994955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.63362238621135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827770": {
      "bus_from": "52_LVBus994955",
      "bus_to": "52_LVBus994956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.93557498686361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827771": {
      "bus_from": "52_LVBus994956",
      "bus_to": "52_LVBus994957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.18654828342797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch923191": {
      "bus_from": "52_LVBus994957",
      "bus_to": "52_LVBus994959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.064602317118183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch867695": {
      "bus_from": "52_LVBus994957",
      "bus_to": "52_LVBus994958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.861880908567784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch794631": {
      "bus_from": "52_LVBus994953",
      "bus_to": "52_LVBus994954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.3882777936328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch978697": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.10976912490646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch729311": {
      "bus_from": "52_LVBus994932",
      "bus_to": "52_LVBus994950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7494663514575426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch427886": {
      "bus_from": "52_LVBus994932",
      "bus_to": "52_LVBus994933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.999303008727665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch642131": {
      "bus_from": "52_LVBus994933",
      "bus_to": "52_LVBus994934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.759134152720098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch108762": {
      "bus_from": "52_LVBus994934",
      "bus_to": "52_LVBus994935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.03574186082052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch422365": {
      "bus_from": "52_LVBus994935",
      "bus_to": "52_LVBus994936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.834570247546182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch867696": {
      "bus_from": "52_LVBus994936",
      "bus_to": "52_LVBus994937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.87133752607015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch923192": {
      "bus_from": "52_LVBus994937",
      "bus_to": "52_LVBus994945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.000636242102768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695433": {
      "bus_from": "52_LVBus994945",
      "bus_to": "52_LVBus994946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.236921891754774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch491718": {
      "bus_from": "52_LVBus994945",
      "bus_to": "52_LVBus994947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.236857358650116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch092804": {
      "bus_from": "52_LVBus994947",
      "bus_to": "52_LVBus994948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.00104742861147,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch673173": {
      "bus_from": "52_LVBus994937",
      "bus_to": "52_LVBus994938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.182897358079273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch785310": {
      "bus_from": "52_LVBus994938",
      "bus_to": "52_LVBus994939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.98089428681588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch766464": {
      "bus_from": "52_LVBus994938",
      "bus_to": "52_LVBus994940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.406285621045942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch758920": {
      "bus_from": "52_LVBus994940",
      "bus_to": "52_LVBus994941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2981560039896363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch496700": {
      "bus_from": "52_LVBus994940",
      "bus_to": "52_LVBus994942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.278134450223863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841264": {
      "bus_from": "52_LVBus994942",
      "bus_to": "52_LVBus994943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.70959615405895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch434915": {
      "bus_from": "52_LVBus994942",
      "bus_to": "52_LVBus994944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2921597747162874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch398649": {
      "bus_from": "52_LVBus994933",
      "bus_to": "52_LVBus994949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.563973168035048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch943019": {
      "bus_from": "52_MVLV033263_LV",
      "bus_to": "52_LVBus994924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.8157776750011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch455859": {
      "bus_from": "52_LVBus994924",
      "bus_to": "52_LVBus994925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.331979155868524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch932724": {
      "bus_from": "52_LVBus994925",
      "bus_to": "52_LVBus994926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.828701825593763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch427872": {
      "bus_from": "52_LVBus994926",
      "bus_to": "52_LVBus994927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.83077087129581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch446568": {
      "bus_from": "52_LVBus994925",
      "bus_to": "52_LVBus994928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.202397442604884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch378222": {
      "bus_from": "52_LVBus994928",
      "bus_to": "52_LVBus994929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.51975760965635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch181372": {
      "bus_from": "52_LVBus994929",
      "bus_to": "52_LVBus994930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.67470208651499,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113242": {
      "bus_from": "52_MVBus69242",
      "bus_to": "52_MVLV034865",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 474.1237402943123,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch375267": {
      "bus_from": "52_MVLV034865_LV",
      "bus_to": "52_LVBus995025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.7344500492018153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch166285": {
      "bus_from": "52_LVBus995025",
      "bus_to": "52_LVBus995034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.31378684112993,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch121278": {
      "bus_from": "52_LVBus995034",
      "bus_to": "52_LVBus995035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 354.98099728079166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch110910": {
      "bus_from": "52_LVBus995025",
      "bus_to": "52_LVBus995026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.701391767574584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch584034": {
      "bus_from": "52_LVBus995026",
      "bus_to": "52_LVBus995027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.10371516341367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch112330": {
      "bus_from": "52_LVBus995026",
      "bus_to": "52_LVBus995028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.57214545812084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch065997": {
      "bus_from": "52_LVBus995028",
      "bus_to": "52_LVBus995029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.55325049804188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch380676": {
      "bus_from": "52_LVBus995029",
      "bus_to": "52_LVBus995030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.25401265421654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch416206": {
      "bus_from": "52_LVBus995030",
      "bus_to": "52_LVBus995033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.55076945631471,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch122103": {
      "bus_from": "52_LVBus995030",
      "bus_to": "52_LVBus995031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.58490587137277,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch262525": {
      "bus_from": "52_LVBus995031",
      "bus_to": "52_LVBus995032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.77731069563384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113246": {
      "bus_from": "52_MVBus69237",
      "bus_to": "52_MVBus69258",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 878.3571106700376,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98918": {
      "bus_from": "52_MVBus69258",
      "bus_to": "52_MVBus69317",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1654.7898204952403,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_24233": {
      "bus_from": "52_MVBus69317",
      "bus_to": "52_MVBus69318",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 736.1179529636902,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_291856": {
      "bus_from": "52_MVBus69318",
      "bus_to": "52_MVLV007964",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.51842427896154,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch910435": {
      "bus_from": "52_MVLV007964_LV",
      "bus_to": "52_LVBus994638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.487338011984754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch218274": {
      "bus_from": "52_LVBus994638",
      "bus_to": "52_LVBus994639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 258.12939902382715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch317175": {
      "bus_from": "52_LVBus994639",
      "bus_to": "52_LVBus994640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.609708569467735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch545103": {
      "bus_from": "52_LVBus994640",
      "bus_to": "52_LVBus994641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.09677991145253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch289628": {
      "bus_from": "52_LVBus994639",
      "bus_to": "52_LVBus994642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.85112683857517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch673884": {
      "bus_from": "52_MVLV007964_LV",
      "bus_to": "52_LVBus994632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.10261660708304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch000125": {
      "bus_from": "52_LVBus994632",
      "bus_to": "52_LVBus994633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.60110593924946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch348380": {
      "bus_from": "52_LVBus994633",
      "bus_to": "52_LVBus994634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.43504936394389,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch000132": {
      "bus_from": "52_LVBus994633",
      "bus_to": "52_LVBus994635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.31464683479415,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301961": {
      "bus_from": "52_LVBus994635",
      "bus_to": "52_LVBus994636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.3194676504731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch720911": {
      "bus_from": "52_MVLV007964_LV",
      "bus_to": "52_LVBus994627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 249.05746383163572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch824967": {
      "bus_from": "52_LVBus994627",
      "bus_to": "52_LVBus994628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.371069522432734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch125846": {
      "bus_from": "52_LVBus994628",
      "bus_to": "52_LVBus994629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.6401024678625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch042395": {
      "bus_from": "52_LVBus994629",
      "bus_to": "52_LVBus994630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.8502969560477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch982772": {
      "bus_from": "52_MVLV007964_LV",
      "bus_to": "52_LVBus994623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8200896887145306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch348804": {
      "bus_from": "52_LVBus994623",
      "bus_to": "52_LVBus994624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 259.1618752973351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch287731": {
      "bus_from": "52_LVBus994624",
      "bus_to": "52_LVBus994625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.14311283685674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_24206": {
      "bus_from": "52_MVBus69317",
      "bus_to": "52_MVBus69319",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 353.91066755999185,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98882": {
      "bus_from": "52_MVBus69319",
      "bus_to": "52_MVBus69320",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 351.6276952989991,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_280833": {
      "bus_from": "52_MVBus69320",
      "bus_to": "52_MVLV025245",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.814802788765908,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_165106": {
      "bus_from": "52_MVBus69319",
      "bus_to": "52_MVLV053895",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 91.03978272256278,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch714015": {
      "bus_from": "52_MVLV053895_LV",
      "bus_to": "52_LVBus995188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7363463628681997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch773505": {
      "bus_from": "52_LVBus995188",
      "bus_to": "52_LVBus995189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.544072339781845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_38025": {
      "bus_from": "52_MVBus69258",
      "bus_to": "52_MVBus69259",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 370.0118032850225,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_24232": {
      "bus_from": "52_MVBus69258",
      "bus_to": "52_MVBus69260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 572.2037905416556,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_58103": {
      "bus_from": "52_MVBus69260",
      "bus_to": "52_MVLV013859",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 21.022405359087465,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch231655": {
      "bus_from": "52_MVLV013859_LV",
      "bus_to": "52_LVBus994673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.9155014510883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch153210": {
      "bus_from": "52_LVBus994673",
      "bus_to": "52_LVBus994674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.75380817331038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch231654": {
      "bus_from": "52_LVBus994674",
      "bus_to": "52_LVBus994675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.58279280398992,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch035775": {
      "bus_from": "52_LVBus994673",
      "bus_to": "52_LVBus994676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.34910853582743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_11981": {
      "bus_from": "52_MVBus69260",
      "bus_to": "52_MVBus69261",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 914.359912248658,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_58102": {
      "bus_from": "52_MVBus69261",
      "bus_to": "52_MVBus69262",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 178.30543593917739,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_139022": {
      "bus_from": "52_MVBus69262",
      "bus_to": "52_MVBus69263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 485.22584385455565,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98907": {
      "bus_from": "52_MVBus69263",
      "bus_to": "52_MVLV026146",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 358.2598931988786,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch102540": {
      "bus_from": "52_MVLV026146_LV",
      "bus_to": "52_LVBus994837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.964805202520118,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch105729": {
      "bus_from": "52_LVBus994837",
      "bus_to": "52_LVBus994845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.13824246477222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch329349": {
      "bus_from": "52_LVBus994845",
      "bus_to": "52_LVBus994847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.32373070469818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch758909": {
      "bus_from": "52_LVBus994847",
      "bus_to": "52_LVBus994848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.341112327893215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch673164": {
      "bus_from": "52_LVBus994848",
      "bus_to": "52_LVBus994849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.35531373567599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch260761": {
      "bus_from": "52_LVBus994845",
      "bus_to": "52_LVBus994846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.07675411058524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch102541": {
      "bus_from": "52_LVBus994837",
      "bus_to": "52_LVBus994838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 168.01706011275306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch043469": {
      "bus_from": "52_LVBus994838",
      "bus_to": "52_LVBus994839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.92175634990583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch366202": {
      "bus_from": "52_LVBus994839",
      "bus_to": "52_LVBus994842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.4083191034592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch218345": {
      "bus_from": "52_LVBus994842",
      "bus_to": "52_LVBus994843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.00432416136581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch685347": {
      "bus_from": "52_LVBus994843",
      "bus_to": "52_LVBus994844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.46295304185057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch182640": {
      "bus_from": "52_LVBus994839",
      "bus_to": "52_LVBus994840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.06569807738076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch886714": {
      "bus_from": "52_LVBus994840",
      "bus_to": "52_LVBus994841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.50990430043062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12089": {
      "bus_from": "52_MVBus69263",
      "bus_to": "52_MVBus69264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 423.0878036535197,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79577": {
      "bus_from": "52_MVBus69264",
      "bus_to": "52_MVLV000835",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 795.1641756742615,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch308479": {
      "bus_from": "52_MVLV000835_LV",
      "bus_to": "52_LVBus994603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.73917460283735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267053": {
      "bus_from": "52_LVBus994603",
      "bus_to": "52_LVBus994604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.82862598468421,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch084750": {
      "bus_from": "52_MVLV000835_LV",
      "bus_to": "52_LVBus994601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.32376001498754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_58076": {
      "bus_from": "52_MVBus69264",
      "bus_to": "52_MVBus69265",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 642.7220090008086,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_209674": {
      "bus_from": "52_MVBus69265",
      "bus_to": "52_MVLV073163",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 312.07055832845214,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch696179": {
      "bus_from": "52_MVLV073163_LV",
      "bus_to": "52_LVBus995384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.074251186136362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch285074": {
      "bus_from": "52_LVBus995384",
      "bus_to": "52_LVBus995385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 232.01668883278762,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch794195": {
      "bus_from": "52_MVLV073163_LV",
      "bus_to": "52_LVBus995378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 169.99483483509667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch329337": {
      "bus_from": "52_LVBus995378",
      "bus_to": "52_LVBus995381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.41138372672732,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch839080": {
      "bus_from": "52_LVBus995381",
      "bus_to": "52_LVBus995382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.79967827070543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch289712": {
      "bus_from": "52_LVBus995378",
      "bus_to": "52_LVBus995379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.14865027887396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch317245": {
      "bus_from": "52_LVBus995379",
      "bus_to": "52_LVBus995380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.045513475908848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_200234": {
      "bus_from": "52_MVBus69265",
      "bus_to": "52_MVLV051687",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 140.99470656769455,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch547783": {
      "bus_from": "52_MVLV051687_LV",
      "bus_to": "52_LVBus995118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.364877075517551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch446560": {
      "bus_from": "52_LVBus995118",
      "bus_to": "52_LVBus995119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.918907021957768,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch522318": {
      "bus_from": "52_LVBus995119",
      "bus_to": "52_LVBus995120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 217.9744730006129,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch821298": {
      "bus_from": "52_LVBus995120",
      "bus_to": "52_LVBus995123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.39533288103881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch422349": {
      "bus_from": "52_LVBus995120",
      "bus_to": "52_LVBus995121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 185.08607560132722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch522326": {
      "bus_from": "52_LVBus995121",
      "bus_to": "52_LVBus995122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.1068403293601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch410370": {
      "bus_from": "52_MVLV051687_LV",
      "bus_to": "52_LVBus995109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7762857718736758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch693914": {
      "bus_from": "52_LVBus995109",
      "bus_to": "52_LVBus995110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.695932294195295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch794194": {
      "bus_from": "52_LVBus995110",
      "bus_to": "52_LVBus995111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.61276487185162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch765174": {
      "bus_from": "52_LVBus995111",
      "bus_to": "52_LVBus995113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.86012068708363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch713500": {
      "bus_from": "52_LVBus995111",
      "bus_to": "52_LVBus995112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.0465396537843095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch585980": {
      "bus_from": "52_LVBus995109",
      "bus_to": "52_LVBus995114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.954611659310174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch734659": {
      "bus_from": "52_LVBus995114",
      "bus_to": "52_LVBus995115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.84804797346713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch599102": {
      "bus_from": "52_LVBus995115",
      "bus_to": "52_LVBus995116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.62769747566978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12069": {
      "bus_from": "52_MVBus69263",
      "bus_to": "52_MVLV065998",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.2134409030577,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch217185": {
      "bus_from": "52_MVLV065998_LV",
      "bus_to": "52_LVBus995270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.60071178850715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch171384": {
      "bus_from": "52_MVLV065998_LV",
      "bus_to": "52_LVBus995268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.518479568294232,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_12091": {
      "bus_from": "52_MVBus69262",
      "bus_to": "52_MVLV025624",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 30.993853104551242,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch382429": {
      "bus_from": "52_MVLV025624_LV",
      "bus_to": "52_LVBus994821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.660334098845273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch556075": {
      "bus_from": "52_LVBus994821",
      "bus_to": "52_LVBus994822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.793685514431566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch653484": {
      "bus_from": "52_LVBus994822",
      "bus_to": "52_LVBus994824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.20896794310475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch529353": {
      "bus_from": "52_LVBus994822",
      "bus_to": "52_LVBus994823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.613674227139179,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch623418": {
      "bus_from": "52_LVBus994823",
      "bus_to": "52_LVBus1193954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 181.2699581889587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch458548": {
      "bus_from": "52_LVBus1193954",
      "bus_to": "52_LVBus1193955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.48844675499413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch661516": {
      "bus_from": "52_LVBus1193955",
      "bus_to": "52_LVBus1193956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 156.80056432185032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch389383": {
      "bus_from": "52_LVBus994823",
      "bus_to": "52_LVBus1166195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8354282047415733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch258812": {
      "bus_from": "52_LVBus1166195",
      "bus_to": "52_LVBus1166196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 530.9624590493155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_40421": {
      "bus_from": "52_MVBus69261",
      "bus_to": "52_MVLV099586",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 566.5990593001228,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch530351": {
      "bus_from": "52_MVLV099586_LV",
      "bus_to": "52_LVBus995453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.23372663850648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch692373": {
      "bus_from": "52_LVBus995453",
      "bus_to": "52_LVBus995454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.95156750895302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch857415": {
      "bus_from": "52_LVBus995454",
      "bus_to": "52_LVBus995455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.84586986221581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch631978": {
      "bus_from": "52_LVBus995455",
      "bus_to": "52_LVBus995456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.141792913207208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch530347": {
      "bus_from": "52_LVBus995456",
      "bus_to": "52_LVBus995457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.53466579071682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch407827": {
      "bus_from": "52_LVBus995455",
      "bus_to": "52_LVBus995458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.93474706621508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch173138": {
      "bus_from": "52_LVBus995458",
      "bus_to": "52_LVBus995459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.84722929928994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch492667": {
      "bus_from": "52_LVBus995454",
      "bus_to": "52_LVBus995460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.020957097106194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch234382": {
      "bus_from": "52_LVBus995460",
      "bus_to": "52_LVBus995461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.11298801685023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_23974": {
      "bus_from": "52_MVBus69261",
      "bus_to": "52_MVBus69266",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 998.2114405169316,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_79475": {
      "bus_from": "52_MVBus69266",
      "bus_to": "52_MVBus69267",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 476.4711594110586,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98910": {
      "bus_from": "52_MVBus69267",
      "bus_to": "52_MVLV056282",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 114.05907638770061,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch106029": {
      "bus_from": "52_MVLV056282_LV",
      "bus_to": "52_LVBus995215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.15766217782587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch284633": {
      "bus_from": "52_LVBus995215",
      "bus_to": "52_LVBus995216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.7785618969442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch120807": {
      "bus_from": "52_LVBus995215",
      "bus_to": "52_LVBus995217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.70262268160363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch247941": {
      "bus_from": "52_LVBus995217",
      "bus_to": "52_LVBus995218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.43102445125774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch232645": {
      "bus_from": "52_LVBus995217",
      "bus_to": "52_LVBus995219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.25084775684965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch303938": {
      "bus_from": "52_MVLV056282_LV",
      "bus_to": "52_LVBus995208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.0095236818766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch176920": {
      "bus_from": "52_LVBus995208",
      "bus_to": "52_LVBus995209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.111779775242264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch340384": {
      "bus_from": "52_LVBus995209",
      "bus_to": "52_LVBus995213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.76965911653448,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch229675": {
      "bus_from": "52_LVBus995209",
      "bus_to": "52_LVBus995210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.84011021872044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch059317": {
      "bus_from": "52_LVBus995210",
      "bus_to": "52_LVBus995211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.53186910108217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch971936": {
      "bus_from": "52_LVBus995211",
      "bus_to": "52_LVBus995212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.56508483991319,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_98909": {
      "bus_from": "52_MVBus69267",
      "bus_to": "52_MVLV024062",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 677.1567492638789,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch078733": {
      "bus_from": "52_MVLV024062_LV",
      "bus_to": "52_LVBus994795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.5123942373838255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch932723": {
      "bus_from": "52_LVBus994795",
      "bus_to": "52_LVBus994802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 342.05770715671144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch231525": {
      "bus_from": "52_LVBus994802",
      "bus_to": "52_LVBus994803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.922696168500561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch341260": {
      "bus_from": "52_LVBus994803",
      "bus_to": "52_LVBus994805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.81843702167187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch045207": {
      "bus_from": "52_LVBus994803",
      "bus_to": "52_LVBus994804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.51392059738426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch374877": {
      "bus_from": "52_LVBus994795",
      "bus_to": "52_LVBus994801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.2145591544643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch350838": {
      "bus_from": "52_LVBus994795",
      "bus_to": "52_LVBus994796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.046680617701554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch345915": {
      "bus_from": "52_LVBus994796",
      "bus_to": "52_LVBus994797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.79119906052102,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch254414": {
      "bus_from": "52_LVBus994796",
      "bus_to": "52_LVBus994798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.84399164106905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch262417": {
      "bus_from": "52_LVBus994795",
      "bus_to": "52_LVBus994799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.316605558599164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch277992": {
      "bus_from": "52_LVBus994799",
      "bus_to": "52_LVBus994800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 148.25620178843116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_79576": {
      "bus_from": "52_MVBus69267",
      "bus_to": "52_MVBus69268",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 578.8591328208514,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_209863": {
      "bus_from": "52_MVBus69268",
      "bus_to": "52_MVLV014416",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 134.94351477185825,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch398651": {
      "bus_from": "52_MVLV014416_LV",
      "bus_to": "52_LVBus994686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.104073734731907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573424": {
      "bus_from": "52_LVBus994686",
      "bus_to": "52_LVBus994687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.42295094250514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch932737": {
      "bus_from": "52_LVBus994687",
      "bus_to": "52_LVBus994688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.36034384220113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827775": {
      "bus_from": "52_LVBus994688",
      "bus_to": "52_LVBus994690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.273479809367949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch415702": {
      "bus_from": "52_LVBus994690",
      "bus_to": "52_LVBus994691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.182264402630246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695435": {
      "bus_from": "52_LVBus994688",
      "bus_to": "52_LVBus994689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.10395817025532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch455868": {
      "bus_from": "52_MVLV014416_LV",
      "bus_to": "52_LVBus994684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5002461931916464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch891797": {
      "bus_from": "52_MVLV014416_LV",
      "bus_to": "52_LVBus994678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.310230258654382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch891814": {
      "bus_from": "52_LVBus994678",
      "bus_to": "52_LVBus994679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.22574350661883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch711800": {
      "bus_from": "52_LVBus994679",
      "bus_to": "52_LVBus994681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.115779854726481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch676109": {
      "bus_from": "52_LVBus994679",
      "bus_to": "52_LVBus994680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.925782920879774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch852586": {
      "bus_from": "52_LVBus994678",
      "bus_to": "52_LVBus994682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.00870950915895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12068": {
      "bus_from": "52_MVBus69266",
      "bus_to": "52_MVBus69269",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 188.6105022381004,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98887": {
      "bus_from": "52_MVBus69269",
      "bus_to": "52_MVBus69270",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 191.5706291251464,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_79476": {
      "bus_from": "52_MVBus69270",
      "bus_to": "52_MVBus69271",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 803.3965011986759,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98914": {
      "bus_from": "52_MVBus69271",
      "bus_to": "52_MVBus69272",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 136.84140138563805,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_138994": {
      "bus_from": "52_MVBus69272",
      "bus_to": "52_MVBus69273",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 737.6220205588705,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_139027": {
      "bus_from": "52_MVBus69273",
      "bus_to": "52_MVBus69274",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 464.17025402123926,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_58099": {
      "bus_from": "52_MVBus69274",
      "bus_to": "52_MVBus69275",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 153.62221411125563,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79599": {
      "bus_from": "52_MVBus69275",
      "bus_to": "52_MVLV034650",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 843.756290002561,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch226555": {
      "bus_from": "52_MVLV034650_LV",
      "bus_to": "52_LVBus995010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.40920065697763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch286900": {
      "bus_from": "52_LVBus995010",
      "bus_to": "52_LVBus995011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.95301451625535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch277049": {
      "bus_from": "52_LVBus995010",
      "bus_to": "52_LVBus995015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.71510400727413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch512264": {
      "bus_from": "52_LVBus995015",
      "bus_to": "52_LVBus995016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.277911809457905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch114665": {
      "bus_from": "52_LVBus995010",
      "bus_to": "52_LVBus995012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.24373838346972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch886448": {
      "bus_from": "52_LVBus995012",
      "bus_to": "52_LVBus995013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.28565655572536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch049383": {
      "bus_from": "52_LVBus995012",
      "bus_to": "52_LVBus995014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.76535982790316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_42940": {
      "bus_from": "52_MVBus69275",
      "bus_to": "52_MVBus69276",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 580.6268260625836,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98876": {
      "bus_from": "52_MVBus69276",
      "bus_to": "52_MVLV034046",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 264.7985217463546,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch188915": {
      "bus_from": "52_MVLV034046_LV",
      "bus_to": "52_LVBus995006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.41150312783066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch314579": {
      "bus_from": "52_LVBus995006",
      "bus_to": "52_LVBus995007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.25255673496582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch358677": {
      "bus_from": "52_LVBus995007",
      "bus_to": "52_LVBus995008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.79767489467315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch065628": {
      "bus_from": "52_MVLV034046_LV",
      "bus_to": "52_LVBus995003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.17012946715687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch019319": {
      "bus_from": "52_LVBus995003",
      "bus_to": "52_LVBus995004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.05818532855946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_79597": {
      "bus_from": "52_MVBus69276",
      "bus_to": "52_MVBus69277",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 606.7528597507013,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79571": {
      "bus_from": "52_MVBus69277",
      "bus_to": "52_MVLV080101",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 239.33365187979766,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch278039": {
      "bus_from": "52_MVLV080101_LV",
      "bus_to": "52_LVBus995425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.210015741414388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch344665": {
      "bus_from": "52_LVBus995425",
      "bus_to": "52_LVBus995432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.64036398788207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch099998": {
      "bus_from": "52_LVBus995425",
      "bus_to": "52_LVBus995426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.68295526604662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch298142": {
      "bus_from": "52_LVBus995426",
      "bus_to": "52_LVBus995430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.710876669829185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch576591": {
      "bus_from": "52_LVBus995430",
      "bus_to": "52_LVBus995431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.43956332477107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch914478": {
      "bus_from": "52_LVBus995431",
      "bus_to": "52_LVBus1150082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.89582278178978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch466730": {
      "bus_from": "52_LVBus1150082",
      "bus_to": "52_LVBus1150083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.73691987996533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch386940": {
      "bus_from": "52_LVBus995431",
      "bus_to": "52_LVBus1151794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.422481210049355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch273736": {
      "bus_from": "52_LVBus995426",
      "bus_to": "52_LVBus995427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.81723250851557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch162611": {
      "bus_from": "52_LVBus995427",
      "bus_to": "52_LVBus995428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.78357993408542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch008327": {
      "bus_from": "52_LVBus995427",
      "bus_to": "52_LVBus995429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.74285668498914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch164133": {
      "bus_from": "52_MVLV080101_LV",
      "bus_to": "52_LVBus995416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.486638408614763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch546763": {
      "bus_from": "52_LVBus995416",
      "bus_to": "52_LVBus995417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.25139352596818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch593908": {
      "bus_from": "52_LVBus995417",
      "bus_to": "52_LVBus995418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.25193815499504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch399921": {
      "bus_from": "52_LVBus995417",
      "bus_to": "52_LVBus995419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.377644624081261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505906": {
      "bus_from": "52_LVBus995416",
      "bus_to": "52_LVBus995420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.243317861854784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch170852": {
      "bus_from": "52_LVBus995416",
      "bus_to": "52_LVBus995421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.435289364774526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch344264": {
      "bus_from": "52_LVBus995421",
      "bus_to": "52_LVBus995422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.18121938520286,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch114644": {
      "bus_from": "52_LVBus995421",
      "bus_to": "52_LVBus995423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.67361130198021,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_138989": {
      "bus_from": "52_MVBus69277",
      "bus_to": "52_MVBus69278",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 171.3012804545826,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_24219": {
      "bus_from": "52_MVBus69278",
      "bus_to": "52_MVBus69280",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 268.3910908150781,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_293220": {
      "bus_from": "52_MVBus69280",
      "bus_to": "52_MVLV024638",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 352.1427018439295,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch449863": {
      "bus_from": "52_MVLV024638_LV",
      "bus_to": "52_LVBus994819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.7954598428376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch976325": {
      "bus_from": "52_MVLV024638_LV",
      "bus_to": "52_LVBus994817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.53946347716993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch837085": {
      "bus_from": "52_MVLV024638_LV",
      "bus_to": "52_LVBus994815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.96764209134413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch879182": {
      "bus_from": "52_LVBus994815",
      "bus_to": "52_LVBus1141856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.44342690553639,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch521686": {
      "bus_from": "52_LVBus1141856",
      "bus_to": "52_LVBus1141857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.44403128906615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch550370": {
      "bus_from": "52_MVLV024638_LV",
      "bus_to": "52_LVBus994813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.30794319553684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch475815": {
      "bus_from": "52_LVBus994813",
      "bus_to": "52_LVBus1141598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.39055849709663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch810342": {
      "bus_from": "52_LVBus1141598",
      "bus_to": "52_LVBus1165551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.294388118491775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch550725": {
      "bus_from": "52_LVBus1165551",
      "bus_to": "52_LVBus1165552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.848129527607764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch979083": {
      "bus_from": "52_LVBus1165552",
      "bus_to": "52_LVBus1165553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.8950625547272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch858740": {
      "bus_from": "52_LVBus1165552",
      "bus_to": "52_LVBus1165554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.18942560788713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch610651": {
      "bus_from": "52_LVBus1165554",
      "bus_to": "52_LVBus1165555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.71933281529678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch983764": {
      "bus_from": "52_LVBus1165555",
      "bus_to": "52_LVBus1165556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.96295011197482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch969189": {
      "bus_from": "52_LVBus1165556",
      "bus_to": "52_LVBus1165557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.989242217593585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch913164": {
      "bus_from": "52_MVLV024638_LV",
      "bus_to": "52_LVBus994811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.45681223371091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_12084": {
      "bus_from": "52_MVBus69280",
      "bus_to": "52_MVLV071462",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 451.9881856522752,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch049397": {
      "bus_from": "52_MVLV071462_LV",
      "bus_to": "52_LVBus995335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.94028268540301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch277059": {
      "bus_from": "52_LVBus995335",
      "bus_to": "52_LVBus995336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.05206415482203,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179931": {
      "bus_from": "52_LVBus995335",
      "bus_to": "52_LVBus995337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.56412128531517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch867896": {
      "bus_from": "52_LVBus995337",
      "bus_to": "52_LVBus995338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1858406984991148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_113220": {
      "bus_from": "52_MVBus69278",
      "bus_to": "52_MVBus69279",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 214.88585235055734,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_254124": {
      "bus_from": "52_MVBus69279",
      "bus_to": "52_MVLV015625",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 248.07674091560114,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch463951": {
      "bus_from": "52_MVLV015625_LV",
      "bus_to": "52_LVBus994709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.08383001686167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch687887": {
      "bus_from": "52_LVBus994709",
      "bus_to": "52_LVBus1183116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 192.51395032145496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch903099": {
      "bus_from": "52_LVBus1183116",
      "bus_to": "52_LVBus1183117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.97966851095983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch745970": {
      "bus_from": "52_MVLV015625_LV",
      "bus_to": "52_LVBus994706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.24719042274351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch522317": {
      "bus_from": "52_LVBus994706",
      "bus_to": "52_LVBus994707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.34543084261121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573408": {
      "bus_from": "52_MVLV015625_LV",
      "bus_to": "52_LVBus994698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.683954223768636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch883131": {
      "bus_from": "52_LVBus994698",
      "bus_to": "52_LVBus994699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.77444787343693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch932710": {
      "bus_from": "52_LVBus994699",
      "bus_to": "52_LVBus994700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.48183108424422,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch427862": {
      "bus_from": "52_LVBus994699",
      "bus_to": "52_LVBus994701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.06683014147194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch056580": {
      "bus_from": "52_LVBus994701",
      "bus_to": "52_LVBus994702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.16785741647242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch301563": {
      "bus_from": "52_LVBus994702",
      "bus_to": "52_LVBus994703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.16812476934075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch532618": {
      "bus_from": "52_MVLV015625_LV",
      "bus_to": "52_LVBus994696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.001948058018423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_42919": {
      "bus_from": "52_MVBus69276",
      "bus_to": "52_MVLV034866",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 807.8717704664879,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch073429": {
      "bus_from": "52_MVLV034866_LV",
      "bus_to": "52_LVBus995048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.08997935034013,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch318433": {
      "bus_from": "52_LVBus995048",
      "bus_to": "52_LVBus995049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.38788117920265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch196913": {
      "bus_from": "52_LVBus995049",
      "bus_to": "52_LVBus995051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.35693522566658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179808": {
      "bus_from": "52_LVBus995051",
      "bus_to": "52_LVBus995053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.863288308072846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch152818": {
      "bus_from": "52_LVBus995051",
      "bus_to": "52_LVBus995052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.15147136986636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch162605": {
      "bus_from": "52_LVBus995049",
      "bus_to": "52_LVBus995050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.68796537123012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch308951": {
      "bus_from": "52_LVBus995048",
      "bus_to": "52_LVBus995054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.92355339742354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch217194": {
      "bus_from": "52_MVLV034866_LV",
      "bus_to": "52_LVBus995039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.684699146389477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch477159": {
      "bus_from": "52_LVBus995039",
      "bus_to": "52_LVBus995040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.22070843462902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch369580": {
      "bus_from": "52_LVBus995039",
      "bus_to": "52_LVBus995041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.01354653393433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch342372": {
      "bus_from": "52_LVBus995041",
      "bus_to": "52_LVBus995042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.27959126793735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179292": {
      "bus_from": "52_LVBus995041",
      "bus_to": "52_LVBus995043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.50808603921895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch078554": {
      "bus_from": "52_LVBus995043",
      "bus_to": "52_LVBus995044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.58031529201207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch404062": {
      "bus_from": "52_LVBus995044",
      "bus_to": "52_LVBus995045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.48992884325453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch846481": {
      "bus_from": "52_LVBus995045",
      "bus_to": "52_LVBus995046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.00613389285777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_113244": {
      "bus_from": "52_MVBus69274",
      "bus_to": "52_MVLV066045",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 404.4128728489694,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch108780": {
      "bus_from": "52_MVLV066045_LV",
      "bus_to": "52_LVBus995272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.94452803973877,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch427866": {
      "bus_from": "52_LVBus995272",
      "bus_to": "52_LVBus995274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.030989830315858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch695411": {
      "bus_from": "52_LVBus995274",
      "bus_to": "52_LVBus995275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.04530788615892,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch288448": {
      "bus_from": "52_LVBus995275",
      "bus_to": "52_LVBus995279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 208.63584515994674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch256761": {
      "bus_from": "52_LVBus995275",
      "bus_to": "52_LVBus995276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.08341532390934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch155259": {
      "bus_from": "52_LVBus995276",
      "bus_to": "52_LVBus995277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.80585555619453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch038408": {
      "bus_from": "52_LVBus995276",
      "bus_to": "52_LVBus995278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.740289867786906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch289704": {
      "bus_from": "52_LVBus995272",
      "bus_to": "52_LVBus995273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.33320430538586,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_138877": {
      "bus_from": "52_MVBus69273",
      "bus_to": "52_MVLV053726",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 73.4836487374315,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch192790": {
      "bus_from": "52_MVLV053726_LV",
      "bus_to": "52_LVBus995173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.40510130339787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch308497": {
      "bus_from": "52_LVBus995173",
      "bus_to": "52_LVBus995175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.740324060664737,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch077402": {
      "bus_from": "52_LVBus995173",
      "bus_to": "52_LVBus995174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.47861897232171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch217205": {
      "bus_from": "52_MVLV053726_LV",
      "bus_to": "52_LVBus995171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.11384045649523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_12070": {
      "bus_from": "52_MVBus69272",
      "bus_to": "52_MVLV073312",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.1648375891803,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch049263": {
      "bus_from": "52_MVLV073312_LV",
      "bus_to": "52_LVBus995388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.61056845284742,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch322640": {
      "bus_from": "52_LVBus995388",
      "bus_to": "52_LVBus995390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.43260901754452,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch307179": {
      "bus_from": "52_LVBus995388",
      "bus_to": "52_LVBus995391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.00460352104177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch147229": {
      "bus_from": "52_LVBus995388",
      "bus_to": "52_LVBus995389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.50065035509346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_139029": {
      "bus_from": "52_MVBus69271",
      "bus_to": "52_MVBus69281",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 206.81771869129048,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_11987": {
      "bus_from": "52_MVBus69281",
      "bus_to": "52_MVLV065989",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 286.6116798945311,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch065614": {
      "bus_from": "52_MVLV065989_LV",
      "bus_to": "52_LVBus995265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.9323409760427,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179920": {
      "bus_from": "52_LVBus995265",
      "bus_to": "52_LVBus995266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.09284871033083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113136": {
      "bus_from": "52_MVBus69281",
      "bus_to": "52_MVBus69282",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 509.86355470741154,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_23973": {
      "bus_from": "52_MVBus69282",
      "bus_to": "52_MVLV071695",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 208.3931153482559,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch241212": {
      "bus_from": "52_MVLV071695_LV",
      "bus_to": "52_LVBus995365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.487786036963385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch106563": {
      "bus_from": "52_LVBus995365",
      "bus_to": "52_LVBus995366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.419460563238395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113139": {
      "bus_from": "52_MVBus69282",
      "bus_to": "52_MVLV068826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 527.085762080855,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch065072": {
      "bus_from": "52_MVLV068826_LV",
      "bus_to": "52_LVBus995313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.21084086508645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch203650": {
      "bus_from": "52_LVBus995313",
      "bus_to": "52_LVBus995314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.59804025477268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch260708": {
      "bus_from": "52_MVLV068826_LV",
      "bus_to": "52_LVBus995306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.225466425990433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch114517": {
      "bus_from": "52_LVBus995306",
      "bus_to": "52_LVBus995311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 507.5772582597393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch021142": {
      "bus_from": "52_LVBus995306",
      "bus_to": "52_LVBus995307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.61488976726221,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch112186": {
      "bus_from": "52_LVBus995307",
      "bus_to": "52_LVBus995308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.31901645802466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch287717": {
      "bus_from": "52_LVBus995308",
      "bus_to": "52_LVBus995309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.820353935990795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267284": {
      "bus_from": "52_LVBus995308",
      "bus_to": "52_LVBus995310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.38729679523712,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_139028": {
      "bus_from": "52_MVBus69271",
      "bus_to": "52_MVBus69283",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 803.8285778093324,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98916": {
      "bus_from": "52_MVBus69283",
      "bus_to": "52_MVBus69284",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 629.5555485424147,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_98917": {
      "bus_from": "52_MVBus69284",
      "bus_to": "52_MVBus69286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 396.1111449994663,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_281355": {
      "bus_from": "52_MVBus69286",
      "bus_to": "52_MVLV056868",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 53.791934946634164,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch535397": {
      "bus_from": "52_MVLV056868_LV",
      "bus_to": "52_LVBus995231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.64950947146746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_16306": {
      "bus_from": "52_MVBus69286",
      "bus_to": "52_MVBus69287",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 499.1548126892041,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_138995": {
      "bus_from": "52_MVBus69287",
      "bus_to": "52_MVBus69288",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 464.7119839546453,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_79562": {
      "bus_from": "52_MVBus69288",
      "bus_to": "52_MVBus69289",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 805.0292416955175,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_98780": {
      "bus_from": "52_MVBus69289",
      "bus_to": "52_MVLV078552",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 557.9483435047288,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch323351": {
      "bus_from": "52_MVLV078552_LV",
      "bus_to": "52_LVBus995402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.74872178042398,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch274907": {
      "bus_from": "52_LVBus995402",
      "bus_to": "52_LVBus995403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.40627680833936,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch123658": {
      "bus_from": "52_MVLV078552_LV",
      "bus_to": "52_LVBus995399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.6424237633526,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch061834": {
      "bus_from": "52_LVBus995399",
      "bus_to": "52_LVBus995400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.36001379490278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_98666": {
      "bus_from": "52_MVBus69289",
      "bus_to": "52_MVLV015657",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 117.7128852409603,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch179908": {
      "bus_from": "52_MVLV015657_LV",
      "bus_to": "52_LVBus994711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.688812138386028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch179790": {
      "bus_from": "52_LVBus994711",
      "bus_to": "52_LVBus994719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.50446778657841,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch152813": {
      "bus_from": "52_LVBus994719",
      "bus_to": "52_LVBus994720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.161330045257582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch772844": {
      "bus_from": "52_LVBus994720",
      "bus_to": "52_LVBus994721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 262.85414636609954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch059388": {
      "bus_from": "52_LVBus994719",
      "bus_to": "52_LVBus994722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.4986306011143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch117064": {
      "bus_from": "52_LVBus994711",
      "bus_to": "52_LVBus994712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.134388212775576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch497459": {
      "bus_from": "52_LVBus994712",
      "bus_to": "52_LVBus994713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.52845715345458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch226556": {
      "bus_from": "52_LVBus994712",
      "bus_to": "52_LVBus994714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.41760010379579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch186109": {
      "bus_from": "52_LVBus994714",
      "bus_to": "52_LVBus994715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 250.1550727032764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch273717": {
      "bus_from": "52_LVBus994715",
      "bus_to": "52_LVBus994716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.45068480914115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch162601": {
      "bus_from": "52_LVBus994716",
      "bus_to": "52_LVBus994718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 206.43670753102668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch146791": {
      "bus_from": "52_LVBus994716",
      "bus_to": "52_LVBus994717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.76317193026605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_23971": {
      "bus_from": "52_MVBus69289",
      "bus_to": "52_MVLV100488",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 873.7057759302353,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch004365": {
      "bus_from": "52_MVLV100488_LV",
      "bus_to": "52_LVBus995467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.581350370426875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch217201": {
      "bus_from": "52_LVBus995467",
      "bus_to": "52_LVBus995468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 268.89788346395653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch141027": {
      "bus_from": "52_LVBus995467",
      "bus_to": "52_LVBus995469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 260.3789531279774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_12097": {
      "bus_from": "52_MVBus69288",
      "bus_to": "52_MVBus69290",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 357.74113943664423,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_58101": {
      "bus_from": "52_MVBus69290",
      "bus_to": "52_MVBus69291",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1269.112545920955,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_150015": {
      "bus_from": "52_MVBus69291",
      "bus_to": "52_MVLV054142",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 39.7275950187191,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch088801": {
      "bus_from": "52_MVLV054142_LV",
      "bus_to": "52_LVBus995192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.567973025117498,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch143249": {
      "bus_from": "52_LVBus995192",
      "bus_to": "52_LVBus995194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.08755016678984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch356775": {
      "bus_from": "52_LVBus995194",
      "bus_to": "52_LVBus995195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.80804204959406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch093496": {
      "bus_from": "52_LVBus995195",
      "bus_to": "52_LVBus995196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 474.9327618559064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108397": {
      "bus_from": "52_LVBus995192",
      "bus_to": "52_LVBus995193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.98931557495752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_150014": {
      "bus_from": "52_MVBus69291",
      "bus_to": "52_MVBus69292",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2544.56774686412,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_97599": {
      "bus_from": "52_MVBus69292",
      "bus_to": "52_MVBus69293",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 588.4942017095772,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_58989": {
      "bus_from": "52_MVBus69293",
      "bus_to": "52_MVBus69310",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 337.49398928384323,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_80890": {
      "bus_from": "52_MVBus69310",
      "bus_to": "52_MVLV068934",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 20.73359120333299,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch359052": {
      "bus_from": "52_MVLV068934_LV",
      "bus_to": "52_LVBus995316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.95463617970996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_80886": {
      "bus_from": "52_MVBus69310",
      "bus_to": "52_MVLV101521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 668.395886373025,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch106940": {
      "bus_from": "52_MVLV101521_LV",
      "bus_to": "52_LVBus995514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.50281148067495,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch715169": {
      "bus_from": "52_LVBus995514",
      "bus_to": "52_LVBus995515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.377251569644606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch143871": {
      "bus_from": "52_LVBus995514",
      "bus_to": "52_LVBus995517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.01947896611678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch197871": {
      "bus_from": "52_LVBus995517",
      "bus_to": "52_LVBus995520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.61553327938101,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch106946": {
      "bus_from": "52_LVBus995517",
      "bus_to": "52_LVBus995518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.5954475815972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch701685": {
      "bus_from": "52_LVBus995518",
      "bus_to": "52_LVBus995519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.68763293140852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch078785": {
      "bus_from": "52_LVBus995514",
      "bus_to": "52_LVBus995516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.0731143003293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_17527": {
      "bus_from": "52_MVBus69293",
      "bus_to": "52_MVBus69294",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 413.67127093162463,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "52_165127": {
      "bus_from": "52_MVBus69294",
      "bus_to": "52_MVLV015787",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 364.2976634375157,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_232989": {
      "bus_from": "52_MVLV015787",
      "bus_to": "52_MVBus69295",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 306.55376194421655,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_97588": {
      "bus_from": "52_MVBus69295",
      "bus_to": "52_MVBus69296",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2358.025510366493,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_76601": {
      "bus_from": "52_MVBus69296",
      "bus_to": "52_MVBus69297",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2421.9874798585506,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_5373": {
      "bus_from": "52_MVBus69297",
      "bus_to": "52_MVBus69301",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 156.67884235141466,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_141193": {
      "bus_from": "52_MVBus69301",
      "bus_to": "52_MVBus69302",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 181.43555607359283,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_76588": {
      "bus_from": "52_MVBus69302",
      "bus_to": "52_MVLV029960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 554.925490715301,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch057203": {
      "bus_from": "52_MVLV029960_LV",
      "bus_to": "52_LVBus994875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.44148034583248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_5364": {
      "bus_from": "52_MVBus69302",
      "bus_to": "52_MVLV063260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 959.7248173045518,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch367790": {
      "bus_from": "52_MVLV063260_LV",
      "bus_to": "52_LVBus995257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.475364467232435,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch305863": {
      "bus_from": "52_LVBus995257",
      "bus_to": "52_LVBus995258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 410.46133451078475,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch266423": {
      "bus_from": "52_MVLV063260_LV",
      "bus_to": "52_LVBus995255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 198.15133748373134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_141181": {
      "bus_from": "52_MVBus69301",
      "bus_to": "52_MVLV063261",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 289.6400613195695,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch142357": {
      "bus_from": "52_MVLV063261_LV",
      "bus_to": "52_LVBus995260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.43131755938866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch251484": {
      "bus_from": "52_LVBus995260",
      "bus_to": "52_LVBus995262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 316.3520146663591,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch251259": {
      "bus_from": "52_LVBus995260",
      "bus_to": "52_LVBus995261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 285.7292443859561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch142385": {
      "bus_from": "52_LVBus995260",
      "bus_to": "52_LVBus995263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 394.77701137042516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_37713": {
      "bus_from": "52_MVBus69297",
      "bus_to": "52_MVBus69300",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 440.8429127371647,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_283772": {
      "bus_from": "52_MVBus69300",
      "bus_to": "52_MVLV016338",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.296576178847289,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch882373": {
      "bus_from": "52_MVLV016338_LV",
      "bus_to": "52_LVBus994776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.49674548706466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch110519": {
      "bus_from": "52_LVBus994776",
      "bus_to": "52_LVBus994777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 268.17729009618716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch659046": {
      "bus_from": "52_MVLV016338_LV",
      "bus_to": "52_LVBus994771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.09794288758501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch225400": {
      "bus_from": "52_LVBus994771",
      "bus_to": "52_LVBus994772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.925602569311785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch175843": {
      "bus_from": "52_LVBus994772",
      "bus_to": "52_LVBus994773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.09240058188377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch120064": {
      "bus_from": "52_LVBus994772",
      "bus_to": "52_LVBus994774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.02543979786378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_141192": {
      "bus_from": "52_MVBus69297",
      "bus_to": "52_MVBus69298",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 748.2817855237593,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_281571": {
      "bus_from": "52_MVBus69298",
      "bus_to": "52_MVBus69299",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.329246692704462,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_176216": {
      "bus_from": "52_MVBus69296",
      "bus_to": "52_MVLV103663",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 794.748216493413,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch811168": {
      "bus_from": "52_MVLV103663_LV",
      "bus_to": "52_LVBus995525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5000850087438027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch974644": {
      "bus_from": "52_MVLV103663_LV",
      "bus_to": "52_LVBus995523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.419729314099254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_32904": {
      "bus_from": "52_MVBus69295",
      "bus_to": "52_MVBus69334",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 89.7392228596526,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_196426": {
      "bus_from": "52_MVLV015787",
      "bus_to": "52_MVBus69303",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.7771221234517,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_80910": {
      "bus_from": "52_MVBus69303",
      "bus_to": "52_MVBus69304",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 483.1552945633028,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_48053": {
      "bus_from": "52_MVBus69304",
      "bus_to": "52_MVBus69305",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 125.87545331508946,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_59057": {
      "bus_from": "52_MVBus69305",
      "bus_to": "52_MVBus69306",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 397.8487544961336,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_80971": {
      "bus_from": "52_MVBus69306",
      "bus_to": "52_MVLV025625",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 56.503495119017515,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch109406": {
      "bus_from": "52_MVLV025625_LV",
      "bus_to": "52_LVBus994827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.163230583137718,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch330206": {
      "bus_from": "52_LVBus994827",
      "bus_to": "52_LVBus994828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.4859660735538,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch270380": {
      "bus_from": "52_LVBus994828",
      "bus_to": "52_LVBus994830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.44274369533406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108533": {
      "bus_from": "52_LVBus994830",
      "bus_to": "52_LVBus994831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.82956572158592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch149704": {
      "bus_from": "52_LVBus994831",
      "bus_to": "52_LVBus994832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.62903866369197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch327442": {
      "bus_from": "52_LVBus994832",
      "bus_to": "52_LVBus994833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.705449602241366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch149703": {
      "bus_from": "52_LVBus994833",
      "bus_to": "52_LVBus994834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.34636379915088,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch253763": {
      "bus_from": "52_LVBus994832",
      "bus_to": "52_LVBus994835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.61125708881127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch140661": {
      "bus_from": "52_LVBus994828",
      "bus_to": "52_LVBus994829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.011396488814384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_48096": {
      "bus_from": "52_MVBus69306",
      "bus_to": "52_MVLV101477",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 908.3638697903062,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch181670": {
      "bus_from": "52_MVLV101477_LV",
      "bus_to": "52_LVBus995508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.500802019781114,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch335027": {
      "bus_from": "52_LVBus995508",
      "bus_to": "52_LVBus995512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 506.4119056565679,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch078311": {
      "bus_from": "52_LVBus995508",
      "bus_to": "52_LVBus995509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 279.0100588068599,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch401367": {
      "bus_from": "52_LVBus995509",
      "bus_to": "52_LVBus995510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.59677592368726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch088662": {
      "bus_from": "52_LVBus995510",
      "bus_to": "52_LVBus995511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 176.930966146556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_146209": {
      "bus_from": "52_MVBus69306",
      "bus_to": "52_MVBus69307",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 480.1583941157274,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_59056": {
      "bus_from": "52_MVBus69307",
      "bus_to": "52_MVBus69308",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 485.1713058701828,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_104255": {
      "bus_from": "52_MVBus69308",
      "bus_to": "52_MVLV051701",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 182.05077271295966,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch162568": {
      "bus_from": "52_MVLV051701_LV",
      "bus_to": "52_LVBus995139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.99844105178233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch059347": {
      "bus_from": "52_LVBus995139",
      "bus_to": "52_LVBus995144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 722.724829354743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch050309": {
      "bus_from": "52_LVBus995139",
      "bus_to": "52_LVBus995140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.7305197049897,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch106069": {
      "bus_from": "52_LVBus995140",
      "bus_to": "52_LVBus995141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.403214605409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch309345": {
      "bus_from": "52_LVBus995141",
      "bus_to": "52_LVBus995143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.7464017686173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch063869": {
      "bus_from": "52_LVBus995141",
      "bus_to": "52_LVBus995142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.75736155072792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_104248": {
      "bus_from": "52_MVBus69308",
      "bus_to": "52_MVLV013858",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 187.50683223357427,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch110400": {
      "bus_from": "52_MVLV013858_LV",
      "bus_to": "52_LVBus994668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.473778340892228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch291721": {
      "bus_from": "52_LVBus994668",
      "bus_to": "52_LVBus994671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 252.4751310720453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch154456": {
      "bus_from": "52_LVBus994668",
      "bus_to": "52_LVBus994669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.66497366350431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch329394": {
      "bus_from": "52_LVBus994669",
      "bus_to": "52_LVBus994670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.4556979948261,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_191415": {
      "bus_from": "52_MVBus69307",
      "bus_to": "52_MVLV011407",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 26.09266652868847,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch965563": {
      "bus_from": "52_MVLV011407_LV",
      "bus_to": "52_LVBus994662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.5784220571444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch542512": {
      "bus_from": "52_MVLV011407_LV",
      "bus_to": "52_LVBus994653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.55438700851165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch224780": {
      "bus_from": "52_LVBus994653",
      "bus_to": "52_LVBus994654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.24447494599749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch350717": {
      "bus_from": "52_LVBus994654",
      "bus_to": "52_LVBus994655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.81209519497408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch244749": {
      "bus_from": "52_LVBus994654",
      "bus_to": "52_LVBus994656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.892441660585504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch577850": {
      "bus_from": "52_LVBus994656",
      "bus_to": "52_LVBus994658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.8952698574623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch311100": {
      "bus_from": "52_LVBus994656",
      "bus_to": "52_LVBus994657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.14085625769209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch207279": {
      "bus_from": "52_LVBus994654",
      "bus_to": "52_LVBus994659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.84602024094497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch515376": {
      "bus_from": "52_LVBus994659",
      "bus_to": "52_LVBus994660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.39356655836679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_15111": {
      "bus_from": "52_MVBus69305",
      "bus_to": "52_MVLV001007",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 86.2059074005872,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch171390": {
      "bus_from": "52_MVLV001007_LV",
      "bus_to": "52_LVBus994620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.92790918543044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch376144": {
      "bus_from": "52_LVBus994620",
      "bus_to": "52_LVBus994621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.0111196379601,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch192774": {
      "bus_from": "52_MVLV001007_LV",
      "bus_to": "52_LVBus994615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.11922706221088,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch358511": {
      "bus_from": "52_LVBus994615",
      "bus_to": "52_LVBus994617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.1372357371686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267068": {
      "bus_from": "52_LVBus994615",
      "bus_to": "52_LVBus994618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 205.69699373411262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch084766": {
      "bus_from": "52_LVBus994615",
      "bus_to": "52_LVBus994616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 324.4002717582811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_285808": {
      "bus_from": "52_MVBus69304",
      "bus_to": "52_MVBus69309",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 608.2547413516428,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_177704": {
      "bus_from": "52_MVBus69309",
      "bus_to": "52_MVLV007016",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 337.23631636639726,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_263564": {
      "bus_from": "52_MVLV007016",
      "bus_to": "52_MVBus69321",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 184.49221075073822,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_291639": {
      "bus_from": "52_MVBus69321",
      "bus_to": "52_MVLV035026",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 70.69965534596484,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch604360": {
      "bus_from": "52_MVLV035026_LV",
      "bus_to": "52_LVBus995077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.80668589380094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch573786": {
      "bus_from": "52_LVBus995077",
      "bus_to": "52_LVBus995078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.765045862075596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch364601": {
      "bus_from": "52_LVBus995078",
      "bus_to": "52_LVBus995080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.039596885396932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch234375": {
      "bus_from": "52_LVBus995080",
      "bus_to": "52_LVBus995081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.40556222266991,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch687971": {
      "bus_from": "52_LVBus995081",
      "bus_to": "52_LVBus995082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.53608326422543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch108646": {
      "bus_from": "52_LVBus995081",
      "bus_to": "52_LVBus995083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.09134881210663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch115236": {
      "bus_from": "52_LVBus995083",
      "bus_to": "52_LVBus995084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.06830299763541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch341052": {
      "bus_from": "52_LVBus995078",
      "bus_to": "52_LVBus995079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.37910481206414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch613570": {
      "bus_from": "52_MVLV035026_LV",
      "bus_to": "52_LVBus995056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.18105796404005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch701672": {
      "bus_from": "52_LVBus995056",
      "bus_to": "52_LVBus995066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 229.27555447462262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch429522": {
      "bus_from": "52_LVBus995066",
      "bus_to": "52_LVBus995067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.52651252045171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch421009": {
      "bus_from": "52_LVBus995067",
      "bus_to": "52_LVBus995068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.126158625040973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch218314": {
      "bus_from": "52_LVBus995068",
      "bus_to": "52_LVBus995075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.48575919290826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch118661": {
      "bus_from": "52_LVBus995068",
      "bus_to": "52_LVBus995069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.10232020543617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch148474": {
      "bus_from": "52_LVBus995069",
      "bus_to": "52_LVBus995071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.46816766964657,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch613899": {
      "bus_from": "52_LVBus995071",
      "bus_to": "52_LVBus995072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.83998361294486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch137913": {
      "bus_from": "52_LVBus995069",
      "bus_to": "52_LVBus995070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.92136261734333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch005015": {
      "bus_from": "52_LVBus995068",
      "bus_to": "52_LVBus995073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.78943273493368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch047629": {
      "bus_from": "52_LVBus995073",
      "bus_to": "52_LVBus995074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.86795436805381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch455961": {
      "bus_from": "52_LVBus995056",
      "bus_to": "52_LVBus995057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.14447320052658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch381048": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.017474894410455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch376732": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.02480563222292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch224825": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.55116520447251,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch182663": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.02271038369271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch000045": {
      "bus_from": "52_LVBus995061",
      "bus_to": "52_LVBus995062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 205.6167192755359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch157160": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.93377561544156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch105593": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.02702185102919,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch011796": {
      "bus_from": "52_LVBus995057",
      "bus_to": "52_LVBus995063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.48239278306153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_259621": {
      "bus_from": "52_MVBus69321",
      "bus_to": "52_MVBus69322",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 7.355474051154208,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_48116": {
      "bus_from": "52_MVBus69322",
      "bus_to": "52_MVBus69323",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 637.1297515694338,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_26736": {
      "bus_from": "52_MVBus69323",
      "bus_to": "52_MVBus69324",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 137.51845103307397,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_80892": {
      "bus_from": "52_MVBus69324",
      "bus_to": "52_MVLV033264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 427.6481620962729,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch109404": {
      "bus_from": "52_MVLV033264_LV",
      "bus_to": "52_LVBus994997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.500263269021383,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch891240": {
      "bus_from": "52_LVBus994997",
      "bus_to": "52_LVBus995000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.32937145510745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch556903": {
      "bus_from": "52_LVBus995000",
      "bus_to": "52_LVBus995001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.33548674538288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch182412": {
      "bus_from": "52_LVBus994997",
      "bus_to": "52_LVBus994998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.37669156108973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch925860": {
      "bus_from": "52_LVBus994998",
      "bus_to": "52_LVBus994999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.91524011495827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch036132": {
      "bus_from": "52_MVLV033264_LV",
      "bus_to": "52_LVBus994995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.85167953375091,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_272286": {
      "bus_from": "52_MVBus69324",
      "bus_to": "52_MVLV015677",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 61.702729010789525,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch859978": {
      "bus_from": "52_MVLV015677_LV",
      "bus_to": "52_LVBus994750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.500204307494504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783426": {
      "bus_from": "52_MVLV015677_LV",
      "bus_to": "52_LVBus994732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.73768858291795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch677767": {
      "bus_from": "52_LVBus994732",
      "bus_to": "52_LVBus994747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.3315289754011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch074750": {
      "bus_from": "52_LVBus994747",
      "bus_to": "52_LVBus994748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.249373334442303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch515423": {
      "bus_from": "52_LVBus994732",
      "bus_to": "52_LVBus994733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.02791412952924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch667956": {
      "bus_from": "52_LVBus994733",
      "bus_to": "52_LVBus994734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.988763299733456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch783427": {
      "bus_from": "52_LVBus994734",
      "bus_to": "52_LVBus994740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.634109257602548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch240982": {
      "bus_from": "52_LVBus994740",
      "bus_to": "52_LVBus994741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.06818339796479,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch551060": {
      "bus_from": "52_LVBus994741",
      "bus_to": "52_LVBus994744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.709602790726232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch643406": {
      "bus_from": "52_LVBus994744",
      "bus_to": "52_LVBus994745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.54808362278916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch311101": {
      "bus_from": "52_LVBus994741",
      "bus_to": "52_LVBus994742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.2775321315548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch160691": {
      "bus_from": "52_LVBus994742",
      "bus_to": "52_LVBus994743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.39295386080393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch421130": {
      "bus_from": "52_LVBus994734",
      "bus_to": "52_LVBus994735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.33064863925359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch793895": {
      "bus_from": "52_LVBus994735",
      "bus_to": "52_LVBus994738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.242885123500795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch297700": {
      "bus_from": "52_LVBus994738",
      "bus_to": "52_LVBus994739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.87759799678156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch494798": {
      "bus_from": "52_LVBus994735",
      "bus_to": "52_LVBus994736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.09692708394754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch306073": {
      "bus_from": "52_LVBus994736",
      "bus_to": "52_LVBus994737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.26852249296587,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch551061": {
      "bus_from": "52_LVBus994733",
      "bus_to": "52_LVBus994746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.42520253082733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch940910": {
      "bus_from": "52_MVLV015677_LV",
      "bus_to": "52_LVBus994729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.663440796938023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch143118": {
      "bus_from": "52_LVBus994729",
      "bus_to": "52_LVBus994730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 755.6894675829923,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch453942": {
      "bus_from": "52_MVLV015677_LV",
      "bus_to": "52_LVBus994724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.654162787451618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch153212": {
      "bus_from": "52_LVBus994724",
      "bus_to": "52_LVBus994725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.14291646401284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch106567": {
      "bus_from": "52_LVBus994725",
      "bus_to": "52_LVBus994727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.27804667060929,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch043816": {
      "bus_from": "52_LVBus994725",
      "bus_to": "52_LVBus994726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.94551578990715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_17656": {
      "bus_from": "52_MVBus69323",
      "bus_to": "52_MVLV071669",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 194.32101292159462,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_21208": {
      "bus_from": "52_MVLV071669",
      "bus_to": "52_MVLV066346",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 160.61205461590754,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch167159": {
      "bus_from": "52_MVLV071669_LV",
      "bus_to": "52_LVBus995351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.500207781974825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch088563": {
      "bus_from": "52_LVBus995351",
      "bus_to": "52_LVBus995357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.89719200336692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch520855": {
      "bus_from": "52_LVBus995357",
      "bus_to": "52_LVBus995358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.39107304708133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch184781": {
      "bus_from": "52_LVBus995357",
      "bus_to": "52_LVBus995359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.55258592556035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch124645": {
      "bus_from": "52_LVBus995359",
      "bus_to": "52_LVBus995361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.4553357565838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch061651": {
      "bus_from": "52_LVBus995359",
      "bus_to": "52_LVBus995360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.81700776922726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch088562": {
      "bus_from": "52_LVBus995351",
      "bus_to": "52_LVBus995352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.15280771288197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch249829": {
      "bus_from": "52_LVBus995352",
      "bus_to": "52_LVBus995356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.89562836733869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch129842": {
      "bus_from": "52_LVBus995352",
      "bus_to": "52_LVBus995353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.5404444670132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch381363": {
      "bus_from": "52_LVBus995353",
      "bus_to": "52_LVBus995354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.49261495702154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch109783": {
      "bus_from": "52_LVBus995354",
      "bus_to": "52_LVBus995355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.28407604969503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_17655": {
      "bus_from": "52_MVBus69323",
      "bus_to": "52_MVLV000982",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 614.695991432131,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch179798": {
      "bus_from": "52_MVLV000982_LV",
      "bus_to": "52_LVBus994608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.24771496341947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch003723": {
      "bus_from": "52_LVBus994608",
      "bus_to": "52_LVBus994609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 301.876466032956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch182546": {
      "bus_from": "52_LVBus994609",
      "bus_to": "52_LVBus994613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.1851651766434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch118438": {
      "bus_from": "52_LVBus994609",
      "bus_to": "52_LVBus994610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.17041548843738,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch077378": {
      "bus_from": "52_LVBus994609",
      "bus_to": "52_LVBus994611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.51559654221265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch008325": {
      "bus_from": "52_LVBus994611",
      "bus_to": "52_LVBus994612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.71342363614494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch313743": {
      "bus_from": "52_MVLV000982_LV",
      "bus_to": "52_LVBus994606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 489.0545739712634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_172414": {
      "bus_from": "52_MVBus69309",
      "bus_to": "52_MVLV068960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.8864423297435446,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch937113": {
      "bus_from": "52_MVLV068960_LV",
      "bus_to": "52_LVBus995327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9719681694161877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch392161": {
      "bus_from": "52_LVBus995327",
      "bus_to": "52_LVBus995328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.17507163530324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch206721": {
      "bus_from": "52_LVBus995328",
      "bus_to": "52_LVBus995329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.779908895889655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108760": {
      "bus_from": "52_LVBus995329",
      "bus_to": "52_LVBus995330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.70138598050326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch428702": {
      "bus_from": "52_LVBus995330",
      "bus_to": "52_LVBus995331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2132900786675607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch827954": {
      "bus_from": "52_LVBus995331",
      "bus_to": "52_LVBus995332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.942098944106924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch694132": {
      "bus_from": "52_MVLV068960_LV",
      "bus_to": "52_LVBus995318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.998026769635434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch925596": {
      "bus_from": "52_LVBus995318",
      "bus_to": "52_LVBus995319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.207473884091456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch364739": {
      "bus_from": "52_LVBus995319",
      "bus_to": "52_LVBus995324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.85202806558648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch291318": {
      "bus_from": "52_LVBus995319",
      "bus_to": "52_LVBus995320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.95656938202079,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch110845": {
      "bus_from": "52_LVBus995320",
      "bus_to": "52_LVBus995321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.65791056399516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267619": {
      "bus_from": "52_LVBus995321",
      "bus_to": "52_LVBus995323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.94445934792552,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch017468": {
      "bus_from": "52_LVBus995321",
      "bus_to": "52_LVBus995322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.89731714701894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch267300": {
      "bus_from": "52_LVBus995319",
      "bus_to": "52_LVBus995325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.72311178098329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch556868": {
      "bus_from": "52_MVLV015787_LV",
      "bus_to": "52_LVBus994769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.700918149060861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch841670": {
      "bus_from": "52_MVLV015787_LV",
      "bus_to": "52_LVBus994766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.826750578815657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch677555": {
      "bus_from": "52_LVBus994766",
      "bus_to": "52_LVBus994767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.83566146542522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch464349": {
      "bus_from": "52_MVLV015787_LV",
      "bus_to": "52_LVBus994761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 319.6459407428012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch231824": {
      "bus_from": "52_LVBus994761",
      "bus_to": "52_LVBus994763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 280.35527393500746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch217861": {
      "bus_from": "52_LVBus994763",
      "bus_to": "52_LVBus994764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.15476258975389,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch008307": {
      "bus_from": "52_LVBus994761",
      "bus_to": "52_LVBus994762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.27981410540698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch515272": {
      "bus_from": "52_MVLV015787_LV",
      "bus_to": "52_LVBus994752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.36788696345311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch729943": {
      "bus_from": "52_LVBus994752",
      "bus_to": "52_LVBus994753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.155684923328295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch329590": {
      "bus_from": "52_LVBus994753",
      "bus_to": "52_LVBus994759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.002137259256344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
