      ]
    },
    "52_LVBranch291146": {
      "bus_from": "52_LVBus994753",
      "bus_to": "52_LVBus994754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.54381639236503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173118": {
      "bus_from": "52_LVBus994754",
      "bus_to": "52_LVBus994755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.56062617271317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch173123": {
      "bus_from": "52_LVBus994755",
      "bus_to": "52_LVBus994757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.45611967123494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch112113": {
      "bus_from": "52_LVBus994755",
      "bus_to": "52_LVBus994756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.31363727833083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch115225": {
      "bus_from": "52_LVBus994754",
      "bus_to": "52_LVBus994758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.229935355645175,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_80897": {
      "bus_from": "52_MVBus69292",
      "bus_to": "52_MVBus69311",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 155.94162945388925,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_163199": {
      "bus_from": "52_MVBus69311",
      "bus_to": "52_MVBus69312",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.344702400571894,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_135594": {
      "bus_from": "52_MVBus69311",
      "bus_to": "52_MVBus69313",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1092.0956300267665,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_292945": {
      "bus_from": "52_MVBus69313",
      "bus_to": "52_MVLV059525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 27.798685892381748,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch950746": {
      "bus_from": "52_MVLV059525_LV",
      "bus_to": "52_LVBus995237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.171297620732116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch107685": {
      "bus_from": "52_LVBus995237",
      "bus_to": "52_LVBus995239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.06263904965806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch046758": {
      "bus_from": "52_LVBus995237",
      "bus_to": "52_LVBus995238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.2256102105463,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch653437": {
      "bus_from": "52_MVLV059525_LV",
      "bus_to": "52_LVBus995235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.53995115542283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_112334": {
      "bus_from": "52_MVBus69311",
      "bus_to": "52_MVBus69314",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 16.598567593208642,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_58100": {
      "bus_from": "52_MVBus69290",
      "bus_to": "52_MVLV071915",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 696.5917934361784,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch291331": {
      "bus_from": "52_MVLV071915_LV",
      "bus_to": "52_LVBus995371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.7932762330784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch329354": {
      "bus_from": "52_LVBus995371",
      "bus_to": "52_LVBus995372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.800226061418904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch268505": {
      "bus_from": "52_LVBus995371",
      "bus_to": "52_LVBus995373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.84908464463685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch786675": {
      "bus_from": "52_LVBus995373",
      "bus_to": "52_LVBus995375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.029377271428366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch173220": {
      "bus_from": "52_LVBus995373",
      "bus_to": "52_LVBus995374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.00125046875793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch112215": {
      "bus_from": "52_LVBus995371",
      "bus_to": "52_LVBus995376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 320.49840825388577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch260747": {
      "bus_from": "52_MVLV071915_LV",
      "bus_to": "52_LVBus995368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.544354014853944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch042396": {
      "bus_from": "52_LVBus995368",
      "bus_to": "52_LVBus995369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 178.38488032275006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_11980": {
      "bus_from": "52_MVBus69287",
      "bus_to": "52_MVBus69315",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1700.117365572918,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79601": {
      "bus_from": "52_MVBus69284",
      "bus_to": "52_MVBus69285",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 379.25371334231113,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_79563": {
      "bus_from": "52_MVBus69285",
      "bus_to": "52_MVLV051693",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 13.92820335018964,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch920627": {
      "bus_from": "52_MVLV051693_LV",
      "bus_to": "52_LVBus995127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.328788464155057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch832620": {
      "bus_from": "52_LVBus995127",
      "bus_to": "52_LVBus995128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.048430184416034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch498564": {
      "bus_from": "52_LVBus995128",
      "bus_to": "52_LVBus995130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.7896206092041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch914012": {
      "bus_from": "52_LVBus995130",
      "bus_to": "52_LVBus995132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.85325788943765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch399726": {
      "bus_from": "52_LVBus995130",
      "bus_to": "52_LVBus995131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.96530693195794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch341414": {
      "bus_from": "52_LVBus995128",
      "bus_to": "52_LVBus995129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.27982582915337,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch624673": {
      "bus_from": "52_LVBus995127",
      "bus_to": "52_LVBus995133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.092654596230113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch191305": {
      "bus_from": "52_LVBus995133",
      "bus_to": "52_LVBus995134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.351681650418335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch409830": {
      "bus_from": "52_LVBus995134",
      "bus_to": "52_LVBus995135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 140.01638042818985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch824190": {
      "bus_from": "52_LVBus995135",
      "bus_to": "52_LVBus995136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.06239508145282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch882769": {
      "bus_from": "52_LVBus995136",
      "bus_to": "52_LVBus995137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.02408705934818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_285000": {
      "bus_from": "52_MVBus69285",
      "bus_to": "52_MVLV066121",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 488.6488521889647,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch858741": {
      "bus_from": "52_MVLV066121_LV",
      "bus_to": "52_LVBus995286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8186005389453896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch544109": {
      "bus_from": "52_LVBus995286",
      "bus_to": "52_LVBus995287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.581023501161175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch925622": {
      "bus_from": "52_LVBus995287",
      "bus_to": "52_LVBus995289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.83249777549249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch260789": {
      "bus_from": "52_LVBus995289",
      "bus_to": "52_LVBus995290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.59246554494581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch215796": {
      "bus_from": "52_LVBus995290",
      "bus_to": "52_LVBus995291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.138723619370204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch863206": {
      "bus_from": "52_LVBus995287",
      "bus_to": "52_LVBus995288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.2205620079333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch913139": {
      "bus_from": "52_MVLV066121_LV",
      "bus_to": "52_LVBus995281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.467384300444905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch415596": {
      "bus_from": "52_LVBus995281",
      "bus_to": "52_LVBus995282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.546607930670007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch805607": {
      "bus_from": "52_LVBus995282",
      "bus_to": "52_LVBus995283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.704661026261306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch532448": {
      "bus_from": "52_LVBus995282",
      "bus_to": "52_LVBus995284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.75643259192397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_79600": {
      "bus_from": "52_MVBus69283",
      "bus_to": "52_MVBus69316",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 312.70519111702487,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_113138": {
      "bus_from": "52_MVBus69316",
      "bus_to": "52_MVLV077776",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 570.3274851185151,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch114228": {
      "bus_from": "52_MVLV077776_LV",
      "bus_to": "52_LVBus995393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.89508789086855,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch359175": {
      "bus_from": "52_LVBus995393",
      "bus_to": "52_LVBus995394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.9724859600099,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch327431": {
      "bus_from": "52_LVBus995393",
      "bus_to": "52_LVBus995395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 236.56151091259682,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch262245": {
      "bus_from": "52_LVBus995395",
      "bus_to": "52_LVBus995397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.06320645342697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch136823": {
      "bus_from": "52_LVBus995395",
      "bus_to": "52_LVBus995396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.6354695643756,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_113137": {
      "bus_from": "52_MVBus69316",
      "bus_to": "52_MVLV063103",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 121.87109133028255,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch291981": {
      "bus_from": "52_MVLV063103_LV",
      "bus_to": "52_LVBus995247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.2917070713560197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch180069": {
      "bus_from": "52_LVBus995247",
      "bus_to": "52_LVBus995250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.75662856890221,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch126407": {
      "bus_from": "52_LVBus995250",
      "bus_to": "52_LVBus995251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.639742778362344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch006300": {
      "bus_from": "52_LVBus995247",
      "bus_to": "52_LVBus995248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.720535680282527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch603941": {
      "bus_from": "52_LVBus995248",
      "bus_to": "52_LVBus995249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.65130755170818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_11991": {
      "bus_from": "52_MVBus69270",
      "bus_to": "52_MVLV071463",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 655.0178361660625,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch323357": {
      "bus_from": "52_MVLV071463_LV",
      "bus_to": "52_LVBus995340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.399942609525525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch381773": {
      "bus_from": "52_LVBus995340",
      "bus_to": "52_LVBus995341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 182.5540351181472,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_138999": {
      "bus_from": "52_MVBus69269",
      "bus_to": "52_MVLV066353",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 687.8389806076151,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "52_LVBranch078313": {
      "bus_from": "52_MVLV066353_LV",
      "bus_to": "52_LVBus995295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.764244383601312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch289722": {
      "bus_from": "52_LVBus995295",
      "bus_to": "52_LVBus995297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.516048632537867,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch064371": {
      "bus_from": "52_LVBus995297",
      "bus_to": "52_LVBus995298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.70390969865574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch108256": {
      "bus_from": "52_LVBus995295",
      "bus_to": "52_LVBus995296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.53956443776596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "52_LVBranch786667": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.24245725273822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch700632": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.18889409478346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch555201": {
      "bus_from": "52_LVBus995448",
      "bus_to": "52_LVBus995449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.715146326790862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch505500": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.69728142279805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch921499": {
      "bus_from": "52_LVBus995445",
      "bus_to": "52_LVBus995446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.35133157893344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch910652": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.282806984985955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch544866": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.955074915933107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch912735": {
      "bus_from": "52_LVBus995440",
      "bus_to": "52_LVBus995441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.74689266321282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch683727": {
      "bus_from": "52_MVLV087690_LV",
      "bus_to": "52_LVBus995438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.980096174190788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch651485": {
      "bus_from": "52_MVLV060191_LV",
      "bus_to": "52_LVBus995245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.320746286787675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch445098": {
      "bus_from": "52_MVLV060191_LV",
      "bus_to": "52_LVBus995243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.21420397499594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "52_LVBranch767528": {
      "bus_from": "52_MVLV060191_LV",
      "bus_to": "52_LVBus995241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.27597328320586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "52_MVLV065995_consumption": {
      "bus": "52_MVLV065995",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV065995_production": {
      "bus": "52_MVLV065995",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994793_consumption": {
      "bus": "52_LVBus994793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1360.4461780848053,
        2239.8515750992083,
        0.0
      ],
      "q_nom": [
        408.1338534254416,
        671.9554725297625,
        0.0
      ]
    },
    "52_LVBus994793_production": {
      "bus": "52_LVBus994793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994790_consumption": {
      "bus": "52_LVBus994790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994790_production": {
      "bus": "52_LVBus994790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994791_consumption": {
      "bus": "52_LVBus994791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        451.27542254820503,
        0.0,
        1679.921400617558
      ],
      "q_nom": [
        135.3826267644615,
        0.0,
        503.9764201852674
      ]
    },
    "52_LVBus994791_production": {
      "bus": "52_LVBus994791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994858_consumption": {
      "bus": "52_LVBus994858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4872.931955447522,
        0.0,
        4568.773162050144
      ],
      "q_nom": [
        1461.8795866342566,
        0.0,
        1370.631948615043
      ]
    },
    "52_LVBus994858_production": {
      "bus": "52_LVBus994858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994867_consumption": {
      "bus": "52_LVBus994867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3553.7860073245947,
        1667.9825012616975,
        0.0
      ],
      "q_nom": [
        1066.1358021973783,
        500.39475037850923,
        0.0
      ]
    },
    "52_LVBus994867_production": {
      "bus": "52_LVBus994867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994868_consumption": {
      "bus": "52_LVBus994868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3055.5324495980894,
        0.0,
        0.0
      ],
      "q_nom": [
        916.6597348794268,
        0.0,
        0.0
      ]
    },
    "52_LVBus994868_production": {
      "bus": "52_LVBus994868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994869_consumption": {
      "bus": "52_LVBus994869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        853.7355432152234,
        298.2349933368274
      ],
      "q_nom": [
        0.0,
        256.12066296456703,
        89.47049800104823
      ]
    },
    "52_LVBus994869_production": {
      "bus": "52_LVBus994869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994870_consumption": {
      "bus": "52_LVBus994870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        457.50557848524505,
        3532.6877699640067
      ],
      "q_nom": [
        0.0,
        137.2516735455735,
        1059.806330989202
      ]
    },
    "52_LVBus994870_production": {
      "bus": "52_LVBus994870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994873_consumption": {
      "bus": "52_LVBus994873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        168.75160020673835,
        0.0,
        0.0
      ],
      "q_nom": [
        50.6254800620215,
        0.0,
        0.0
      ]
    },
    "52_LVBus994873_production": {
      "bus": "52_LVBus994873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994871_consumption": {
      "bus": "52_LVBus994871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        76.25528500377662,
        0.0,
        5083.643802298356
      ],
      "q_nom": [
        22.876585501132986,
        0.0,
        1525.0931406895068
      ]
    },
    "52_LVBus994871_production": {
      "bus": "52_LVBus994871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994872_consumption": {
      "bus": "52_LVBus994872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2520.2048355395596,
        3071.126383611902,
        2520.2048355395596
      ],
      "q_nom": [
        756.0614506618679,
        921.3379150835706,
        756.0614506618679
      ]
    },
    "52_LVBus994872_production": {
      "bus": "52_LVBus994872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994859_consumption": {
      "bus": "52_LVBus994859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994859_production": {
      "bus": "52_LVBus994859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994860_consumption": {
      "bus": "52_LVBus994860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        643.6781420907312,
        2724.0536713862757,
        0.0
      ],
      "q_nom": [
        193.10344262721935,
        817.2161014158827,
        0.0
      ]
    },
    "52_LVBus994860_production": {
      "bus": "52_LVBus994860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994861_consumption": {
      "bus": "52_LVBus994861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1779.1471622360766,
        0.0,
        2291.2465402143043
      ],
      "q_nom": [
        533.7441486708229,
        0.0,
        687.3739620642913
      ]
    },
    "52_LVBus994861_production": {
      "bus": "52_LVBus994861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994862_consumption": {
      "bus": "52_LVBus994862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1901.5542863524863
      ],
      "q_nom": [
        0.0,
        0.0,
        570.4662859057458
      ]
    },
    "52_LVBus994862_production": {
      "bus": "52_LVBus994862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994863_consumption": {
      "bus": "52_LVBus994863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994863_production": {
      "bus": "52_LVBus994863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994864_consumption": {
      "bus": "52_LVBus994864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2237.225194219697
      ],
      "q_nom": [
        0.0,
        0.0,
        671.1675582659092
      ]
    },
    "52_LVBus994864_production": {
      "bus": "52_LVBus994864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994865_consumption": {
      "bus": "52_LVBus994865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        922.469727271406,
        2679.8875053957954,
        184.2448672741904
      ],
      "q_nom": [
        276.74091818142176,
        803.9662516187386,
        55.27346018225712
      ]
    },
    "52_LVBus994865_production": {
      "bus": "52_LVBus994865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994866_consumption": {
      "bus": "52_LVBus994866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2151.528281798068,
        3838.933471956687
      ],
      "q_nom": [
        0.0,
        645.4584845394203,
        1151.680041587006
      ]
    },
    "52_LVBus994866_production": {
      "bus": "52_LVBus994866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994851_consumption": {
      "bus": "52_LVBus994851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        95.22569696294248,
        2217.569711544427,
        377.53202276237795
      ],
      "q_nom": [
        28.567709088882744,
        665.270913463328,
        113.25960682871339
      ]
    },
    "52_LVBus994851_production": {
      "bus": "52_LVBus994851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994852_consumption": {
      "bus": "52_LVBus994852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994852_production": {
      "bus": "52_LVBus994852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994854_consumption": {
      "bus": "52_LVBus994854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3469.749530361623,
        2562.1960499427705,
        1175.844183541012
      ],
      "q_nom": [
        1040.9248591084868,
        768.6588149828311,
        352.7532550623036
      ]
    },
    "52_LVBus994854_production": {
      "bus": "52_LVBus994854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994855_consumption": {
      "bus": "52_LVBus994855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3779.982717566307,
        1730.1919841449583,
        2571.657907327121
      ],
      "q_nom": [
        1133.9948152698921,
        519.0575952434874,
        771.4973721981363
      ]
    },
    "52_LVBus994855_production": {
      "bus": "52_LVBus994855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994856_consumption": {
      "bus": "52_LVBus994856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2139.2102060236903,
        3857.9578003226184,
        0.0
      ],
      "q_nom": [
        641.7630618071071,
        1157.3873400967855,
        0.0
      ]
    },
    "52_LVBus994856_production": {
      "bus": "52_LVBus994856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994853_consumption": {
      "bus": "52_LVBus994853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1499.9235651080326,
        1901.8798166256795,
        0.0
      ],
      "q_nom": [
        449.97706953240976,
        570.5639449877038,
        0.0
      ]
    },
    "52_LVBus994853_production": {
      "bus": "52_LVBus994853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994664_consumption": {
      "bus": "52_LVBus994664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994664_production": {
      "bus": "52_LVBus994664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994665_consumption": {
      "bus": "52_LVBus994665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        180.75258244644797,
        180.75258244644797,
        180.75258244644797
      ],
      "q_nom": [
        54.225774733934394,
        54.225774733934394,
        54.225774733934394
      ]
    },
    "52_LVBus994665_production": {
      "bus": "52_LVBus994665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994666_consumption": {
      "bus": "52_LVBus994666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3293.9715584074397,
        0.0,
        0.0
      ],
      "q_nom": [
        988.1914675222318,
        0.0,
        0.0
      ]
    },
    "52_LVBus994666_production": {
      "bus": "52_LVBus994666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995221_consumption": {
      "bus": "52_LVBus995221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995221_production": {
      "bus": "52_LVBus995221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995222_consumption": {
      "bus": "52_LVBus995222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995222_production": {
      "bus": "52_LVBus995222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995228_consumption": {
      "bus": "52_LVBus995228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995228_production": {
      "bus": "52_LVBus995228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995229_consumption": {
      "bus": "52_LVBus995229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1054.8208257107765,
        3165.090957249459,
        1054.8208257107765
      ],
      "q_nom": [
        316.44624771323294,
        949.5272871748376,
        316.44624771323294
      ]
    },
    "52_LVBus995229_production": {
      "bus": "52_LVBus995229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995223_consumption": {
      "bus": "52_LVBus995223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995223_production": {
      "bus": "52_LVBus995223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995224_consumption": {
      "bus": "52_LVBus995224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995224_production": {
      "bus": "52_LVBus995224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995227_consumption": {
      "bus": "52_LVBus995227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995227_production": {
      "bus": "52_LVBus995227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995225_consumption": {
      "bus": "52_LVBus995225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1314.2183133515407,
        0.0
      ],
      "q_nom": [
        0.0,
        394.2654940054622,
        0.0
      ]
    },
    "52_LVBus995225_production": {
      "bus": "52_LVBus995225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995226_consumption": {
      "bus": "52_LVBus995226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1299.0266328712305,
        0.0,
        1035.321252999404
      ],
      "q_nom": [
        389.70798986136913,
        0.0,
        310.59637589982117
      ]
    },
    "52_LVBus995226_production": {
      "bus": "52_LVBus995226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995233_consumption": {
      "bus": "52_LVBus995233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2252.6498775032915,
        226.09696306171222,
        226.09696306171222
      ],
      "q_nom": [
        675.7949632509874,
        67.82908891851366,
        67.82908891851366
      ]
    },
    "52_LVBus995233_production": {
      "bus": "52_LVBus995233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995155_consumption": {
      "bus": "52_LVBus995155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4282.808630583594,
        0.0
      ],
      "q_nom": [
        0.0,
        1284.8425891750783,
        0.0
      ]
    },
    "52_LVBus995155_production": {
      "bus": "52_LVBus995155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995471_consumption": {
      "bus": "52_LVBus995471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3888.207853265252,
        0.0
      ],
      "q_nom": [
        0.0,
        1166.4623559795757,
        0.0
      ]
    },
    "52_LVBus995471_production": {
      "bus": "52_LVBus995471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995302_consumption": {
      "bus": "52_LVBus995302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995302_production": {
      "bus": "52_LVBus995302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995303_consumption": {
      "bus": "52_LVBus995303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995303_production": {
      "bus": "52_LVBus995303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995304_consumption": {
      "bus": "52_LVBus995304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995304_production": {
      "bus": "52_LVBus995304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995300_consumption": {
      "bus": "52_LVBus995300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995300_production": {
      "bus": "52_LVBus995300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995018_consumption": {
      "bus": "52_LVBus995018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995018_production": {
      "bus": "52_LVBus995018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995021_consumption": {
      "bus": "52_LVBus995021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995021_production": {
      "bus": "52_LVBus995021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995023_consumption": {
      "bus": "52_LVBus995023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995023_production": {
      "bus": "52_LVBus995023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995022_consumption": {
      "bus": "52_LVBus995022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995022_production": {
      "bus": "52_LVBus995022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995019_consumption": {
      "bus": "52_LVBus995019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995019_production": {
      "bus": "52_LVBus995019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995020_consumption": {
      "bus": "52_LVBus995020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995020_production": {
      "bus": "52_LVBus995020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995198_consumption": {
      "bus": "52_LVBus995198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995198_production": {
      "bus": "52_LVBus995198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995199_consumption": {
      "bus": "52_LVBus995199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        948.7028128903603,
        996.4004525130844,
        2387.7435677491644
      ],
      "q_nom": [
        284.6108438671081,
        298.9201357539253,
        716.3230703247493
      ]
    },
    "52_LVBus995199_production": {
      "bus": "52_LVBus995199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995206_consumption": {
      "bus": "52_LVBus995206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1972.7349113426308,
        0.0,
        0.0
      ],
      "q_nom": [
        591.8204734027892,
        0.0,
        0.0
      ]
    },
    "52_LVBus995206_production": {
      "bus": "52_LVBus995206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995200_consumption": {
      "bus": "52_LVBus995200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995200_production": {
      "bus": "52_LVBus995200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995201_consumption": {
      "bus": "52_LVBus995201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995201_production": {
      "bus": "52_LVBus995201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995202_consumption": {
      "bus": "52_LVBus995202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        136.39143049481825,
        0.0,
        287.00252281920496
      ],
      "q_nom": [
        40.91742914844547,
        0.0,
        86.10075684576148
      ]
    },
    "52_LVBus995202_production": {
      "bus": "52_LVBus995202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995204_consumption": {
      "bus": "52_LVBus995204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995204_production": {
      "bus": "52_LVBus995204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995205_consumption": {
      "bus": "52_LVBus995205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        341.3421794201938,
        341.3421794201938,
        2383.506562033903
      ],
      "q_nom": [
        102.40265382605814,
        102.40265382605814,
        715.0519686101708
      ]
    },
    "52_LVBus995205_production": {
      "bus": "52_LVBus995205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995203_consumption": {
      "bus": "52_LVBus995203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        43.50201125140931
      ],
      "q_nom": [
        0.0,
        0.0,
        13.050603375422792
      ]
    },
    "52_LVBus995203_production": {
      "bus": "52_LVBus995203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995157_consumption": {
      "bus": "52_LVBus995157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1528.826951626014,
        2815.4658494114997,
        3999.61645828574
      ],
      "q_nom": [
        458.6480854878042,
        844.6397548234498,
        1199.884937485722
      ]
    },
    "52_LVBus995157_production": {
      "bus": "52_LVBus995157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995158_consumption": {
      "bus": "52_LVBus995158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        412.03323607997334,
        522.4837128219457
      ],
      "q_nom": [
        0.0,
        123.609970823992,
        156.7451138465837
      ]
    },
    "52_LVBus995158_production": {
      "bus": "52_LVBus995158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995161_consumption": {
      "bus": "52_LVBus995161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        103.48398214679224,
        0.0,
        0.0
      ],
      "q_nom": [
        31.04519464403767,
        0.0,
        0.0
      ]
    },
    "52_LVBus995161_production": {
      "bus": "52_LVBus995161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995162_consumption": {
      "bus": "52_LVBus995162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995162_production": {
      "bus": "52_LVBus995162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995163_consumption": {
      "bus": "52_LVBus995163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4800.067072761532
      ],
      "q_nom": [
        0.0,
        0.0,
        1440.0201218284594
      ]
    },
    "52_LVBus995163_production": {
      "bus": "52_LVBus995163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995159_consumption": {
      "bus": "52_LVBus995159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        484.6491595956848,
        0.0,
        0.0
      ],
      "q_nom": [
        145.39474787870543,
        0.0,
        0.0
      ]
    },
    "52_LVBus995159_production": {
      "bus": "52_LVBus995159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995160_consumption": {
      "bus": "52_LVBus995160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2586.25865162655,
        0.0
      ],
      "q_nom": [
        0.0,
        775.877595487965,
        0.0
      ]
    },
    "52_LVBus995160_production": {
      "bus": "52_LVBus995160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995164_consumption": {
      "bus": "52_LVBus995164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        288.5299162524346,
        0.0
      ],
      "q_nom": [
        0.0,
        86.55897487573037,
        0.0
      ]
    },
    "52_LVBus995164_production": {
      "bus": "52_LVBus995164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995165_consumption": {
      "bus": "52_LVBus995165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        257.2288047846527
      ],
      "q_nom": [
        0.0,
        0.0,
        77.16864143539581
      ]
    },
    "52_LVBus995165_production": {
      "bus": "52_LVBus995165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995167_consumption": {
      "bus": "52_LVBus995167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1130.5312741949024,
        0.0,
        0.0
      ],
      "q_nom": [
        339.1593822584707,
        0.0,
        0.0
      ]
    },
    "52_LVBus995167_production": {
      "bus": "52_LVBus995167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995168_consumption": {
      "bus": "52_LVBus995168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        598.2114925404848
      ],
      "q_nom": [
        0.0,
        0.0,
        179.46344776214542
      ]
    },
    "52_LVBus995168_production": {
      "bus": "52_LVBus995168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995166_consumption": {
      "bus": "52_LVBus995166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2734.5416249714685,
        0.0
      ],
      "q_nom": [
        0.0,
        820.3624874914406,
        0.0
      ]
    },
    "52_LVBus995166_production": {
      "bus": "52_LVBus995166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995169_consumption": {
      "bus": "52_LVBus995169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        524.5844637656334,
        1032.5726599829975,
        524.5844637656334
      ],
      "q_nom": [
        157.37533912969,
        309.77179799489926,
        157.37533912969
      ]
    },
    "52_LVBus995169_production": {
      "bus": "52_LVBus995169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995463_consumption": {
      "bus": "52_LVBus995463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        965.8393554734917,
        917.4632925500837,
        4393.751482978273
      ],
      "q_nom": [
        289.7518066420475,
        275.2389877650251,
        1318.125444893482
      ]
    },
    "52_LVBus995463_production": {
      "bus": "52_LVBus995463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995464_consumption": {
      "bus": "52_LVBus995464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1709.6369563345427,
        1215.910412867382
      ],
      "q_nom": [
        0.0,
        512.8910869003628,
        364.77312386021464
      ]
    },
    "52_LVBus995464_production": {
      "bus": "52_LVBus995464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995465_consumption": {
      "bus": "52_LVBus995465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2551.9463870861578,
        4980.7375312365775
      ],
      "q_nom": [
        0.0,
        765.5839161258473,
        1494.2212593709733
      ]
    },
    "52_LVBus995465_production": {
      "bus": "52_LVBus995465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994901_consumption": {
      "bus": "52_LVBus994901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5857.770695057082,
        3585.6601513333176
      ],
      "q_nom": [
        0.0,
        1757.3312085171244,
        1075.6980453999952
      ]
    },
    "52_LVBus994901_production": {
      "bus": "52_LVBus994901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994902_consumption": {
      "bus": "52_LVBus994902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.2019476170613,
        1296.9138482648445,
        5659.578445008469
      ],
      "q_nom": [
        312.06058428511835,
        389.07415447945334,
        1697.8735335025408
      ]
    },
    "52_LVBus994902_production": {
      "bus": "52_LVBus994902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV049790_consumption": {
      "bus": "52_MVLV049790",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV049790_production": {
      "bus": "52_MVLV049790",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995503_consumption": {
      "bus": "52_LVBus995503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        342.21566628788446,
        0.0,
        2195.668538326735
      ],
      "q_nom": [
        102.66469988636534,
        0.0,
        658.7005614980204
      ]
    },
    "52_LVBus995503_production": {
      "bus": "52_LVBus995503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995504_consumption": {
      "bus": "52_LVBus995504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995504_production": {
      "bus": "52_LVBus995504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995506_consumption": {
      "bus": "52_LVBus995506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1214.6607136380906,
        0.0,
        0.0
      ],
      "q_nom": [
        364.3982140914272,
        0.0,
        0.0
      ]
    },
    "52_LVBus995506_production": {
      "bus": "52_LVBus995506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995505_consumption": {
      "bus": "52_LVBus995505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3547.228929273112,
        0.0,
        0.0
      ],
      "q_nom": [
        1064.1686787819335,
        0.0,
        0.0
      ]
    },
    "52_LVBus995505_production": {
      "bus": "52_LVBus995505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995343_consumption": {
      "bus": "52_LVBus995343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5785.824094780942,
        8035.614597198201,
        5785.824094780942
      ],
      "q_nom": [
        1735.7472284342825,
        2410.68437915946,
        1735.7472284342825
      ]
    },
    "52_LVBus995343_production": {
      "bus": "52_LVBus995343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995344_consumption": {
      "bus": "52_LVBus995344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995344_production": {
      "bus": "52_LVBus995344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995345_consumption": {
      "bus": "52_LVBus995345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2464.5325480812
      ],
      "q_nom": [
        0.0,
        0.0,
        739.3597644243599
      ]
    },
    "52_LVBus995345_production": {
      "bus": "52_LVBus995345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995348_consumption": {
      "bus": "52_LVBus995348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1839.710198742285,
        419.15554233244325,
        0.0
      ],
      "q_nom": [
        551.9130596226855,
        125.74666269973297,
        0.0
      ]
    },
    "52_LVBus995348_production": {
      "bus": "52_LVBus995348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995346_consumption": {
      "bus": "52_LVBus995346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        131.73977668177133,
        2475.3790120236026
      ],
      "q_nom": [
        0.0,
        39.5219330045314,
        742.6137036070808
      ]
    },
    "52_LVBus995346_production": {
      "bus": "52_LVBus995346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995347_consumption": {
      "bus": "52_LVBus995347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        218.27037950949827,
        89.23569569043897,
        2658.2864118165107
      ],
      "q_nom": [
        65.48111385284948,
        26.770708707131693,
        797.4859235449532
      ]
    },
    "52_LVBus995347_production": {
      "bus": "52_LVBus995347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995349_consumption": {
      "bus": "52_LVBus995349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4952.170970974175,
        0.0
      ],
      "q_nom": [
        0.0,
        1485.6512912922526,
        0.0
      ]
    },
    "52_LVBus995349_production": {
      "bus": "52_LVBus995349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995101_consumption": {
      "bus": "52_LVBus995101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995101_production": {
      "bus": "52_LVBus995101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995102_consumption": {
      "bus": "52_LVBus995102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995102_production": {
      "bus": "52_LVBus995102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995103_consumption": {
      "bus": "52_LVBus995103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        608.5073380513954,
        0.0,
        0.0
      ],
      "q_nom": [
        182.55220141541864,
        0.0,
        0.0
      ]
    },
    "52_LVBus995103_production": {
      "bus": "52_LVBus995103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995104_consumption": {
      "bus": "52_LVBus995104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995104_production": {
      "bus": "52_LVBus995104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995105_consumption": {
      "bus": "52_LVBus995105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3471.4228394052498,
        1108.2690720952178,
        887.8793741662663
      ],
      "q_nom": [
        1041.426851821575,
        332.48072162856533,
        266.36381224987986
      ]
    },
    "52_LVBus995105_production": {
      "bus": "52_LVBus995105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995106_consumption": {
      "bus": "52_LVBus995106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        369.9384695309206,
        0.0
      ],
      "q_nom": [
        0.0,
        110.98154085927618,
        0.0
      ]
    },
    "52_LVBus995106_production": {
      "bus": "52_LVBus995106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995107_consumption": {
      "bus": "52_LVBus995107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995107_production": {
      "bus": "52_LVBus995107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995090_consumption": {
      "bus": "52_LVBus995090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5084.993952466223
      ],
      "q_nom": [
        0.0,
        0.0,
        1525.4981857398668
      ]
    },
    "52_LVBus995090_production": {
      "bus": "52_LVBus995090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995091_consumption": {
      "bus": "52_LVBus995091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4446.997940794274,
        0.0,
        5817.2905572706995
      ],
      "q_nom": [
        1334.099382238282,
        0.0,
        1745.1871671812098
      ]
    },
    "52_LVBus995091_production": {
      "bus": "52_LVBus995091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995094_consumption": {
      "bus": "52_LVBus995094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3687.5734734404023,
        2210.2853344521386,
        2689.7390103334255
      ],
      "q_nom": [
        1106.2720420321207,
        663.0856003356415,
        806.9217031000277
      ]
    },
    "52_LVBus995094_production": {
      "bus": "52_LVBus995094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995096_consumption": {
      "bus": "52_LVBus995096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        834.8378776964812,
        712.6220616219199
      ],
      "q_nom": [
        0.0,
        250.45136330894434,
        213.78661848657597
      ]
    },
    "52_LVBus995096_production": {
      "bus": "52_LVBus995096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995098_consumption": {
      "bus": "52_LVBus995098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995098_production": {
      "bus": "52_LVBus995098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995099_consumption": {
      "bus": "52_LVBus995099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3273.4537708215516,
        1476.5147032029088
      ],
      "q_nom": [
        0.0,
        982.0361312464654,
        442.9544109608726
      ]
    },
    "52_LVBus995099_production": {
      "bus": "52_LVBus995099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995097_consumption": {
      "bus": "52_LVBus995097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5155.069764068216,
        427.223863231438,
        427.223863231438
      ],
      "q_nom": [
        1546.5209292204647,
        128.1671589694314,
        128.1671589694314
      ]
    },
    "52_LVBus995097_production": {
      "bus": "52_LVBus995097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995095_consumption": {
      "bus": "52_LVBus995095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1460.0418979753306
      ],
      "q_nom": [
        0.0,
        0.0,
        438.0125693925992
      ]
    },
    "52_LVBus995095_production": {
      "bus": "52_LVBus995095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995092_consumption": {
      "bus": "52_LVBus995092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995092_production": {
      "bus": "52_LVBus995092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995093_consumption": {
      "bus": "52_LVBus995093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995093_production": {
      "bus": "52_LVBus995093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994649_consumption": {
      "bus": "52_LVBus994649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994649_production": {
      "bus": "52_LVBus994649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994650_consumption": {
      "bus": "52_LVBus994650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1718.9483708476012,
        0.0
      ],
      "q_nom": [
        0.0,
        515.6845112542803,
        0.0
      ]
    },
    "52_LVBus994650_production": {
      "bus": "52_LVBus994650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994651_consumption": {
      "bus": "52_LVBus994651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1013.3582740007871,
        0.0,
        0.0
      ],
      "q_nom": [
        304.0074822002361,
        0.0,
        0.0
      ]
    },
    "52_LVBus994651_production": {
      "bus": "52_LVBus994651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994645_consumption": {
      "bus": "52_LVBus994645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994645_production": {
      "bus": "52_LVBus994645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994646_consumption": {
      "bus": "52_LVBus994646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994646_production": {
      "bus": "52_LVBus994646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994647_consumption": {
      "bus": "52_LVBus994647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994647_production": {
      "bus": "52_LVBus994647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995181_consumption": {
      "bus": "52_LVBus995181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        869.247814127007,
        0.0,
        1641.184153113875
      ],
      "q_nom": [
        260.7743442381021,
        0.0,
        492.3552459341625
      ]
    },
    "52_LVBus995181_production": {
      "bus": "52_LVBus995181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995182_consumption": {
      "bus": "52_LVBus995182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2451.054175133292,
        0.0,
        1614.463149930113
      ],
      "q_nom": [
        735.3162525399877,
        0.0,
        484.3389449790339
      ]
    },
    "52_LVBus995182_production": {
      "bus": "52_LVBus995182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995186_consumption": {
      "bus": "52_LVBus995186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2672.193450035628,
        673.1806391647256,
        4613.998596996289
      ],
      "q_nom": [
        801.6580350106883,
        201.95419174941767,
        1384.1995790988867
      ]
    },
    "52_LVBus995186_production": {
      "bus": "52_LVBus995186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995183_consumption": {
      "bus": "52_LVBus995183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        187.4332497916582
      ],
      "q_nom": [
        0.0,
        0.0,
        56.22997493749746
      ]
    },
    "52_LVBus995183_production": {
      "bus": "52_LVBus995183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995185_consumption": {
      "bus": "52_LVBus995185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        422.61496994391865,
        821.7898704199603
      ],
      "q_nom": [
        0.0,
        126.78449098317559,
        246.53696112598806
      ]
    },
    "52_LVBus995185_production": {
      "bus": "52_LVBus995185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995184_consumption": {
      "bus": "52_LVBus995184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995184_production": {
      "bus": "52_LVBus995184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995177_consumption": {
      "bus": "52_LVBus995177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5361.175363230324,
        0.0
      ],
      "q_nom": [
        0.0,
        1608.3526089690972,
        0.0
      ]
    },
    "52_LVBus995177_production": {
      "bus": "52_LVBus995177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995178_consumption": {
      "bus": "52_LVBus995178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995178_production": {
      "bus": "52_LVBus995178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995179_consumption": {
      "bus": "52_LVBus995179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2290.187727679294,
        0.0,
        262.4169560969089
      ],
      "q_nom": [
        687.0563183037881,
        0.0,
        78.72508682907267
      ]
    },
    "52_LVBus995179_production": {
      "bus": "52_LVBus995179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994786_consumption": {
      "bus": "52_LVBus994786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        106.49921511306047,
        0.0,
        5548.192941377603
      ],
      "q_nom": [
        31.94976453391814,
        0.0,
        1664.457882413281
      ]
    },
    "52_LVBus994786_production": {
      "bus": "52_LVBus994786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994788_consumption": {
      "bus": "52_LVBus994788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2104.507129369745,
        0.0,
        2019.3264523092816
      ],
      "q_nom": [
        631.3521388109235,
        0.0,
        605.7979356927844
      ]
    },
    "52_LVBus994788_production": {
      "bus": "52_LVBus994788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994787_consumption": {
      "bus": "52_LVBus994787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1544.0487731167893,
        0.0,
        3557.953934407858
      ],
      "q_nom": [
        463.2146319350368,
        0.0,
        1067.3861803223574
      ]
    },
    "52_LVBus994787_production": {
      "bus": "52_LVBus994787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994779_consumption": {
      "bus": "52_LVBus994779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1513.6986018801817,
        0.0,
        0.0
      ],
      "q_nom": [
        454.1095805640545,
        0.0,
        0.0
      ]
    },
    "52_LVBus994779_production": {
      "bus": "52_LVBus994779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994783_consumption": {
      "bus": "52_LVBus994783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2458.775058212544,
        3808.0348034849467,
        0.0
      ],
      "q_nom": [
        737.6325174637632,
        1142.410441045484,
        0.0
      ]
    },
    "52_LVBus994783_production": {
      "bus": "52_LVBus994783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994784_consumption": {
      "bus": "52_LVBus994784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2108.708989975631,
        0.0,
        6022.606877282936
      ],
      "q_nom": [
        632.6126969926893,
        0.0,
        1806.7820631848806
      ]
    },
    "52_LVBus994784_production": {
      "bus": "52_LVBus994784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994780_consumption": {
      "bus": "52_LVBus994780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1203.3369738704816,
        1064.0241701730774,
        1976.70292419092
      ],
      "q_nom": [
        361.00109216114447,
        319.2072510519232,
        593.010877257276
      ]
    },
    "52_LVBus994780_production": {
      "bus": "52_LVBus994780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994781_consumption": {
      "bus": "52_LVBus994781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1739.4040922285642,
        793.768291649083
      ],
      "q_nom": [
        0.0,
        521.8212276685692,
        238.1304874947249
      ]
    },
    "52_LVBus994781_production": {
      "bus": "52_LVBus994781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994782_consumption": {
      "bus": "52_LVBus994782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1721.6775111178038,
        3400.146399469973
      ],
      "q_nom": [
        0.0,
        516.5032533353411,
        1020.0439198409919
      ]
    },
    "52_LVBus994782_production": {
      "bus": "52_LVBus994782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995153_consumption": {
      "bus": "52_LVBus995153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1006.0502882026086,
        2518.7978675424406,
        0.0
      ],
      "q_nom": [
        301.8150864607826,
        755.6393602627321,
        0.0
      ]
    },
    "52_LVBus995153_production": {
      "bus": "52_LVBus995153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995146_consumption": {
      "bus": "52_LVBus995146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3703.404346356224,
        0.0,
        2895.895123380782
      ],
      "q_nom": [
        1111.0213039068672,
        0.0,
        868.7685370142345
      ]
    },
    "52_LVBus995146_production": {
      "bus": "52_LVBus995146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995147_consumption": {
      "bus": "52_LVBus995147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1128.5586430399742,
        0.0,
        451.35513781035644
      ],
      "q_nom": [
        338.5675929119922,
        0.0,
        135.40654134310694
      ]
    },
    "52_LVBus995147_production": {
      "bus": "52_LVBus995147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995151_consumption": {
      "bus": "52_LVBus995151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995151_production": {
      "bus": "52_LVBus995151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995148_consumption": {
      "bus": "52_LVBus995148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995148_production": {
      "bus": "52_LVBus995148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995149_consumption": {
      "bus": "52_LVBus995149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1977.7549769609284
      ],
      "q_nom": [
        0.0,
        0.0,
        593.3264930882785
      ]
    },
    "52_LVBus995149_production": {
      "bus": "52_LVBus995149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995150_consumption": {
      "bus": "52_LVBus995150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995150_production": {
      "bus": "52_LVBus995150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995409_consumption": {
      "bus": "52_LVBus995409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995409_production": {
      "bus": "52_LVBus995409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995410_consumption": {
      "bus": "52_LVBus995410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1141.2392524026936,
        0.0,
        0.0
      ],
      "q_nom": [
        342.3717757208081,
        0.0,
        0.0
      ]
    },
    "52_LVBus995410_production": {
      "bus": "52_LVBus995410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995405_consumption": {
      "bus": "52_LVBus995405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1853.9645029516098,
        596.5443166631993,
        292.89290031130315
      ],
      "q_nom": [
        556.1893508854829,
        178.96329499895978,
        87.86787009339095
      ]
    },
    "52_LVBus995405_production": {
      "bus": "52_LVBus995405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995406_consumption": {
      "bus": "52_LVBus995406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995406_production": {
      "bus": "52_LVBus995406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995407_consumption": {
      "bus": "52_LVBus995407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995407_production": {
      "bus": "52_LVBus995407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995436_consumption": {
      "bus": "52_LVBus995436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5125.080492479263,
        5125.080492479263,
        5125.080492479263
      ],
      "q_nom": [
        1537.5241477437787,
        1537.5241477437787,
        1537.5241477437787
      ]
    },
    "52_LVBus995436_production": {
      "bus": "52_LVBus995436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995434_consumption": {
      "bus": "52_LVBus995434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995434_production": {
      "bus": "52_LVBus995434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV013791_consumption": {
      "bus": "52_MVLV013791",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        44530.01039458575,
        44530.01039458575,
        44530.01039458575
      ],
      "q_nom": [
        13359.003118375724,
        13359.003118375724,
        13359.003118375724
      ]
    },
    "52_MVLV013791_production": {
      "bus": "52_MVLV013791",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994922_consumption": {
      "bus": "52_LVBus994922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3496.5685010464063
      ],
      "q_nom": [
        0.0,
        0.0,
        1048.9705503139219
      ]
    },
    "52_LVBus994922_production": {
      "bus": "52_LVBus994922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994914_consumption": {
      "bus": "52_LVBus994914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1065.8037883369445,
        0.0,
        1634.568419870444
      ],
      "q_nom": [
        319.74113650108336,
        0.0,
        490.3705259611331
      ]
    },
    "52_LVBus994914_production": {
      "bus": "52_LVBus994914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994915_consumption": {
      "bus": "52_LVBus994915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        791.2853645150784,
        8827.00344812286,
        412.40341782657515
      ],
      "q_nom": [
        237.38560935452352,
        2648.101034436858,
        123.72102534797254
      ]
    },
    "52_LVBus994915_production": {
      "bus": "52_LVBus994915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994916_consumption": {
      "bus": "52_LVBus994916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5600.719782592975,
        792.1273479554786,
        3057.520826448584
      ],
      "q_nom": [
        1680.2159347778925,
        237.63820438664357,
        917.2562479345752
      ]
    },
    "52_LVBus994916_production": {
      "bus": "52_LVBus994916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994917_consumption": {
      "bus": "52_LVBus994917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994917_production": {
      "bus": "52_LVBus994917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994918_consumption": {
      "bus": "52_LVBus994918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2997.8754530508445,
        4607.1502630278155,
        3448.99203966472
      ],
      "q_nom": [
        899.3626359152533,
        1382.1450789083447,
        1034.697611899416
      ]
    },
    "52_LVBus994918_production": {
      "bus": "52_LVBus994918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994919_consumption": {
      "bus": "52_LVBus994919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1260.3449303062678,
        0.0,
        442.3095752745949
      ],
      "q_nom": [
        378.10347909188033,
        0.0,
        132.69287258237847
      ]
    },
    "52_LVBus994919_production": {
      "bus": "52_LVBus994919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994920_consumption": {
      "bus": "52_LVBus994920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4023.235779477397
      ],
      "q_nom": [
        0.0,
        0.0,
        1206.970733843219
      ]
    },
    "52_LVBus994920_production": {
      "bus": "52_LVBus994920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994904_consumption": {
      "bus": "52_LVBus994904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4110.3621050909915,
        0.0,
        0.0
      ],
      "q_nom": [
        1233.1086315272973,
        0.0,
        0.0
      ]
    },
    "52_LVBus994904_production": {
      "bus": "52_LVBus994904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994911_consumption": {
      "bus": "52_LVBus994911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1713.4448420639972
      ],
      "q_nom": [
        0.0,
        0.0,
        514.0334526191991
      ]
    },
    "52_LVBus994911_production": {
      "bus": "52_LVBus994911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994912_consumption": {
      "bus": "52_LVBus994912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        455.2061285645828,
        2106.588213288161,
        3104.114272869745
      ],
      "q_nom": [
        136.56183856937483,
        631.9764639864483,
        931.2342818609235
      ]
    },
    "52_LVBus994912_production": {
      "bus": "52_LVBus994912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994908_consumption": {
      "bus": "52_LVBus994908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4965.592369327249,
        11454.786168545665,
        4965.592369327249
      ],
      "q_nom": [
        1489.6777107981745,
        3436.435850563699,
        1489.6777107981745
      ]
    },
    "52_LVBus994908_production": {
      "bus": "52_LVBus994908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994909_consumption": {
      "bus": "52_LVBus994909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3970.8696798815486,
        0.0,
        2605.064685198472
      ],
      "q_nom": [
        1191.2609039644644,
        0.0,
        781.5194055595416
      ]
    },
    "52_LVBus994909_production": {
      "bus": "52_LVBus994909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994910_consumption": {
      "bus": "52_LVBus994910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        736.8300550802352,
        4894.434971288241
      ],
      "q_nom": [
        0.0,
        221.04901652407054,
        1468.3304913864724
      ]
    },
    "52_LVBus994910_production": {
      "bus": "52_LVBus994910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994905_consumption": {
      "bus": "52_LVBus994905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1701.929380099834
      ],
      "q_nom": [
        0.0,
        0.0,
        510.57881402995014
      ]
    },
    "52_LVBus994905_production": {
      "bus": "52_LVBus994905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994907_consumption": {
      "bus": "52_LVBus994907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994907_production": {
      "bus": "52_LVBus994907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994906_consumption": {
      "bus": "52_LVBus994906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1263.378428917879,
        1867.4882075389196,
        1057.5910214502555
      ],
      "q_nom": [
        379.0135286753637,
        560.2464622616759,
        317.27730643507664
      ]
    },
    "52_LVBus994906_production": {
      "bus": "52_LVBus994906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995412_consumption": {
      "bus": "52_LVBus995412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1864.6000537670723,
        0.0
      ],
      "q_nom": [
        0.0,
        559.3800161301217,
        0.0
      ]
    },
    "52_LVBus995412_production": {
      "bus": "52_LVBus995412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995413_consumption": {
      "bus": "52_LVBus995413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4180.398010320829,
        5200.380807359469,
        2332.471848367048
      ],
      "q_nom": [
        1254.1194030962486,
        1560.1142422078408,
        699.7415545101144
      ]
    },
    "52_LVBus995413_production": {
      "bus": "52_LVBus995413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995414_consumption": {
      "bus": "52_LVBus995414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995414_production": {
      "bus": "52_LVBus995414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994898_consumption": {
      "bus": "52_LVBus994898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994898_production": {
      "bus": "52_LVBus994898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994899_consumption": {
      "bus": "52_LVBus994899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994899_production": {
      "bus": "52_LVBus994899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994890_consumption": {
      "bus": "52_LVBus994890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994890_production": {
      "bus": "52_LVBus994890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994891_consumption": {
      "bus": "52_LVBus994891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994891_production": {
      "bus": "52_LVBus994891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994892_consumption": {
      "bus": "52_LVBus994892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994892_production": {
      "bus": "52_LVBus994892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994893_consumption": {
      "bus": "52_LVBus994893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994893_production": {
      "bus": "52_LVBus994893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994894_consumption": {
      "bus": "52_LVBus994894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994894_production": {
      "bus": "52_LVBus994894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994895_consumption": {
      "bus": "52_LVBus994895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994895_production": {
      "bus": "52_LVBus994895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994896_consumption": {
      "bus": "52_LVBus994896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994896_production": {
      "bus": "52_LVBus994896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994877_consumption": {
      "bus": "52_LVBus994877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994877_production": {
      "bus": "52_LVBus994877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994878_consumption": {
      "bus": "52_LVBus994878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994878_production": {
      "bus": "52_LVBus994878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994879_consumption": {
      "bus": "52_LVBus994879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        632.2818148119055,
        0.0,
        0.0
      ],
      "q_nom": [
        189.68454444357164,
        0.0,
        0.0
      ]
    },
    "52_LVBus994879_production": {
      "bus": "52_LVBus994879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994880_consumption": {
      "bus": "52_LVBus994880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994880_production": {
      "bus": "52_LVBus994880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994881_consumption": {
      "bus": "52_LVBus994881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994881_production": {
      "bus": "52_LVBus994881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994882_consumption": {
      "bus": "52_LVBus994882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994882_production": {
      "bus": "52_LVBus994882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994883_consumption": {
      "bus": "52_LVBus994883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2075.674826203131
      ],
      "q_nom": [
        0.0,
        0.0,
        622.7024478609393
      ]
    },
    "52_LVBus994883_production": {
      "bus": "52_LVBus994883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994884_consumption": {
      "bus": "52_LVBus994884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        593.2383946972284,
        0.0,
        3565.573651981149
      ],
      "q_nom": [
        177.9715184091685,
        0.0,
        1069.6720955943447
      ]
    },
    "52_LVBus994884_production": {
      "bus": "52_LVBus994884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994885_consumption": {
      "bus": "52_LVBus994885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1875.660741165742,
        0.0,
        0.0
      ],
      "q_nom": [
        562.6982223497225,
        0.0,
        0.0
      ]
    },
    "52_LVBus994885_production": {
      "bus": "52_LVBus994885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994886_consumption": {
      "bus": "52_LVBus994886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        586.4921902714063,
        0.0,
        0.0
      ],
      "q_nom": [
        175.9476570814219,
        0.0,
        0.0
      ]
    },
    "52_LVBus994886_production": {
      "bus": "52_LVBus994886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994887_consumption": {
      "bus": "52_LVBus994887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        700.7626306303675,
        0.0
      ],
      "q_nom": [
        0.0,
        210.22878918911024,
        0.0
      ]
    },
    "52_LVBus994887_production": {
      "bus": "52_LVBus994887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994888_consumption": {
      "bus": "52_LVBus994888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994888_production": {
      "bus": "52_LVBus994888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995499_consumption": {
      "bus": "52_LVBus995499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        884.7836061193651,
        0.0,
        404.5824159853472
      ],
      "q_nom": [
        265.4350818358095,
        0.0,
        121.37472479560415
      ]
    },
    "52_LVBus995499_production": {
      "bus": "52_LVBus995499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995500_consumption": {
      "bus": "52_LVBus995500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        954.8826299997361,
        0.0,
        0.0
      ],
      "q_nom": [
        286.4647889999208,
        0.0,
        0.0
      ]
    },
    "52_LVBus995500_production": {
      "bus": "52_LVBus995500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995501_consumption": {
      "bus": "52_LVBus995501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2367.0331880892604,
        3180.266492832246,
        0.0
      ],
      "q_nom": [
        710.1099564267781,
        954.0799478496738,
        0.0
      ]
    },
    "52_LVBus995501_production": {
      "bus": "52_LVBus995501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995494_consumption": {
      "bus": "52_LVBus995494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1547.4900595405682
      ],
      "q_nom": [
        0.0,
        0.0,
        464.2470178621704
      ]
    },
    "52_LVBus995494_production": {
      "bus": "52_LVBus995494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995495_consumption": {
      "bus": "52_LVBus995495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2191.6198423283854,
        0.0,
        1596.872337810241
      ],
      "q_nom": [
        657.4859526985156,
        0.0,
        479.0617013430723
      ]
    },
    "52_LVBus995495_production": {
      "bus": "52_LVBus995495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995497_consumption": {
      "bus": "52_LVBus995497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2314.8554715819637,
        0.0,
        1857.083002412681
      ],
      "q_nom": [
        694.4566414745891,
        0.0,
        557.1249007238043
      ]
    },
    "52_LVBus995497_production": {
      "bus": "52_LVBus995497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995496_consumption": {
      "bus": "52_LVBus995496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4655.26618045596,
        644.7224825880518,
        0.0
      ],
      "q_nom": [
        1396.579854136788,
        193.41674477641553,
        0.0
      ]
    },
    "52_LVBus995496_production": {
      "bus": "52_LVBus995496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995489_consumption": {
      "bus": "52_LVBus995489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2286.2302034142044,
        2807.3302314193206,
        1985.0578167516098
      ],
      "q_nom": [
        685.8690610242613,
        842.1990694257962,
        595.5173450254829
      ]
    },
    "52_LVBus995489_production": {
      "bus": "52_LVBus995489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995490_consumption": {
      "bus": "52_LVBus995490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        909.6339102277866,
        504.00486480820103,
        2019.9883177081456
      ],
      "q_nom": [
        272.89017306833597,
        151.2014594424603,
        605.9964953124437
      ]
    },
    "52_LVBus995490_production": {
      "bus": "52_LVBus995490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995491_consumption": {
      "bus": "52_LVBus995491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995491_production": {
      "bus": "52_LVBus995491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995492_consumption": {
      "bus": "52_LVBus995492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995492_production": {
      "bus": "52_LVBus995492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995487_consumption": {
      "bus": "52_LVBus995487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4273.8276762729165,
        1719.9922055082325
      ],
      "q_nom": [
        0.0,
        1282.148302881875,
        515.9976616524697
      ]
    },
    "52_LVBus995487_production": {
      "bus": "52_LVBus995487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995484_consumption": {
      "bus": "52_LVBus995484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1655.9054648024219,
        898.5593192009757,
        0.0
      ],
      "q_nom": [
        496.7716394407265,
        269.5677957602927,
        0.0
      ]
    },
    "52_LVBus995484_production": {
      "bus": "52_LVBus995484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995485_consumption": {
      "bus": "52_LVBus995485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2965.9553077939104
      ],
      "q_nom": [
        0.0,
        0.0,
        889.7865923381731
      ]
    },
    "52_LVBus995485_production": {
      "bus": "52_LVBus995485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995476_consumption": {
      "bus": "52_LVBus995476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2509.142273683162,
        579.8251674033401,
        3138.8918787941298
      ],
      "q_nom": [
        752.7426821049486,
        173.94755022100202,
        941.6675636382389
      ]
    },
    "52_LVBus995476_production": {
      "bus": "52_LVBus995476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995477_consumption": {
      "bus": "52_LVBus995477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995477_production": {
      "bus": "52_LVBus995477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995478_consumption": {
      "bus": "52_LVBus995478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        894.5595684994769
      ],
      "q_nom": [
        0.0,
        0.0,
        268.3678705498431
      ]
    },
    "52_LVBus995478_production": {
      "bus": "52_LVBus995478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995479_consumption": {
      "bus": "52_LVBus995479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1362.625305892094,
        0.0
      ],
      "q_nom": [
        0.0,
        408.7875917676282,
        0.0
      ]
    },
    "52_LVBus995479_production": {
      "bus": "52_LVBus995479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995480_consumption": {
      "bus": "52_LVBus995480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1854.9256426557988,
        464.2548741812969,
        1641.0317229724546
      ],
      "q_nom": [
        556.4776927967396,
        139.27646225438906,
        492.3095168917364
      ]
    },
    "52_LVBus995480_production": {
      "bus": "52_LVBus995480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995481_consumption": {
      "bus": "52_LVBus995481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6774.279672139214,
        1687.8259922542795,
        3835.5260700608815
      ],
      "q_nom": [
        2032.2839016417643,
        506.34779767628385,
        1150.6578210182645
      ]
    },
    "52_LVBus995481_production": {
      "bus": "52_LVBus995481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995482_consumption": {
      "bus": "52_LVBus995482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        930.0394240888429,
        1207.8646872588217,
        5662.810925717144
      ],
      "q_nom": [
        279.0118272266529,
        362.3594061776465,
        1698.8432777151431
      ]
    },
    "52_LVBus995482_production": {
      "bus": "52_LVBus995482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995473_consumption": {
      "bus": "52_LVBus995473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        273.81566261972074,
        0.0,
        0.0
      ],
      "q_nom": [
        82.14469878591622,
        0.0,
        0.0
      ]
    },
    "52_LVBus995473_production": {
      "bus": "52_LVBus995473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995474_consumption": {
      "bus": "52_LVBus995474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2540.8121505838476,
        896.2633136492893,
        4170.622249993546
      ],
      "q_nom": [
        762.2436451751543,
        268.8789940947868,
        1251.1866749980636
      ]
    },
    "52_LVBus995474_production": {
      "bus": "52_LVBus995474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994993_consumption": {
      "bus": "52_LVBus994993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994993_production": {
      "bus": "52_LVBus994993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994972_consumption": {
      "bus": "52_LVBus994972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1519.378387456461,
        0.0,
        3972.2178930005502
      ],
      "q_nom": [
        455.8135162369383,
        0.0,
        1191.665367900165
      ]
    },
    "52_LVBus994972_production": {
      "bus": "52_LVBus994972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994973_consumption": {
      "bus": "52_LVBus994973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3863.193143241177,
        0.0,
        0.0
      ],
      "q_nom": [
        1158.957942972353,
        0.0,
        0.0
      ]
    },
    "52_LVBus994973_production": {
      "bus": "52_LVBus994973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994974_consumption": {
      "bus": "52_LVBus994974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4945.939670465212
      ],
      "q_nom": [
        0.0,
        0.0,
        1483.7819011395634
      ]
    },
    "52_LVBus994974_production": {
      "bus": "52_LVBus994974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994975_consumption": {
      "bus": "52_LVBus994975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3983.684372180469,
        0.0
      ],
      "q_nom": [
        0.0,
        1195.1053116541407,
        0.0
      ]
    },
    "52_LVBus994975_production": {
      "bus": "52_LVBus994975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994981_consumption": {
      "bus": "52_LVBus994981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1404.3425070974492
      ],
      "q_nom": [
        0.0,
        0.0,
        421.30275212923476
      ]
    },
    "52_LVBus994981_production": {
      "bus": "52_LVBus994981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994976_consumption": {
      "bus": "52_LVBus994976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2361.9917087769168,
        0.0,
        1110.2972946730022
      ],
      "q_nom": [
        708.597512633075,
        0.0,
        333.0891884019006
      ]
    },
    "52_LVBus994976_production": {
      "bus": "52_LVBus994976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994977_consumption": {
      "bus": "52_LVBus994977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1122.7695980937085,
        1122.7695980937085,
        7159.125592098031
      ],
      "q_nom": [
        336.83087942811255,
        336.83087942811255,
        2147.737677629409
      ]
    },
    "52_LVBus994977_production": {
      "bus": "52_LVBus994977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994978_consumption": {
      "bus": "52_LVBus994978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4524.46794200254,
        0.0
      ],
      "q_nom": [
        0.0,
        1357.340382600762,
        0.0
      ]
    },
    "52_LVBus994978_production": {
      "bus": "52_LVBus994978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994979_consumption": {
      "bus": "52_LVBus994979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994979_production": {
      "bus": "52_LVBus994979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994980_consumption": {
      "bus": "52_LVBus994980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6292.879229329175,
        0.0
      ],
      "q_nom": [
        0.0,
        1887.8637687987525,
        0.0
      ]
    },
    "52_LVBus994980_production": {
      "bus": "52_LVBus994980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994983_consumption": {
      "bus": "52_LVBus994983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1936.2301169965863,
        1060.0087154021753
      ],
      "q_nom": [
        0.0,
        580.8690350989758,
        318.0026146206526
      ]
    },
    "52_LVBus994983_production": {
      "bus": "52_LVBus994983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994984_consumption": {
      "bus": "52_LVBus994984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994984_production": {
      "bus": "52_LVBus994984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994985_consumption": {
      "bus": "52_LVBus994985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994985_production": {
      "bus": "52_LVBus994985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994986_consumption": {
      "bus": "52_LVBus994986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        843.0448657549581,
        567.6847904220824,
        996.4861213805133
      ],
      "q_nom": [
        252.91345972648742,
        170.30543712662472,
        298.945836414154
      ]
    },
    "52_LVBus994986_production": {
      "bus": "52_LVBus994986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994987_consumption": {
      "bus": "52_LVBus994987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1497.0009762494758,
        594.9128759046777
      ],
      "q_nom": [
        0.0,
        449.10029287484275,
        178.4738627714033
      ]
    },
    "52_LVBus994987_production": {
      "bus": "52_LVBus994987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994988_consumption": {
      "bus": "52_LVBus994988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2668.818592516125,
        2262.8189713415027,
        543.4123014050975
      ],
      "q_nom": [
        800.6455777548375,
        678.8456914024508,
        163.02369042152927
      ]
    },
    "52_LVBus994988_production": {
      "bus": "52_LVBus994988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994990_consumption": {
      "bus": "52_LVBus994990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2436.711523235634
      ],
      "q_nom": [
        0.0,
        0.0,
        731.0134569706902
      ]
    },
    "52_LVBus994990_production": {
      "bus": "52_LVBus994990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994991_consumption": {
      "bus": "52_LVBus994991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2272.1949640671837
      ],
      "q_nom": [
        0.0,
        0.0,
        681.658489220155
      ]
    },
    "52_LVBus994991_production": {
      "bus": "52_LVBus994991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994989_consumption": {
      "bus": "52_LVBus994989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2751.857241977251,
        540.3211926113817,
        2576.7950979246175
      ],
      "q_nom": [
        825.5571725931752,
        162.0963577834145,
        773.0385293773852
      ]
    },
    "52_LVBus994989_production": {
      "bus": "52_LVBus994989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994982_consumption": {
      "bus": "52_LVBus994982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3425.5506010104973,
        3135.271513842477
      ],
      "q_nom": [
        0.0,
        1027.665180303149,
        940.581454152743
      ]
    },
    "52_LVBus994982_production": {
      "bus": "52_LVBus994982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994967_consumption": {
      "bus": "52_LVBus994967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1161.3713111382372,
        1161.3713111382372,
        1161.3713111382372
      ],
      "q_nom": [
        348.4113933414711,
        348.4113933414711,
        348.4113933414711
      ]
    },
    "52_LVBus994967_production": {
      "bus": "52_LVBus994967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994970_consumption": {
      "bus": "52_LVBus994970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        509.81103169681404,
        0.0
      ],
      "q_nom": [
        0.0,
        152.9433095090442,
        0.0
      ]
    },
    "52_LVBus994970_production": {
      "bus": "52_LVBus994970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994968_consumption": {
      "bus": "52_LVBus994968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        370.02452652874706,
        748.8215136355348,
        199.29222159337058
      ],
      "q_nom": [
        111.00735795862411,
        224.64645409066043,
        59.787666478011175
      ]
    },
    "52_LVBus994968_production": {
      "bus": "52_LVBus994968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994969_consumption": {
      "bus": "52_LVBus994969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4731.754602220048,
        4731.754602220048,
        4731.754602220048
      ],
      "q_nom": [
        1419.5263806660143,
        1419.5263806660143,
        1419.5263806660143
      ]
    },
    "52_LVBus994969_production": {
      "bus": "52_LVBus994969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994961_consumption": {
      "bus": "52_LVBus994961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.3464864760322,
        805.3464864760322,
        1234.9403940157358
      ],
      "q_nom": [
        241.60394594280964,
        241.60394594280964,
        370.48211820472073
      ]
    },
    "52_LVBus994961_production": {
      "bus": "52_LVBus994961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994962_consumption": {
      "bus": "52_LVBus994962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5394.547907268651,
        740.2571923802271
      ],
      "q_nom": [
        0.0,
        1618.3643721805954,
        222.07715771406814
      ]
    },
    "52_LVBus994962_production": {
      "bus": "52_LVBus994962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994963_consumption": {
      "bus": "52_LVBus994963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1023.994722948737,
        4242.068229738753,
        768.8496922960461
      ],
      "q_nom": [
        307.1984168846211,
        1272.6204689216258,
        230.6549076888138
      ]
    },
    "52_LVBus994963_production": {
      "bus": "52_LVBus994963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994964_consumption": {
      "bus": "52_LVBus994964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1014.5689367915451
      ],
      "q_nom": [
        0.0,
        0.0,
        304.3706810374635
      ]
    },
    "52_LVBus994964_production": {
      "bus": "52_LVBus994964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994965_consumption": {
      "bus": "52_LVBus994965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1684.1186678840995,
        2154.778519632389,
        1684.1186678840995
      ],
      "q_nom": [
        505.23560036522986,
        646.4335558897167,
        505.23560036522986
      ]
    },
    "52_LVBus994965_production": {
      "bus": "52_LVBus994965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994952_consumption": {
      "bus": "52_LVBus994952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1875.808540825682,
        1486.7087849007376
      ],
      "q_nom": [
        0.0,
        562.7425622477045,
        446.01263547022126
      ]
    },
    "52_LVBus994952_production": {
      "bus": "52_LVBus994952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994953_consumption": {
      "bus": "52_LVBus994953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994953_production": {
      "bus": "52_LVBus994953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994955_consumption": {
      "bus": "52_LVBus994955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4202.244540468007,
        1505.9750896036974,
        2045.3640215585108
      ],
      "q_nom": [
        1260.6733621404019,
        451.7925268811092,
        613.6092064675532
      ]
    },
    "52_LVBus994955_production": {
      "bus": "52_LVBus994955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994956_consumption": {
      "bus": "52_LVBus994956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2534.2856907623777,
        3188.470259893752,
        740.7240032994132
      ],
      "q_nom": [
        760.2857072287132,
        956.5410779681256,
        222.21720098982397
      ]
    },
    "52_LVBus994956_production": {
      "bus": "52_LVBus994956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994957_consumption": {
      "bus": "52_LVBus994957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2120.301769658139,
        0.0,
        2747.710972769753
      ],
      "q_nom": [
        636.0905308974417,
        0.0,
        824.3132918309259
      ]
    },
    "52_LVBus994957_production": {
      "bus": "52_LVBus994957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994959_consumption": {
      "bus": "52_LVBus994959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1622.2900806109976,
        0.0
      ],
      "q_nom": [
        0.0,
        486.6870241832993,
        0.0
      ]
    },
    "52_LVBus994959_production": {
      "bus": "52_LVBus994959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994958_consumption": {
      "bus": "52_LVBus994958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1551.9723091781007
      ],
      "q_nom": [
        0.0,
        0.0,
        465.59169275343015
      ]
    },
    "52_LVBus994958_production": {
      "bus": "52_LVBus994958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994954_consumption": {
      "bus": "52_LVBus994954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5197.332502261117,
        0.0,
        0.0
      ],
      "q_nom": [
        1559.199750678335,
        0.0,
        0.0
      ]
    },
    "52_LVBus994954_production": {
      "bus": "52_LVBus994954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994932_consumption": {
      "bus": "52_LVBus994932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994932_production": {
      "bus": "52_LVBus994932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994950_consumption": {
      "bus": "52_LVBus994950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994950_production": {
      "bus": "52_LVBus994950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994933_consumption": {
      "bus": "52_LVBus994933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2648.8589017202194,
        9204.405557721137,
        2446.204717819436
      ],
      "q_nom": [
        794.6576705160658,
        2761.321667316341,
        733.8614153458308
      ]
    },
    "52_LVBus994933_production": {
      "bus": "52_LVBus994933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994934_consumption": {
      "bus": "52_LVBus994934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994934_production": {
      "bus": "52_LVBus994934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994935_consumption": {
      "bus": "52_LVBus994935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7387.906120640995
      ],
      "q_nom": [
        0.0,
        0.0,
        2216.3718361922984
      ]
    },
    "52_LVBus994935_production": {
      "bus": "52_LVBus994935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994936_consumption": {
      "bus": "52_LVBus994936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994936_production": {
      "bus": "52_LVBus994936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994937_consumption": {
      "bus": "52_LVBus994937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        603.5212824091578,
        2364.864592200533,
        1113.4051750455974
      ],
      "q_nom": [
        181.05638472274734,
        709.4593776601599,
        334.0215525136792
      ]
    },
    "52_LVBus994937_production": {
      "bus": "52_LVBus994937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994945_consumption": {
      "bus": "52_LVBus994945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2963.1662709884363,
        0.0
      ],
      "q_nom": [
        0.0,
        888.9498812965309,
        0.0
      ]
    },
    "52_LVBus994945_production": {
      "bus": "52_LVBus994945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994946_consumption": {
      "bus": "52_LVBus994946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        419.0268364626639,
        0.0,
        0.0
      ],
      "q_nom": [
        125.70805093879916,
        0.0,
        0.0
      ]
    },
    "52_LVBus994946_production": {
      "bus": "52_LVBus994946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994947_consumption": {
      "bus": "52_LVBus994947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        873.4068188078139,
        1576.964539218577
      ],
      "q_nom": [
        0.0,
        262.02204564234415,
        473.08936176557313
      ]
    },
    "52_LVBus994947_production": {
      "bus": "52_LVBus994947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994948_consumption": {
      "bus": "52_LVBus994948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1090.5520604239805,
        583.812585613728
      ],
      "q_nom": [
        0.0,
        327.16561812719414,
        175.14377568411837
      ]
    },
    "52_LVBus994948_production": {
      "bus": "52_LVBus994948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994938_consumption": {
      "bus": "52_LVBus994938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        262.4613791919547,
        0.0,
        0.0
      ],
      "q_nom": [
        78.7384137575864,
        0.0,
        0.0
      ]
    },
    "52_LVBus994938_production": {
      "bus": "52_LVBus994938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994939_consumption": {
      "bus": "52_LVBus994939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2269.109742577311,
        0.0,
        1950.0652167814947
      ],
      "q_nom": [
        680.7329227731933,
        0.0,
        585.0195650344484
      ]
    },
    "52_LVBus994939_production": {
      "bus": "52_LVBus994939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994940_consumption": {
      "bus": "52_LVBus994940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994940_production": {
      "bus": "52_LVBus994940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994941_consumption": {
      "bus": "52_LVBus994941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1528.401570487987,
        112.7990116641286,
        112.7990116641286
      ],
      "q_nom": [
        458.5204711463961,
        33.83970349923858,
        33.83970349923858
      ]
    },
    "52_LVBus994941_production": {
      "bus": "52_LVBus994941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994942_consumption": {
      "bus": "52_LVBus994942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994942_production": {
      "bus": "52_LVBus994942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994943_consumption": {
      "bus": "52_LVBus994943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994943_production": {
      "bus": "52_LVBus994943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994944_consumption": {
      "bus": "52_LVBus994944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1929.0821763595638,
        0.0
      ],
      "q_nom": [
        0.0,
        578.7246529078691,
        0.0
      ]
    },
    "52_LVBus994944_production": {
      "bus": "52_LVBus994944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994949_consumption": {
      "bus": "52_LVBus994949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        341.48550328691147,
        1549.0913107164781,
        341.48550328691147
      ],
      "q_nom": [
        102.44565098607343,
        464.7273932149434,
        102.44565098607343
      ]
    },
    "52_LVBus994949_production": {
      "bus": "52_LVBus994949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994924_consumption": {
      "bus": "52_LVBus994924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4205.579099174335
      ],
      "q_nom": [
        0.0,
        0.0,
        1261.6737297523005
      ]
    },
    "52_LVBus994924_production": {
      "bus": "52_LVBus994924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994925_consumption": {
      "bus": "52_LVBus994925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994925_production": {
      "bus": "52_LVBus994925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994926_consumption": {
      "bus": "52_LVBus994926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3084.505000141427,
        0.0,
        0.0
      ],
      "q_nom": [
        925.351500042428,
        0.0,
        0.0
      ]
    },
    "52_LVBus994926_production": {
      "bus": "52_LVBus994926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994927_consumption": {
      "bus": "52_LVBus994927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        329.23552914597076,
        2953.875707966249,
        3632.765369702545
      ],
      "q_nom": [
        98.77065874379123,
        886.1627123898747,
        1089.8296109107634
      ]
    },
    "52_LVBus994927_production": {
      "bus": "52_LVBus994927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994928_consumption": {
      "bus": "52_LVBus994928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2854.383709213804,
        365.4984730562938,
        0.0
      ],
      "q_nom": [
        856.3151127641412,
        109.64954191688814,
        0.0
      ]
    },
    "52_LVBus994928_production": {
      "bus": "52_LVBus994928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994929_consumption": {
      "bus": "52_LVBus994929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5085.059489264566,
        1411.3308739523634,
        532.3806675680939
      ],
      "q_nom": [
        1525.5178467793696,
        423.399262185709,
        159.71420027042817
      ]
    },
    "52_LVBus994929_production": {
      "bus": "52_LVBus994929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994930_consumption": {
      "bus": "52_LVBus994930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1548.1930184234059,
        0.0,
        98.57517029654367
      ],
      "q_nom": [
        464.45790552702175,
        0.0,
        29.572551088963102
      ]
    },
    "52_LVBus994930_production": {
      "bus": "52_LVBus994930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995025_consumption": {
      "bus": "52_LVBus995025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995025_production": {
      "bus": "52_LVBus995025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995034_consumption": {
      "bus": "52_LVBus995034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995034_production": {
      "bus": "52_LVBus995034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995035_consumption": {
      "bus": "52_LVBus995035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        249.94601413939787
      ],
      "q_nom": [
        0.0,
        0.0,
        74.98380424181936
      ]
    },
    "52_LVBus995035_production": {
      "bus": "52_LVBus995035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995026_consumption": {
      "bus": "52_LVBus995026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        909.7529284807724,
        1007.0073929483895,
        2615.427510428268
      ],
      "q_nom": [
        272.9258785442317,
        302.10221788451685,
        784.6282531284803
      ]
    },
    "52_LVBus995026_production": {
      "bus": "52_LVBus995026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995027_consumption": {
      "bus": "52_LVBus995027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4554.335363777007,
        593.9629525390073,
        0.0
      ],
      "q_nom": [
        1366.300609133102,
        178.1888857617022,
        0.0
      ]
    },
    "52_LVBus995027_production": {
      "bus": "52_LVBus995027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995028_consumption": {
      "bus": "52_LVBus995028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995028_production": {
      "bus": "52_LVBus995028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995029_consumption": {
      "bus": "52_LVBus995029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2739.7744078294077,
        809.1550781364298,
        809.1550781364298
      ],
      "q_nom": [
        821.9323223488223,
        242.7465234409289,
        242.7465234409289
      ]
    },
    "52_LVBus995029_production": {
      "bus": "52_LVBus995029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995030_consumption": {
      "bus": "52_LVBus995030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995030_production": {
      "bus": "52_LVBus995030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995033_consumption": {
      "bus": "52_LVBus995033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3452.967168256784,
        318.9289019825887
      ],
      "q_nom": [
        0.0,
        1035.8901504770351,
        95.6786705947766
      ]
    },
    "52_LVBus995033_production": {
      "bus": "52_LVBus995033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995031_consumption": {
      "bus": "52_LVBus995031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995031_production": {
      "bus": "52_LVBus995031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995032_consumption": {
      "bus": "52_LVBus995032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2254.301860154316,
        0.0,
        0.0
      ],
      "q_nom": [
        676.2905580462947,
        0.0,
        0.0
      ]
    },
    "52_LVBus995032_production": {
      "bus": "52_LVBus995032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994638_consumption": {
      "bus": "52_LVBus994638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4010.7794122596197,
        0.0
      ],
      "q_nom": [
        0.0,
        1203.2338236778858,
        0.0
      ]
    },
    "52_LVBus994638_production": {
      "bus": "52_LVBus994638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994639_consumption": {
      "bus": "52_LVBus994639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1936.1539910752035,
        186.69781963826344,
        0.0
      ],
      "q_nom": [
        580.846197322561,
        56.00934589147903,
        0.0
      ]
    },
    "52_LVBus994639_production": {
      "bus": "52_LVBus994639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994640_consumption": {
      "bus": "52_LVBus994640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1775.419082857687
      ],
      "q_nom": [
        0.0,
        0.0,
        532.6257248573061
      ]
    },
    "52_LVBus994640_production": {
      "bus": "52_LVBus994640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994641_consumption": {
      "bus": "52_LVBus994641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4456.837834233237,
        0.0
      ],
      "q_nom": [
        0.0,
        1337.0513502699712,
        0.0
      ]
    },
    "52_LVBus994641_production": {
      "bus": "52_LVBus994641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994642_consumption": {
      "bus": "52_LVBus994642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1772.7200952069331,
        2444.0288574811225,
        295.25647972466163
      ],
      "q_nom": [
        531.81602856208,
        733.2086572443367,
        88.57694391739848
      ]
    },
    "52_LVBus994642_production": {
      "bus": "52_LVBus994642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994632_consumption": {
      "bus": "52_LVBus994632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5239.6430902837965
      ],
      "q_nom": [
        0.0,
        0.0,
        1571.8929270851388
      ]
    },
    "52_LVBus994632_production": {
      "bus": "52_LVBus994632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994633_consumption": {
      "bus": "52_LVBus994633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1028.2219130154976,
        73.31090980988222,
        73.31090980988222
      ],
      "q_nom": [
        308.4665739046493,
        21.993272942964666,
        21.993272942964666
      ]
    },
    "52_LVBus994633_production": {
      "bus": "52_LVBus994633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994634_consumption": {
      "bus": "52_LVBus994634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994634_production": {
      "bus": "52_LVBus994634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994635_consumption": {
      "bus": "52_LVBus994635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3633.1088274989434,
        2256.903183076153,
        271.59805868688386
      ],
      "q_nom": [
        1089.9326482496829,
        677.0709549228458,
        81.47941760606516
      ]
    },
    "52_LVBus994635_production": {
      "bus": "52_LVBus994635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994636_consumption": {
      "bus": "52_LVBus994636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1590.6586670730048,
        0.0,
        1349.9537554165488
      ],
      "q_nom": [
        477.1976001219014,
        0.0,
        404.98612662496464
      ]
    },
    "52_LVBus994636_production": {
      "bus": "52_LVBus994636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994627_consumption": {
      "bus": "52_LVBus994627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2738.211266804413,
        4676.89901467888
      ],
      "q_nom": [
        0.0,
        821.4633800413238,
        1403.069704403664
      ]
    },
    "52_LVBus994627_production": {
      "bus": "52_LVBus994627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994628_consumption": {
      "bus": "52_LVBus994628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994628_production": {
      "bus": "52_LVBus994628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994629_consumption": {
      "bus": "52_LVBus994629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2876.7337232789955,
        1363.0087747570005,
        0.0
      ],
      "q_nom": [
        863.0201169836986,
        408.9026324271002,
        0.0
      ]
    },
    "52_LVBus994629_production": {
      "bus": "52_LVBus994629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994630_consumption": {
      "bus": "52_LVBus994630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2315.990453207265,
        0.0
      ],
      "q_nom": [
        0.0,
        694.7971359621795,
        0.0
      ]
    },
    "52_LVBus994630_production": {
      "bus": "52_LVBus994630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994623_consumption": {
      "bus": "52_LVBus994623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        651.7414460162281
      ],
      "q_nom": [
        0.0,
        0.0,
        195.52243380486843
      ]
    },
    "52_LVBus994623_production": {
      "bus": "52_LVBus994623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994624_consumption": {
      "bus": "52_LVBus994624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1018.140504630598,
        120.05131257035215,
        120.05131257035215
      ],
      "q_nom": [
        305.4421513891794,
        36.01539377110564,
        36.01539377110564
      ]
    },
    "52_LVBus994624_production": {
      "bus": "52_LVBus994624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994625_consumption": {
      "bus": "52_LVBus994625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        273.54109386328753,
        3895.4481575762416,
        273.6668398788124
      ],
      "q_nom": [
        82.06232815898626,
        1168.6344472728724,
        82.10005196364372
      ]
    },
    "52_LVBus994625_production": {
      "bus": "52_LVBus994625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV025245_consumption": {
      "bus": "52_MVLV025245",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV025245_production": {
      "bus": "52_MVLV025245",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995188_consumption": {
      "bus": "52_LVBus995188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        764.3159151908529,
        764.3159151908529,
        764.3159151908529
      ],
      "q_nom": [
        229.29477455725586,
        229.29477455725586,
        229.29477455725586
      ]
    },
    "52_LVBus995188_production": {
      "bus": "52_LVBus995188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995189_consumption": {
      "bus": "52_LVBus995189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995189_production": {
      "bus": "52_LVBus995189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994673_consumption": {
      "bus": "52_LVBus994673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3153.289555434026,
        0.0
      ],
      "q_nom": [
        0.0,
        945.9868666302078,
        0.0
      ]
    },
    "52_LVBus994673_production": {
      "bus": "52_LVBus994673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994674_consumption": {
      "bus": "52_LVBus994674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2445.033812169858,
        0.0,
        65.44968507296066
      ],
      "q_nom": [
        733.5101436509573,
        0.0,
        19.634905521888196
      ]
    },
    "52_LVBus994674_production": {
      "bus": "52_LVBus994674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994675_consumption": {
      "bus": "52_LVBus994675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1141.801874473911
      ],
      "q_nom": [
        0.0,
        0.0,
        342.5405623421733
      ]
    },
    "52_LVBus994675_production": {
      "bus": "52_LVBus994675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994676_consumption": {
      "bus": "52_LVBus994676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2498.253609316013,
        0.0
      ],
      "q_nom": [
        0.0,
        749.4760827948038,
        0.0
      ]
    },
    "52_LVBus994676_production": {
      "bus": "52_LVBus994676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994837_consumption": {
      "bus": "52_LVBus994837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3650.1833514929763,
        2709.3800789674688,
        0.0
      ],
      "q_nom": [
        1095.0550054478929,
        812.8140236902406,
        0.0
      ]
    },
    "52_LVBus994837_production": {
      "bus": "52_LVBus994837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994845_consumption": {
      "bus": "52_LVBus994845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5565.035684797097,
        2163.6675976925253,
        790.2541564405242
      ],
      "q_nom": [
        1669.510705439129,
        649.1002793077575,
        237.07624693215723
      ]
    },
    "52_LVBus994845_production": {
      "bus": "52_LVBus994845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994847_consumption": {
      "bus": "52_LVBus994847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1129.7074623285926,
        0.0
      ],
      "q_nom": [
        0.0,
        338.91223869857777,
        0.0
      ]
    },
    "52_LVBus994847_production": {
      "bus": "52_LVBus994847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994848_consumption": {
      "bus": "52_LVBus994848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2802.8851623490473,
        2340.678563914947,
        0.0
      ],
      "q_nom": [
        840.8655487047141,
        702.2035691744841,
        0.0
      ]
    },
    "52_LVBus994848_production": {
      "bus": "52_LVBus994848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994849_consumption": {
      "bus": "52_LVBus994849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994849_production": {
      "bus": "52_LVBus994849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994846_consumption": {
      "bus": "52_LVBus994846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1911.6838749670162,
        2059.6600739125506,
        2288.3132250282006
      ],
      "q_nom": [
        573.5051624901048,
        617.8980221737652,
        686.4939675084602
      ]
    },
    "52_LVBus994846_production": {
      "bus": "52_LVBus994846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994838_consumption": {
      "bus": "52_LVBus994838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5618.78059202122,
        6696.636514350983,
        4576.31801453803
      ],
      "q_nom": [
        1685.6341776063662,
        2008.9909543052947,
        1372.895404361409
      ]
    },
    "52_LVBus994838_production": {
      "bus": "52_LVBus994838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994839_consumption": {
      "bus": "52_LVBus994839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        567.8727615268598,
        0.0,
        2210.644264371783
      ],
      "q_nom": [
        170.36182845805794,
        0.0,
        663.1932793115349
      ]
    },
    "52_LVBus994839_production": {
      "bus": "52_LVBus994839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994842_consumption": {
      "bus": "52_LVBus994842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1006.9816032883732,
        0.0
      ],
      "q_nom": [
        0.0,
        302.09448098651194,
        0.0
      ]
    },
    "52_LVBus994842_production": {
      "bus": "52_LVBus994842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994843_consumption": {
      "bus": "52_LVBus994843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        634.5059758099529,
        0.0,
        3653.4392894741377
      ],
      "q_nom": [
        190.35179274298588,
        0.0,
        1096.0317868422412
      ]
    },
    "52_LVBus994843_production": {
      "bus": "52_LVBus994843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994844_consumption": {
      "bus": "52_LVBus994844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1109.526508082019,
        0.0,
        3122.9529681099352
      ],
      "q_nom": [
        332.8579524246057,
        0.0,
        936.8858904329805
      ]
    },
    "52_LVBus994844_production": {
      "bus": "52_LVBus994844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994840_consumption": {
      "bus": "52_LVBus994840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27.809612548479713,
        1696.0422779528878,
        1178.805857693188
      ],
      "q_nom": [
        8.342883764543913,
        508.8126833858663,
        353.6417573079564
      ]
    },
    "52_LVBus994840_production": {
      "bus": "52_LVBus994840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994841_consumption": {
      "bus": "52_LVBus994841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1030.3393413746514,
        0.0,
        0.0
      ],
      "q_nom": [
        309.10180241239544,
        0.0,
        0.0
      ]
    },
    "52_LVBus994841_production": {
      "bus": "52_LVBus994841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994603_consumption": {
      "bus": "52_LVBus994603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3182.872947669634,
        4765.857387298006,
        4819.794150299474
      ],
      "q_nom": [
        954.8618843008901,
        1429.7572161894018,
        1445.938245089842
      ]
    },
    "52_LVBus994603_production": {
      "bus": "52_LVBus994603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994604_consumption": {
      "bus": "52_LVBus994604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2563.239345241173,
        3137.603606378857,
        4362.849518405086
      ],
      "q_nom": [
        768.9718035723519,
        941.2810819136571,
        1308.854855521526
      ]
    },
    "52_LVBus994604_production": {
      "bus": "52_LVBus994604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994601_consumption": {
      "bus": "52_LVBus994601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2291.5355917192,
        469.042309473334
      ],
      "q_nom": [
        0.0,
        687.46067751576,
        140.7126928420002
      ]
    },
    "52_LVBus994601_production": {
      "bus": "52_LVBus994601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995384_consumption": {
      "bus": "52_LVBus995384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3312.5043599903784,
        0.0
      ],
      "q_nom": [
        0.0,
        993.7513079971135,
        0.0
      ]
    },
    "52_LVBus995384_production": {
      "bus": "52_LVBus995384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995385_consumption": {
      "bus": "52_LVBus995385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2715.294383375507,
        2450.250931089881,
        0.0
      ],
      "q_nom": [
        814.5883150126521,
        735.0752793269643,
        0.0
      ]
    },
    "52_LVBus995385_production": {
      "bus": "52_LVBus995385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995378_consumption": {
      "bus": "52_LVBus995378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3462.1585265079375,
        1543.141279710383,
        819.6640031139382
      ],
      "q_nom": [
        1038.6475579523812,
        462.9423839131149,
        245.89920093418144
      ]
    },
    "52_LVBus995378_production": {
      "bus": "52_LVBus995378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995381_consumption": {
      "bus": "52_LVBus995381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        399.2933307467438,
        1734.616474911249,
        484.1883030986037
      ],
      "q_nom": [
        119.78799922402312,
        520.3849424733747,
        145.2564909295811
      ]
    },
    "52_LVBus995381_production": {
      "bus": "52_LVBus995381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995382_consumption": {
      "bus": "52_LVBus995382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1985.616677476728,
        0.0
      ],
      "q_nom": [
        0.0,
        595.6850032430184,
        0.0
      ]
    },
    "52_LVBus995382_production": {
      "bus": "52_LVBus995382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995379_consumption": {
      "bus": "52_LVBus995379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        37.28527817140387,
        37.28527817140387,
        704.0070649355242
      ],
      "q_nom": [
        11.18558345142116,
        11.18558345142116,
        211.20211948065727
      ]
    },
    "52_LVBus995379_production": {
      "bus": "52_LVBus995379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995380_consumption": {
      "bus": "52_LVBus995380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995380_production": {
      "bus": "52_LVBus995380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995118_consumption": {
      "bus": "52_LVBus995118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995118_production": {
      "bus": "52_LVBus995118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995119_consumption": {
      "bus": "52_LVBus995119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1635.4135024060301,
        0.0
      ],
      "q_nom": [
        0.0,
        490.624050721809,
        0.0
      ]
    },
    "52_LVBus995119_production": {
      "bus": "52_LVBus995119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995120_consumption": {
      "bus": "52_LVBus995120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3466.0028625781133,
        385.7149132305214,
        385.7149132305214
      ],
      "q_nom": [
        1039.800858773434,
        115.71447396915642,
        115.71447396915642
      ]
    },
    "52_LVBus995120_production": {
      "bus": "52_LVBus995120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995123_consumption": {
      "bus": "52_LVBus995123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1169.462677257686,
        192.68284677817473
      ],
      "q_nom": [
        0.0,
        350.8388031773058,
        57.804854033452415
      ]
    },
    "52_LVBus995123_production": {
      "bus": "52_LVBus995123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995121_consumption": {
      "bus": "52_LVBus995121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995121_production": {
      "bus": "52_LVBus995121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995122_consumption": {
      "bus": "52_LVBus995122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        729.6899841759133,
        360.92009945332364,
        0.0
      ],
      "q_nom": [
        218.90699525277398,
        108.2760298359971,
        0.0
      ]
    },
    "52_LVBus995122_production": {
      "bus": "52_LVBus995122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995109_consumption": {
      "bus": "52_LVBus995109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        576.1253603631344
      ],
      "q_nom": [
        0.0,
        0.0,
        172.83760810894032
      ]
    },
    "52_LVBus995109_production": {
      "bus": "52_LVBus995109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995110_consumption": {
      "bus": "52_LVBus995110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        320.75485342678957,
        320.75485342678957,
        320.75485342678957
      ],
      "q_nom": [
        96.22645602803686,
        96.22645602803686,
        96.22645602803686
      ]
    },
    "52_LVBus995110_production": {
      "bus": "52_LVBus995110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995111_consumption": {
      "bus": "52_LVBus995111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        449.6710092630709,
        449.6710092630709,
        449.6710092630709
      ],
      "q_nom": [
        134.90130277892126,
        134.90130277892126,
        134.90130277892126
      ]
    },
    "52_LVBus995111_production": {
      "bus": "52_LVBus995111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995113_consumption": {
      "bus": "52_LVBus995113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        48.327584689661116,
        48.327584689661116,
        48.327584689661116
      ],
      "q_nom": [
        14.498275406898333,
        14.498275406898333,
        14.498275406898333
      ]
    },
    "52_LVBus995113_production": {
      "bus": "52_LVBus995113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995112_consumption": {
      "bus": "52_LVBus995112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        417.1847792166662,
        2543.816673862907,
        0.0
      ],
      "q_nom": [
        125.15543376499986,
        763.1450021588721,
        0.0
      ]
    },
    "52_LVBus995112_production": {
      "bus": "52_LVBus995112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995114_consumption": {
      "bus": "52_LVBus995114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        816.3488323954532,
        0.0
      ],
      "q_nom": [
        0.0,
        244.90464971863594,
        0.0
      ]
    },
    "52_LVBus995114_production": {
      "bus": "52_LVBus995114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995115_consumption": {
      "bus": "52_LVBus995115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4052.17431933696,
        740.9283074982483,
        1180.9203736619484
      ],
      "q_nom": [
        1215.6522958010878,
        222.27849224947448,
        354.2761120985845
      ]
    },
    "52_LVBus995115_production": {
      "bus": "52_LVBus995115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995116_consumption": {
      "bus": "52_LVBus995116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2769.811720790724,
        0.0,
        0.0
      ],
      "q_nom": [
        830.9435162372172,
        0.0,
        0.0
      ]
    },
    "52_LVBus995116_production": {
      "bus": "52_LVBus995116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995270_consumption": {
      "bus": "52_LVBus995270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        135.82678278488234,
        3351.7649058154275,
        135.82678278488234
      ],
      "q_nom": [
        40.7480348354647,
        1005.5294717446282,
        40.7480348354647
      ]
    },
    "52_LVBus995270_production": {
      "bus": "52_LVBus995270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995268_consumption": {
      "bus": "52_LVBus995268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        177.93387961918577,
        0.0
      ],
      "q_nom": [
        0.0,
        53.38016388575573,
        0.0
      ]
    },
    "52_LVBus995268_production": {
      "bus": "52_LVBus995268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994821_consumption": {
      "bus": "52_LVBus994821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994821_production": {
      "bus": "52_LVBus994821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994822_consumption": {
      "bus": "52_LVBus994822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994822_production": {
      "bus": "52_LVBus994822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994824_consumption": {
      "bus": "52_LVBus994824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        549.9071787465417,
        0.0
      ],
      "q_nom": [
        0.0,
        164.9721536239625,
        0.0
      ]
    },
    "52_LVBus994824_production": {
      "bus": "52_LVBus994824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994823_consumption": {
      "bus": "52_LVBus994823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994823_production": {
      "bus": "52_LVBus994823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1193954_consumption": {
      "bus": "52_LVBus1193954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        822.0854878464901,
        4600.30238180503,
        0.0
      ],
      "q_nom": [
        246.62564635394702,
        1380.0907145415088,
        0.0
      ]
    },
    "52_LVBus1193954_production": {
      "bus": "52_LVBus1193954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1193955_consumption": {
      "bus": "52_LVBus1193955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2879.704782757385,
        0.0
      ],
      "q_nom": [
        0.0,
        863.9114348272155,
        0.0
      ]
    },
    "52_LVBus1193955_production": {
      "bus": "52_LVBus1193955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1193956_consumption": {
      "bus": "52_LVBus1193956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        468.3425007648401,
        0.0,
        0.0
      ],
      "q_nom": [
        140.50275022945203,
        0.0,
        0.0
      ]
    },
    "52_LVBus1193956_production": {
      "bus": "52_LVBus1193956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1166195_consumption": {
      "bus": "52_LVBus1166195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1166195_production": {
      "bus": "52_LVBus1166195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1166196_consumption": {
      "bus": "52_LVBus1166196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1423.728029967358,
        802.6662012158962,
        276.2539622511639
      ],
      "q_nom": [
        427.1184089902074,
        240.79986036476885,
        82.87618867534917
      ]
    },
    "52_LVBus1166196_production": {
      "bus": "52_LVBus1166196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995453_consumption": {
      "bus": "52_LVBus995453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        491.55553067279146
      ],
      "q_nom": [
        0.0,
        0.0,
        147.46665920183744
      ]
    },
    "52_LVBus995453_production": {
      "bus": "52_LVBus995453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995454_consumption": {
      "bus": "52_LVBus995454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1615.2388990461957,
        0.0
      ],
      "q_nom": [
        0.0,
        484.5716697138587,
        0.0
      ]
    },
    "52_LVBus995454_production": {
      "bus": "52_LVBus995454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995455_consumption": {
      "bus": "52_LVBus995455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1796.1951671549355,
        0.0,
        0.0
      ],
      "q_nom": [
        538.8585501464806,
        0.0,
        0.0
      ]
    },
    "52_LVBus995455_production": {
      "bus": "52_LVBus995455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995456_consumption": {
      "bus": "52_LVBus995456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        455.0279906817178,
        0.0,
        0.0
      ],
      "q_nom": [
        136.50839720451535,
        0.0,
        0.0
      ]
    },
    "52_LVBus995456_production": {
      "bus": "52_LVBus995456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995457_consumption": {
      "bus": "52_LVBus995457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8358.534555348742,
        8512.938798811974,
        9278.885313049173
      ],
      "q_nom": [
        2507.5603666046227,
        2553.8816396435923,
        2783.6655939147518
      ]
    },
    "52_LVBus995457_production": {
      "bus": "52_LVBus995457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995458_consumption": {
      "bus": "52_LVBus995458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        811.2619578560684,
        0.0,
        1085.3747027100553
      ],
      "q_nom": [
        243.3785873568205,
        0.0,
        325.6124108130166
      ]
    },
    "52_LVBus995458_production": {
      "bus": "52_LVBus995458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995459_consumption": {
      "bus": "52_LVBus995459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3090.8035757584526
      ],
      "q_nom": [
        0.0,
        0.0,
        927.2410727275358
      ]
    },
    "52_LVBus995459_production": {
      "bus": "52_LVBus995459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995460_consumption": {
      "bus": "52_LVBus995460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3388.4808250424812,
        0.0,
        852.9067230432771
      ],
      "q_nom": [
        1016.5442475127443,
        0.0,
        255.87201691298313
      ]
    },
    "52_LVBus995460_production": {
      "bus": "52_LVBus995460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995461_consumption": {
      "bus": "52_LVBus995461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4114.50806341114,
        4802.572807415559,
        4242.996643852714
      ],
      "q_nom": [
        1234.352419023342,
        1440.7718422246676,
        1272.8989931558142
      ]
    },
    "52_LVBus995461_production": {
      "bus": "52_LVBus995461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995215_consumption": {
      "bus": "52_LVBus995215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995215_production": {
      "bus": "52_LVBus995215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995216_consumption": {
      "bus": "52_LVBus995216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1451.8386068467587,
        1524.1317294760597,
        784.7276598622657
      ],
      "q_nom": [
        435.5515820540276,
        457.2395188428179,
        235.4182979586797
      ]
    },
    "52_LVBus995216_production": {
      "bus": "52_LVBus995216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995217_consumption": {
      "bus": "52_LVBus995217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995217_production": {
      "bus": "52_LVBus995217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995218_consumption": {
      "bus": "52_LVBus995218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1072.536267154989,
        0.0,
        1069.7994545696909
      ],
      "q_nom": [
        321.7608801464967,
        0.0,
        320.93983637090724
      ]
    },
    "52_LVBus995218_production": {
      "bus": "52_LVBus995218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995219_consumption": {
      "bus": "52_LVBus995219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        129.0517313496981,
        626.1178167757652,
        1041.7375618367157
      ],
      "q_nom": [
        38.71551940490942,
        187.83534503272955,
        312.5212685510147
      ]
    },
    "52_LVBus995219_production": {
      "bus": "52_LVBus995219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995208_consumption": {
      "bus": "52_LVBus995208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995208_production": {
      "bus": "52_LVBus995208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995209_consumption": {
      "bus": "52_LVBus995209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995209_production": {
      "bus": "52_LVBus995209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995213_consumption": {
      "bus": "52_LVBus995213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        183.85835234582038,
        0.0,
        0.0
      ],
      "q_nom": [
        55.15750570374611,
        0.0,
        0.0
      ]
    },
    "52_LVBus995213_production": {
      "bus": "52_LVBus995213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995210_consumption": {
      "bus": "52_LVBus995210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1529.102963080028,
        157.12738112595557,
        157.12738112595557
      ],
      "q_nom": [
        458.7308889240084,
        47.13821433778667,
        47.13821433778667
      ]
    },
    "52_LVBus995210_production": {
      "bus": "52_LVBus995210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995211_consumption": {
      "bus": "52_LVBus995211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1779.8972711864485,
        314.06668501301266,
        314.06668501301266
      ],
      "q_nom": [
        533.9691813559346,
        94.22000550390379,
        94.22000550390379
      ]
    },
    "52_LVBus995211_production": {
      "bus": "52_LVBus995211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995212_consumption": {
      "bus": "52_LVBus995212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        555.0154947721464,
        910.3953122167198,
        835.2615277495287
      ],
      "q_nom": [
        166.50464843164391,
        273.11859366501596,
        250.5784583248586
      ]
    },
    "52_LVBus995212_production": {
      "bus": "52_LVBus995212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994795_consumption": {
      "bus": "52_LVBus994795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        201.78319272064147,
        201.78319272064147,
        201.78319272064147
      ],
      "q_nom": [
        60.53495781619244,
        60.53495781619244,
        60.53495781619244
      ]
    },
    "52_LVBus994795_production": {
      "bus": "52_LVBus994795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994802_consumption": {
      "bus": "52_LVBus994802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1817.4540090136263,
        0.0,
        1575.7867665831213
      ],
      "q_nom": [
        545.2362027040879,
        0.0,
        472.7360299749364
      ]
    },
    "52_LVBus994802_production": {
      "bus": "52_LVBus994802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994803_consumption": {
      "bus": "52_LVBus994803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994803_production": {
      "bus": "52_LVBus994803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994805_consumption": {
      "bus": "52_LVBus994805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2613.6485206448638,
        2613.6485206448638,
        2613.6485206448638
      ],
      "q_nom": [
        784.0945561934591,
        784.0945561934591,
        784.0945561934591
      ]
    },
    "52_LVBus994805_production": {
      "bus": "52_LVBus994805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994804_consumption": {
      "bus": "52_LVBus994804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2628.510834010497
      ],
      "q_nom": [
        0.0,
        0.0,
        788.5532502031491
      ]
    },
    "52_LVBus994804_production": {
      "bus": "52_LVBus994804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994801_consumption": {
      "bus": "52_LVBus994801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994801_production": {
      "bus": "52_LVBus994801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994796_consumption": {
      "bus": "52_LVBus994796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5924.912273935732,
        24.99656935073232,
        24.99656935073232
      ],
      "q_nom": [
        1777.4736821807194,
        7.498970805219695,
        7.498970805219695
      ]
    },
    "52_LVBus994796_production": {
      "bus": "52_LVBus994796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994797_consumption": {
      "bus": "52_LVBus994797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        289.2927680452154,
        0.0,
        0.0
      ],
      "q_nom": [
        86.7878304135646,
        0.0,
        0.0
      ]
    },
    "52_LVBus994797_production": {
      "bus": "52_LVBus994797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994798_consumption": {
      "bus": "52_LVBus994798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2585.6437117718174,
        991.9464488562841,
        0.0
      ],
      "q_nom": [
        775.6931135315452,
        297.5839346568852,
        0.0
      ]
    },
    "52_LVBus994798_production": {
      "bus": "52_LVBus994798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994799_consumption": {
      "bus": "52_LVBus994799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994799_production": {
      "bus": "52_LVBus994799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994800_consumption": {
      "bus": "52_LVBus994800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1774.9070932224736,
        5679.509792224292,
        0.0
      ],
      "q_nom": [
        532.472127966742,
        1703.8529376672875,
        0.0
      ]
    },
    "52_LVBus994800_production": {
      "bus": "52_LVBus994800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994686_consumption": {
      "bus": "52_LVBus994686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994686_production": {
      "bus": "52_LVBus994686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994687_consumption": {
      "bus": "52_LVBus994687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8885.563245087133,
        8885.563245087133,
        8885.563245087133
      ],
      "q_nom": [
        2665.66897352614,
        2665.66897352614,
        2665.66897352614
      ]
    },
    "52_LVBus994687_production": {
      "bus": "52_LVBus994687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994688_consumption": {
      "bus": "52_LVBus994688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994688_production": {
      "bus": "52_LVBus994688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994690_consumption": {
      "bus": "52_LVBus994690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18277.984321576892,
        18277.984321576892,
        18277.984321576892
      ],
      "q_nom": [
        5483.395296473068,
        5483.395296473068,
        5483.395296473068
      ]
    },
    "52_LVBus994690_production": {
      "bus": "52_LVBus994690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994691_consumption": {
      "bus": "52_LVBus994691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994691_production": {
      "bus": "52_LVBus994691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994689_consumption": {
      "bus": "52_LVBus994689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8535.95684487597,
        8535.95684487597,
        8535.95684487597
      ],
      "q_nom": [
        2560.7870534627905,
        2560.7870534627905,
        2560.7870534627905
      ]
    },
    "52_LVBus994689_production": {
      "bus": "52_LVBus994689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994684_consumption": {
      "bus": "52_LVBus994684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4719.345750957191,
        4719.345750957191,
        4719.345750957191
      ],
      "q_nom": [
        1415.8037252871572,
        1415.8037252871572,
        1415.8037252871572
      ]
    },
    "52_LVBus994684_production": {
      "bus": "52_LVBus994684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994678_consumption": {
      "bus": "52_LVBus994678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994678_production": {
      "bus": "52_LVBus994678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994679_consumption": {
      "bus": "52_LVBus994679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994679_production": {
      "bus": "52_LVBus994679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994681_consumption": {
      "bus": "52_LVBus994681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994681_production": {
      "bus": "52_LVBus994681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994680_consumption": {
      "bus": "52_LVBus994680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994680_production": {
      "bus": "52_LVBus994680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994682_consumption": {
      "bus": "52_LVBus994682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12919.775803508308,
        12919.775803508308,
        12919.775803508308
      ],
      "q_nom": [
        3875.932741052492,
        3875.932741052492,
        3875.932741052492
      ]
    },
    "52_LVBus994682_production": {
      "bus": "52_LVBus994682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995010_consumption": {
      "bus": "52_LVBus995010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        520.3943160905332,
        0.0
      ],
      "q_nom": [
        0.0,
        156.11829482715993,
        0.0
      ]
    },
    "52_LVBus995010_production": {
      "bus": "52_LVBus995010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995011_consumption": {
      "bus": "52_LVBus995011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2678.1735695157354,
        1900.6589007361104,
        1893.714042083955
      ],
      "q_nom": [
        803.4520708547205,
        570.1976702208331,
        568.1142126251865
      ]
    },
    "52_LVBus995011_production": {
      "bus": "52_LVBus995011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995015_consumption": {
      "bus": "52_LVBus995015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.21825138812164,
        0.0,
        441.5718508780544
      ],
      "q_nom": [
        78.06547541643648,
        0.0,
        132.47155526341632
      ]
    },
    "52_LVBus995015_production": {
      "bus": "52_LVBus995015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995016_consumption": {
      "bus": "52_LVBus995016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2184.693934826921,
        0.0,
        0.0
      ],
      "q_nom": [
        655.4081804480763,
        0.0,
        0.0
      ]
    },
    "52_LVBus995016_production": {
      "bus": "52_LVBus995016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995012_consumption": {
      "bus": "52_LVBus995012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1941.2103921151383,
        1548.5541470259159,
        0.0
      ],
      "q_nom": [
        582.3631176345415,
        464.56624410777476,
        0.0
      ]
    },
    "52_LVBus995012_production": {
      "bus": "52_LVBus995012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995013_consumption": {
      "bus": "52_LVBus995013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5336.761959136482,
        0.0,
        0.0
      ],
      "q_nom": [
        1601.0285877409444,
        0.0,
        0.0
      ]
    },
    "52_LVBus995013_production": {
      "bus": "52_LVBus995013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995014_consumption": {
      "bus": "52_LVBus995014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        942.6972969545087,
        0.0,
        0.0
      ],
      "q_nom": [
        282.8091890863526,
        0.0,
        0.0
      ]
    },
    "52_LVBus995014_production": {
      "bus": "52_LVBus995014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995006_consumption": {
      "bus": "52_LVBus995006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2206.429679436255,
        0.0,
        2627.939512112558
      ],
      "q_nom": [
        661.9289038308765,
        0.0,
        788.3818536337674
      ]
    },
    "52_LVBus995006_production": {
      "bus": "52_LVBus995006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995007_consumption": {
      "bus": "52_LVBus995007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995007_production": {
      "bus": "52_LVBus995007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995008_consumption": {
      "bus": "52_LVBus995008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2942.5852183386746
      ],
      "q_nom": [
        0.0,
        0.0,
        882.7755655016024
      ]
    },
    "52_LVBus995008_production": {
      "bus": "52_LVBus995008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995003_consumption": {
      "bus": "52_LVBus995003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5390.647197923782,
        3165.9354533334904,
        2913.918861210381
      ],
      "q_nom": [
        1617.1941593771346,
        949.780636000047,
        874.1756583631142
      ]
    },
    "52_LVBus995003_production": {
      "bus": "52_LVBus995003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995004_consumption": {
      "bus": "52_LVBus995004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1653.162624030695,
        0.0
      ],
      "q_nom": [
        0.0,
        495.9487872092085,
        0.0
      ]
    },
    "52_LVBus995004_production": {
      "bus": "52_LVBus995004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995425_consumption": {
      "bus": "52_LVBus995425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1354.009928257473,
        238.81837749987378,
        0.0
      ],
      "q_nom": [
        406.20297847724186,
        71.64551324996214,
        0.0
      ]
    },
    "52_LVBus995425_production": {
      "bus": "52_LVBus995425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995432_consumption": {
      "bus": "52_LVBus995432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        843.6974014082319,
        2267.884011684576,
        237.8353898430493
      ],
      "q_nom": [
        253.10922042246958,
        680.3652035053727,
        71.35061695291479
      ]
    },
    "52_LVBus995432_production": {
      "bus": "52_LVBus995432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995426_consumption": {
      "bus": "52_LVBus995426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1947.9302667915736,
        0.0,
        0.0
      ],
      "q_nom": [
        584.379080037472,
        0.0,
        0.0
      ]
    },
    "52_LVBus995426_production": {
      "bus": "52_LVBus995426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995430_consumption": {
      "bus": "52_LVBus995430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        191.56855656975034
      ],
      "q_nom": [
        0.0,
        0.0,
        57.4705669709251
      ]
    },
    "52_LVBus995430_production": {
      "bus": "52_LVBus995430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995431_consumption": {
      "bus": "52_LVBus995431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3232.357649079294,
        3070.3320025375597
      ],
      "q_nom": [
        0.0,
        969.7072947237881,
        921.0996007612679
      ]
    },
    "52_LVBus995431_production": {
      "bus": "52_LVBus995431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1150082_consumption": {
      "bus": "52_LVBus1150082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3266.3975221707333,
        593.7612368882671,
        0.0
      ],
      "q_nom": [
        979.9192566512199,
        178.12837106648013,
        0.0
      ]
    },
    "52_LVBus1150082_production": {
      "bus": "52_LVBus1150082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1150083_consumption": {
      "bus": "52_LVBus1150083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3259.9953183444463,
        0.0
      ],
      "q_nom": [
        0.0,
        977.9985955033338,
        0.0
      ]
    },
    "52_LVBus1150083_production": {
      "bus": "52_LVBus1150083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1151794_consumption": {
      "bus": "52_LVBus1151794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1330.0964765292094
      ],
      "q_nom": [
        0.0,
        0.0,
        399.0289429587628
      ]
    },
    "52_LVBus1151794_production": {
      "bus": "52_LVBus1151794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995427_consumption": {
      "bus": "52_LVBus995427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1000.180687405499,
        1384.4237315268736
      ],
      "q_nom": [
        0.0,
        300.0542062216497,
        415.32711945806204
      ]
    },
    "52_LVBus995427_production": {
      "bus": "52_LVBus995427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995428_consumption": {
      "bus": "52_LVBus995428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1181.3225576475368,
        0.0,
        1152.7512083408099
      ],
      "q_nom": [
        354.396767294261,
        0.0,
        345.82536250224297
      ]
    },
    "52_LVBus995428_production": {
      "bus": "52_LVBus995428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995429_consumption": {
      "bus": "52_LVBus995429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3496.9389991689973,
        280.55997971253555,
        0.0
      ],
      "q_nom": [
        1049.081699750699,
        84.16799391376067,
        0.0
      ]
    },
    "52_LVBus995429_production": {
      "bus": "52_LVBus995429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995416_consumption": {
      "bus": "52_LVBus995416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2210.8948555442744,
        0.0,
        0.0
      ],
      "q_nom": [
        663.2684566632823,
        0.0,
        0.0
      ]
    },
    "52_LVBus995416_production": {
      "bus": "52_LVBus995416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995417_consumption": {
      "bus": "52_LVBus995417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7815.118949248796,
        3302.175758286303,
        0.0
      ],
      "q_nom": [
        2344.5356847746384,
        990.6527274858909,
        0.0
      ]
    },
    "52_LVBus995417_production": {
      "bus": "52_LVBus995417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995418_consumption": {
      "bus": "52_LVBus995418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1977.672841433382,
        0.0,
        0.0
      ],
      "q_nom": [
        593.3018524300146,
        0.0,
        0.0
      ]
    },
    "52_LVBus995418_production": {
      "bus": "52_LVBus995418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995419_consumption": {
      "bus": "52_LVBus995419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995419_production": {
      "bus": "52_LVBus995419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995420_consumption": {
      "bus": "52_LVBus995420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        713.8849588867764,
        0.0,
        274.7776391859392
      ],
      "q_nom": [
        214.16548766603293,
        0.0,
        82.43329175578177
      ]
    },
    "52_LVBus995420_production": {
      "bus": "52_LVBus995420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995421_consumption": {
      "bus": "52_LVBus995421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1065.2802044500022,
        0.0,
        0.0
      ],
      "q_nom": [
        319.5840613350006,
        0.0,
        0.0
      ]
    },
    "52_LVBus995421_production": {
      "bus": "52_LVBus995421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995422_consumption": {
      "bus": "52_LVBus995422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1448.8730428945669,
        2224.3606863069645,
        0.0
      ],
      "q_nom": [
        434.66191286837005,
        667.3082058920893,
        0.0
      ]
    },
    "52_LVBus995422_production": {
      "bus": "52_LVBus995422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995423_consumption": {
      "bus": "52_LVBus995423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995423_production": {
      "bus": "52_LVBus995423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994819_consumption": {
      "bus": "52_LVBus994819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32.18891263472332,
        0.0,
        0.0
      ],
      "q_nom": [
        9.656673790416997,
        0.0,
        0.0
      ]
    },
    "52_LVBus994819_production": {
      "bus": "52_LVBus994819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994817_consumption": {
      "bus": "52_LVBus994817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26.322115021745223,
        26.322115021745223,
        26.322115021745223
      ],
      "q_nom": [
        7.896634506523567,
        7.896634506523567,
        7.896634506523567
      ]
    },
    "52_LVBus994817_production": {
      "bus": "52_LVBus994817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994815_consumption": {
      "bus": "52_LVBus994815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        862.381582733282,
        43.080018616506294,
        526.728909546856
      ],
      "q_nom": [
        258.7144748199846,
        12.924005584951887,
        158.0186728640568
      ]
    },
    "52_LVBus994815_production": {
      "bus": "52_LVBus994815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1141856_consumption": {
      "bus": "52_LVBus1141856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        640.8271014620318,
        3317.0994406078507,
        0.0
      ],
      "q_nom": [
        192.24813043860954,
        995.1298321823551,
        0.0
      ]
    },
    "52_LVBus1141856_production": {
      "bus": "52_LVBus1141856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1141857_consumption": {
      "bus": "52_LVBus1141857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1141857_production": {
      "bus": "52_LVBus1141857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994813_consumption": {
      "bus": "52_LVBus994813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        616.3789920363918
      ],
      "q_nom": [
        0.0,
        0.0,
        184.91369761091752
      ]
    },
    "52_LVBus994813_production": {
      "bus": "52_LVBus994813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1141598_consumption": {
      "bus": "52_LVBus1141598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1141598_production": {
      "bus": "52_LVBus1141598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165551_consumption": {
      "bus": "52_LVBus1165551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165551_production": {
      "bus": "52_LVBus1165551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165552_consumption": {
      "bus": "52_LVBus1165552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.08519490810396,
        96.08519490810396,
        737.3165229911135
      ],
      "q_nom": [
        28.825558472431187,
        28.825558472431187,
        221.19495689733404
      ]
    },
    "52_LVBus1165552_production": {
      "bus": "52_LVBus1165552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165553_consumption": {
      "bus": "52_LVBus1165553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        346.68157202955126,
        5276.3916450776105,
        346.68157202955126
      ],
      "q_nom": [
        104.00447160886537,
        1582.9174935232832,
        104.00447160886537
      ]
    },
    "52_LVBus1165553_production": {
      "bus": "52_LVBus1165553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165554_consumption": {
      "bus": "52_LVBus1165554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2275.8121449427326,
        0.0
      ],
      "q_nom": [
        0.0,
        682.7436434828197,
        0.0
      ]
    },
    "52_LVBus1165554_production": {
      "bus": "52_LVBus1165554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165555_consumption": {
      "bus": "52_LVBus1165555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1121.7993026365598,
        2032.514747952588,
        0.0
      ],
      "q_nom": [
        336.5397907909679,
        609.7544243857764,
        0.0
      ]
    },
    "52_LVBus1165555_production": {
      "bus": "52_LVBus1165555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165556_consumption": {
      "bus": "52_LVBus1165556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.32207196163506,
        0.0,
        0.0
      ],
      "q_nom": [
        122.49662158849051,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165556_production": {
      "bus": "52_LVBus1165556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1165557_consumption": {
      "bus": "52_LVBus1165557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2824.9473037868565,
        0.0
      ],
      "q_nom": [
        0.0,
        847.4841911360569,
        0.0
      ]
    },
    "52_LVBus1165557_production": {
      "bus": "52_LVBus1165557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994811_consumption": {
      "bus": "52_LVBus994811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.0136537164259,
        626.0136537164259,
        626.0136537164259
      ],
      "q_nom": [
        187.80409611492777,
        187.80409611492777,
        187.80409611492777
      ]
    },
    "52_LVBus994811_production": {
      "bus": "52_LVBus994811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995335_consumption": {
      "bus": "52_LVBus995335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995335_production": {
      "bus": "52_LVBus995335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995336_consumption": {
      "bus": "52_LVBus995336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        297.14448665867,
        0.0
      ],
      "q_nom": [
        0.0,
        89.143345997601,
        0.0
      ]
    },
    "52_LVBus995336_production": {
      "bus": "52_LVBus995336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995337_consumption": {
      "bus": "52_LVBus995337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        304.69133105707823,
        304.69133105707823,
        304.69133105707823
      ],
      "q_nom": [
        91.40739931712346,
        91.40739931712346,
        91.40739931712346
      ]
    },
    "52_LVBus995337_production": {
      "bus": "52_LVBus995337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995338_consumption": {
      "bus": "52_LVBus995338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        907.5261176953687,
        1301.4180441121114,
        572.3119293986407
      ],
      "q_nom": [
        272.2578353086106,
        390.4254132336334,
        171.6935788195922
      ]
    },
    "52_LVBus995338_production": {
      "bus": "52_LVBus995338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994709_consumption": {
      "bus": "52_LVBus994709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994709_production": {
      "bus": "52_LVBus994709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1183116_consumption": {
      "bus": "52_LVBus1183116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        549.6475290562959,
        0.0,
        0.0
      ],
      "q_nom": [
        164.89425871688874,
        0.0,
        0.0
      ]
    },
    "52_LVBus1183116_production": {
      "bus": "52_LVBus1183116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus1183117_consumption": {
      "bus": "52_LVBus1183117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        472.4980036814444,
        0.0
      ],
      "q_nom": [
        0.0,
        141.7494011044333,
        0.0
      ]
    },
    "52_LVBus1183117_production": {
      "bus": "52_LVBus1183117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994706_consumption": {
      "bus": "52_LVBus994706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1017.9074390020796,
        656.6624101867595,
        1310.1987117904298
      ],
      "q_nom": [
        305.3722317006239,
        196.99872305602784,
        393.05961353712894
      ]
    },
    "52_LVBus994706_production": {
      "bus": "52_LVBus994706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994707_consumption": {
      "bus": "52_LVBus994707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994707_production": {
      "bus": "52_LVBus994707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994698_consumption": {
      "bus": "52_LVBus994698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994698_production": {
      "bus": "52_LVBus994698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994699_consumption": {
      "bus": "52_LVBus994699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        869.6757913833236
      ],
      "q_nom": [
        0.0,
        0.0,
        260.9027374149971
      ]
    },
    "52_LVBus994699_production": {
      "bus": "52_LVBus994699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994700_consumption": {
      "bus": "52_LVBus994700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        307.2993064615225,
        88.92406134459429,
        88.92406134459429
      ],
      "q_nom": [
        92.18979193845675,
        26.677218403378287,
        26.677218403378287
      ]
    },
    "52_LVBus994700_production": {
      "bus": "52_LVBus994700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994701_consumption": {
      "bus": "52_LVBus994701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        505.93973829626214,
        0.0,
        1750.1215288461917
      ],
      "q_nom": [
        151.78192148887862,
        0.0,
        525.0364586538575
      ]
    },
    "52_LVBus994701_production": {
      "bus": "52_LVBus994701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994702_consumption": {
      "bus": "52_LVBus994702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994702_production": {
      "bus": "52_LVBus994702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994703_consumption": {
      "bus": "52_LVBus994703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994703_production": {
      "bus": "52_LVBus994703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994696_consumption": {
      "bus": "52_LVBus994696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6562.735043592341,
        5571.218329820321,
        2832.2346324264877
      ],
      "q_nom": [
        1968.8205130777021,
        1671.3654989460963,
        849.6703897279463
      ]
    },
    "52_LVBus994696_production": {
      "bus": "52_LVBus994696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995048_consumption": {
      "bus": "52_LVBus995048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        658.371404681002,
        658.371404681002,
        658.371404681002
      ],
      "q_nom": [
        197.5114214043006,
        197.5114214043006,
        197.5114214043006
      ]
    },
    "52_LVBus995048_production": {
      "bus": "52_LVBus995048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995049_consumption": {
      "bus": "52_LVBus995049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        585.4954173241258,
        2125.868827431298,
        319.39117821480556
      ],
      "q_nom": [
        175.64862519723775,
        637.7606482293894,
        95.81735346444167
      ]
    },
    "52_LVBus995049_production": {
      "bus": "52_LVBus995049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995051_consumption": {
      "bus": "52_LVBus995051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1269.7146342275867,
        0.0,
        2333.2387339071392
      ],
      "q_nom": [
        380.914390268276,
        0.0,
        699.9716201721418
      ]
    },
    "52_LVBus995051_production": {
      "bus": "52_LVBus995051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995053_consumption": {
      "bus": "52_LVBus995053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        488.28651649193677
      ],
      "q_nom": [
        0.0,
        0.0,
        146.48595494758104
      ]
    },
    "52_LVBus995053_production": {
      "bus": "52_LVBus995053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995052_consumption": {
      "bus": "52_LVBus995052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        478.9190232829381
      ],
      "q_nom": [
        0.0,
        0.0,
        143.67570698488143
      ]
    },
    "52_LVBus995052_production": {
      "bus": "52_LVBus995052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995050_consumption": {
      "bus": "52_LVBus995050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        168.10838290220272,
        2407.1583221761366,
        168.10838290220272
      ],
      "q_nom": [
        50.43251487066082,
        722.1474966528409,
        50.43251487066082
      ]
    },
    "52_LVBus995050_production": {
      "bus": "52_LVBus995050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995054_consumption": {
      "bus": "52_LVBus995054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5866.145630148725,
        2302.959845437935,
        3878.8205387038315
      ],
      "q_nom": [
        1759.8436890446176,
        690.8879536313806,
        1163.6461616111494
      ]
    },
    "52_LVBus995054_production": {
      "bus": "52_LVBus995054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995039_consumption": {
      "bus": "52_LVBus995039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2325.9283951313937,
        0.0,
        0.0
      ],
      "q_nom": [
        697.7785185394181,
        0.0,
        0.0
      ]
    },
    "52_LVBus995039_production": {
      "bus": "52_LVBus995039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995040_consumption": {
      "bus": "52_LVBus995040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        946.5675753263329,
        798.2968923076058,
        0.0
      ],
      "q_nom": [
        283.97027259789985,
        239.48906769228174,
        0.0
      ]
    },
    "52_LVBus995040_production": {
      "bus": "52_LVBus995040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995041_consumption": {
      "bus": "52_LVBus995041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995041_production": {
      "bus": "52_LVBus995041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995042_consumption": {
      "bus": "52_LVBus995042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995042_production": {
      "bus": "52_LVBus995042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995043_consumption": {
      "bus": "52_LVBus995043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        323.070978589511,
        1246.3914679737672,
        0.0
      ],
      "q_nom": [
        96.9212935768533,
        373.9174403921302,
        0.0
      ]
    },
    "52_LVBus995043_production": {
      "bus": "52_LVBus995043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995044_consumption": {
      "bus": "52_LVBus995044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2527.2416869138656,
        2666.5174864146884
      ],
      "q_nom": [
        0.0,
        758.1725060741596,
        799.9552459244065
      ]
    },
    "52_LVBus995044_production": {
      "bus": "52_LVBus995044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995045_consumption": {
      "bus": "52_LVBus995045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1855.8507250981686,
        0.0,
        3207.6175113437935
      ],
      "q_nom": [
        556.7552175294505,
        0.0,
        962.285253403138
      ]
    },
    "52_LVBus995045_production": {
      "bus": "52_LVBus995045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995046_consumption": {
      "bus": "52_LVBus995046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1333.682116681346,
        723.9131792569672
      ],
      "q_nom": [
        0.0,
        400.1046350044038,
        217.17395377709013
      ]
    },
    "52_LVBus995046_production": {
      "bus": "52_LVBus995046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995272_consumption": {
      "bus": "52_LVBus995272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1547.6407407500028,
        0.0
      ],
      "q_nom": [
        0.0,
        464.29222222500084,
        0.0
      ]
    },
    "52_LVBus995272_production": {
      "bus": "52_LVBus995272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995274_consumption": {
      "bus": "52_LVBus995274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1150.2014014657814,
        0.0
      ],
      "q_nom": [
        0.0,
        345.0604204397344,
        0.0
      ]
    },
    "52_LVBus995274_production": {
      "bus": "52_LVBus995274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995275_consumption": {
      "bus": "52_LVBus995275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1030.3112726558365,
        56.530345112519065,
        0.0
      ],
      "q_nom": [
        309.093381796751,
        16.95910353375572,
        0.0
      ]
    },
    "52_LVBus995275_production": {
      "bus": "52_LVBus995275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995279_consumption": {
      "bus": "52_LVBus995279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1535.0460804593943,
        0.0,
        1433.9846940506993
      ],
      "q_nom": [
        460.5138241378183,
        0.0,
        430.1954082152098
      ]
    },
    "52_LVBus995279_production": {
      "bus": "52_LVBus995279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995276_consumption": {
      "bus": "52_LVBus995276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1632.0793437373604,
        0.0,
        0.0
      ],
      "q_nom": [
        489.6238031212081,
        0.0,
        0.0
      ]
    },
    "52_LVBus995276_production": {
      "bus": "52_LVBus995276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995277_consumption": {
      "bus": "52_LVBus995277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4119.546466307449,
        1739.0942330363564,
        0.0
      ],
      "q_nom": [
        1235.8639398922346,
        521.7282699109069,
        0.0
      ]
    },
    "52_LVBus995277_production": {
      "bus": "52_LVBus995277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995278_consumption": {
      "bus": "52_LVBus995278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2145.752280091049,
        0.0
      ],
      "q_nom": [
        0.0,
        643.7256840273147,
        0.0
      ]
    },
    "52_LVBus995278_production": {
      "bus": "52_LVBus995278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995273_consumption": {
      "bus": "52_LVBus995273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        636.2140966421987
      ],
      "q_nom": [
        0.0,
        0.0,
        190.8642289926596
      ]
    },
    "52_LVBus995273_production": {
      "bus": "52_LVBus995273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995173_consumption": {
      "bus": "52_LVBus995173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995173_production": {
      "bus": "52_LVBus995173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995175_consumption": {
      "bus": "52_LVBus995175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3906.241007403768,
        0.0
      ],
      "q_nom": [
        0.0,
        1171.8723022211304,
        0.0
      ]
    },
    "52_LVBus995175_production": {
      "bus": "52_LVBus995175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995174_consumption": {
      "bus": "52_LVBus995174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        546.3995842256468,
        0.0,
        3570.805438453504
      ],
      "q_nom": [
        163.91987526769404,
        0.0,
        1071.241631536051
      ]
    },
    "52_LVBus995174_production": {
      "bus": "52_LVBus995174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995171_consumption": {
      "bus": "52_LVBus995171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2737.8067206778455,
        2710.193053389156,
        2856.0705475975756
      ],
      "q_nom": [
        821.3420162033536,
        813.0579160167467,
        856.8211642792727
      ]
    },
    "52_LVBus995171_production": {
      "bus": "52_LVBus995171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995388_consumption": {
      "bus": "52_LVBus995388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2985.8886204162136,
        1167.4362298211106
      ],
      "q_nom": [
        0.0,
        895.766586124864,
        350.23086894633315
      ]
    },
    "52_LVBus995388_production": {
      "bus": "52_LVBus995388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995390_consumption": {
      "bus": "52_LVBus995390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        356.83938313695876,
        677.2249716470443,
        0.0
      ],
      "q_nom": [
        107.05181494108763,
        203.16749149411328,
        0.0
      ]
    },
    "52_LVBus995390_production": {
      "bus": "52_LVBus995390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995391_consumption": {
      "bus": "52_LVBus995391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        441.8651506143364,
        3089.770209567712,
        2536.1268700619794
      ],
      "q_nom": [
        132.55954518430093,
        926.9310628703136,
        760.8380610185937
      ]
    },
    "52_LVBus995391_production": {
      "bus": "52_LVBus995391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995389_consumption": {
      "bus": "52_LVBus995389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3095.136765670174,
        1525.5627584558067,
        693.159567984861
      ],
      "q_nom": [
        928.5410297010521,
        457.668827536742,
        207.9478703954583
      ]
    },
    "52_LVBus995389_production": {
      "bus": "52_LVBus995389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995265_consumption": {
      "bus": "52_LVBus995265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2199.8455029620663,
        2335.6922642173295,
        926.1022805517015
      ],
      "q_nom": [
        659.9536508886199,
        700.7076792651989,
        277.83068416551043
      ]
    },
    "52_LVBus995265_production": {
      "bus": "52_LVBus995265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995266_consumption": {
      "bus": "52_LVBus995266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        129.29244095128897,
        0.0,
        0.0
      ],
      "q_nom": [
        38.78773228538669,
        0.0,
        0.0
      ]
    },
    "52_LVBus995266_production": {
      "bus": "52_LVBus995266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995365_consumption": {
      "bus": "52_LVBus995365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1336.9228572249644,
        0.0,
        0.0
      ],
      "q_nom": [
        401.0768571674893,
        0.0,
        0.0
      ]
    },
    "52_LVBus995365_production": {
      "bus": "52_LVBus995365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995366_consumption": {
      "bus": "52_LVBus995366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1930.1734791331776,
        0.0
      ],
      "q_nom": [
        0.0,
        579.0520437399532,
        0.0
      ]
    },
    "52_LVBus995366_production": {
      "bus": "52_LVBus995366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995313_consumption": {
      "bus": "52_LVBus995313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        646.174121017091,
        3076.2779039637185,
        1572.487147131558
      ],
      "q_nom": [
        193.8522363051273,
        922.8833711891155,
        471.7461441394674
      ]
    },
    "52_LVBus995313_production": {
      "bus": "52_LVBus995313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995314_consumption": {
      "bus": "52_LVBus995314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        331.9116856742855,
        331.9116856742855,
        331.9116856742855
      ],
      "q_nom": [
        99.57350570228564,
        99.57350570228564,
        99.57350570228564
      ]
    },
    "52_LVBus995314_production": {
      "bus": "52_LVBus995314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995306_consumption": {
      "bus": "52_LVBus995306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8266.492271782894,
        10211.041988381441,
        3698.711087960378
      ],
      "q_nom": [
        2479.947681534868,
        3063.3125965144322,
        1109.6133263881134
      ]
    },
    "52_LVBus995306_production": {
      "bus": "52_LVBus995306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995311_consumption": {
      "bus": "52_LVBus995311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1109.7822999480113,
        228.01226381971173
      ],
      "q_nom": [
        0.0,
        332.9346899844034,
        68.40367914591351
      ]
    },
    "52_LVBus995311_production": {
      "bus": "52_LVBus995311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995307_consumption": {
      "bus": "52_LVBus995307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1963.2538617638347,
        3577.1282555550933,
        2366.736236503876
      ],
      "q_nom": [
        588.9761585291504,
        1073.138476666528,
        710.0208709511628
      ]
    },
    "52_LVBus995307_production": {
      "bus": "52_LVBus995307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995308_consumption": {
      "bus": "52_LVBus995308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995308_production": {
      "bus": "52_LVBus995308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995309_consumption": {
      "bus": "52_LVBus995309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2486.697041084534,
        0.0
      ],
      "q_nom": [
        0.0,
        746.0091123253601,
        0.0
      ]
    },
    "52_LVBus995309_production": {
      "bus": "52_LVBus995309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995310_consumption": {
      "bus": "52_LVBus995310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1073.4344593999222,
        0.0,
        0.0
      ],
      "q_nom": [
        322.03033781997664,
        0.0,
        0.0
      ]
    },
    "52_LVBus995310_production": {
      "bus": "52_LVBus995310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995231_consumption": {
      "bus": "52_LVBus995231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2645.8056571528955,
        0.0
      ],
      "q_nom": [
        0.0,
        793.7416971458687,
        0.0
      ]
    },
    "52_LVBus995231_production": {
      "bus": "52_LVBus995231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995402_consumption": {
      "bus": "52_LVBus995402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2148.6098505171385,
        942.6482585263745,
        0.0
      ],
      "q_nom": [
        644.5829551551416,
        282.79447755791233,
        0.0
      ]
    },
    "52_LVBus995402_production": {
      "bus": "52_LVBus995402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995403_consumption": {
      "bus": "52_LVBus995403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3198.6430074540813,
        5457.0673354613355,
        0.0
      ],
      "q_nom": [
        959.5929022362243,
        1637.1202006384005,
        0.0
      ]
    },
    "52_LVBus995403_production": {
      "bus": "52_LVBus995403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995399_consumption": {
      "bus": "52_LVBus995399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1769.0783111732076
      ],
      "q_nom": [
        0.0,
        0.0,
        530.7234933519622
      ]
    },
    "52_LVBus995399_production": {
      "bus": "52_LVBus995399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995400_consumption": {
      "bus": "52_LVBus995400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        852.7426388721556,
        0.0,
        0.0
      ],
      "q_nom": [
        255.82279166164665,
        0.0,
        0.0
      ]
    },
    "52_LVBus995400_production": {
      "bus": "52_LVBus995400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994711_consumption": {
      "bus": "52_LVBus994711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994711_production": {
      "bus": "52_LVBus994711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994719_consumption": {
      "bus": "52_LVBus994719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994719_production": {
      "bus": "52_LVBus994719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994720_consumption": {
      "bus": "52_LVBus994720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994720_production": {
      "bus": "52_LVBus994720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994721_consumption": {
      "bus": "52_LVBus994721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        380.73282359963696,
        178.19233827687933,
        178.19233827687933
      ],
      "q_nom": [
        114.21984707989108,
        53.45770148306379,
        53.45770148306379
      ]
    },
    "52_LVBus994721_production": {
      "bus": "52_LVBus994721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994722_consumption": {
      "bus": "52_LVBus994722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1858.3821229074376,
        4097.232134466178,
        2329.0888454274054
      ],
      "q_nom": [
        557.5146368722312,
        1229.1696403398532,
        698.7266536282216
      ]
    },
    "52_LVBus994722_production": {
      "bus": "52_LVBus994722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994712_consumption": {
      "bus": "52_LVBus994712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994712_production": {
      "bus": "52_LVBus994712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994713_consumption": {
      "bus": "52_LVBus994713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        156.66541381995575,
        1516.4981594977744,
        0.0
      ],
      "q_nom": [
        46.99962414598672,
        454.94944784933233,
        0.0
      ]
    },
    "52_LVBus994713_production": {
      "bus": "52_LVBus994713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994714_consumption": {
      "bus": "52_LVBus994714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994714_production": {
      "bus": "52_LVBus994714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994715_consumption": {
      "bus": "52_LVBus994715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2102.3754493322135,
        2257.5801348935283
      ],
      "q_nom": [
        0.0,
        630.712634799664,
        677.2740404680585
      ]
    },
    "52_LVBus994715_production": {
      "bus": "52_LVBus994715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994716_consumption": {
      "bus": "52_LVBus994716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994716_production": {
      "bus": "52_LVBus994716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994718_consumption": {
      "bus": "52_LVBus994718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2956.0018552992738,
        0.0
      ],
      "q_nom": [
        0.0,
        886.8005565897821,
        0.0
      ]
    },
    "52_LVBus994718_production": {
      "bus": "52_LVBus994718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994717_consumption": {
      "bus": "52_LVBus994717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        441.4026767243046,
        3398.9657820175776,
        90.87213737692974
      ],
      "q_nom": [
        132.42080301729138,
        1019.6897346052732,
        27.26164121307892
      ]
    },
    "52_LVBus994717_production": {
      "bus": "52_LVBus994717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995467_consumption": {
      "bus": "52_LVBus995467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995467_production": {
      "bus": "52_LVBus995467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995468_consumption": {
      "bus": "52_LVBus995468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3288.072231261639,
        0.0
      ],
      "q_nom": [
        0.0,
        986.4216693784916,
        0.0
      ]
    },
    "52_LVBus995468_production": {
      "bus": "52_LVBus995468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995469_consumption": {
      "bus": "52_LVBus995469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995469_production": {
      "bus": "52_LVBus995469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995192_consumption": {
      "bus": "52_LVBus995192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995192_production": {
      "bus": "52_LVBus995192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995194_consumption": {
      "bus": "52_LVBus995194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        950.6549894476732,
        560.4037480514954,
        0.0
      ],
      "q_nom": [
        285.19649683430197,
        168.12112441544863,
        0.0
      ]
    },
    "52_LVBus995194_production": {
      "bus": "52_LVBus995194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995195_consumption": {
      "bus": "52_LVBus995195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995195_production": {
      "bus": "52_LVBus995195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995196_consumption": {
      "bus": "52_LVBus995196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995196_production": {
      "bus": "52_LVBus995196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995193_consumption": {
      "bus": "52_LVBus995193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        487.8199880277511,
        0.0,
        0.0
      ],
      "q_nom": [
        146.34599640832533,
        0.0,
        0.0
      ]
    },
    "52_LVBus995193_production": {
      "bus": "52_LVBus995193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995316_consumption": {
      "bus": "52_LVBus995316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5347.3390656672545,
        0.0,
        914.2796237110077
      ],
      "q_nom": [
        1604.2017197001762,
        0.0,
        274.2838871133023
      ]
    },
    "52_LVBus995316_production": {
      "bus": "52_LVBus995316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995514_consumption": {
      "bus": "52_LVBus995514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3832.423411652513,
        495.96920175548365
      ],
      "q_nom": [
        0.0,
        1149.7270234957539,
        148.7907605266451
      ]
    },
    "52_LVBus995514_production": {
      "bus": "52_LVBus995514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995515_consumption": {
      "bus": "52_LVBus995515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3139.6810595503935
      ],
      "q_nom": [
        0.0,
        0.0,
        941.904317865118
      ]
    },
    "52_LVBus995515_production": {
      "bus": "52_LVBus995515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995517_consumption": {
      "bus": "52_LVBus995517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        693.099882332115,
        0.0,
        0.0
      ],
      "q_nom": [
        207.9299646996345,
        0.0,
        0.0
      ]
    },
    "52_LVBus995517_production": {
      "bus": "52_LVBus995517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995520_consumption": {
      "bus": "52_LVBus995520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1253.996085866329,
        2457.074931020415,
        0.0
      ],
      "q_nom": [
        376.1988257598987,
        737.1224793061245,
        0.0
      ]
    },
    "52_LVBus995520_production": {
      "bus": "52_LVBus995520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995518_consumption": {
      "bus": "52_LVBus995518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1114.7927001430705,
        1999.3652551155526
      ],
      "q_nom": [
        0.0,
        334.43781004292117,
        599.8095765346658
      ]
    },
    "52_LVBus995518_production": {
      "bus": "52_LVBus995518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995519_consumption": {
      "bus": "52_LVBus995519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995519_production": {
      "bus": "52_LVBus995519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995516_consumption": {
      "bus": "52_LVBus995516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1306.9904787560517,
        3039.498006556618
      ],
      "q_nom": [
        0.0,
        392.0971436268155,
        911.8494019669853
      ]
    },
    "52_LVBus995516_production": {
      "bus": "52_LVBus995516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994875_consumption": {
      "bus": "52_LVBus994875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        161.97133676515648,
        0.0,
        609.7360828822682
      ],
      "q_nom": [
        48.591401029546944,
        0.0,
        182.92082486468044
      ]
    },
    "52_LVBus994875_production": {
      "bus": "52_LVBus994875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995257_consumption": {
      "bus": "52_LVBus995257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        740.5257523785652,
        1282.101371181127,
        0.0
      ],
      "q_nom": [
        222.15772571356956,
        384.6304113543381,
        0.0
      ]
    },
    "52_LVBus995257_production": {
      "bus": "52_LVBus995257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995258_consumption": {
      "bus": "52_LVBus995258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        469.05892233524213,
        0.0
      ],
      "q_nom": [
        0.0,
        140.71767670057264,
        0.0
      ]
    },
    "52_LVBus995258_production": {
      "bus": "52_LVBus995258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995255_consumption": {
      "bus": "52_LVBus995255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        909.6560731936532
      ],
      "q_nom": [
        0.0,
        0.0,
        272.896821958096
      ]
    },
    "52_LVBus995255_production": {
      "bus": "52_LVBus995255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995260_consumption": {
      "bus": "52_LVBus995260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995260_production": {
      "bus": "52_LVBus995260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995262_consumption": {
      "bus": "52_LVBus995262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1187.8381612653666
      ],
      "q_nom": [
        0.0,
        0.0,
        356.35144837960996
      ]
    },
    "52_LVBus995262_production": {
      "bus": "52_LVBus995262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995261_consumption": {
      "bus": "52_LVBus995261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1658.2018610534478,
        0.0,
        0.0
      ],
      "q_nom": [
        497.46055831603434,
        0.0,
        0.0
      ]
    },
    "52_LVBus995261_production": {
      "bus": "52_LVBus995261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995263_consumption": {
      "bus": "52_LVBus995263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        910.7598397336612,
        153.66554043500756,
        153.66554043500756
      ],
      "q_nom": [
        273.22795192009835,
        46.09966213050227,
        46.09966213050227
      ]
    },
    "52_LVBus995263_production": {
      "bus": "52_LVBus995263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994776_consumption": {
      "bus": "52_LVBus994776",
      "configuration": "WYE",
      "terminal_map": [
