        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4544.114890766119,
        1335.0812846799197,
        0.0
      ],
      "q_nom": [
        1363.2344672298357,
        400.5243854039759,
        0.0
      ]
    },
    "52_LVBus994776_production": {
      "bus": "52_LVBus994776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994777_consumption": {
      "bus": "52_LVBus994777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        491.42739880347085,
        1904.5281701366127,
        0.0
      ],
      "q_nom": [
        147.42821964104124,
        571.3584510409838,
        0.0
      ]
    },
    "52_LVBus994777_production": {
      "bus": "52_LVBus994777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994771_consumption": {
      "bus": "52_LVBus994771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994771_production": {
      "bus": "52_LVBus994771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994772_consumption": {
      "bus": "52_LVBus994772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1818.353891360525,
        1818.353891360525,
        1818.353891360525
      ],
      "q_nom": [
        545.5061674081575,
        545.5061674081575,
        545.5061674081575
      ]
    },
    "52_LVBus994772_production": {
      "bus": "52_LVBus994772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994773_consumption": {
      "bus": "52_LVBus994773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2868.2307035643644,
        0.0,
        0.0
      ],
      "q_nom": [
        860.4692110693093,
        0.0,
        0.0
      ]
    },
    "52_LVBus994773_production": {
      "bus": "52_LVBus994773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994774_consumption": {
      "bus": "52_LVBus994774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1061.6172154953722,
        18.872590034044364,
        18.872590034044364
      ],
      "q_nom": [
        318.48516464861166,
        5.661777010213309,
        5.661777010213309
      ]
    },
    "52_LVBus994774_production": {
      "bus": "52_LVBus994774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995525_consumption": {
      "bus": "52_LVBus995525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995525_production": {
      "bus": "52_LVBus995525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995523_consumption": {
      "bus": "52_LVBus995523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995523_production": {
      "bus": "52_LVBus995523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994827_consumption": {
      "bus": "52_LVBus994827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994827_production": {
      "bus": "52_LVBus994827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994828_consumption": {
      "bus": "52_LVBus994828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2058.045396091497,
        1397.655400669588,
        2270.9499551552194
      ],
      "q_nom": [
        617.4136188274491,
        419.2966202008764,
        681.2849865465658
      ]
    },
    "52_LVBus994828_production": {
      "bus": "52_LVBus994828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994830_consumption": {
      "bus": "52_LVBus994830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1144.2079491055456,
        0.0,
        0.0
      ],
      "q_nom": [
        343.26238473166364,
        0.0,
        0.0
      ]
    },
    "52_LVBus994830_production": {
      "bus": "52_LVBus994830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994831_consumption": {
      "bus": "52_LVBus994831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        561.9415544309671,
        2755.934674175448,
        3952.623282718199
      ],
      "q_nom": [
        168.58246632929013,
        826.7804022526344,
        1185.7869848154596
      ]
    },
    "52_LVBus994831_production": {
      "bus": "52_LVBus994831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994832_consumption": {
      "bus": "52_LVBus994832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1103.9570767775942
      ],
      "q_nom": [
        0.0,
        0.0,
        331.1871230332783
      ]
    },
    "52_LVBus994832_production": {
      "bus": "52_LVBus994832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994833_consumption": {
      "bus": "52_LVBus994833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2963.537384062007,
        0.0
      ],
      "q_nom": [
        0.0,
        889.061215218602,
        0.0
      ]
    },
    "52_LVBus994833_production": {
      "bus": "52_LVBus994833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994834_consumption": {
      "bus": "52_LVBus994834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2632.8982532913656
      ],
      "q_nom": [
        0.0,
        0.0,
        789.8694759874096
      ]
    },
    "52_LVBus994834_production": {
      "bus": "52_LVBus994834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994835_consumption": {
      "bus": "52_LVBus994835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3794.324017138107,
        1779.2806700335645
      ],
      "q_nom": [
        0.0,
        1138.2972051414322,
        533.7842010100693
      ]
    },
    "52_LVBus994835_production": {
      "bus": "52_LVBus994835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994829_consumption": {
      "bus": "52_LVBus994829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1116.8915142655635,
        505.02284978194496,
        0.0
      ],
      "q_nom": [
        335.06745427966905,
        151.5068549345835,
        0.0
      ]
    },
    "52_LVBus994829_production": {
      "bus": "52_LVBus994829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995508_consumption": {
      "bus": "52_LVBus995508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2602.102074011169,
        0.0,
        0.0
      ],
      "q_nom": [
        780.6306222033506,
        0.0,
        0.0
      ]
    },
    "52_LVBus995508_production": {
      "bus": "52_LVBus995508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995512_consumption": {
      "bus": "52_LVBus995512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1824.0835100197032,
        595.1637134217515,
        364.0227694656655
      ],
      "q_nom": [
        547.2250530059109,
        178.54911402652544,
        109.20683083969963
      ]
    },
    "52_LVBus995512_production": {
      "bus": "52_LVBus995512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995509_consumption": {
      "bus": "52_LVBus995509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995509_production": {
      "bus": "52_LVBus995509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995510_consumption": {
      "bus": "52_LVBus995510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        143.74510764089538,
        143.74510764089538,
        143.74510764089538
      ],
      "q_nom": [
        43.123532292268614,
        43.123532292268614,
        43.123532292268614
      ]
    },
    "52_LVBus995510_production": {
      "bus": "52_LVBus995510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995511_consumption": {
      "bus": "52_LVBus995511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        616.6615018131048,
        168.8926113625297,
        168.8926113625297
      ],
      "q_nom": [
        184.99845054393143,
        50.66778340875891,
        50.66778340875891
      ]
    },
    "52_LVBus995511_production": {
      "bus": "52_LVBus995511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995139_consumption": {
      "bus": "52_LVBus995139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        390.93087672443085,
        0.0,
        0.0
      ],
      "q_nom": [
        117.27926301732924,
        0.0,
        0.0
      ]
    },
    "52_LVBus995139_production": {
      "bus": "52_LVBus995139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995144_consumption": {
      "bus": "52_LVBus995144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995144_production": {
      "bus": "52_LVBus995144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995140_consumption": {
      "bus": "52_LVBus995140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1605.4414613703884,
        700.9589715628712,
        0.0
      ],
      "q_nom": [
        481.6324384111165,
        210.28769146886134,
        0.0
      ]
    },
    "52_LVBus995140_production": {
      "bus": "52_LVBus995140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995141_consumption": {
      "bus": "52_LVBus995141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        88.65695486891023,
        930.9467659599051,
        0.0
      ],
      "q_nom": [
        26.59708646067307,
        279.2840297879715,
        0.0
      ]
    },
    "52_LVBus995141_production": {
      "bus": "52_LVBus995141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995143_consumption": {
      "bus": "52_LVBus995143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3827.4248402053613,
        2637.8030710933053,
        322.83840006093214
      ],
      "q_nom": [
        1148.2274520616083,
        791.3409213279916,
        96.85152001827964
      ]
    },
    "52_LVBus995143_production": {
      "bus": "52_LVBus995143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995142_consumption": {
      "bus": "52_LVBus995142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1457.1867261233106,
        0.0,
        24.550032169462252
      ],
      "q_nom": [
        437.15601783699316,
        0.0,
        7.365009650838675
      ]
    },
    "52_LVBus995142_production": {
      "bus": "52_LVBus995142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994668_consumption": {
      "bus": "52_LVBus994668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3482.664948298029,
        0.0
      ],
      "q_nom": [
        0.0,
        1044.7994844894085,
        0.0
      ]
    },
    "52_LVBus994668_production": {
      "bus": "52_LVBus994668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994671_consumption": {
      "bus": "52_LVBus994671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1859.6678935985221,
        0.0,
        4194.545823738595
      ],
      "q_nom": [
        557.9003680795566,
        0.0,
        1258.3637471215784
      ]
    },
    "52_LVBus994671_production": {
      "bus": "52_LVBus994671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994669_consumption": {
      "bus": "52_LVBus994669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5712.001595282375,
        0.0,
        376.8341091091252
      ],
      "q_nom": [
        1713.6004785847124,
        0.0,
        113.05023273273757
      ]
    },
    "52_LVBus994669_production": {
      "bus": "52_LVBus994669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994670_consumption": {
      "bus": "52_LVBus994670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1602.5175371426167,
        71.27911549536708
      ],
      "q_nom": [
        0.0,
        480.755261142785,
        21.383734648610123
      ]
    },
    "52_LVBus994670_production": {
      "bus": "52_LVBus994670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994662_consumption": {
      "bus": "52_LVBus994662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        198.02073726083333,
        1808.7001667865877,
        3911.2914833837917
      ],
      "q_nom": [
        59.40622117824999,
        542.6100500359763,
        1173.3874450151375
      ]
    },
    "52_LVBus994662_production": {
      "bus": "52_LVBus994662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994653_consumption": {
      "bus": "52_LVBus994653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        394.6006953869054,
        329.8172594518938
      ],
      "q_nom": [
        0.0,
        118.38020861607161,
        98.94517783556813
      ]
    },
    "52_LVBus994653_production": {
      "bus": "52_LVBus994653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994654_consumption": {
      "bus": "52_LVBus994654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1239.3941675711192,
        1185.6604516009622,
        1289.9843540291351
      ],
      "q_nom": [
        371.8182502713357,
        355.69813548028867,
        386.99530620874054
      ]
    },
    "52_LVBus994654_production": {
      "bus": "52_LVBus994654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994655_consumption": {
      "bus": "52_LVBus994655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        403.4947457023108,
        0.0,
        603.1473651854795
      ],
      "q_nom": [
        121.04842371069324,
        0.0,
        180.94420955564385
      ]
    },
    "52_LVBus994655_production": {
      "bus": "52_LVBus994655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994656_consumption": {
      "bus": "52_LVBus994656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994656_production": {
      "bus": "52_LVBus994656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994658_consumption": {
      "bus": "52_LVBus994658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1037.3491180873916
      ],
      "q_nom": [
        0.0,
        0.0,
        311.2047354262175
      ]
    },
    "52_LVBus994658_production": {
      "bus": "52_LVBus994658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994657_consumption": {
      "bus": "52_LVBus994657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        859.1189177778733,
        0.0,
        0.0
      ],
      "q_nom": [
        257.735675333362,
        0.0,
        0.0
      ]
    },
    "52_LVBus994657_production": {
      "bus": "52_LVBus994657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994659_consumption": {
      "bus": "52_LVBus994659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2990.5228039457993,
        0.0,
        0.0
      ],
      "q_nom": [
        897.1568411837397,
        0.0,
        0.0
      ]
    },
    "52_LVBus994659_production": {
      "bus": "52_LVBus994659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994660_consumption": {
      "bus": "52_LVBus994660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1741.8343176938743,
        0.0,
        3865.270299663323
      ],
      "q_nom": [
        522.5502953081623,
        0.0,
        1159.5810898989969
      ]
    },
    "52_LVBus994660_production": {
      "bus": "52_LVBus994660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994620_consumption": {
      "bus": "52_LVBus994620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994620_production": {
      "bus": "52_LVBus994620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994621_consumption": {
      "bus": "52_LVBus994621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        616.151475253691
      ],
      "q_nom": [
        0.0,
        0.0,
        184.8454425761073
      ]
    },
    "52_LVBus994621_production": {
      "bus": "52_LVBus994621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994615_consumption": {
      "bus": "52_LVBus994615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4365.007622812551,
        3681.7676286743203
      ],
      "q_nom": [
        0.0,
        1309.5022868437652,
        1104.530288602296
      ]
    },
    "52_LVBus994615_production": {
      "bus": "52_LVBus994615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994617_consumption": {
      "bus": "52_LVBus994617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        425.4553937048172,
        2067.11907278258,
        1241.5312425024347
      ],
      "q_nom": [
        127.63661811144516,
        620.135721834774,
        372.4593727507304
      ]
    },
    "52_LVBus994617_production": {
      "bus": "52_LVBus994617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994618_consumption": {
      "bus": "52_LVBus994618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994618_production": {
      "bus": "52_LVBus994618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994616_consumption": {
      "bus": "52_LVBus994616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        154.84774454687553
      ],
      "q_nom": [
        0.0,
        0.0,
        46.45432336406266
      ]
    },
    "52_LVBus994616_production": {
      "bus": "52_LVBus994616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV007016_consumption": {
      "bus": "52_MVLV007016",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV007016_production": {
      "bus": "52_MVLV007016",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995077_consumption": {
      "bus": "52_LVBus995077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995077_production": {
      "bus": "52_LVBus995077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995078_consumption": {
      "bus": "52_LVBus995078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3071.3448142346324,
        0.0,
        1588.489947888574
      ],
      "q_nom": [
        921.4034442703897,
        0.0,
        476.5469843665722
      ]
    },
    "52_LVBus995078_production": {
      "bus": "52_LVBus995078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995080_consumption": {
      "bus": "52_LVBus995080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2459.937064074851,
        0.0,
        4057.3002557338027
      ],
      "q_nom": [
        737.9811192224553,
        0.0,
        1217.1900767201407
      ]
    },
    "52_LVBus995080_production": {
      "bus": "52_LVBus995080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995081_consumption": {
      "bus": "52_LVBus995081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        440.6253211225727,
        0.0,
        483.89725279428967
      ],
      "q_nom": [
        132.1875963367718,
        0.0,
        145.1691758382869
      ]
    },
    "52_LVBus995081_production": {
      "bus": "52_LVBus995081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995082_consumption": {
      "bus": "52_LVBus995082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995082_production": {
      "bus": "52_LVBus995082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995083_consumption": {
      "bus": "52_LVBus995083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        404.2331110236317,
        0.0
      ],
      "q_nom": [
        0.0,
        121.2699333070895,
        0.0
      ]
    },
    "52_LVBus995083_production": {
      "bus": "52_LVBus995083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995084_consumption": {
      "bus": "52_LVBus995084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995084_production": {
      "bus": "52_LVBus995084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995079_consumption": {
      "bus": "52_LVBus995079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        115.45473982138863
      ],
      "q_nom": [
        0.0,
        0.0,
        34.63642194641659
      ]
    },
    "52_LVBus995079_production": {
      "bus": "52_LVBus995079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995056_consumption": {
      "bus": "52_LVBus995056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        507.0966933959322,
        0.0
      ],
      "q_nom": [
        0.0,
        152.12900801877967,
        0.0
      ]
    },
    "52_LVBus995056_production": {
      "bus": "52_LVBus995056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995066_consumption": {
      "bus": "52_LVBus995066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39.67520008194425,
        39.67520008194425,
        39.67520008194425
      ],
      "q_nom": [
        11.902560024583273,
        11.902560024583273,
        11.902560024583273
      ]
    },
    "52_LVBus995066_production": {
      "bus": "52_LVBus995066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995067_consumption": {
      "bus": "52_LVBus995067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        745.1927334629598,
        1259.856720625375
      ],
      "q_nom": [
        0.0,
        223.55782003888794,
        377.95701618761245
      ]
    },
    "52_LVBus995067_production": {
      "bus": "52_LVBus995067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995068_consumption": {
      "bus": "52_LVBus995068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3000.1954126170117,
        0.0
      ],
      "q_nom": [
        0.0,
        900.0586237851035,
        0.0
      ]
    },
    "52_LVBus995068_production": {
      "bus": "52_LVBus995068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995075_consumption": {
      "bus": "52_LVBus995075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        364.5196413624978,
        0.0,
        2393.9847840297566
      ],
      "q_nom": [
        109.35589240874934,
        0.0,
        718.1954352089269
      ]
    },
    "52_LVBus995075_production": {
      "bus": "52_LVBus995075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995069_consumption": {
      "bus": "52_LVBus995069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995069_production": {
      "bus": "52_LVBus995069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995071_consumption": {
      "bus": "52_LVBus995071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        462.36033351006375,
        0.0,
        0.0
      ],
      "q_nom": [
        138.7081000530191,
        0.0,
        0.0
      ]
    },
    "52_LVBus995071_production": {
      "bus": "52_LVBus995071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995072_consumption": {
      "bus": "52_LVBus995072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1286.7305196737827,
        2847.699086232545
      ],
      "q_nom": [
        0.0,
        386.0191559021348,
        854.3097258697635
      ]
    },
    "52_LVBus995072_production": {
      "bus": "52_LVBus995072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995070_consumption": {
      "bus": "52_LVBus995070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995070_production": {
      "bus": "52_LVBus995070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995073_consumption": {
      "bus": "52_LVBus995073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995073_production": {
      "bus": "52_LVBus995073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995074_consumption": {
      "bus": "52_LVBus995074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2247.612247551254
      ],
      "q_nom": [
        0.0,
        0.0,
        674.2836742653761
      ]
    },
    "52_LVBus995074_production": {
      "bus": "52_LVBus995074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995057_consumption": {
      "bus": "52_LVBus995057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        518.2969675083457,
        1998.7702455455794,
        4427.772232608891
      ],
      "q_nom": [
        155.4890902525037,
        599.6310736636738,
        1328.3316697826672
      ]
    },
    "52_LVBus995057_production": {
      "bus": "52_LVBus995057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995059_consumption": {
      "bus": "52_LVBus995059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4120.780969790693
      ],
      "q_nom": [
        0.0,
        0.0,
        1236.234290937208
      ]
    },
    "52_LVBus995059_production": {
      "bus": "52_LVBus995059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995064_consumption": {
      "bus": "52_LVBus995064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        968.7905516631968,
        0.0
      ],
      "q_nom": [
        0.0,
        290.637165498959,
        0.0
      ]
    },
    "52_LVBus995064_production": {
      "bus": "52_LVBus995064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995058_consumption": {
      "bus": "52_LVBus995058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1489.622854183153,
        0.0,
        0.0
      ],
      "q_nom": [
        446.88685625494594,
        0.0,
        0.0
      ]
    },
    "52_LVBus995058_production": {
      "bus": "52_LVBus995058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995061_consumption": {
      "bus": "52_LVBus995061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995061_production": {
      "bus": "52_LVBus995061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995062_consumption": {
      "bus": "52_LVBus995062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        752.132153576325,
        0.0
      ],
      "q_nom": [
        0.0,
        225.63964607289748,
        0.0
      ]
    },
    "52_LVBus995062_production": {
      "bus": "52_LVBus995062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995060_consumption": {
      "bus": "52_LVBus995060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2152.1123004173023,
        416.00379089994686,
        0.0
      ],
      "q_nom": [
        645.6336901251907,
        124.80113726998405,
        0.0
      ]
    },
    "52_LVBus995060_production": {
      "bus": "52_LVBus995060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995065_consumption": {
      "bus": "52_LVBus995065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995065_production": {
      "bus": "52_LVBus995065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995063_consumption": {
      "bus": "52_LVBus995063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        750.0165699768669,
        1463.0203979598266,
        1660.7485895586694
      ],
      "q_nom": [
        225.00497099306006,
        438.90611938794797,
        498.22457686760083
      ]
    },
    "52_LVBus995063_production": {
      "bus": "52_LVBus995063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994997_consumption": {
      "bus": "52_LVBus994997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        265.73152898545555
      ],
      "q_nom": [
        0.0,
        0.0,
        79.71945869563666
      ]
    },
    "52_LVBus994997_production": {
      "bus": "52_LVBus994997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995000_consumption": {
      "bus": "52_LVBus995000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2998.2401112935986,
        2458.2535475507625,
        3467.9875228641868
      ],
      "q_nom": [
        899.4720333880796,
        737.4760642652287,
        1040.396256859256
      ]
    },
    "52_LVBus995000_production": {
      "bus": "52_LVBus995000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995001_consumption": {
      "bus": "52_LVBus995001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        515.9355786064086,
        3123.9273057500673,
        1111.2229886018426
      ],
      "q_nom": [
        154.78067358192257,
        937.1781917250202,
        333.3668965805528
      ]
    },
    "52_LVBus995001_production": {
      "bus": "52_LVBus995001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994998_consumption": {
      "bus": "52_LVBus994998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994998_production": {
      "bus": "52_LVBus994998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994999_consumption": {
      "bus": "52_LVBus994999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994999_production": {
      "bus": "52_LVBus994999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994995_consumption": {
      "bus": "52_LVBus994995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2087.3851107597334,
        991.1554261780241,
        0.0
      ],
      "q_nom": [
        626.21553322792,
        297.3466278534072,
        0.0
      ]
    },
    "52_LVBus994995_production": {
      "bus": "52_LVBus994995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994750_consumption": {
      "bus": "52_LVBus994750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2733.654013607809,
        3748.666193891383,
        0.0
      ],
      "q_nom": [
        820.0962040823426,
        1124.5998581674148,
        0.0
      ]
    },
    "52_LVBus994750_production": {
      "bus": "52_LVBus994750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994732_consumption": {
      "bus": "52_LVBus994732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        113.22354875187112,
        0.0,
        0.0
      ],
      "q_nom": [
        33.967064625561335,
        0.0,
        0.0
      ]
    },
    "52_LVBus994732_production": {
      "bus": "52_LVBus994732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994747_consumption": {
      "bus": "52_LVBus994747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7249.35909842265,
        0.0
      ],
      "q_nom": [
        0.0,
        2174.807729526795,
        0.0
      ]
    },
    "52_LVBus994747_production": {
      "bus": "52_LVBus994747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994748_consumption": {
      "bus": "52_LVBus994748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        377.9404916956251,
        0.0,
        0.0
      ],
      "q_nom": [
        113.38214750868752,
        0.0,
        0.0
      ]
    },
    "52_LVBus994748_production": {
      "bus": "52_LVBus994748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994733_consumption": {
      "bus": "52_LVBus994733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        675.6804399687496,
        0.0,
        0.0
      ],
      "q_nom": [
        202.7041319906249,
        0.0,
        0.0
      ]
    },
    "52_LVBus994733_production": {
      "bus": "52_LVBus994733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994734_consumption": {
      "bus": "52_LVBus994734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1472.9770650796686,
        0.0,
        0.0
      ],
      "q_nom": [
        441.89311952390057,
        0.0,
        0.0
      ]
    },
    "52_LVBus994734_production": {
      "bus": "52_LVBus994734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994740_consumption": {
      "bus": "52_LVBus994740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2459.9159172437776,
        842.9474427275364,
        389.71517905722845
      ],
      "q_nom": [
        737.9747751731333,
        252.88423281826093,
        116.91455371716853
      ]
    },
    "52_LVBus994740_production": {
      "bus": "52_LVBus994740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994741_consumption": {
      "bus": "52_LVBus994741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        517.9784578368598,
        0.0,
        0.0
      ],
      "q_nom": [
        155.39353735105792,
        0.0,
        0.0
      ]
    },
    "52_LVBus994741_production": {
      "bus": "52_LVBus994741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994744_consumption": {
      "bus": "52_LVBus994744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3588.9735742824737,
        0.0,
        607.0178756751797
      ],
      "q_nom": [
        1076.6920722847422,
        0.0,
        182.1053627025539
      ]
    },
    "52_LVBus994744_production": {
      "bus": "52_LVBus994744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994745_consumption": {
      "bus": "52_LVBus994745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994745_production": {
      "bus": "52_LVBus994745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994742_consumption": {
      "bus": "52_LVBus994742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4495.708681613915,
        4412.221511296014
      ],
      "q_nom": [
        0.0,
        1348.7126044841746,
        1323.666453388804
      ]
    },
    "52_LVBus994742_production": {
      "bus": "52_LVBus994742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994743_consumption": {
      "bus": "52_LVBus994743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1038.3614279695862,
        4457.950564230484
      ],
      "q_nom": [
        0.0,
        311.50842839087585,
        1337.385169269145
      ]
    },
    "52_LVBus994743_production": {
      "bus": "52_LVBus994743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994735_consumption": {
      "bus": "52_LVBus994735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        884.7390459555435,
        884.7390459555435,
        3677.399927527814
      ],
      "q_nom": [
        265.421713786663,
        265.421713786663,
        1103.219978258344
      ]
    },
    "52_LVBus994735_production": {
      "bus": "52_LVBus994735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994738_consumption": {
      "bus": "52_LVBus994738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4409.2693779978335,
        0.0
      ],
      "q_nom": [
        0.0,
        1322.78081339935,
        0.0
      ]
    },
    "52_LVBus994738_production": {
      "bus": "52_LVBus994738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994739_consumption": {
      "bus": "52_LVBus994739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2254.296256368079,
        6694.21498321275,
        466.49569561374324
      ],
      "q_nom": [
        676.2888769104237,
        2008.2644949638247,
        139.94870868412298
      ]
    },
    "52_LVBus994739_production": {
      "bus": "52_LVBus994739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994736_consumption": {
      "bus": "52_LVBus994736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1628.2201948647175,
        0.0,
        673.8654549314253
      ],
      "q_nom": [
        488.46605845941525,
        0.0,
        202.1596364794276
      ]
    },
    "52_LVBus994736_production": {
      "bus": "52_LVBus994736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994737_consumption": {
      "bus": "52_LVBus994737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5020.923978566544,
        1979.0113890544158,
        0.0
      ],
      "q_nom": [
        1506.2771935699632,
        593.7034167163247,
        0.0
      ]
    },
    "52_LVBus994737_production": {
      "bus": "52_LVBus994737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994746_consumption": {
      "bus": "52_LVBus994746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        315.5768743783241,
        315.5768743783241,
        1311.191841801556
      ],
      "q_nom": [
        94.67306231349723,
        94.67306231349723,
        393.35755254046677
      ]
    },
    "52_LVBus994746_production": {
      "bus": "52_LVBus994746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994729_consumption": {
      "bus": "52_LVBus994729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1841.1287190733717,
        1685.4006731716015,
        0.0
      ],
      "q_nom": [
        552.3386157220115,
        505.62020195148045,
        0.0
      ]
    },
    "52_LVBus994729_production": {
      "bus": "52_LVBus994729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994730_consumption": {
      "bus": "52_LVBus994730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3903.2861263757736,
        0.0,
        1407.1755025235423
      ],
      "q_nom": [
        1170.985837912732,
        0.0,
        422.15265075706264
      ]
    },
    "52_LVBus994730_production": {
      "bus": "52_LVBus994730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994724_consumption": {
      "bus": "52_LVBus994724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1395.1856797091743,
        0.0
      ],
      "q_nom": [
        0.0,
        418.5557039127523,
        0.0
      ]
    },
    "52_LVBus994724_production": {
      "bus": "52_LVBus994724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994725_consumption": {
      "bus": "52_LVBus994725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1661.3910203738433,
        2203.0650715815314,
        4388.968693749759
      ],
      "q_nom": [
        498.41730611215297,
        660.9195214744594,
        1316.6906081249276
      ]
    },
    "52_LVBus994725_production": {
      "bus": "52_LVBus994725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994727_consumption": {
      "bus": "52_LVBus994727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1170.217197036142,
        5208.8586040114615,
        5282.047307782859
      ],
      "q_nom": [
        351.06515911084256,
        1562.6575812034384,
        1584.6141923348578
      ]
    },
    "52_LVBus994727_production": {
      "bus": "52_LVBus994727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994726_consumption": {
      "bus": "52_LVBus994726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3721.38307442176,
        1049.2702114590645,
        0.0
      ],
      "q_nom": [
        1116.4149223265279,
        314.78106343771935,
        0.0
      ]
    },
    "52_LVBus994726_production": {
      "bus": "52_LVBus994726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV066346_consumption": {
      "bus": "52_MVLV066346",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_MVLV066346_production": {
      "bus": "52_MVLV066346",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995351_consumption": {
      "bus": "52_LVBus995351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4094.991318974422,
        0.0,
        0.0
      ],
      "q_nom": [
        1228.4973956923266,
        0.0,
        0.0
      ]
    },
    "52_LVBus995351_production": {
      "bus": "52_LVBus995351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995357_consumption": {
      "bus": "52_LVBus995357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1912.5238743737013,
        5527.220776172744,
        1912.5238743737013
      ],
      "q_nom": [
        573.7571623121104,
        1658.1662328518232,
        573.7571623121104
      ]
    },
    "52_LVBus995357_production": {
      "bus": "52_LVBus995357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995358_consumption": {
      "bus": "52_LVBus995358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        335.5284472707231,
        335.5284472707231,
        593.6272491959598
      ],
      "q_nom": [
        100.65853418121694,
        100.65853418121694,
        178.08817475878794
      ]
    },
    "52_LVBus995358_production": {
      "bus": "52_LVBus995358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995359_consumption": {
      "bus": "52_LVBus995359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        209.56167813238224,
        0.0
      ],
      "q_nom": [
        0.0,
        62.86850343971467,
        0.0
      ]
    },
    "52_LVBus995359_production": {
      "bus": "52_LVBus995359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995361_consumption": {
      "bus": "52_LVBus995361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2089.8822940380796,
        0.0,
        0.0
      ],
      "q_nom": [
        626.9646882114239,
        0.0,
        0.0
      ]
    },
    "52_LVBus995361_production": {
      "bus": "52_LVBus995361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995360_consumption": {
      "bus": "52_LVBus995360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1728.2790957031877,
        0.0,
        0.0
      ],
      "q_nom": [
        518.4837287109563,
        0.0,
        0.0
      ]
    },
    "52_LVBus995360_production": {
      "bus": "52_LVBus995360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995352_consumption": {
      "bus": "52_LVBus995352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2271.761680392578,
        1970.9414948002557,
        0.0
      ],
      "q_nom": [
        681.5285041177734,
        591.2824484400767,
        0.0
      ]
    },
    "52_LVBus995352_production": {
      "bus": "52_LVBus995352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995356_consumption": {
      "bus": "52_LVBus995356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        324.4077511316467,
        0.0,
        0.0
      ],
      "q_nom": [
        97.32232533949401,
        0.0,
        0.0
      ]
    },
    "52_LVBus995356_production": {
      "bus": "52_LVBus995356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995353_consumption": {
      "bus": "52_LVBus995353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1913.924955411442
      ],
      "q_nom": [
        0.0,
        0.0,
        574.1774866234325
      ]
    },
    "52_LVBus995353_production": {
      "bus": "52_LVBus995353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995354_consumption": {
      "bus": "52_LVBus995354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        836.6619128387367,
        0.0
      ],
      "q_nom": [
        0.0,
        250.99857385162102,
        0.0
      ]
    },
    "52_LVBus995354_production": {
      "bus": "52_LVBus995354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995355_consumption": {
      "bus": "52_LVBus995355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995355_production": {
      "bus": "52_LVBus995355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994608_consumption": {
      "bus": "52_LVBus994608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994608_production": {
      "bus": "52_LVBus994608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994609_consumption": {
      "bus": "52_LVBus994609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994609_production": {
      "bus": "52_LVBus994609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994613_consumption": {
      "bus": "52_LVBus994613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2433.2790754458774,
        722.0870254264157,
        0.0
      ],
      "q_nom": [
        729.9837226337633,
        216.6261076279247,
        0.0
      ]
    },
    "52_LVBus994613_production": {
      "bus": "52_LVBus994613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994610_consumption": {
      "bus": "52_LVBus994610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1001.2028297182683
      ],
      "q_nom": [
        0.0,
        0.0,
        300.36084891548046
      ]
    },
    "52_LVBus994610_production": {
      "bus": "52_LVBus994610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994611_consumption": {
      "bus": "52_LVBus994611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994611_production": {
      "bus": "52_LVBus994611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994612_consumption": {
      "bus": "52_LVBus994612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2257.859650999372,
        0.0,
        0.0
      ],
      "q_nom": [
        677.3578952998116,
        0.0,
        0.0
      ]
    },
    "52_LVBus994612_production": {
      "bus": "52_LVBus994612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994606_consumption": {
      "bus": "52_LVBus994606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3298.738422890325,
        2145.0829558280257,
        8624.024246195078
      ],
      "q_nom": [
        989.6215268670975,
        643.5248867484077,
        2587.2072738585234
      ]
    },
    "52_LVBus994606_production": {
      "bus": "52_LVBus994606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995327_consumption": {
      "bus": "52_LVBus995327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995327_production": {
      "bus": "52_LVBus995327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995328_consumption": {
      "bus": "52_LVBus995328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2058.515538653492,
        0.0
      ],
      "q_nom": [
        0.0,
        617.5546615960476,
        0.0
      ]
    },
    "52_LVBus995328_production": {
      "bus": "52_LVBus995328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995329_consumption": {
      "bus": "52_LVBus995329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995329_production": {
      "bus": "52_LVBus995329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995330_consumption": {
      "bus": "52_LVBus995330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1069.7956720514712,
        2414.389596000338,
        147.51288893417546
      ],
      "q_nom": [
        320.93870161544135,
        724.3168788001013,
        44.253866680252635
      ]
    },
    "52_LVBus995330_production": {
      "bus": "52_LVBus995330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995331_consumption": {
      "bus": "52_LVBus995331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995331_production": {
      "bus": "52_LVBus995331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995332_consumption": {
      "bus": "52_LVBus995332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1218.8431493972905,
        575.4561228415487,
        2454.538332838956
      ],
      "q_nom": [
        365.65294481918716,
        172.6368368524646,
        736.3614998516869
      ]
    },
    "52_LVBus995332_production": {
      "bus": "52_LVBus995332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995318_consumption": {
      "bus": "52_LVBus995318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2117.5938632264924,
        3252.124989059498,
        920.6223314413209
      ],
      "q_nom": [
        635.2781589679477,
        975.6374967178494,
        276.18669943239627
      ]
    },
    "52_LVBus995318_production": {
      "bus": "52_LVBus995318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995319_consumption": {
      "bus": "52_LVBus995319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        513.590056981695,
        1755.4504555363596,
        0.0
      ],
      "q_nom": [
        154.0770170945085,
        526.6351366609078,
        0.0
      ]
    },
    "52_LVBus995319_production": {
      "bus": "52_LVBus995319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995324_consumption": {
      "bus": "52_LVBus995324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2973.046759018963,
        0.0,
        1714.630944525674
      ],
      "q_nom": [
        891.9140277056888,
        0.0,
        514.3892833577022
      ]
    },
    "52_LVBus995324_production": {
      "bus": "52_LVBus995324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995320_consumption": {
      "bus": "52_LVBus995320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7745.8852180072845,
        1972.9499445129497,
        1972.9499445129497
      ],
      "q_nom": [
        2323.765565402185,
        591.8849833538849,
        591.8849833538849
      ]
    },
    "52_LVBus995320_production": {
      "bus": "52_LVBus995320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995321_consumption": {
      "bus": "52_LVBus995321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1130.7495515799724,
        438.4678865552528,
        0.0
      ],
      "q_nom": [
        339.2248654739917,
        131.54036596657582,
        0.0
      ]
    },
    "52_LVBus995321_production": {
      "bus": "52_LVBus995321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995323_consumption": {
      "bus": "52_LVBus995323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.4949474004259,
        2251.7035152864482,
        2072.558969601581
      ],
      "q_nom": [
        577.6484842201278,
        675.5110545859344,
        621.7676908804742
      ]
    },
    "52_LVBus995323_production": {
      "bus": "52_LVBus995323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995322_consumption": {
      "bus": "52_LVBus995322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2160.1468818428243,
        0.0,
        1430.6922000223806
      ],
      "q_nom": [
        648.0440645528473,
        0.0,
        429.20766000671415
      ]
    },
    "52_LVBus995322_production": {
      "bus": "52_LVBus995322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995325_consumption": {
      "bus": "52_LVBus995325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1151.8791615753269,
        0.0,
        0.0
      ],
      "q_nom": [
        345.56374847259804,
        0.0,
        0.0
      ]
    },
    "52_LVBus995325_production": {
      "bus": "52_LVBus995325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994769_consumption": {
      "bus": "52_LVBus994769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994769_production": {
      "bus": "52_LVBus994769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994766_consumption": {
      "bus": "52_LVBus994766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994766_production": {
      "bus": "52_LVBus994766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994767_consumption": {
      "bus": "52_LVBus994767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26.464648453445967,
        3885.3156856081905,
        26.464648453445967
      ],
      "q_nom": [
        7.93939453603379,
        1165.594705682457,
        7.93939453603379
      ]
    },
    "52_LVBus994767_production": {
      "bus": "52_LVBus994767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994761_consumption": {
      "bus": "52_LVBus994761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994761_production": {
      "bus": "52_LVBus994761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994763_consumption": {
      "bus": "52_LVBus994763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        687.6308563707357,
        1689.1629168798431,
        475.8390607196631
      ],
      "q_nom": [
        206.28925691122072,
        506.74887506395294,
        142.75171821589893
      ]
    },
    "52_LVBus994763_production": {
      "bus": "52_LVBus994763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994764_consumption": {
      "bus": "52_LVBus994764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994764_production": {
      "bus": "52_LVBus994764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994762_consumption": {
      "bus": "52_LVBus994762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994762_production": {
      "bus": "52_LVBus994762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994752_consumption": {
      "bus": "52_LVBus994752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994752_production": {
      "bus": "52_LVBus994752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994753_consumption": {
      "bus": "52_LVBus994753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994753_production": {
      "bus": "52_LVBus994753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994759_consumption": {
      "bus": "52_LVBus994759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994759_production": {
      "bus": "52_LVBus994759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994754_consumption": {
      "bus": "52_LVBus994754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1971.7628848099278,
        1971.7628848099278,
        1971.7628848099278
      ],
      "q_nom": [
        591.5288654429783,
        591.5288654429783,
        591.5288654429783
      ]
    },
    "52_LVBus994754_production": {
      "bus": "52_LVBus994754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994755_consumption": {
      "bus": "52_LVBus994755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3790.0670129093596,
        2520.2203691702957,
        1199.1905122055716
      ],
      "q_nom": [
        1137.0201038728078,
        756.0661107510887,
        359.75715366167145
      ]
    },
    "52_LVBus994755_production": {
      "bus": "52_LVBus994755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994757_consumption": {
      "bus": "52_LVBus994757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        455.4332709184514,
        0.0,
        0.0
      ],
      "q_nom": [
        136.6299812755354,
        0.0,
        0.0
      ]
    },
    "52_LVBus994757_production": {
      "bus": "52_LVBus994757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994756_consumption": {
      "bus": "52_LVBus994756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        747.639034203511,
        747.639034203511,
        747.639034203511
      ],
      "q_nom": [
        224.29171026105328,
        224.29171026105328,
        224.29171026105328
      ]
    },
    "52_LVBus994756_production": {
      "bus": "52_LVBus994756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus994758_consumption": {
      "bus": "52_LVBus994758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3612.148169324532,
        2249.1714422762466,
        2249.1714422762466
      ],
      "q_nom": [
        1083.6444507973595,
        674.751432682874,
        674.751432682874
      ]
    },
    "52_LVBus994758_production": {
      "bus": "52_LVBus994758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995237_consumption": {
      "bus": "52_LVBus995237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995237_production": {
      "bus": "52_LVBus995237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995239_consumption": {
      "bus": "52_LVBus995239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        918.0881670346847,
        0.0,
        0.0
      ],
      "q_nom": [
        275.4264501104054,
        0.0,
        0.0
      ]
    },
    "52_LVBus995239_production": {
      "bus": "52_LVBus995239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995238_consumption": {
      "bus": "52_LVBus995238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1050.7697510224712,
        1124.684319301254,
        1050.7697510224712
      ],
      "q_nom": [
        315.2309253067413,
        337.40529579037616,
        315.2309253067413
      ]
    },
    "52_LVBus995238_production": {
      "bus": "52_LVBus995238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995235_consumption": {
      "bus": "52_LVBus995235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995235_production": {
      "bus": "52_LVBus995235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995371_consumption": {
      "bus": "52_LVBus995371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1060.4350913817045,
        311.592148003518,
        5232.387006684372
      ],
      "q_nom": [
        318.13052741451133,
        93.4776444010554,
        1569.7161020053115
      ]
    },
    "52_LVBus995371_production": {
      "bus": "52_LVBus995371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995372_consumption": {
      "bus": "52_LVBus995372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5456.912290234983,
        1937.5969018194098,
        1658.0860366111153
      ],
      "q_nom": [
        1637.0736870704948,
        581.279070545823,
        497.4258109833346
      ]
    },
    "52_LVBus995372_production": {
      "bus": "52_LVBus995372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995373_consumption": {
      "bus": "52_LVBus995373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        60.88756180031664,
        5459.502855896215,
        1959.0397766048873
      ],
      "q_nom": [
        18.26626854009499,
        1637.8508567688643,
        587.7119329814661
      ]
    },
    "52_LVBus995373_production": {
      "bus": "52_LVBus995373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995375_consumption": {
      "bus": "52_LVBus995375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995375_production": {
      "bus": "52_LVBus995375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995374_consumption": {
      "bus": "52_LVBus995374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5928.1579020532845,
        0.0
      ],
      "q_nom": [
        0.0,
        1778.4473706159854,
        0.0
      ]
    },
    "52_LVBus995374_production": {
      "bus": "52_LVBus995374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995376_consumption": {
      "bus": "52_LVBus995376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1425.0786953865618,
        0.0,
        0.0
      ],
      "q_nom": [
        427.5236086159685,
        0.0,
        0.0
      ]
    },
    "52_LVBus995376_production": {
      "bus": "52_LVBus995376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995368_consumption": {
      "bus": "52_LVBus995368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1865.9100572161367,
        0.0
      ],
      "q_nom": [
        0.0,
        559.773017164841,
        0.0
      ]
    },
    "52_LVBus995368_production": {
      "bus": "52_LVBus995368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995369_consumption": {
      "bus": "52_LVBus995369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        553.1148458216128,
        76.79091158822561
      ],
      "q_nom": [
        0.0,
        165.93445374648383,
        23.037273476467682
      ]
    },
    "52_LVBus995369_production": {
      "bus": "52_LVBus995369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995127_consumption": {
      "bus": "52_LVBus995127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995127_production": {
      "bus": "52_LVBus995127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995128_consumption": {
      "bus": "52_LVBus995128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1881.9464958944445
      ],
      "q_nom": [
        0.0,
        0.0,
        564.5839487683334
      ]
    },
    "52_LVBus995128_production": {
      "bus": "52_LVBus995128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995130_consumption": {
      "bus": "52_LVBus995130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        194.16708423335604,
        2841.8386675961283,
        194.16708423335604
      ],
      "q_nom": [
        58.250125270006805,
        852.5516002788385,
        58.250125270006805
      ]
    },
    "52_LVBus995130_production": {
      "bus": "52_LVBus995130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995132_consumption": {
      "bus": "52_LVBus995132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        36.511606380760455,
        2263.8490539933628,
        36.511606380760455
      ],
      "q_nom": [
        10.953481914228137,
        679.1547161980088,
        10.953481914228137
      ]
    },
    "52_LVBus995132_production": {
      "bus": "52_LVBus995132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995131_consumption": {
      "bus": "52_LVBus995131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2550.178678486106,
        2550.178678486106,
        2550.178678486106
      ],
      "q_nom": [
        765.0536035458318,
        765.0536035458318,
        765.0536035458318
      ]
    },
    "52_LVBus995131_production": {
      "bus": "52_LVBus995131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995129_consumption": {
      "bus": "52_LVBus995129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4238.657880564705,
        0.0,
        0.0
      ],
      "q_nom": [
        1271.5973641694115,
        0.0,
        0.0
      ]
    },
    "52_LVBus995129_production": {
      "bus": "52_LVBus995129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995133_consumption": {
      "bus": "52_LVBus995133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        914.4309329093458,
        3160.10570975237,
        82.5553002958863
      ],
      "q_nom": [
        274.32927987280374,
        948.031712925711,
        24.766590088765888
      ]
    },
    "52_LVBus995133_production": {
      "bus": "52_LVBus995133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995134_consumption": {
      "bus": "52_LVBus995134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        808.7940508580202,
        567.2944579581866,
        567.2944579581866
      ],
      "q_nom": [
        242.63821525740605,
        170.188337387456,
        170.188337387456
      ]
    },
    "52_LVBus995134_production": {
      "bus": "52_LVBus995134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995135_consumption": {
      "bus": "52_LVBus995135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2512.600272099845,
        0.0,
        0.0
      ],
      "q_nom": [
        753.7800816299534,
        0.0,
        0.0
      ]
    },
    "52_LVBus995135_production": {
      "bus": "52_LVBus995135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995136_consumption": {
      "bus": "52_LVBus995136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        991.7085541207533,
        0.0
      ],
      "q_nom": [
        0.0,
        297.512566236226,
        0.0
      ]
    },
    "52_LVBus995136_production": {
      "bus": "52_LVBus995136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995137_consumption": {
      "bus": "52_LVBus995137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995137_production": {
      "bus": "52_LVBus995137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995286_consumption": {
      "bus": "52_LVBus995286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995286_production": {
      "bus": "52_LVBus995286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995287_consumption": {
      "bus": "52_LVBus995287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995287_production": {
      "bus": "52_LVBus995287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995289_consumption": {
      "bus": "52_LVBus995289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        188.66925053577967,
        4346.055255640632
      ],
      "q_nom": [
        0.0,
        56.600775160733896,
        1303.8165766921895
      ]
    },
    "52_LVBus995289_production": {
      "bus": "52_LVBus995289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995290_consumption": {
      "bus": "52_LVBus995290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1948.3378025173336,
        3341.5576197005203,
        0.0
      ],
      "q_nom": [
        584.5013407552001,
        1002.4672859101561,
        0.0
      ]
    },
    "52_LVBus995290_production": {
      "bus": "52_LVBus995290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995291_consumption": {
      "bus": "52_LVBus995291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3087.209024250308,
        5464.95045778632
      ],
      "q_nom": [
        0.0,
        926.1627072750924,
        1639.4851373358958
      ]
    },
    "52_LVBus995291_production": {
      "bus": "52_LVBus995291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995288_consumption": {
      "bus": "52_LVBus995288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2716.9287945591727,
        0.0,
        0.0
      ],
      "q_nom": [
        815.0786383677518,
        0.0,
        0.0
      ]
    },
    "52_LVBus995288_production": {
      "bus": "52_LVBus995288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995281_consumption": {
      "bus": "52_LVBus995281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        450.7809815039166,
        0.0
      ],
      "q_nom": [
        0.0,
        135.23429445117497,
        0.0
      ]
    },
    "52_LVBus995281_production": {
      "bus": "52_LVBus995281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995282_consumption": {
      "bus": "52_LVBus995282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3107.85442404926,
        1577.4703467320664,
        0.0
      ],
      "q_nom": [
        932.356327214778,
        473.2411040196199,
        0.0
      ]
    },
    "52_LVBus995282_production": {
      "bus": "52_LVBus995282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995283_consumption": {
      "bus": "52_LVBus995283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995283_production": {
      "bus": "52_LVBus995283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995284_consumption": {
      "bus": "52_LVBus995284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2960.141001545597
      ],
      "q_nom": [
        0.0,
        0.0,
        888.0423004636791
      ]
    },
    "52_LVBus995284_production": {
      "bus": "52_LVBus995284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995393_consumption": {
      "bus": "52_LVBus995393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6.5211330786381945,
        6.5211330786381945,
        6.5211330786381945
      ],
      "q_nom": [
        1.9563399235914583,
        1.9563399235914583,
        1.9563399235914583
      ]
    },
    "52_LVBus995393_production": {
      "bus": "52_LVBus995393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995394_consumption": {
      "bus": "52_LVBus995394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        962.4415514528935,
        1827.280128715795,
        0.0
      ],
      "q_nom": [
        288.73246543586805,
        548.1840386147385,
        0.0
      ]
    },
    "52_LVBus995394_production": {
      "bus": "52_LVBus995394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995395_consumption": {
      "bus": "52_LVBus995395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995395_production": {
      "bus": "52_LVBus995395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995397_consumption": {
      "bus": "52_LVBus995397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3086.296386082843,
        0.0,
        0.0
      ],
      "q_nom": [
        925.8889158248529,
        0.0,
        0.0
      ]
    },
    "52_LVBus995397_production": {
      "bus": "52_LVBus995397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995396_consumption": {
      "bus": "52_LVBus995396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3014.861447078548,
        0.0
      ],
      "q_nom": [
        0.0,
        904.4584341235643,
        0.0
      ]
    },
    "52_LVBus995396_production": {
      "bus": "52_LVBus995396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995247_consumption": {
      "bus": "52_LVBus995247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        170.48548479946984,
        0.0
      ],
      "q_nom": [
        0.0,
        51.145645439840955,
        0.0
      ]
    },
    "52_LVBus995247_production": {
      "bus": "52_LVBus995247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995250_consumption": {
      "bus": "52_LVBus995250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        442.1640029342673
      ],
      "q_nom": [
        0.0,
        0.0,
        132.64920088028018
      ]
    },
    "52_LVBus995250_production": {
      "bus": "52_LVBus995250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995251_consumption": {
      "bus": "52_LVBus995251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5022.602244402839,
        0.0,
        0.0
      ],
      "q_nom": [
        1506.7806733208515,
        0.0,
        0.0
      ]
    },
    "52_LVBus995251_production": {
      "bus": "52_LVBus995251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995248_consumption": {
      "bus": "52_LVBus995248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        911.656247389484,
        0.0
      ],
      "q_nom": [
        0.0,
        273.4968742168452,
        0.0
      ]
    },
    "52_LVBus995248_production": {
      "bus": "52_LVBus995248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995249_consumption": {
      "bus": "52_LVBus995249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995249_production": {
      "bus": "52_LVBus995249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995340_consumption": {
      "bus": "52_LVBus995340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        451.70613582948954
      ],
      "q_nom": [
        0.0,
        0.0,
        135.51184074884685
      ]
    },
    "52_LVBus995340_production": {
      "bus": "52_LVBus995340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995341_consumption": {
      "bus": "52_LVBus995341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1818.1494293765952,
        506.19914017696334,
        2429.349322090264
      ],
      "q_nom": [
        545.4448288129786,
        151.859742053089,
        728.8047966270792
      ]
    },
    "52_LVBus995341_production": {
      "bus": "52_LVBus995341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995295_consumption": {
      "bus": "52_LVBus995295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        74.71597757596575
      ],
      "q_nom": [
        0.0,
        0.0,
        22.414793272789726
      ]
    },
    "52_LVBus995295_production": {
      "bus": "52_LVBus995295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995297_consumption": {
      "bus": "52_LVBus995297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995297_production": {
      "bus": "52_LVBus995297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995298_consumption": {
      "bus": "52_LVBus995298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        449.75801066834333
      ],
      "q_nom": [
        0.0,
        0.0,
        134.927403200503
      ]
    },
    "52_LVBus995298_production": {
      "bus": "52_LVBus995298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995296_consumption": {
      "bus": "52_LVBus995296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        75.76549307635672,
        0.0,
        0.0
      ],
      "q_nom": [
        22.729647922907017,
        0.0,
        0.0
      ]
    },
    "52_LVBus995296_production": {
      "bus": "52_LVBus995296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995451_consumption": {
      "bus": "52_LVBus995451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995451_production": {
      "bus": "52_LVBus995451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995448_consumption": {
      "bus": "52_LVBus995448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995448_production": {
      "bus": "52_LVBus995448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995449_consumption": {
      "bus": "52_LVBus995449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2702.46277744007,
        0.0
      ],
      "q_nom": [
        0.0,
        810.738833232021,
        0.0
      ]
    },
    "52_LVBus995449_production": {
      "bus": "52_LVBus995449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995445_consumption": {
      "bus": "52_LVBus995445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995445_production": {
      "bus": "52_LVBus995445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995446_consumption": {
      "bus": "52_LVBus995446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995446_production": {
      "bus": "52_LVBus995446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995443_consumption": {
      "bus": "52_LVBus995443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995443_production": {
      "bus": "52_LVBus995443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995440_consumption": {
      "bus": "52_LVBus995440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995440_production": {
      "bus": "52_LVBus995440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995441_consumption": {
      "bus": "52_LVBus995441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995441_production": {
      "bus": "52_LVBus995441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995438_consumption": {
      "bus": "52_LVBus995438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995438_production": {
      "bus": "52_LVBus995438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995245_consumption": {
      "bus": "52_LVBus995245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995245_production": {
      "bus": "52_LVBus995245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995243_consumption": {
      "bus": "52_LVBus995243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995243_production": {
      "bus": "52_LVBus995243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995241_consumption": {
      "bus": "52_LVBus995241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "52_LVBus995241_production": {
      "bus": "52_LVBus995241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "52_SAVEN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:52_MVLV021453_Transformer": {
      "bus": "52_MVLV021453",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV027809_Transformer": {
      "bus": "52_MVLV027809",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV013706_Transformer": {
      "bus": "52_MVLV013706",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV056320_Transformer": {
      "bus": "52_MVLV056320",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV057414_Transformer": {
      "bus": "52_MVLV057414",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV053285_Transformer": {
      "bus": "52_MVLV053285",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV100494_Transformer": {
      "bus": "52_MVLV100494",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV066937_Transformer": {
      "bus": "52_MVLV066937",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV034663_Transformer": {
      "bus": "52_MVLV034663",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV054145_Transformer": {
      "bus": "52_MVLV054145",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV053571_Transformer": {
      "bus": "52_MVLV053571",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV100348_Transformer": {
      "bus": "52_MVLV100348",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV033093_Transformer": {
      "bus": "52_MVLV033093",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV100991_Transformer": {
      "bus": "52_MVLV100991",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV071614_Transformer": {
      "bus": "52_MVLV071614",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV039715_Transformer": {
      "bus": "52_MVLV039715",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV010509_Transformer": {
      "bus": "52_MVLV010509",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV053894_Transformer": {
      "bus": "52_MVLV053894",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV016356_Transformer": {
      "bus": "52_MVLV016356",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV052587_Transformer": {
      "bus": "52_MVLV052587",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV078643_Transformer": {
      "bus": "52_MVLV078643",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV087538_Transformer": {
      "bus": "52_MVLV087538",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV033234_Transformer": {
      "bus": "52_MVLV033234",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV078720_Transformer": {
      "bus": "52_MVLV078720",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV030175_Transformer": {
      "bus": "52_MVLV030175",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV100749_Transformer": {
      "bus": "52_MVLV100749",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV033263_Transformer": {
      "bus": "52_MVLV033263",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV034865_Transformer": {
      "bus": "52_MVLV034865",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV007964_Transformer": {
      "bus": "52_MVLV007964",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV053895_Transformer": {
      "bus": "52_MVLV053895",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV013859_Transformer": {
      "bus": "52_MVLV013859",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV026146_Transformer": {
      "bus": "52_MVLV026146",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV000835_Transformer": {
      "bus": "52_MVLV000835",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV073163_Transformer": {
      "bus": "52_MVLV073163",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV051687_Transformer": {
      "bus": "52_MVLV051687",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV065998_Transformer": {
      "bus": "52_MVLV065998",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV025624_Transformer": {
      "bus": "52_MVLV025624",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV099586_Transformer": {
      "bus": "52_MVLV099586",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV056282_Transformer": {
      "bus": "52_MVLV056282",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV024062_Transformer": {
      "bus": "52_MVLV024062",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV014416_Transformer": {
      "bus": "52_MVLV014416",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:52_MVLV034650_Transformer": {
      "bus": "52_MVLV034650",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV034046_Transformer": {
      "bus": "52_MVLV034046",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV080101_Transformer": {
      "bus": "52_MVLV080101",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV024638_Transformer": {
      "bus": "52_MVLV024638",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV071462_Transformer": {
      "bus": "52_MVLV071462",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV015625_Transformer": {
      "bus": "52_MVLV015625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV034866_Transformer": {
      "bus": "52_MVLV034866",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV066045_Transformer": {
      "bus": "52_MVLV066045",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV053726_Transformer": {
      "bus": "52_MVLV053726",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV073312_Transformer": {
      "bus": "52_MVLV073312",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV065989_Transformer": {
      "bus": "52_MVLV065989",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV071695_Transformer": {
      "bus": "52_MVLV071695",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV068826_Transformer": {
      "bus": "52_MVLV068826",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV056868_Transformer": {
      "bus": "52_MVLV056868",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV078552_Transformer": {
      "bus": "52_MVLV078552",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV015657_Transformer": {
      "bus": "52_MVLV015657",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV100488_Transformer": {
      "bus": "52_MVLV100488",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV054142_Transformer": {
      "bus": "52_MVLV054142",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV068934_Transformer": {
      "bus": "52_MVLV068934",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV101521_Transformer": {
      "bus": "52_MVLV101521",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV029960_Transformer": {
      "bus": "52_MVLV029960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV063260_Transformer": {
      "bus": "52_MVLV063260",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV063261_Transformer": {
      "bus": "52_MVLV063261",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV016338_Transformer": {
      "bus": "52_MVLV016338",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV103663_Transformer": {
      "bus": "52_MVLV103663",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV025625_Transformer": {
      "bus": "52_MVLV025625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV101477_Transformer": {
      "bus": "52_MVLV101477",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV051701_Transformer": {
      "bus": "52_MVLV051701",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV013858_Transformer": {
      "bus": "52_MVLV013858",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV011407_Transformer": {
      "bus": "52_MVLV011407",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV001007_Transformer": {
      "bus": "52_MVLV001007",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV035026_Transformer": {
      "bus": "52_MVLV035026",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV033264_Transformer": {
      "bus": "52_MVLV033264",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV015677_Transformer": {
      "bus": "52_MVLV015677",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:52_MVLV071669_Transformer": {
      "bus": "52_MVLV071669",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV000982_Transformer": {
      "bus": "52_MVLV000982",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV068960_Transformer": {
      "bus": "52_MVLV068960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV015787_Transformer": {
      "bus": "52_MVLV015787",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV059525_Transformer": {
      "bus": "52_MVLV059525",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV071915_Transformer": {
      "bus": "52_MVLV071915",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV051693_Transformer": {
      "bus": "52_MVLV051693",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:52_MVLV066121_Transformer": {
      "bus": "52_MVLV066121",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:52_MVLV077776_Transformer": {
      "bus": "52_MVLV077776",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV063103_Transformer": {
      "bus": "52_MVLV063103",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV071463_Transformer": {
      "bus": "52_MVLV071463",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV066353_Transformer": {
      "bus": "52_MVLV066353",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV087690_Transformer": {
      "bus": "52_MVLV087690",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:52_MVLV060191_Transformer": {
      "bus": "52_MVLV060191",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    }
  },
  "name": "52_MVFeeder1990",
  "transformer": {
    "delta_wye": {
      "52_MVLV021453_Transformer": {
        "bus_from": "52_MVLV021453",
        "bus_to": "52_MVLV021453_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV027809_Transformer": {
        "bus_from": "52_MVLV027809",
        "bus_to": "52_MVLV027809_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV013706_Transformer": {
        "bus_from": "52_MVLV013706",
        "bus_to": "52_MVLV013706_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV056320_Transformer": {
        "bus_from": "52_MVLV056320",
        "bus_to": "52_MVLV056320_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV057414_Transformer": {
        "bus_from": "52_MVLV057414",
        "bus_to": "52_MVLV057414_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV053285_Transformer": {
        "bus_from": "52_MVLV053285",
        "bus_to": "52_MVLV053285_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV100494_Transformer": {
        "bus_from": "52_MVLV100494",
        "bus_to": "52_MVLV100494_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV066937_Transformer": {
        "bus_from": "52_MVLV066937",
        "bus_to": "52_MVLV066937_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV034663_Transformer": {
        "bus_from": "52_MVLV034663",
        "bus_to": "52_MVLV034663_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV054145_Transformer": {
        "bus_from": "52_MVLV054145",
        "bus_to": "52_MVLV054145_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV053571_Transformer": {
        "bus_from": "52_MVLV053571",
        "bus_to": "52_MVLV053571_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV100348_Transformer": {
        "bus_from": "52_MVLV100348",
        "bus_to": "52_MVLV100348_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV033093_Transformer": {
        "bus_from": "52_MVLV033093",
        "bus_to": "52_MVLV033093_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV100991_Transformer": {
        "bus_from": "52_MVLV100991",
        "bus_to": "52_MVLV100991_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV071614_Transformer": {
        "bus_from": "52_MVLV071614",
        "bus_to": "52_MVLV071614_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV039715_Transformer": {
        "bus_from": "52_MVLV039715",
        "bus_to": "52_MVLV039715_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV010509_Transformer": {
        "bus_from": "52_MVLV010509",
        "bus_to": "52_MVLV010509_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV053894_Transformer": {
        "bus_from": "52_MVLV053894",
        "bus_to": "52_MVLV053894_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV016356_Transformer": {
        "bus_from": "52_MVLV016356",
        "bus_to": "52_MVLV016356_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV052587_Transformer": {
        "bus_from": "52_MVLV052587",
        "bus_to": "52_MVLV052587_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV078643_Transformer": {
        "bus_from": "52_MVLV078643",
        "bus_to": "52_MVLV078643_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV087538_Transformer": {
        "bus_from": "52_MVLV087538",
        "bus_to": "52_MVLV087538_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV033234_Transformer": {
        "bus_from": "52_MVLV033234",
        "bus_to": "52_MVLV033234_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV078720_Transformer": {
        "bus_from": "52_MVLV078720",
        "bus_to": "52_MVLV078720_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV030175_Transformer": {
        "bus_from": "52_MVLV030175",
        "bus_to": "52_MVLV030175_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV100749_Transformer": {
        "bus_from": "52_MVLV100749",
        "bus_to": "52_MVLV100749_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV033263_Transformer": {
        "bus_from": "52_MVLV033263",
        "bus_to": "52_MVLV033263_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV034865_Transformer": {
        "bus_from": "52_MVLV034865",
        "bus_to": "52_MVLV034865_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV007964_Transformer": {
        "bus_from": "52_MVLV007964",
        "bus_to": "52_MVLV007964_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV053895_Transformer": {
        "bus_from": "52_MVLV053895",
        "bus_to": "52_MVLV053895_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV013859_Transformer": {
        "bus_from": "52_MVLV013859",
        "bus_to": "52_MVLV013859_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV026146_Transformer": {
        "bus_from": "52_MVLV026146",
        "bus_to": "52_MVLV026146_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV000835_Transformer": {
        "bus_from": "52_MVLV000835",
        "bus_to": "52_MVLV000835_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV073163_Transformer": {
        "bus_from": "52_MVLV073163",
        "bus_to": "52_MVLV073163_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV051687_Transformer": {
        "bus_from": "52_MVLV051687",
        "bus_to": "52_MVLV051687_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV065998_Transformer": {
        "bus_from": "52_MVLV065998",
        "bus_to": "52_MVLV065998_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV025624_Transformer": {
        "bus_from": "52_MVLV025624",
        "bus_to": "52_MVLV025624_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV099586_Transformer": {
        "bus_from": "52_MVLV099586",
        "bus_to": "52_MVLV099586_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV056282_Transformer": {
        "bus_from": "52_MVLV056282",
        "bus_to": "52_MVLV056282_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV024062_Transformer": {
        "bus_from": "52_MVLV024062",
        "bus_to": "52_MVLV024062_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV014416_Transformer": {
        "bus_from": "52_MVLV014416",
        "bus_to": "52_MVLV014416_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "52_MVLV034650_Transformer": {
        "bus_from": "52_MVLV034650",
        "bus_to": "52_MVLV034650_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV034046_Transformer": {
        "bus_from": "52_MVLV034046",
        "bus_to": "52_MVLV034046_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV080101_Transformer": {
        "bus_from": "52_MVLV080101",
        "bus_to": "52_MVLV080101_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV024638_Transformer": {
        "bus_from": "52_MVLV024638",
        "bus_to": "52_MVLV024638_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV071462_Transformer": {
        "bus_from": "52_MVLV071462",
        "bus_to": "52_MVLV071462_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV015625_Transformer": {
        "bus_from": "52_MVLV015625",
        "bus_to": "52_MVLV015625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV034866_Transformer": {
        "bus_from": "52_MVLV034866",
        "bus_to": "52_MVLV034866_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV066045_Transformer": {
        "bus_from": "52_MVLV066045",
        "bus_to": "52_MVLV066045_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV053726_Transformer": {
        "bus_from": "52_MVLV053726",
        "bus_to": "52_MVLV053726_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV073312_Transformer": {
        "bus_from": "52_MVLV073312",
        "bus_to": "52_MVLV073312_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV065989_Transformer": {
        "bus_from": "52_MVLV065989",
        "bus_to": "52_MVLV065989_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV071695_Transformer": {
        "bus_from": "52_MVLV071695",
        "bus_to": "52_MVLV071695_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV068826_Transformer": {
        "bus_from": "52_MVLV068826",
        "bus_to": "52_MVLV068826_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV056868_Transformer": {
        "bus_from": "52_MVLV056868",
        "bus_to": "52_MVLV056868_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV078552_Transformer": {
        "bus_from": "52_MVLV078552",
        "bus_to": "52_MVLV078552_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV015657_Transformer": {
        "bus_from": "52_MVLV015657",
        "bus_to": "52_MVLV015657_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV100488_Transformer": {
        "bus_from": "52_MVLV100488",
        "bus_to": "52_MVLV100488_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV054142_Transformer": {
        "bus_from": "52_MVLV054142",
        "bus_to": "52_MVLV054142_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV068934_Transformer": {
        "bus_from": "52_MVLV068934",
        "bus_to": "52_MVLV068934_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV101521_Transformer": {
        "bus_from": "52_MVLV101521",
        "bus_to": "52_MVLV101521_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV029960_Transformer": {
        "bus_from": "52_MVLV029960",
        "bus_to": "52_MVLV029960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV063260_Transformer": {
        "bus_from": "52_MVLV063260",
        "bus_to": "52_MVLV063260_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV063261_Transformer": {
        "bus_from": "52_MVLV063261",
        "bus_to": "52_MVLV063261_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV016338_Transformer": {
        "bus_from": "52_MVLV016338",
        "bus_to": "52_MVLV016338_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV103663_Transformer": {
        "bus_from": "52_MVLV103663",
        "bus_to": "52_MVLV103663_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV025625_Transformer": {
        "bus_from": "52_MVLV025625",
        "bus_to": "52_MVLV025625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV101477_Transformer": {
        "bus_from": "52_MVLV101477",
        "bus_to": "52_MVLV101477_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV051701_Transformer": {
        "bus_from": "52_MVLV051701",
        "bus_to": "52_MVLV051701_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV013858_Transformer": {
        "bus_from": "52_MVLV013858",
        "bus_to": "52_MVLV013858_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV011407_Transformer": {
        "bus_from": "52_MVLV011407",
        "bus_to": "52_MVLV011407_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV001007_Transformer": {
        "bus_from": "52_MVLV001007",
        "bus_to": "52_MVLV001007_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV035026_Transformer": {
        "bus_from": "52_MVLV035026",
        "bus_to": "52_MVLV035026_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV033264_Transformer": {
        "bus_from": "52_MVLV033264",
        "bus_to": "52_MVLV033264_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV015677_Transformer": {
        "bus_from": "52_MVLV015677",
        "bus_to": "52_MVLV015677_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "52_MVLV071669_Transformer": {
        "bus_from": "52_MVLV071669",
        "bus_to": "52_MVLV071669_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV000982_Transformer": {
        "bus_from": "52_MVLV000982",
        "bus_to": "52_MVLV000982_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV068960_Transformer": {
        "bus_from": "52_MVLV068960",
        "bus_to": "52_MVLV068960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV015787_Transformer": {
        "bus_from": "52_MVLV015787",
        "bus_to": "52_MVLV015787_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV059525_Transformer": {
        "bus_from": "52_MVLV059525",
        "bus_to": "52_MVLV059525_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV071915_Transformer": {
        "bus_from": "52_MVLV071915",
        "bus_to": "52_MVLV071915_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV051693_Transformer": {
        "bus_from": "52_MVLV051693",
        "bus_to": "52_MVLV051693_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "52_MVLV066121_Transformer": {
        "bus_from": "52_MVLV066121",
        "bus_to": "52_MVLV066121_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "52_MVLV077776_Transformer": {
        "bus_from": "52_MVLV077776",
        "bus_to": "52_MVLV077776_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV063103_Transformer": {
        "bus_from": "52_MVLV063103",
        "bus_to": "52_MVLV063103_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV071463_Transformer": {
        "bus_from": "52_MVLV071463",
        "bus_to": "52_MVLV071463_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV066353_Transformer": {
        "bus_from": "52_MVLV066353",
        "bus_to": "52_MVLV066353_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV087690_Transformer": {
        "bus_from": "52_MVLV087690",
        "bus_to": "52_MVLV087690_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "52_MVLV060191_Transformer": {
        "bus_from": "52_MVLV060191",
        "bus_to": "52_MVLV060191_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "52_MVFeeder1990",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "52_MVFeeder1990.json",
      "source_sha256": "91cdcdd5c95b7790b08b4683029f0c7f15c02fea76660c493d8e7b41735f7f8e"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV000835_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV000982_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV001007_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV007964_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV010509_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV011407_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV013706_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV013858_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV013859_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV014416_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV015625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV015657_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV015677_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV015787_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV016338_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV016356_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV021453_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV024062_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV024638_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV025624_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV025625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV026146_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV027809_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV029960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV030175_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033093_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033234_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033263_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV033264_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034046_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034650_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034663_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034865_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV034866_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV035026_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV039715_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV051687_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV051693_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV051701_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV052587_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053285_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053571_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053726_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053894_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV053895_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV054142_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV054145_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV056282_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV056320_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV056868_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV057414_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV059525_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV060191_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV063103_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV063260_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV063261_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV065989_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV065998_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV066045_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV066121_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV066353_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV066937_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV068826_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "65",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV068934_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "66",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV068960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "67",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071462_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "68",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071463_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "69",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071614_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "70",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071669_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "71",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071695_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "72",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV071915_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "73",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV073163_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "74",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV073312_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "75",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV077776_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "76",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV078552_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "77",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV078643_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "78",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV078720_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "79",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV080101_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "80",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV087538_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "81",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV087690_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "82",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV099586_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "83",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV100348_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "84",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV100488_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "85",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV100494_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "86",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV100749_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "87",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV100991_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "88",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV101477_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "89",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV101521_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "90",
          "ground": "gnd",
          "element": {
            "id": "52_MVLV103663_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "52_SAVEN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.9066828122272088,
              47.329778709698545
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69228": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.900533232463178,
              47.332450402319765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69229": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.877840843851695,
              47.35033206819323
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV065995": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.877964819850214,
              47.35036448086271
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69331": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.878091400727063,
              47.35039697856729
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69332": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881251862887142,
              47.34916544799907
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV021453": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88582970601207,
              47.35021619689538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV021453_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88582970601207,
              47.35021619689538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.886077841964888,
              47.34975040674417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.887331828376391,
              47.350069416593804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.890409737538759,
              47.35030459626863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69333": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882431639576039,
              47.34712297193065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027809": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882551217353608,
              47.34708486972322
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV027809_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882551217353608,
              47.34708486972322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882759931957868,
              47.34671260031455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.883142023370236,
              47.346053146008416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.883047577721212,
              47.345993995953236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882491555335128,
              47.34575854319481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882919985243482,
              47.34534112712215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881903757048399,
              47.34505988609712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.883172962939645,
              47.345284964479724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.883689447179132,
              47.34508521423738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882665686038833,
              47.34662613836203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882583403887267,
              47.346592433757436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881531057386133,
              47.34596576774895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881836661126393,
              47.34505630002571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881958357268224,
              47.34477151757609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881395311777083,
              47.34448939204916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881361676601069,
              47.34508354866143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880655367379889,
              47.34665533870863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882667857101706,
              47.347581906885466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882633847743019,
              47.34795184185428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.883148062875003,
              47.34825286154277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.884328888918981,
              47.34825081382817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.885045458458448,
              47.34760756557752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882691489042177,
              47.35122985077577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69230": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.877950647487943,
              47.35113162196793
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69231": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.882856615412477,
              47.387222673754515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV013706": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.887423016694606,
              47.38659654772728
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV013706_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.887423016694606,
              47.38659654772728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.887729476062459,
              47.386376352911135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.887930398300466,
              47.38676116906883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.886489359879523,
              47.38485602433121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69232": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881764968017946,
              47.38717241761838
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69233": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.878638578810682,
              47.38527579046277
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.876454788802371,
              47.38342131604777
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV056320": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.874284753539615,
              47.38231037932929
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV056320_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.874284753539615,
              47.38231037932929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.873729058382392,
              47.38215945901944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.873854517847382,
              47.38193419047419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.873528190878802,
              47.38177345785423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.873235975356433,
              47.381788817355734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.873073487419705,
              47.380692474910234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.872013770392648,
              47.378908571814556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.872778980089022,
              47.37830329211858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.87191215490973,
              47.37881408136834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.871656979494963,
              47.379089308243756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69235": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.872194415679933,
              47.37893447985914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV057414": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.874716613503401,
              47.37679786399235
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV057414_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.874716613503401,
              47.37679786399235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.874892995751404,
              47.376693403117805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV053285": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.86858066013954,
              47.379573854146784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053285_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.86858066013954,
              47.379573854146784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.868363823773989,
              47.37966641661175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV100494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88274918501919,
              47.38100191129939
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100494_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88274918501919,
              47.38100191129939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88261568104481,
              47.38065546177079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69236": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.881105330692236,
              47.3873139357657
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV066937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880938572352097,
              47.388463707737756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV066937_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880938572352097,
              47.388463707737756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880713280083697,
              47.38863407139486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880591294409893,
              47.38910929712873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.88062731296898,
              47.38957640972839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.880916649368064,
              47.38868971220489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV060191": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.879982718190813,
              47.388733920500556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV087690": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.879463602744719,
              47.38998187882391
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69237": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.87161612991302,
              47.39450122997195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69238": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860296548647925,
              47.40090711415471
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69257": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.862738499630372,
              47.40260117825617
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV034663": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.869775403698924,
              47.39812161682502
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV034663_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.869775403698924,
              47.39812161682502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.869526118670815,
              47.397917415409374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.87191017098823,
              47.39753695976203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.87268268312426,
              47.3974818428111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.872642302149713,
              47.39568139973965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.869142324668711,
              47.39749605488975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.868538520126184,
              47.39751697246933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV054145": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.862930082209992,
              47.403180645902474
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV054145_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.862930082209992,
              47.403180645902474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.863032101147125,
              47.403465199112354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.86203349752413,
              47.40460042669036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.861554723714805,
              47.40256397449289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.864960804585069,
              47.404370670380395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.864978349371428,
              47.40438132922514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.865340843686631,
              47.4045827251689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.866310393713678,
              47.40505907947398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.867447736222948,
              47.40497861251613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.865544055925713,
              47.4042272009043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69239": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851367024182105,
              47.40525910990689
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851286344054435,
              47.402947886997595
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053571": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.849088478592179,
              47.403141835807716
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053571_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.849088478592179,
              47.403141835807716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848620480103372,
              47.40309571314556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847935162632325,
              47.40078744865803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.843319024026436,
              47.39978331619067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.843375722890895,
              47.39932186263335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.842899369764635,
              47.400861414533495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847418840337589,
              47.398941479366165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845118300206095,
              47.396673596522895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848609481854859,
              47.40396988132295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848559114619087,
              47.40433180489676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848598114416429,
              47.40421504729468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847941950094857,
              47.40428186051121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848482225922983,
              47.40488428689375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.849354253914786,
              47.40433027542985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69249": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854896785106223,
              47.397110556387815
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100348": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853516629008522,
              47.39718938797339
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100348_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853516629008522,
              47.39718938797339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853382373743,
              47.396648069146764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854064293571759,
              47.395911326220535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853876072795194,
              47.39511392839733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV033093": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860823856597031,
              47.39533542339721
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033093_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860823856597031,
              47.39533542339721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.86108781680324,
              47.395284406743954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.862514929799212,
              47.39453898262946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69250": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840941039490863,
              47.40839699494627
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69251": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.836740133135879,
              47.41312357889983
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.835403411686959,
              47.414150045810345
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV049790": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834187064668453,
              47.415874279277816
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100991": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834827801518466,
              47.41355168271186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100991_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834827801518466,
              47.41355168271186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834353094238379,
              47.41296361474286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.83408781346983,
              47.41271668886465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.832564711019077,
              47.41229886125092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.83439876585307,
              47.412254016201835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69253": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.837043071592611,
              47.407386478475104
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69254": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.836003762172339,
              47.407127609976904
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830101915151027,
              47.408436575376136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69256": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.83017701353834,
              47.40768261878197
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV071614": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830326483464029,
              47.40451087728085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV071614_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830326483464029,
              47.40451087728085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830540925713704,
              47.404501234162396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830564115384382,
              47.40450951474432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830576356690452,
              47.40449111217131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.831155969602524,
              47.40472649552553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.832095154773874,
              47.404689953102114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829252473743126,
              47.403781677415466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.83077984303824,
              47.404887440834536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV039715": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829308236897382,
              47.40770188059163
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV039715_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829308236897382,
              47.40770188059163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830146703429514,
              47.408449374794166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830179042553474,
              47.40848964601213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829205330990378,
              47.40808513021335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.827350791128377,
              47.41001110273903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.826867879194814,
              47.409519541893005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.827100353255445,
              47.410270532489605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.83062145543054,
              47.40944745600015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829477372585516,
              47.407537279533095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.829440626774643,
              47.407537224577645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.826245537241008,
              47.40686367653439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.825558577077929,
              47.40642629376607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.825675322489051,
              47.406244865124194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.825766787794516,
              47.40622402709588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.825118106461697,
              47.405899870921566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.825063820175423,
              47.40663235569144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830650040368429,
              47.407266534458195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830634428048267,
              47.40791565989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV010509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834391635619824,
              47.40692451673348
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV010509_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834391635619824,
              47.40692451673348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834445640105393,
              47.40807287124682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834493824575996,
              47.40806122539382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.836895099539238,
              47.40900512363214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834339996383381,
              47.4067732451497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.834062839220088,
              47.40679224512488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.830730131818966,
              47.40727265726728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV053894": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.839725866006508,
              47.40658794799542
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV053894_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.839725866006508,
              47.40658794799542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840000068896233,
              47.40636185977333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840216265863034,
              47.40675040102774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.842061183697599,
              47.40608024791358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840549011490423,
              47.407441001712314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.839181168645137,
              47.40742642606174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840686416924978,
              47.40787177854999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.838322516309211,
              47.40374707310954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.838019929945352,
              47.403271567654265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.837587728390051,
              47.402665620493764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852740463852485,
              47.40866230970276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69247": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847225697859273,
              47.40952472304343
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV016356": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.84679006160154,
              47.41193948890848
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV016356_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.84679006160154,
              47.41193948890848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847474344239166,
              47.41266738228523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847699148375186,
              47.41238456533884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847617830690595,
              47.41269639628373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846369747131893,
              47.41284730547051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846388517841057,
              47.412847725805506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846985873151466,
              47.41310601214705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845690201041798,
              47.413489992988254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846429427470857,
              47.41543887159259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845561405949833,
              47.41315107853359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV052587": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.844605149535164,
              47.4092491909175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV052587_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.844605149535164,
              47.4092491909175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.844143403680289,
              47.40930728708689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.843843927698948,
              47.41003336242785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.842969222930144,
              47.40960477937589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.843412883472423,
              47.4094340942598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.84082827471179,
              47.4082956745904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.8409108609987,
              47.409361278992414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.840696543217466,
              47.40789873381107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69241": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854160207993367,
              47.41016386132495
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV078643": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853218416971265,
              47.410955359844884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV078643_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853218416971265,
              47.410955359844884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853716646144165,
              47.41054096612936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854576930766319,
              47.40957369778918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.85291919342691,
              47.41120040206461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852078932224962,
              47.411921410355326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851147690699853,
              47.41247985067735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69242": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855395515800333,
              47.41155659830671
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853767468461859,
              47.41501981073631
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV087538": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853627069039151,
              47.41310179997216
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV087538_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853627069039151,
              47.41310179997216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852609516034679,
              47.4126322933512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.85330869770911,
              47.41285409026974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69244": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853429386481586,
              47.41570648706972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69246": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852246884594739,
              47.41800416492526
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV030175": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855401953080271,
              47.417018702820144
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69325": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852240448074695,
              47.41801126196451
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69326": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851306758852043,
              47.41842516525677
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69328": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854307432333611,
              47.41931890825942
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69329": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.8545735565496,
              47.419231720274965
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV013791": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854706599362118,
              47.41917016043037
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVBus69330": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856861520413337,
              47.41924303202629
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856931643100714,
              47.419223375671976
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033234_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856931643100714,
              47.419223375671976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.857003084912549,
              47.41922166933075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856747234696636,
              47.419301743777005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856101904774842,
              47.419760355394736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855061121277773,
              47.419994362223854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853613051138238,
              47.42014589498304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853608497875763,
              47.420121738487325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852772485645002,
              47.420587910322304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855423489516728,
              47.420286982333224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.85667567943304,
              47.41827582832791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.85638767443329,
              47.41826392531121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.856624088183265,
              47.417756777672565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855463316640741,
              47.418234496751346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853820184312703,
              47.4183380531514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851746249104563,
              47.418397232616336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.857912948201278,
              47.41828467158533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.859176545166727,
              47.4183199311482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.858267124425437,
              47.41856909459022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV078720": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860720673502101,
              47.41849680354062
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV078720_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860720673502101,
              47.41849680354062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.860710772294451,
              47.41837105118729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.865974342830527,
              47.41842473867223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.859203013273245,
              47.4183189713931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69327": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851019726255121,
              47.41889953254106
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV030175_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855401953080271,
              47.417018702820144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855626357572043,
              47.41682273011551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855543650830319,
              47.41666527721432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855305251749928,
              47.41690285099282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.8550122535795,
              47.41704069347803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.85449233052628,
              47.4171558215714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853942690374104,
              47.41720898600507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853436186080577,
              47.41730847190433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853067675639174,
              47.41752411561475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853005039301383,
              47.41733589302997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854856195038989,
              47.417360741576914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854379311518208,
              47.41747050861479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.854110573644485,
              47.417497834398915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853785435918675,
              47.41760474228693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853342191033601,
              47.417704197685524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853075419869039,
              47.417763490964845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852826985802644,
              47.417819020970555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853239990040693,
              47.41823903247849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852776565714955,
              47.41825725310338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852548153847499,
              47.41826782862762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853623268468958,
              47.418223712312795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.855075470725017,
              47.4173133525938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVBus69245": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851881088998601,
              47.41564724331005
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100749": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852524229955185,
              47.41541666986162
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV100749_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852524229955185,
              47.41541666986162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852820477545073,
              47.414964555337114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852893873876788,
              47.414547533002306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852424008166145,
              47.41481676730983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852136582487995,
              47.41470556608912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851768578495472,
              47.414493023369324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851052053361474,
              47.41437634534692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851292741978704,
              47.41485525062259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851581156937895,
              47.416183694280555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.850274897439465,
              47.41674302329625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848955914613678,
              47.41728718604321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848958150718155,
              47.417290987560946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852604336137043,
              47.41542277751073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851856250460453,
              47.415710819558754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.851834518877526,
              47.41568556432152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852696446168845,
              47.41581757487572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853296900214863,
              47.415595875086346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853312765141368,
              47.41548720543066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853647655554751,
              47.41535797482381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852847455522798,
              47.41722733321929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852276950174998,
              47.41598383437051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.852140084991037,
              47.41719270660632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853261243395424,
              47.41550708697605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus995474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.853687279113337,
              47.4143884211134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_MVLV033263": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848344917593331,
              47.41562712420953
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "52_MVLV033263_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848344917593331,
              47.41562712420953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848390407220155,
              47.415602058358125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847057057948377,
              47.41589385012221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846371216365304,
              47.41584271884039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846386922185199,
              47.4158099838842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846758166229409,
              47.41580557009266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.846754901757889,
              47.41584633171774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847214450814068,
              47.415870143314436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.848727659942632,
              47.41460396265321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.849612909529976,
              47.41387832812072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.850011678764702,
              47.413548622536894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.847501359104774,
              47.41580572134084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845618337426416,
              47.4157028558569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845385770824076,
              47.41578332481074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845592025169683,
              47.41587495668729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "52_LVBus994986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              -1.845631880801512,
              47.41604466587901
