              ],
              [
                -1.83426813262021,
                47.412996115093385
              ],
              [
                -1.834256088077474,
                47.41298481208651
              ],
              [
                -1.834089850698534,
                47.41282890696224
              ],
              [
                -1.834015300300785,
                47.41276124316741
              ],
              [
                -1.83401439271717,
                47.41275608737634
              ],
              [
                -1.834018169939875,
                47.41275331192806
              ],
              [
                -1.83406286754324,
                47.41273198259614
              ],
              [
                -1.834072554701285,
                47.41272655298997
              ],
              [
                -1.83408781346983,
                47.41271668886465
              ],
              [
                -1.83408781346983,
                47.41271668886465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04787806812608714,
          "ground": "gnd"
        },
        "52_LVBranch793701": {
          "bus1": "52_LVBus995504",
          "bus2": "52_LVBus995506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83408781346983,
                47.41271668886465
              ],
              [
                -1.83408781346983,
                47.41271668886465
              ],
              [
                -1.834078476100281,
                47.4127203133064
              ],
              [
                -1.834027752409377,
                47.412746543933835
              ],
              [
                -1.834016314987182,
                47.41275199158788
              ],
              [
                -1.834009938020888,
                47.412753086206635
              ],
              [
                -1.834002827493174,
                47.412749892519756
              ],
              [
                -1.833817082720658,
                47.41258429518793
              ],
              [
                -1.833627805033617,
                47.412410330550784
              ],
              [
                -1.833360504545839,
                47.412167871787645
              ],
              [
                -1.83311831557718,
                47.41195208041131
              ],
              [
                -1.833057396419371,
                47.411912758836756
              ],
              [
                -1.83303072452819,
                47.41190072177287
              ],
              [
                -1.833006987990431,
                47.41189448804784
              ],
              [
                -1.832979384309605,
                47.41189089785714
              ],
              [
                -1.832951004998791,
                47.41189079461496
              ],
              [
                -1.832931968718597,
                47.411894606355304
              ],
              [
                -1.832915188606201,
                47.411901984952486
              ],
              [
                -1.832893017791155,
                47.41191356629391
              ],
              [
                -1.832880856565045,
                47.41192180532423
              ],
              [
                -1.832867752131476,
                47.41193291580691
              ],
              [
                -1.83285406291045,
                47.41194859631054
              ],
              [
                -1.832804002008589,
                47.41203709159627
              ],
              [
                -1.832744169450371,
                47.41215929493356
              ],
              [
                -1.832693950422814,
                47.41225357886854
              ],
              [
                -1.832668537164081,
                47.412291237530575
              ],
              [
                -1.83266122978481,
                47.412299779037326
              ],
              [
                -1.832653232711128,
                47.412305949317286
              ],
              [
                -1.832639915710007,
                47.41230653728948
              ],
              [
                -1.832613817410598,
                47.41230472134586
              ],
              [
                -1.832595151482311,
                47.41230325911372
              ],
              [
                -1.832586378861857,
                47.41230256635563
              ],
              [
                -1.832564711019077,
                47.41229886125092
              ],
              [
                -1.832564711019077,
                47.41229886125092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1931789894409586,
          "ground": "gnd"
        },
        "52_LVBranch420301": {
          "bus1": "52_LVBus995504",
          "bus2": "52_LVBus995505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83408781346983,
                47.41271668886465
              ],
              [
                -1.83408781346983,
                47.41271668886465
              ],
              [
                -1.834089494523307,
                47.41271833074604
              ],
              [
                -1.834091881141005,
                47.41272101912489
              ],
              [
                -1.834098428041385,
                47.412723962888855
              ],
              [
                -1.834109132162894,
                47.41272373016655
              ],
              [
                -1.834116578874413,
                47.412721552072945
              ],
              [
                -1.834168397282103,
                47.412690147481456
              ],
              [
                -1.83417420285344,
                47.41268463259355
              ],
              [
                -1.834178534642083,
                47.41267707200917
              ],
              [
                -1.834180144206708,
                47.412669996892
              ],
              [
                -1.834190441259516,
                47.41261689389497
              ],
              [
                -1.834197808730891,
                47.41258876710748
              ],
              [
                -1.834214202753917,
                47.41254371350392
              ],
              [
                -1.834220510627944,
                47.412530370720646
              ],
              [
                -1.834253137798574,
                47.412471625540284
              ],
              [
                -1.834274236364002,
                47.41243446433437
              ],
              [
                -1.834281150820001,
                47.41242209054062
              ],
              [
                -1.834291961016868,
                47.41239912722925
              ],
              [
                -1.834295475471891,
                47.41238909192673
              ],
              [
                -1.834297551546639,
                47.412380855994996
              ],
              [
                -1.83430098776193,
                47.412369481346516
              ],
              [
                -1.834315127684989,
                47.412333273593866
              ],
              [
                -1.83432497217717,
                47.41231984834809
              ],
              [
                -1.834346490961335,
                47.41229925538408
              ],
              [
                -1.834366979255762,
                47.412283131415435
              ],
              [
                -1.834376254778127,
                47.41227583398255
              ],
              [
                -1.834383923164207,
                47.41226902686193
              ],
              [
                -1.83439876585307,
                47.412254016201835
              ],
              [
                -1.83439876585307,
                47.412254016201835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06009299638264824,
          "ground": "gnd"
        },
        "52_24226": {
          "bus1": "52_MVBus69250",
          "bus2": "52_MVBus69253",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840941039490863,
                47.40839699494627
              ],
              [
                -1.840766549597266,
                47.40835465301479
              ],
              [
                -1.837043071592611,
                47.407386478475104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.31492520476940306,
          "ground": "gnd"
        },
        "52_98781": {
          "bus1": "52_MVBus69253",
          "bus2": "52_MVBus69254",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837043071592611,
                47.407386478475104
              ],
              [
                -1.837043071592611,
                47.407386478475104
              ],
              [
                -1.836003762172339,
                47.407127609976904
              ],
              [
                -1.836003762172339,
                47.407127609976904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08355623177752226,
          "ground": "gnd"
        },
        "52_98881": {
          "bus1": "52_MVBus69254",
          "bus2": "52_MVBus69255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.836003762172339,
                47.407127609976904
              ],
              [
                -1.836003762172339,
                47.407127609976904
              ],
              [
                -1.831147011412496,
                47.40882049684416
              ],
              [
                -1.830101915151027,
                47.408436575376136
              ],
              [
                -1.830101915151027,
                47.408436575376136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5017460339099671,
          "ground": "gnd"
        },
        "52_287715": {
          "bus1": "52_MVBus69255",
          "bus2": "52_MVBus69256",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830101915151027,
                47.408436575376136
              ],
              [
                -1.830101915151027,
                47.408436575376136
              ],
              [
                -1.830060204929792,
                47.40844618461974
              ],
              [
                -1.830017701595229,
                47.40841168412375
              ],
              [
                -1.829991887416711,
                47.40833604739744
              ],
              [
                -1.830010580637686,
                47.408269617121
              ],
              [
                -1.829895913311047,
                47.40821159288351
              ],
              [
                -1.830028084554987,
                47.407967224916995
              ],
              [
                -1.83017701353834,
                47.40768261878197
              ],
              [
                -1.83017701353834,
                47.40768261878197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09779159636590068,
          "ground": "gnd"
        },
        "52_275643": {
          "bus1": "52_MVBus69256",
          "bus2": "52_MVLV071614",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83017701353834,
                47.40768261878197
              ],
              [
                -1.830158987561424,
                47.40758778515452
              ],
              [
                -1.8304506944286,
                47.407551155800874
              ],
              [
                -1.831696580843381,
                47.40721580680806
              ],
              [
                -1.831511453615872,
                47.40666413564994
              ],
              [
                -1.831251027567136,
                47.405944361583636
              ],
              [
                -1.8308205881874,
                47.40509233340321
              ],
              [
                -1.830464154138565,
                47.40449662219465
              ],
              [
                -1.830413796327529,
                47.40449672465461
              ],
              [
                -1.83034088123205,
                47.40449986454936
              ],
              [
                -1.830326483464029,
                47.40451087728085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4604310475608156,
          "ground": "gnd"
        },
        "52_LVBranch852665": {
          "bus1": "52_MVLV071614_LV",
          "bus2": "52_LVBus995343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830326483464029,
                47.40451087728085
              ],
              [
                -1.83034755642893,
                47.40451516261069
              ],
              [
                -1.83034755642893,
                47.40451516261069
              ],
              [
                -1.830382443018476,
                47.40448839580631
              ],
              [
                -1.830409673368179,
                47.404487090665256
              ],
              [
                -1.830470655334194,
                47.40448847013024
              ],
              [
                -1.830480447334054,
                47.40450341270214
              ],
              [
                -1.830540925713704,
                47.404501234162396
              ],
              [
                -1.830540925713704,
                47.404501234162396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0170292248792184,
          "ground": "gnd"
        },
        "52_LVBranch713963": {
          "bus1": "52_LVBus995343",
          "bus2": "52_LVBus995344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830540925713704,
                47.404501234162396
              ],
              [
                -1.830540925713704,
                47.404501234162396
              ],
              [
                -1.830564115384382,
                47.40450951474432
              ],
              [
                -1.830564115384382,
                47.40450951474432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019777015977712645,
          "ground": "gnd"
        },
        "52_LVBranch925551": {
          "bus1": "52_LVBus995344",
          "bus2": "52_LVBus995345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830564115384382,
                47.40450951474432
              ],
              [
                -1.830564115384382,
                47.40450951474432
              ],
              [
                -1.830562778159883,
                47.404501401820234
              ],
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830576356690452,
                47.40449111217131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024435672570438144,
          "ground": "gnd"
        },
        "52_LVBranch297710": {
          "bus1": "52_LVBus995345",
          "bus2": "52_LVBus995348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.831135762539424,
                47.40471852196205
              ],
              [
                -1.831155969602524,
                47.40472649552553
              ],
              [
                -1.831155969602524,
                47.40472649552553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050978932266933945,
          "ground": "gnd"
        },
        "52_LVBranch213080": {
          "bus1": "52_LVBus995345",
          "bus2": "52_LVBus995346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830571477978034,
                47.40448793700123
              ],
              [
                -1.83087692126092,
                47.40451693759835
              ],
              [
                -1.831156290759411,
                47.40453776084619
              ],
              [
                -1.831269664464898,
                47.404546215139874
              ],
              [
                -1.831515398460231,
                47.404583319466305
              ],
              [
                -1.83158074604425,
                47.40459318857851
              ],
              [
                -1.832006438981332,
                47.40467326067015
              ],
              [
                -1.832057516369872,
                47.404682869066185
              ],
              [
                -1.832088771663691,
                47.40468875087355
              ],
              [
                -1.832090818577083,
                47.4046891365121
              ],
              [
                -1.832095154773874,
                47.404689953102114
              ],
              [
                -1.832095154773874,
                47.404689953102114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1179563893128588,
          "ground": "gnd"
        },
        "52_LVBranch044596": {
          "bus1": "52_LVBus995345",
          "bus2": "52_LVBus995347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830576356690452,
                47.40449111217131
              ],
              [
                -1.830559102865768,
                47.404484932782104
              ],
              [
                -1.830276503689304,
                47.40442175253248
              ],
              [
                -1.830224540949044,
                47.4044006362318
              ],
              [
                -1.829972921356313,
                47.4042983714076
              ],
              [
                -1.829955716314483,
                47.40428975806242
              ],
              [
                -1.829851712266779,
                47.404237682442485
              ],
              [
                -1.8296964390395,
                47.40415994330401
              ],
              [
                -1.829402597795691,
                47.403887445720734
              ],
              [
                -1.829252473743126,
                47.403781677415466
              ],
              [
                -1.829252473743126,
                47.403781677415466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13044388414286662,
          "ground": "gnd"
        },
        "52_LVBranch398429": {
          "bus1": "52_LVBus995343",
          "bus2": "52_LVBus995349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830540925713704,
                47.404501234162396
              ],
              [
                -1.830540925713704,
                47.404501234162396
              ],
              [
                -1.830538222261693,
                47.40451112305723
              ],
              [
                -1.830764527375378,
                47.40489282075967
              ],
              [
                -1.830777945119287,
                47.40488811272954
              ],
              [
                -1.83077984303824,
                47.404887440834536
              ],
              [
                -1.83077984303824,
                47.404887440834536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048165264723476285,
          "ground": "gnd"
        },
        "52_177555": {
          "bus1": "52_MVBus69256",
          "bus2": "52_MVLV039715",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83017701353834,
                47.40768261878197
              ],
              [
                -1.829929370566499,
                47.40768883546746
              ],
              [
                -1.829374170384263,
                47.40766469116434
              ],
              [
                -1.829327227878192,
                47.40765827451468
              ],
              [
                -1.829317808412804,
                47.40765761383654
              ],
              [
                -1.829301877148032,
                47.40765648503314
              ],
              [
                -1.829288645469686,
                47.40765696149446
              ],
              [
                -1.829291712885672,
                47.407662255726876
              ],
              [
                -1.829303314428406,
                47.407688807354376
              ],
              [
                -1.829308236897382,
                47.40770188059163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07094317076477932,
          "ground": "gnd"
        },
        "52_LVBranch695443": {
          "bus1": "52_MVLV039715_LV",
          "bus2": "52_LVBus995101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829308236897382,
                47.40770188059163
              ],
              [
                -1.829305889592018,
                47.4076884804217
              ],
              [
                -1.829305889592018,
                47.4076884804217
              ],
              [
                -1.829299581713299,
                47.40766107159594
              ],
              [
                -1.8293720153182,
                47.407671074236546
              ],
              [
                -1.829919697700439,
                47.407700893991915
              ],
              [
                -1.830148816377114,
                47.407695344511005
              ],
              [
                -1.829874812604554,
                47.40821325358304
              ],
              [
                -1.829988226921967,
                47.40827222374894
              ],
              [
                -1.829974615831474,
                47.40833576864587
              ],
              [
                -1.829984010550926,
                47.408366336108365
              ],
              [
                -1.82998450809135,
                47.408367948604
              ],
              [
                -1.829999527957171,
                47.40841684255065
              ],
              [
                -1.830060075041286,
                47.40846150258154
              ],
              [
                -1.830146703429514,
                47.408449374794166
              ],
              [
                -1.830146703429514,
                47.408449374794166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16917102657031605,
          "ground": "gnd"
        },
        "52_LVBranch891823": {
          "bus1": "52_LVBus995101",
          "bus2": "52_LVBus995102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830146703429514,
                47.408449374794166
              ],
              [
                -1.830146703429514,
                47.408449374794166
              ],
              [
                -1.830121032878313,
                47.40849443763158
              ],
              [
                -1.830143397206807,
                47.408508945446364
              ],
              [
                -1.830179042553474,
                47.40848964601213
              ],
              [
                -1.830179042553474,
                47.40848964601213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01114748319193819,
          "ground": "gnd"
        },
        "52_LVBranch214093": {
          "bus1": "52_LVBus995102",
          "bus2": "52_LVBus995103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830179042553474,
                47.40848964601213
              ],
              [
                -1.830179042553474,
                47.40848964601213
              ],
              [
                -1.829614036577528,
                47.40827218778465
              ],
              [
                -1.829205330990378,
                47.40808513021335
              ],
              [
                -1.829205330990378,
                47.40808513021335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08622304746542807,
          "ground": "gnd"
        },
        "52_LVBranch237688": {
          "bus1": "52_LVBus995103",
          "bus2": "52_LVBus995104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829205330990378,
                47.40808513021335
              ],
              [
                -1.829205330990378,
                47.40808513021335
              ],
              [
                -1.827762581524289,
                47.40958346309241
              ],
              [
                -1.827350791128377,
                47.41001110273903
              ],
              [
                -1.827350791128377,
                47.41001110273903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25581591368572315,
          "ground": "gnd"
        },
        "52_LVBranch323306": {
          "bus1": "52_LVBus995104",
          "bus2": "52_LVBus995105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.827350791128377,
                47.41001110273903
              ],
              [
                -1.827350791128377,
                47.41001110273903
              ],
              [
                -1.826867879194814,
                47.409519541893005
              ],
              [
                -1.826867879194814,
                47.409519541893005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06568945298583895,
          "ground": "gnd"
        },
        "52_LVBranch312531": {
          "bus1": "52_LVBus995104",
          "bus2": "52_LVBus995106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.827350791128377,
                47.41001110273903
              ],
              [
                -1.827350791128377,
                47.41001110273903
              ],
              [
                -1.827100353255445,
                47.410270532489605
              ],
              [
                -1.827100353255445,
                47.410270532489605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0344844051693214,
          "ground": "gnd"
        },
        "52_LVBranch088669": {
          "bus1": "52_LVBus995102",
          "bus2": "52_LVBus995107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830179042553474,
                47.40848964601213
              ],
              [
                -1.830179042553474,
                47.40848964601213
              ],
              [
                -1.830183216317667,
                47.408493134845905
              ],
              [
                -1.830301120063738,
                47.408591541395275
              ],
              [
                -1.830844079995495,
                47.40907011651804
              ],
              [
                -1.83062391544383,
                47.40944327784417
              ],
              [
                -1.83062145543054,
                47.40944745600015
              ],
              [
                -1.83062145543054,
                47.40944745600015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1269531919734939,
          "ground": "gnd"
        },
        "52_LVBranch477147": {
          "bus1": "52_MVLV039715_LV",
          "bus2": "52_LVBus995090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829308236897382,
                47.40770188059163
              ],
              [
                -1.829298159701241,
                47.4076902540655
              ],
              [
                -1.829298159701241,
                47.4076902540655
              ],
              [
                -1.82929143739627,
                47.40768250620046
              ],
              [
                -1.82926740460419,
                47.40765682557532
              ],
              [
                -1.829300062718876,
                47.40765024490078
              ],
              [
                -1.829379112148434,
                47.40766000930591
              ],
              [
                -1.829464356349112,
                47.40766414589298
              ],
              [
                -1.829477372585516,
                47.407537279533095
              ],
              [
                -1.829477372585516,
                47.407537279533095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0336070538849308,
          "ground": "gnd"
        },
        "52_LVBranch477155": {
          "bus1": "52_LVBus995090",
          "bus2": "52_LVBus995091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829477372585516,
                47.407537279533095
              ],
              [
                -1.829477372585516,
                47.407537279533095
              ],
              [
                -1.829440626774643,
                47.407537224577645
              ],
              [
                -1.829440626774643,
                47.407537224577645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002773424415799588,
          "ground": "gnd"
        },
        "52_LVBranch247595": {
          "bus1": "52_LVBus995091",
          "bus2": "52_LVBus995094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829440626774643,
                47.407537224577645
              ],
              [
                -1.829440626774643,
                47.407537224577645
              ],
              [
                -1.829176572185274,
                47.407477390870895
              ],
              [
                -1.828679317155872,
                47.407497204725864
              ],
              [
                -1.828540076671094,
                47.40745749407607
              ],
              [
                -1.828373924499082,
                47.40741010462984
              ],
              [
                -1.828340471488344,
                47.40740056266365
              ],
              [
                -1.828307561787052,
                47.407391181284865
              ],
              [
                -1.82767497532982,
                47.40723068937886
              ],
              [
                -1.827195861086248,
                47.40710913307902
              ],
              [
                -1.827161883197897,
                47.40710051045655
              ],
              [
                -1.827113596907579,
                47.407088259205125
              ],
              [
                -1.826852230290126,
                47.407020639963164
              ],
              [
                -1.826614441158512,
                47.40695911669925
              ],
              [
                -1.826406500011287,
                47.40690531951802
              ],
              [
                -1.826278025094494,
                47.40687208279879
              ],
              [
                -1.826251726400191,
                47.40686528241075
              ],
              [
                -1.826245537241008,
                47.40686367653439
              ],
              [
                -1.826245537241008,
                47.40686367653439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25535819224084955,
          "ground": "gnd"
        },
        "52_LVBranch415008": {
          "bus1": "52_LVBus995094",
          "bus2": "52_LVBus995096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.826245537241008,
                47.40686367653439
              ],
              [
                -1.826245537241008,
                47.40686367653439
              ],
              [
                -1.826196529050911,
                47.40689876884388
              ],
              [
                -1.825946370687997,
                47.40675373668181
              ],
              [
                -1.825793102010748,
                47.40664305075382
              ],
              [
                -1.825775712905252,
                47.406627660545155
              ],
              [
                -1.825709006214758,
                47.4065686094174
              ],
              [
                -1.825558577077929,
                47.40642629376607
              ],
              [
                -1.825558577077929,
                47.40642629376607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0769999914733429,
          "ground": "gnd"
        },
        "52_LVBranch928424": {
          "bus1": "52_LVBus995096",
          "bus2": "52_LVBus995098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825558577077929,
                47.40642629376607
              ],
              [
                -1.825558577077929,
                47.40642629376607
              ],
              [
                -1.825610452765093,
                47.40635127509453
              ],
              [
                -1.825678820647235,
                47.40628967915433
              ],
              [
                -1.825675322489051,
                47.406244865124194
              ],
              [
                -1.825675322489051,
                47.406244865124194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022777863872064544,
          "ground": "gnd"
        },
        "52_LVBranch063225": {
          "bus1": "52_LVBus995098",
          "bus2": "52_LVBus995099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825675322489051,
                47.406244865124194
              ],
              [
                -1.825675322489051,
                47.406244865124194
              ],
              [
                -1.825753542472494,
                47.40622704385405
              ],
              [
                -1.825766787794516,
                47.40622402709588
              ],
              [
                -1.825766787794516,
                47.40622402709588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007281948194917433,
          "ground": "gnd"
        },
        "52_LVBranch502496": {
          "bus1": "52_LVBus995096",
          "bus2": "52_LVBus995097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825558577077929,
                47.40642629376607
              ],
              [
                -1.825558577077929,
                47.40642629376607
              ],
              [
                -1.825449813004568,
                47.40618879791864
              ],
              [
                -1.82533306620358,
                47.40586601512529
              ],
              [
                -1.825240867965277,
                47.40587473669086
              ],
              [
                -1.825123670487354,
                47.40588615907102
              ],
              [
                -1.825118106461697,
                47.405899870921566
              ],
              [
                -1.825118106461697,
                47.405899870921566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.082147782610085,
          "ground": "gnd"
        },
        "52_LVBranch081988": {
          "bus1": "52_LVBus995094",
          "bus2": "52_LVBus995095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.826245537241008,
                47.40686367653439
              ],
              [
                -1.826245537241008,
                47.40686367653439
              ],
              [
                -1.826191032606507,
                47.4068530088456
              ],
              [
                -1.825070180402208,
                47.40663360417136
              ],
              [
                -1.825063820175423,
                47.40663235569144
              ],
              [
                -1.825063820175423,
                47.40663235569144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09282609036172328,
          "ground": "gnd"
        },
        "52_LVBranch167235": {
          "bus1": "52_LVBus995091",
          "bus2": "52_LVBus995092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.829440626774643,
                47.407537224577645
              ],
              [
                -1.829440626774643,
                47.407537224577645
              ],
              [
                -1.829449836220863,
                47.40754419827736
              ],
              [
                -1.830643756822924,
                47.40726796784647
              ],
              [
                -1.830650040368429,
                47.407266534458195
              ],
              [
                -1.830650040368429,
                47.407266534458195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0967434226361793,
          "ground": "gnd"
        },
        "52_LVBranch011811": {
          "bus1": "52_LVBus995092",
          "bus2": "52_LVBus995093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830650040368429,
                47.407266534458195
              ],
              [
                -1.830650040368429,
                47.407266534458195
              ],
              [
                -1.830634540845979,
                47.40791116092519
              ],
              [
                -1.830634428048267,
                47.40791565989
              ],
              [
                -1.830634428048267,
                47.40791565989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07217859824962895,
          "ground": "gnd"
        },
        "52_11989": {
          "bus1": "52_MVBus69254",
          "bus2": "52_MVLV010509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.836003762172339,
                47.407127609976904
              ],
              [
                -1.836003762172339,
                47.407127609976904
              ],
              [
                -1.834411174409288,
                47.40692698304622
              ],
              [
                -1.834391635619824,
                47.40692451673348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12225495880945761,
          "ground": "gnd"
        },
        "52_LVBranch198189": {
          "bus1": "52_MVLV010509_LV",
          "bus2": "52_LVBus994649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834391635619824,
                47.40692451673348
              ],
              [
                -1.834394998071278,
                47.406937817193246
              ],
              [
                -1.834394998071278,
                47.406937817193246
              ],
              [
                -1.83450686039604,
                47.40737976247335
              ],
              [
                -1.834502375293086,
                47.40743047620151
              ],
              [
                -1.834445640105393,
                47.40807287124682
              ],
              [
                -1.834445640105393,
                47.40807287124682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12705244765019932,
          "ground": "gnd"
        },
        "52_LVBranch427871": {
          "bus1": "52_LVBus994649",
          "bus2": "52_LVBus994650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834445640105393,
                47.40807287124682
              ],
              [
                -1.834445640105393,
                47.40807287124682
              ],
              [
                -1.834493824575996,
                47.40806122539382
              ],
              [
                -1.834493824575996,
                47.40806122539382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038603349643185334,
          "ground": "gnd"
        },
        "52_LVBranch422353": {
          "bus1": "52_LVBus994650",
          "bus2": "52_LVBus994651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834493824575996,
                47.40806122539382
              ],
              [
                -1.834493824575996,
                47.40806122539382
              ],
              [
                -1.834492525242857,
                47.40809550203824
              ],
              [
                -1.834458650316641,
                47.40815437353962
              ],
              [
                -1.835296112114599,
                47.40846197126491
              ],
              [
                -1.835940348360142,
                47.40870807261587
              ],
              [
                -1.836528160201372,
                47.40892828152528
              ],
              [
                -1.836842729118156,
                47.40899414961959
              ],
              [
                -1.836888772121547,
                47.409003793528925
              ],
              [
                -1.836893386036711,
                47.409004762076
              ],
              [
                -1.836895099539238,
                47.40900512363214
              ],
              [
                -1.836895099539238,
                47.40900512363214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21815117968892567,
          "ground": "gnd"
        },
        "52_LVBranch229273": {
          "bus1": "52_MVLV010509_LV",
          "bus2": "52_LVBus994645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834391635619824,
                47.40692451673348
              ],
              [
                -1.834387144399944,
                47.40691137407199
              ],
              [
                -1.834387144399944,
                47.40691137407199
              ],
              [
                -1.834339996383381,
                47.4067732451497
              ],
              [
                -1.834339996383381,
                47.4067732451497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01576391640542872,
          "ground": "gnd"
        },
        "52_LVBranch260734": {
          "bus1": "52_LVBus994645",
          "bus2": "52_LVBus994646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834339996383381,
                47.4067732451497
              ],
              [
                -1.834339996383381,
                47.4067732451497
              ],
              [
                -1.834062839220088,
                47.40679224512488
              ],
              [
                -1.834062839220088,
                47.40679224512488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021025328082402362,
          "ground": "gnd"
        },
        "52_LVBranch108702": {
          "bus1": "52_LVBus994646",
          "bus2": "52_LVBus994647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834062839220088,
                47.40679224512488
              ],
              [
                -1.834062839220088,
                47.40679224512488
              ],
              [
                -1.830730131818966,
                47.40727265726728
              ],
              [
                -1.830730131818966,
                47.40727265726728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25714913304802584,
          "ground": "gnd"
        },
        "52_11990": {
          "bus1": "52_MVBus69253",
          "bus2": "52_MVLV053894",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837043071592611,
                47.407386478475104
              ],
              [
                -1.837043071592611,
                47.407386478475104
              ],
              [
                -1.83898990596332,
                47.40667846984853
              ],
              [
                -1.839674634986779,
                47.40659149992293
              ],
              [
                -1.839725866006508,
                47.40658794799542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21927405593970387,
          "ground": "gnd"
        },
        "52_LVBranch477148": {
          "bus1": "52_MVLV053894_LV",
          "bus2": "52_LVBus995181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839725866006508,
                47.40658794799542
              ],
              [
                -1.839769103897546,
                47.40657941499307
              ],
              [
                -1.839769103897546,
                47.40657941499307
              ],
              [
                -1.83990899375166,
                47.406554313264344
              ],
              [
                -1.839832987368326,
                47.40643094690469
              ],
              [
                -1.840000068896233,
                47.40636185977333
              ],
              [
                -1.840000068896233,
                47.40636185977333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04055412172072738,
          "ground": "gnd"
        },
        "52_LVBranch040323": {
          "bus1": "52_LVBus995181",
          "bus2": "52_LVBus995182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840000068896233,
                47.40636185977333
              ],
              [
                -1.840000068896233,
                47.40636185977333
              ],
              [
                -1.840002414954535,
                47.40636606282516
              ],
              [
                -1.840216265863034,
                47.40675040102774
              ],
              [
                -1.840216265863034,
                47.40675040102774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04617685788805147,
          "ground": "gnd"
        },
        "52_LVBranch275349": {
          "bus1": "52_LVBus995182",
          "bus2": "52_LVBus995186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840216265863034,
                47.40675040102774
              ],
              [
                -1.840216265863034,
                47.40675040102774
              ],
              [
                -1.840222110498416,
                47.4067482803403
              ],
              [
                -1.840566752296812,
                47.406623094084395
              ],
              [
                -1.841092478814206,
                47.40643213167111
              ],
              [
                -1.841185936774272,
                47.40639817488911
              ],
              [
                -1.841209301773556,
                47.40638969241867
              ],
              [
                -1.841267719447328,
                47.40636846801792
              ],
              [
                -1.842055339208364,
                47.406082368694285
              ],
              [
                -1.842061183697599,
                47.40608024791358
              ],
              [
                -1.842061183697599,
                47.40608024791358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15792938475032262,
          "ground": "gnd"
        },
        "52_LVBranch235200": {
          "bus1": "52_LVBus995182",
          "bus2": "52_LVBus995183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840216265863034,
                47.40675040102774
              ],
              [
                -1.840216265863034,
                47.40675040102774
              ],
              [
                -1.840549011490423,
                47.407441001712314
              ],
              [
                -1.840549011490423,
                47.407441001712314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08078319684082623,
          "ground": "gnd"
        },
        "52_LVBranch074746": {
          "bus1": "52_LVBus995183",
          "bus2": "52_LVBus995185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840549011490423,
                47.407441001712314
              ],
              [
                -1.840549011490423,
                47.407441001712314
              ],
              [
                -1.839796164609632,
                47.407502412033686
              ],
              [
                -1.839187680068285,
                47.40742722693756
              ],
              [
                -1.839186420828005,
                47.407427074216564
              ],
              [
                -1.839181168645137,
                47.40742642606174
              ],
              [
                -1.839181168645137,
                47.40742642606174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10441033261485115,
          "ground": "gnd"
        },
        "52_LVBranch072186": {
          "bus1": "52_LVBus995183",
          "bus2": "52_LVBus995184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.840549011490423,
                47.407441001712314
              ],
              [
                -1.840549011490423,
                47.407441001712314
              ],
              [
                -1.840677431107737,
                47.40784362909966
              ],
              [
                -1.840683727470569,
                47.407863363213714
              ],
              [
                -1.840686416924978,
                47.40787177854999
              ],
              [
                -1.840686416924978,
                47.40787177854999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04900322143077727,
          "ground": "gnd"
        },
        "52_LVBranch446579": {
          "bus1": "52_MVLV053894_LV",
          "bus2": "52_LVBus995177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839725866006508,
                47.40658794799542
              ],
              [
                -1.839767954720269,
                47.406590662279335
              ],
              [
                -1.839767954720269,
                47.406590662279335
              ],
              [
                -1.839963326153447,
                47.40657036751216
              ],
              [
                -1.839870190617352,
                47.40636891773266
              ],
              [
                -1.839803574378523,
                47.4062248275264
              ],
              [
                -1.839256769680835,
                47.405172629023895
              ],
              [
                -1.838334841852027,
                47.40376587811717
              ],
              [
                -1.838322516309211,
                47.40374707310954
              ],
              [
                -1.838322516309211,
                47.40374707310954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.35270261135571734,
          "ground": "gnd"
        },
        "52_LVBranch207276": {
          "bus1": "52_LVBus995177",
          "bus2": "52_LVBus995178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838322516309211,
                47.40374707310954
              ],
              [
                -1.838322516309211,
                47.40374707310954
              ],
              [
                -1.838319884347221,
                47.40374294340184
              ],
              [
                -1.838022561860913,
                47.40327569736952
              ],
              [
                -1.838019929945352,
                47.403271567654265
              ],
              [
                -1.838019929945352,
                47.403271567654265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05758883063019008,
          "ground": "gnd"
        },
        "52_LVBranch109403": {
          "bus1": "52_LVBus995178",
          "bus2": "52_LVBus995179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838019929945352,
                47.403271567654265
              ],
              [
                -1.838019929945352,
                47.403271567654265
              ],
              [
                -1.837989020241727,
                47.40322823823793
              ],
              [
                -1.837788953937411,
                47.402947737325206
              ],
              [
                -1.837587728390051,
                47.402665620493764
              ],
              [
                -1.837587728390051,
                47.402665620493764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07485185407079684,
          "ground": "gnd"
        },
        "52_113245": {
          "bus1": "52_MVBus69239",
          "bus2": "52_MVBus69240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851367024182105,
                47.40525910990689
              ],
              [
                -1.851439632166233,
                47.40544024355464
              ],
              [
                -1.852740463852485,
                47.40866230970276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.39230721124229345,
          "ground": "gnd"
        },
        "52_29566": {
          "bus1": "52_MVBus69240",
          "bus2": "52_MVBus69247",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852740463852485,
                47.40866230970276
              ],
              [
                -1.852740463852485,
                47.40866230970276
              ],
              [
                -1.849450546381987,
                47.409376639481586
              ],
              [
                -1.847225697859273,
                47.40952472304343
              ],
              [
                -1.847225697859273,
                47.40952472304343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4294148483750073,
          "ground": "gnd"
        },
        "52_295081": {
          "bus1": "52_MVBus69247",
          "bus2": "52_MVLV016356",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847225697859273,
                47.40952472304343
              ],
              [
                -1.847217448017289,
                47.409530182917834
              ],
              [
                -1.8471971147251,
                47.4095690217023
              ],
              [
                -1.847183510517211,
                47.40965117039678
              ],
              [
                -1.84711781295318,
                47.4099805964248
              ],
              [
                -1.847102078100791,
                47.4100291685831
              ],
              [
                -1.847075877387379,
                47.41006848974281
              ],
              [
                -1.847057206974558,
                47.41013579640359
              ],
              [
                -1.847023351930531,
                47.410303504827226
              ],
              [
                -1.846978529225142,
                47.41055467174235
              ],
              [
                -1.846966367318066,
                47.41065385620851
              ],
              [
                -1.846944333655135,
                47.41082560501552
              ],
              [
                -1.846857188775664,
                47.41125007390772
              ],
              [
                -1.846738361986973,
                47.411812824477614
              ],
              [
                -1.846718835034495,
                47.41191675207423
              ],
              [
                -1.846767903352043,
                47.41192531896499
              ],
              [
                -1.84679006160154,
                47.41193948890848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27305041507724837,
          "ground": "gnd"
        },
        "52_LVBranch764127": {
          "bus1": "52_MVLV016356_LV",
          "bus2": "52_LVBus994786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84679006160154,
                47.41193948890848
              ],
              [
                -1.846766043844498,
                47.41194796000395
              ],
              [
                -1.846766043844498,
                47.41194796000395
              ],
              [
                -1.846689570537874,
                47.41199805258245
              ],
              [
                -1.846557664381421,
                47.412358291586806
              ],
              [
                -1.846753332432624,
                47.41242693736711
              ],
              [
                -1.847165902317924,
                47.41257166635947
              ],
              [
                -1.847438357445657,
                47.41266724241234
              ],
              [
                -1.847474344239166,
                47.41266738228523
              ],
              [
                -1.847474344239166,
                47.41266738228523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12682157442360076,
          "ground": "gnd"
        },
        "52_LVBranch768292": {
          "bus1": "52_LVBus994786",
          "bus2": "52_LVBus994788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847474344239166,
                47.41266738228523
              ],
              [
                -1.847474344239166,
                47.41266738228523
              ],
              [
                -1.847485957675046,
                47.412660981057215
              ],
              [
                -1.847606561993296,
                47.41251425860657
              ],
              [
                -1.847649495680422,
                47.41246003669929
              ],
              [
                -1.847665067039343,
                47.41243135988694
              ],
              [
                -1.847686492406088,
                47.412383599796115
              ],
              [
                -1.847692112713634,
                47.41238402708981
              ],
              [
                -1.847699148375186,
                47.41238456533884
              ],
              [
                -1.847699148375186,
                47.41238456533884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03656256744432127,
          "ground": "gnd"
        },
        "52_LVBranch604832": {
          "bus1": "52_LVBus994786",
          "bus2": "52_LVBus994787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847474344239166,
                47.41266738228523
              ],
              [
                -1.847474344239166,
                47.41266738228523
              ],
              [
                -1.847494149546798,
                47.412667458756026
              ],
              [
                -1.847608547579428,
                47.41270340685932
              ],
              [
                -1.847612619119716,
                47.41270033204555
              ],
              [
                -1.847617830690595,
                47.41269639628373
              ],
              [
                -1.847617830690595,
                47.41269639628373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012056361077577724,
          "ground": "gnd"
        },
        "52_LVBranch619570": {
          "bus1": "52_MVLV016356_LV",
          "bus2": "52_LVBus994779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84679006160154,
                47.41193948890848
              ],
              [
                -1.846767826139534,
                47.411938203057446
              ],
              [
                -1.846767826139534,
                47.411938203057446
              ],
              [
                -1.846681559864227,
                47.411988469562544
              ],
              [
                -1.846546291220805,
                47.412356423789504
              ],
              [
                -1.846544179904033,
                47.412362157085916
              ],
              [
                -1.846510572443776,
                47.41247758332707
              ],
              [
                -1.846463504733504,
                47.412639301361445
              ],
              [
                -1.846386159604852,
                47.41283492076336
              ],
              [
                -1.846369747131893,
                47.41284730547051
              ],
              [
                -1.846369747131893,
                47.41284730547051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1071792467376484,
          "ground": "gnd"
        },
        "52_LVBranch662449": {
          "bus1": "52_LVBus994779",
          "bus2": "52_LVBus994783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846369747131893,
                47.41284730547051
              ],
              [
                -1.846369747131893,
                47.41284730547051
              ],
              [
                -1.846388517841057,
                47.412847725805506
              ],
              [
                -1.846388517841057,
                47.412847725805506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0014173616057597393,
          "ground": "gnd"
        },
        "52_LVBranch979649": {
          "bus1": "52_LVBus994783",
          "bus2": "52_LVBus994784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846388517841057,
                47.412847725805506
              ],
              [
                -1.846388517841057,
                47.412847725805506
              ],
              [
                -1.84638012473356,
                47.41285255121125
              ],
              [
                -1.846471628832175,
                47.41289980430297
              ],
              [
                -1.846525586627017,
                47.41292873255521
              ],
              [
                -1.846682710760304,
                47.41301299552474
              ],
              [
                -1.84675342425541,
                47.41300735807717
              ],
              [
                -1.846945809977093,
                47.41309738993907
              ],
              [
                -1.846963748451253,
                47.413109019080075
              ],
              [
                -1.846975080812434,
                47.41310427651876
              ],
              [
                -1.846979663705939,
                47.41310501159778
              ],
              [
                -1.846985873151466,
                47.41310601214705
              ],
              [
                -1.846985873151466,
                47.41310601214705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05652992780072756,
          "ground": "gnd"
        },
        "52_LVBranch396754": {
          "bus1": "52_LVBus994779",
          "bus2": "52_LVBus994780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846369747131893,
                47.41284730547051
              ],
              [
                -1.846369747131893,
                47.41284730547051
              ],
              [
                -1.846371467407185,
                47.412869231553536
              ],
              [
                -1.846363495844297,
                47.413010682504506
              ],
              [
                -1.846303051728103,
                47.41328387929827
              ],
              [
                -1.846257274995681,
                47.413376820245595
              ],
              [
                -1.846249171058687,
                47.413393282391226
              ],
              [
                -1.846234371883179,
                47.41341980518717
              ],
              [
                -1.846222507255798,
                47.41342757554984
              ],
              [
                -1.846203055521062,
                47.41343742177682
              ],
              [
                -1.846179451994643,
                47.4134442473148
              ],
              [
                -1.846132598614467,
                47.41345242680654
              ],
              [
                -1.8459428354975,
                47.41346889820571
              ],
              [
                -1.845824494098814,
                47.41347894116456
              ],
              [
                -1.845690201041798,
                47.413489992988254
              ],
              [
                -1.845690201041798,
                47.413489992988254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10718103271352705,
          "ground": "gnd"
        },
        "52_LVBranch163151": {
          "bus1": "52_LVBus994780",
          "bus2": "52_LVBus994781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845690201041798,
                47.413489992988254
              ],
              [
                -1.845690201041798,
                47.413489992988254
              ],
              [
                -1.845792301930445,
                47.41380392953214
              ],
              [
                -1.845885411310144,
                47.41406717933992
              ],
              [
                -1.845925495018184,
                47.414163511017854
              ],
              [
                -1.845986854267955,
                47.41431095903851
              ],
              [
                -1.846025547141619,
                47.41440393598127
              ],
              [
                -1.846061560394842,
                47.41449049707583
              ],
              [
                -1.846096570062977,
                47.414586931055844
              ],
              [
                -1.846163694035735,
                47.41477181457133
              ],
              [
                -1.846228823520989,
                47.414951230302364
              ],
              [
                -1.846421964964592,
                47.41542072024569
              ],
              [
                -1.846429427470857,
                47.41543887159259
              ],
              [
                -1.846429427470857,
                47.41543887159259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2237938227562772,
          "ground": "gnd"
        },
        "52_LVBranch000135": {
          "bus1": "52_LVBus994780",
          "bus2": "52_LVBus994782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845690201041798,
                47.413489992988254
              ],
              [
                -1.845690201041798,
                47.413489992988254
              ],
              [
                -1.845603595860464,
                47.41327038537207
              ],
              [
                -1.845563384869942,
                47.41315668197445
              ],
              [
                -1.845562956811362,
                47.41315545435824
              ],
              [
                -1.845561405949833,
                47.41315107853359
              ],
              [
                -1.845561405949833,
                47.41315107853359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038916586257188704,
          "ground": "gnd"
        },
        "52_24202": {
          "bus1": "52_MVBus69247",
          "bus2": "52_MVLV052587",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847225697859273,
                47.40952472304343
              ],
              [
                -1.847225697859273,
                47.40952472304343
              ],
              [
                -1.846663906496812,
                47.40956210781807
              ],
              [
                -1.845534513659741,
                47.40944169771554
              ],
              [
                -1.844624154690429,
                47.40925312510895
              ],
              [
                -1.844605149535164,
                47.4092491909175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20072183380547484,
          "ground": "gnd"
        },
        "52_LVBranch429072": {
          "bus1": "52_MVLV052587_LV",
          "bus2": "52_LVBus995153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844605149535164,
                47.4092491909175
              ],
              [
                -1.844628482290442,
                47.40926482310027
              ],
              [
                -1.844628482290442,
                47.40926482310027
              ],
              [
                -1.844603596484427,
                47.40929165623081
              ],
              [
                -1.844407176904472,
                47.4092628222868
              ],
              [
                -1.844360922818829,
                47.409259647602475
              ],
              [
                -1.844234353194678,
                47.409250943935085
              ],
              [
                -1.84418136462643,
                47.40924785040443
              ],
              [
                -1.844160917965006,
                47.40924719305968
              ],
              [
                -1.844150665535532,
                47.409256562436966
              ],
              [
                -1.844144571860939,
                47.409275816325504
              ],
              [
                -1.844141784759486,
                47.40928460966112
              ],
              [
                -1.844139986646904,
                47.40929027754977
              ],
              [
                -1.844141290491548,
                47.40929675214958
              ],
              [
                -1.844143403680289,
                47.40930728708689
              ],
              [
                -1.844143403680289,
                47.40930728708689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04440181856717132,
          "ground": "gnd"
        },
        "52_LVBranch260681": {
          "bus1": "52_MVLV052587_LV",
          "bus2": "52_LVBus995146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844605149535164,
                47.4092491909175
              ],
              [
                -1.844594210085426,
                47.40926045880902
              ],
              [
                -1.844594210085426,
                47.40926045880902
              ],
              [
                -1.844492133856804,
                47.409365612812614
              ],
              [
                -1.844491802655765,
                47.40936595807429
              ],
              [
                -1.844240588295138,
                47.40962474445338
              ],
              [
                -1.844228728131495,
                47.40963696438077
              ],
              [
                -1.843876034455,
                47.41000028733325
              ],
              [
                -1.843843927698948,
                47.41003336242785
              ],
              [
                -1.843843927698948,
                47.41003336242785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10291036321069427,
          "ground": "gnd"
        },
        "52_LVBranch062166": {
          "bus1": "52_LVBus995146",
          "bus2": "52_LVBus995147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843843927698948,
                47.41003336242785
              ],
              [
                -1.843843927698948,
                47.41003336242785
              ],
              [
                -1.84309181805017,
                47.409664846887026
              ],
              [
                -1.842969222930144,
                47.40960477937589
              ],
              [
                -1.842969222930144,
                47.40960477937589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08141617555366353,
          "ground": "gnd"
        },
        "52_LVBranch941938": {
          "bus1": "52_LVBus995147",
          "bus2": "52_LVBus995151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.842969222930144,
                47.40960477937589
              ],
              [
                -1.842969222930144,
                47.40960477937589
              ],
              [
                -1.842979710757195,
                47.40961381373198
              ],
              [
                -1.842987495075936,
                47.409628647747866
              ],
              [
                -1.84301630723166,
                47.40964681168136
              ],
              [
                -1.84310912594315,
                47.40968657016895
              ],
              [
                -1.84313678743805,
                47.40969394816345
              ],
              [
                -1.843167709916645,
                47.409696713403
              ],
              [
                -1.843184982621452,
                47.40969445894725
              ],
              [
                -1.843212938598166,
                47.40968629668512
              ],
              [
                -1.843251667387246,
                47.4096581350352
              ],
              [
                -1.843279005606915,
                47.40963058307377
              ],
              [
                -1.84338342056769,
                47.40950360070756
              ],
              [
                -1.843425482654864,
                47.40945245653163
              ],
              [
                -1.843430158529622,
                47.409446765753735
              ],
              [
                -1.843427788496796,
                47.40944107732587
              ],
              [
                -1.843412883472423,
                47.4094340942598
              ],
              [
                -1.843412883472423,
                47.4094340942598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055907493810339264,
          "ground": "gnd"
        },
        "52_LVBranch042390": {
          "bus1": "52_LVBus995147",
          "bus2": "52_LVBus995148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.842969222930144,
                47.40960477937589
              ],
              [
                -1.842969222930144,
                47.40960477937589
              ],
              [
                -1.84291935124275,
                47.40958034106692
              ],
              [
                -1.842235950010031,
                47.40924026223997
              ],
              [
                -1.84223155920881,
                47.409238078786416
              ],
              [
                -1.842008022403872,
                47.409126834324965
              ],
              [
                -1.84147423867686,
                47.40874976567487
              ],
              [
                -1.840832880738023,
                47.4082989132514
              ],
              [
                -1.84082827471179,
                47.4082956745904
              ],
              [
                -1.84082827471179,
                47.4082956745904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21824923983048944,
          "ground": "gnd"
        },
        "52_LVBranch414479": {
          "bus1": "52_LVBus995148",
          "bus2": "52_LVBus995149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84082827471179,
                47.4082956745904
              ],
              [
                -1.84082827471179,
                47.4082956745904
              ],
              [
                -1.840825505889511,
                47.408316393603194
              ],
              [
                -1.840882686201684,
                47.4084163611355
              ],
              [
                -1.841038460968276,
                47.40864373396905
              ],
              [
                -1.841106216320288,
                47.408706765565896
              ],
              [
                -1.841039825762526,
                47.40878461294933
              ],
              [
                -1.841026218198496,
                47.408788085926666
              ],
              [
                -1.841011265323122,
                47.40879775986235
              ],
              [
                -1.840975462753849,
                47.40885616262827
              ],
              [
                -1.840943194185135,
                47.408988293356344
              ],
              [
                -1.840922531981682,
                47.40911918525468
              ],
              [
                -1.840887225394007,
                47.40934278352114
              ],
              [
                -1.84088439433955,
                47.409360676300516
              ],
              [
                -1.84088438744151,
                47.409360757620505
              ],
              [
                -1.8409108609987,
                47.409361278992414
              ],
              [
                -1.8409108609987,
                47.409361278992414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1290171061263066,
          "ground": "gnd"
        },
        "52_LVBranch369664": {
          "bus1": "52_LVBus995148",
          "bus2": "52_LVBus995150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84082827471179,
                47.4082956745904
              ],
              [
                -1.84082827471179,
                47.4082956745904
              ],
              [
                -1.840696543217466,
                47.40789873381107
              ],
              [
                -1.840696543217466,
                47.40789873381107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04523750914695224,
          "ground": "gnd"
        },
        "52_24209": {
          "bus1": "52_MVBus69240",
          "bus2": "52_MVBus69241",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852740463852485,
                47.40866230970276
              ],
              [
                -1.854044900584092,
                47.410026856389976
              ],
              [
                -1.854160207993367,
                47.41016386132495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19839609284502632,
          "ground": "gnd"
        },
        "52_23972": {
          "bus1": "52_MVBus69241",
          "bus2": "52_MVLV078643",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854160207993367,
                47.41016386132495
              ],
              [
                -1.854160207993367,
                47.41016386132495
              ],
              [
                -1.853230694243105,
                47.41094475427252
              ],
              [
                -1.853218416971265,
                47.410955359844884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11161884683038095,
          "ground": "gnd"
        },
        "52_LVBranch043808": {
          "bus1": "52_MVLV078643_LV",
          "bus2": "52_LVBus995409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853218416971265,
                47.410955359844884
              ],
              [
                -1.853230984826651,
                47.41094490589229
              ],
              [
                -1.853230984826651,
                47.41094490589229
              ],
              [
                -1.853716646144165,
                47.41054096612936
              ],
              [
                -1.853716646144165,
                47.41054096612936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057968459142094385,
          "ground": "gnd"
        },
        "52_LVBranch276726": {
          "bus1": "52_LVBus995409",
          "bus2": "52_LVBus995410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853716646144165,
                47.41054096612936
              ],
              [
                -1.853716646144165,
                47.41054096612936
              ],
              [
                -1.854232153349056,
                47.410008840670564
              ],
              [
                -1.854497639368962,
                47.40968504404671
              ],
              [
                -1.854576930766319,
                47.40957369778918
              ],
              [
                -1.854576930766319,
                47.40957369778918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1257575081013809,
          "ground": "gnd"
        },
        "52_LVBranch289718": {
          "bus1": "52_MVLV078643_LV",
          "bus2": "52_LVBus995405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853218416971265,
                47.410955359844884
              ],
              [
                -1.853205737605772,
                47.41096574577071
              ],
              [
                -1.853205737605772,
                47.41096574577071
              ],
              [
                -1.852922434794757,
                47.41119774445066
              ],
              [
                -1.85291919342691,
                47.41120040206461
              ],
              [
                -1.85291919342691,
                47.41120040206461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03388652729836706,
          "ground": "gnd"
        },
        "52_LVBranch021909": {
          "bus1": "52_LVBus995405",
          "bus2": "52_LVBus995406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85291919342691,
                47.41120040206461
              ],
              [
                -1.85291919342691,
                47.41120040206461
              ],
              [
                -1.85257056633204,
                47.41149227190784
              ],
              [
                -1.852133423786178,
                47.41187535272004
              ],
              [
                -1.852098784443377,
                47.41190570242924
              ],
              [
                -1.852078932224962,
                47.411921410355326
              ],
              [
                -1.852078932224962,
                47.411921410355326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10221926133189453,
          "ground": "gnd"
        },
        "52_LVBranch960810": {
          "bus1": "52_LVBus995406",
          "bus2": "52_LVBus995407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852078932224962,
                47.411921410355326
              ],
              [
                -1.852078932224962,
                47.411921410355326
              ],
              [
                -1.851436325492133,
                47.41241944516752
              ],
              [
                -1.851403326639133,
                47.412437745701084
              ],
              [
                -1.851266640275865,
                47.41254617638061
              ],
              [
                -1.851264779778308,
                47.412545297890986
              ],
              [
                -1.851143504224783,
                47.41248821743662
              ],
              [
                -1.851145659659108,
                47.41248389668692
              ],
              [
                -1.851147690699853,
                47.41247985067735
              ],
              [
                -1.851147690699853,
                47.41247985067735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10497933613322077,
          "ground": "gnd"
        },
        "52_12092": {
          "bus1": "52_MVBus69241",
          "bus2": "52_MVBus69242",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854160207993367,
                47.41016386132495
              ],
              [
                -1.854160207993367,
                47.41016386132495
              ],
              [
                -1.855395515800333,
                47.41155659830671
              ],
              [
                -1.855395515800333,
                47.41155659830671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1807433025194144,
          "ground": "gnd"
        },
        "52_140302": {
          "bus1": "52_MVBus69242",
          "bus2": "52_MVBus69243",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855395515800333,
                47.41155659830671
              ],
              [
                -1.855395515800333,
                47.41155659830671
              ],
              [
                -1.853767468461859,
                47.41501981073631
              ],
              [
                -1.853767468461859,
                47.41501981073631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40416404230807357,
          "ground": "gnd"
        },
        "52_196802": {
          "bus1": "52_MVBus69243",
          "bus2": "52_MVLV087538",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853767468461859,
                47.41501981073631
              ],
              [
                -1.853767468461859,
                47.41501981073631
              ],
              [
                -1.853761117971044,
                47.41501617632227
              ],
              [
                -1.853846333526268,
                47.4131139105175
              ],
              [
                -1.853677296485504,
                47.41310448488487
              ],
              [
                -1.853656130292884,
                47.413103305735746
              ],
              [
                -1.853627069039151,
                47.41310179997216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2266190087459904,
          "ground": "gnd"
        },
        "52_LVBranch544240": {
          "bus1": "52_MVLV087538_LV",
          "bus2": "52_LVBus995436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853627069039151,
                47.41310179997216
              ],
              [
                -1.853651261781941,
                47.41308610573952
              ],
              [
                -1.853651261781941,
                47.41308610573952
              ],
              [
                -1.853738786034605,
                47.413083305218166
              ],
              [
                -1.853750399672773,
                47.41301579346178
              ],
              [
                -1.853270598986263,
                47.41292434465204
              ],
              [
                -1.852595085230601,
                47.412724768857146
              ],
              [
                -1.852538229560524,
                47.412694975388284
              ],
              [
                -1.852609516034679,
                47.4126322933512
              ],
              [
                -1.852609516034679,
                47.4126322933512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1216031656411347,
          "ground": "gnd"
        },
        "52_LVBranch813667": {
          "bus1": "52_MVLV087538_LV",
          "bus2": "52_LVBus995434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853627069039151,
                47.41310179997216
              ],
              [
                -1.853651400481294,
                47.413094117782926
              ],
              [
                -1.853651400481294,
                47.413094117782926
              ],
              [
                -1.853751670202862,
                47.41308970264013
              ],
              [
                -1.853766723086808,
                47.41300769865566
              ],
              [
                -1.85329502516931,
                47.412908074539914
              ],
              [
                -1.85330869770911,
                47.41285409026974
              ],
              [
                -1.85330869770911,
                47.41285409026974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060142044712872024,
          "ground": "gnd"
        },
        "52_139023": {
          "bus1": "52_MVBus69243",
          "bus2": "52_MVBus69244",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853767468461859,
                47.41501981073631
              ],
              [
                -1.853767468461859,
                47.41501981073631
              ],
              [
                -1.853429386481586,
                47.41570648706972
              ],
              [
                -1.853429386481586,
                47.41570648706972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08049423681708012,
          "ground": "gnd"
        },
        "52_24203": {
          "bus1": "52_MVBus69244",
          "bus2": "52_MVBus69246",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853429386481586,
                47.41570648706972
              ],
              [
                -1.853429386481586,
                47.41570648706972
              ],
              [
                -1.853256224826684,
                47.41683617222898
              ],
              [
                -1.853118452704144,
                47.41711714571401
              ],
              [
                -1.852535030441985,
                47.417686536404666
              ],
              [
                -1.852246884594739,
                47.41800416492526
              ],
              [
                -1.852246884594739,
                47.41800416492526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.277777651726412,
          "ground": "gnd"
        },
        "52_216264": {
          "bus1": "52_MVBus69246",
          "bus2": "52_MVLV030175",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852246884594739,
                47.41800416492526
              ],
              [
                -1.852246884594739,
                47.41800416492526
              ],
              [
                -1.85223650753547,
                47.417997595480905
              ],
              [
                -1.852237281471347,
                47.417992919379394
              ],
              [
                -1.852352214452382,
                47.41786878221451
              ],
              [
                -1.852529128787151,
                47.41768202991665
              ],
              [
                -1.852839722172444,
                47.41737768518768
              ],
              [
                -1.852875630382241,
                47.417370196630834
              ],
              [
                -1.852939554616269,
                47.4173709808477
              ],
              [
                -1.852979114717961,
                47.41739881521356
              ],
              [
                -1.853035029505596,
                47.41748310456616
              ],
              [
                -1.853071275986886,
                47.41749933957728
              ],
              [
                -1.85310783088403,
                47.41750007879193
              ],
              [
                -1.853484339153943,
                47.417415237656044
              ],
              [
                -1.853513768408248,
                47.417402821973965
              ],
              [
                -1.8535396813583,
                47.417384336165576
              ],
              [
                -1.853571964365867,
                47.417350144056925
              ],
              [
                -1.853614565165744,
                47.41733105391424
              ],
              [
                -1.853729372647215,
                47.417302124511956
              ],
              [
                -1.854144794247155,
                47.41726746933251
              ],
              [
                -1.854323512167489,
                47.417239323336354
              ],
              [
                -1.854976057047942,
                47.41708771997997
              ],
              [
                -1.855042752923194,
                47.417065693616685
              ],
              [
                -1.855222607759627,
                47.41697454853526
              ],
              [
                -1.855299998083104,
                47.41695317049466
              ],
              [
                -1.855335986180989,
                47.41694670516197
              ],
              [
                -1.855347975531265,
                47.41696381826914
              ],
              [
                -1.855361878472106,
                47.41698366351712
              ],
              [
                -1.855379818586119,
                47.41700928071713
              ],
              [
                -1.855401953080271,
                47.417018702820144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3018394032438223,
          "ground": "gnd"
        },
        "52_287871": {
          "bus1": "52_MVLV030175",
          "bus2": "52_MVBus69325",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855401953080271,
                47.417018702820144
              ],
              [
                -1.855392092069229,
                47.41700199003134
              ],
              [
                -1.855375704801774,
                47.41697789296456
              ],
              [
                -1.855349127580543,
                47.416938806529146
              ],
              [
                -1.85533495743007,
                47.416933284573304
              ],
              [
                -1.855319073070912,
                47.41693414829071
              ],
              [
                -1.855247042937672,
                47.41695128759505
              ],
              [
                -1.85522800930728,
                47.416955814517245
              ],
              [
                -1.855091616412397,
                47.41702549563587
              ],
              [
                -1.855005595764442,
                47.41706235553042
              ],
              [
                -1.854937237635905,
                47.41708282065851
              ],
              [
                -1.854631966669544,
                47.41715270044216
              ],
              [
                -1.854308795311861,
                47.41722667776897
              ],
              [
                -1.854138120476814,
                47.417256180892274
              ],
              [
                -1.85397270042655,
                47.41726491033209
              ],
              [
                -1.853716361144005,
                47.41728956124276
              ],
              [
                -1.853612004982428,
                47.417314184702164
              ],
              [
                -1.853559195813173,
                47.41733543709489
              ],
              [
                -1.853550624556286,
                47.41734576429627
              ],
              [
                -1.853520353491136,
                47.41738225262581
              ],
              [
                -1.85350695571599,
                47.41739179075468
              ],
              [
                -1.853429703686019,
                47.41741680173916
              ],
              [
                -1.853169433806195,
                47.41747368896489
              ],
              [
                -1.853098984101135,
                47.417487481761526
              ],
              [
                -1.853081100309065,
                47.417486210620325
              ],
              [
                -1.853059010155719,
                47.4174776872697
              ],
              [
                -1.853002534903742,
                47.41739167068366
              ],
              [
                -1.852960594086582,
                47.41736191375865
              ],
              [
                -1.852912935966979,
                47.41735211819936
              ],
              [
                -1.852849727529801,
                47.41736044208424
              ],
              [
                -1.852791931120548,
                47.41740149393654
              ],
              [
                -1.852669559855468,
                47.417521135744046
              ],
              [
                -1.852495438880722,
                47.417696977673515
              ],
              [
                -1.852305141963357,
                47.4178983658196
              ],
              [
                -1.852227549707754,
                47.41798594824167
              ],
              [
                -1.852221929277248,
                47.41799684410086
              ],
              [
                -1.852221126397663,
                47.41800317870639
              ],
              [
                -1.852240448074695,
                47.41801126196451
              ],
              [
                -1.852240448074695,
                47.41801126196451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.30674583281168344,
          "ground": "gnd"
        },
        "52_12370": {
          "bus1": "52_MVBus69325",
          "bus2": "52_MVBus69326",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852240448074695,
                47.41801126196451
              ],
              [
                -1.852037551682742,
                47.418234913841594
              ],
              [
                -1.851306758852043,
                47.41842516525677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08826440226458901,
          "ground": "gnd"
        },
        "52_79572": {
          "bus1": "52_MVBus69326",
          "bus2": "52_MVBus69328",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851306758852043,
                47.41842516525677
              ],
              [
                -1.851707687624879,
                47.41881354174966
              ],
              [
                -1.853393207317178,
                47.41911989084996
              ],
              [
                -1.854307432333611,
                47.41931890825942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25684133414660704,
          "ground": "gnd"
        },
        "52_42817": {
          "bus1": "52_MVBus69328",
          "bus2": "52_MVBus69329",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854307432333611,
                47.41931890825942
              ],
              [
                -1.854307432333611,
                47.41931890825942
              ],
              [
                -1.854541050425671,
                47.41925902964029
              ],
              [
                -1.8545735565496,
                47.419231720274965
              ],
              [
                -1.8545735565496,
                47.419231720274965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.022746961007376828,
          "ground": "gnd"
        },
        "52_190704": {
          "bus1": "52_MVBus69329",
          "bus2": "52_MVLV013791",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8545735565496,
                47.419231720274965
              ],
              [
                -1.8545735565496,
                47.419231720274965
              ],
              [
                -1.85457466448971,
                47.41923078836051
              ],
              [
                -1.854690139898996,
                47.41917772874919
              ],
              [
                -1.854706599362118,
                47.41917016043037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010655850887736431,
          "ground": "gnd"
        },
        "52_138878": {
          "bus1": "52_MVBus69328",
          "bus2": "52_MVBus69330",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854307432333611,
                47.41931890825942
              ],
              [
                -1.854307432333611,
                47.41931890825942
              ],
              [
                -1.854895695691042,
                47.41948526326088
              ],
              [
                -1.856861520413337,
                47.41924303202629
              ],
              [
                -1.856861520413337,
                47.41924303202629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19885232911804723,
          "ground": "gnd"
        },
        "52_276218": {
          "bus1": "52_MVBus69330",
          "bus2": "52_MVLV033234",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856861520413337,
                47.41924303202629
              ],
              [
                -1.856861520413337,
                47.41924303202629
              ],
              [
                -1.856913268456079,
                47.419228527533306
              ],
              [
                -1.856931643100714,
                47.419223375671976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004224733812494962,
          "ground": "gnd"
        },
        "52_LVBranch502505": {
          "bus1": "52_MVLV033234_LV",
          "bus2": "52_LVBus994922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856931643100714,
                47.419223375671976
              ],
              [
                -1.856951494546871,
                47.419222656241104
              ],
              [
                -1.856951494546871,
                47.419222656241104
              ],
              [
                -1.857003084912549,
                47.41922166933075
              ],
              [
                -1.857003084912549,
                47.41922166933075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038945063612101254,
          "ground": "gnd"
        },
        "52_LVBranch460751": {
          "bus1": "52_MVLV033234_LV",
          "bus2": "52_LVBus994914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856931643100714,
                47.419223375671976
              ],
              [
                -1.856911791654029,
                47.41922409509941
              ],
              [
                -1.856911791654029,
                47.41922409509941
              ],
              [
                -1.856766497205496,
                47.419231279237835
              ],
              [
                -1.856770531236686,
                47.41929335988713
              ],
              [
                -1.856747234696636,
                47.419301743777005
              ],
              [
                -1.856747234696636,
                47.419301743777005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01989137535295513,
          "ground": "gnd"
        },
        "52_LVBranch182414": {
          "bus1": "52_LVBus994914",
          "bus2": "52_LVBus994915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856747234696636,
                47.419301743777005
              ],
              [
                -1.856747234696636,
                47.419301743777005
              ],
              [
                -1.856742910694924,
                47.419305152340165
              ],
              [
                -1.85659792155576,
                47.419419988058884
              ],
              [
                -1.856541625269825,
                47.41946458158082
              ],
              [
                -1.856477218730388,
                47.41952367447391
              ],
              [
                -1.856212964750736,
                47.419606781577684
              ],
              [
                -1.856105002949415,
                47.419756378735045
              ],
              [
                -1.856101904774842,
                47.419760355394736
              ],
              [
                -1.856101904774842,
                47.419760355394736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07301200147386327,
          "ground": "gnd"
        },
        "52_LVBranch275353": {
          "bus1": "52_LVBus994915",
          "bus2": "52_LVBus994916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856101904774842,
                47.419760355394736
              ],
              [
                -1.856101904774842,
                47.419760355394736
              ],
              [
                -1.85561908622034,
                47.41976097653923
              ],
              [
                -1.855590113523416,
                47.41977313296224
              ],
              [
                -1.855537307174634,
                47.41979528687031
              ],
              [
                -1.855419587085742,
                47.41984276262824
              ],
              [
                -1.855066820302243,
                47.41999206594393
              ],
              [
                -1.855061121277773,
                47.419994362223854
              ],
              [
                -1.855061121277773,
                47.419994362223854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0858910243870916,
          "ground": "gnd"
        },
        "52_LVBranch335760": {
          "bus1": "52_LVBus994916",
          "bus2": "52_LVBus994917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855061121277773,
                47.419994362223854
              ],
              [
                -1.855061121277773,
                47.419994362223854
              ],
              [
                -1.855054540567288,
                47.41999489786439
              ],
              [
                -1.854889143834385,
                47.42000133044264
              ],
              [
                -1.854808694966612,
                47.420004460657935
              ],
              [
                -1.854589954413898,
                47.4200248685923
              ],
              [
                -1.854553866792956,
                47.42002823848813
              ],
              [
                -1.854334080220988,
                47.42005492630789
              ],
              [
                -1.854293036020277,
                47.420059907895755
              ],
              [
                -1.853637691533468,
                47.4201427777648
              ],
              [
                -1.853613051138238,
                47.42014589498304
              ],
              [
                -1.853613051138238,
                47.42014589498304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11067860487758133,
          "ground": "gnd"
        },
        "52_LVBranch948384": {
          "bus1": "52_LVBus994917",
          "bus2": "52_LVBus994918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853613051138238,
                47.42014589498304
              ],
              [
                -1.853613051138238,
                47.42014589498304
              ],
              [
                -1.853609339875994,
                47.42012620294792
              ],
              [
                -1.853608497875763,
                47.420121738487325
              ],
              [
                -1.853608497875763,
                47.420121738487325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027075835320632537,
          "ground": "gnd"
        },
        "52_LVBranch187435": {
          "bus1": "52_LVBus994917",
          "bus2": "52_LVBus994919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853613051138238,
                47.42014589498304
              ],
              [
                -1.853613051138238,
                47.42014589498304
              ],
              [
                -1.853607086276639,
                47.42014784950615
              ],
              [
                -1.853071425926963,
                47.4203141011859
              ],
              [
                -1.853039022263952,
                47.42032415620563
              ],
              [
                -1.852983431286492,
                47.42034213995808
              ],
              [
                -1.852976755661495,
                47.42034991226807
              ],
              [
                -1.852838508327431,
                47.42051097957678
              ],
              [
                -1.852813777415772,
                47.42053979946303
              ],
              [
                -1.852772485645002,
                47.420587910322304
              ],
              [
                -1.852772485645002,
                47.420587910322304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08390331128241664,
          "ground": "gnd"
        },
        "52_LVBranch079031": {
          "bus1": "52_LVBus994916",
          "bus2": "52_LVBus994920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855061121277773,
                47.419994362223854
              ],
              [
                -1.855061121277773,
                47.419994362223854
              ],
              [
                -1.855247338517271,
                47.42020527508634
              ],
              [
                -1.855411463883507,
                47.42028140068827
              ],
              [
                -1.855423489516728,
                47.420286982333224
              ],
              [
                -1.855423489516728,
                47.420286982333224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04343648392954864,
          "ground": "gnd"
        },
        "52_LVBranch673183": {
          "bus1": "52_MVLV033234_LV",
          "bus2": "52_LVBus994904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856931643100714,
                47.419223375671976
              ],
              [
                -1.856912268124253,
                47.419220366560886
              ],
              [
                -1.856912268124253,
                47.419220366560886
              ],
              [
                -1.856842407770308,
                47.4192079271174
              ],
              [
                -1.856771943796726,
                47.41898062512015
              ],
              [
                -1.856768171547309,
                47.41896843896309
              ],
              [
                -1.856714480223819,
                47.41879322554686
              ],
              [
                -1.856710393992986,
                47.41877991576601
              ],
              [
                -1.85663816627825,
                47.418550930068136
              ],
              [
                -1.856634262454959,
                47.41853875768294
              ],
              [
                -1.856593947871486,
                47.41841295444021
              ],
              [
                -1.856664368999704,
                47.41838006373441
              ],
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.85667567943304,
                47.41827582832791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11387218533831982,
          "ground": "gnd"
        },
        "52_LVBranch826998": {
          "bus1": "52_LVBus994904",
          "bus2": "52_LVBus994911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.856652558355591,
                47.41829065554436
              ],
              [
                -1.856541009452378,
                47.418288131106905
              ],
              [
                -1.856398694623186,
                47.41828338848336
              ],
              [
                -1.85638767443329,
                47.41826392531121
              ],
              [
                -1.85638767443329,
                47.41826392531121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023892777475573345,
          "ground": "gnd"
        },
        "52_LVBranch900054": {
          "bus1": "52_LVBus994911",
          "bus2": "52_LVBus994912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85638767443329,
                47.41826392531121
              ],
              [
                -1.85638767443329,
                47.41826392531121
              ],
              [
                -1.856381090596114,
                47.41823877050531
              ],
              [
                -1.856584227812766,
                47.417754682043324
              ],
              [
                -1.856624088183265,
                47.417756777672565
              ],
              [
                -1.856624088183265,
                47.417756777672565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06181825112274123,
          "ground": "gnd"
        },
        "52_LVBranch231652": {
          "bus1": "52_LVBus994904",
          "bus2": "52_LVBus994908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.856669061313318,
                47.41827571685255
              ],
              [
                -1.855864391813003,
                47.41824110728801
              ],
              [
                -1.855469947986897,
                47.418234607816274
              ],
              [
                -1.855463316640741,
                47.418234496751346
              ],
              [
                -1.855463316640741,
                47.418234496751346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09161630776720199,
          "ground": "gnd"
        },
        "52_LVBranch158705": {
          "bus1": "52_LVBus994908",
          "bus2": "52_LVBus994909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855463316640741,
                47.418234496751346
              ],
              [
                -1.855463316640741,
                47.418234496751346
              ],
              [
                -1.85505656832183,
                47.418226793197356
              ],
              [
                -1.855052634087295,
                47.41822671952495
              ],
              [
                -1.85493340892775,
                47.418224462610794
              ],
              [
                -1.854628713318138,
                47.4182186907112
              ],
              [
                -1.854409997852017,
                47.41820758793654
              ],
              [
                -1.854322652537079,
                47.41820314881609
              ],
              [
                -1.854193783205953,
                47.4182377495688
              ],
              [
                -1.854148422435046,
                47.418249931691946
              ],
              [
                -1.853887251486415,
                47.41832004963992
              ],
              [
                -1.853820184312703,
                47.4183380531514
              ],
              [
                -1.853820184312703,
                47.4183380531514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1269392920110605,
          "ground": "gnd"
        },
        "52_LVBranch335023": {
          "bus1": "52_LVBus994909",
          "bus2": "52_LVBus994910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853820184312703,
                47.4183380531514
              ],
              [
                -1.853820184312703,
                47.4183380531514
              ],
              [
                -1.853576856374376,
                47.418340207990674
              ],
              [
                -1.853433503359114,
                47.41834166974876
              ],
              [
                -1.853235848486081,
                47.41834557499047
              ],
              [
                -1.852928924578335,
                47.41835164362706
              ],
              [
                -1.852862753988085,
                47.41835403941836
              ],
              [
                -1.852412793816835,
                47.41837032979649
              ],
              [
                -1.852168807149881,
                47.418370857068986
              ],
              [
                -1.85216110576839,
                47.4183713160168
              ],
              [
                -1.852102797598136,
                47.41837479595544
              ],
              [
                -1.852071168197393,
                47.41837678766037
              ],
              [
                -1.851752853471251,
                47.41839683142008
              ],
              [
                -1.851785947308513,
                47.41839371485373
              ],
              [
                -1.851746249104563,
                47.418397232616336
              ],
              [
                -1.851746249104563,
                47.418397232616336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16175063992592045,
          "ground": "gnd"
        },
        "52_LVBranch187436": {
          "bus1": "52_LVBus994904",
          "bus2": "52_LVBus994905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.85667567943304,
                47.41827582832791
              ],
              [
                -1.856768430315112,
                47.418277106174884
              ],
              [
                -1.857112410517764,
                47.41828185404308
              ],
              [
                -1.857237606901857,
                47.418283586030896
              ],
              [
                -1.857717671464951,
                47.41828203058297
              ],
              [
                -1.857912948201278,
                47.41828467158533
              ],
              [
                -1.857912948201278,
                47.41828467158533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09337690687161544,
          "ground": "gnd"
        },
        "52_LVBranch335024": {
          "bus1": "52_LVBus994905",
          "bus2": "52_LVBus994907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857912948201278,
                47.41828467158533
              ],
              [
                -1.857912948201278,
                47.41828467158533
              ],
              [
                -1.857919571978761,
                47.4182848548483
              ],
              [
                -1.858045359709532,
                47.41828836611765
              ],
              [
                -1.859176545166727,
                47.4183199311482
              ],
              [
                -1.859176545166727,
                47.4183199311482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09543204569501577,
          "ground": "gnd"
        },
        "52_LVBranch268575": {
          "bus1": "52_LVBus994905",
          "bus2": "52_LVBus994906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857912948201278,
                47.41828467158533
              ],
              [
                -1.857912948201278,
                47.41828467158533
              ],
              [
                -1.857917226881975,
                47.41828811065551
              ],
              [
                -1.858262846406499,
                47.418565664515725
              ],
              [
                -1.858263696292504,
                47.41856634533309
              ],
              [
                -1.858267124425437,
                47.41856909459022
              ],
              [
                -1.858267124425437,
                47.41856909459022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041403290761487584,
          "ground": "gnd"
        },
        "52_138879": {
          "bus1": "52_MVBus69330",
          "bus2": "52_MVLV078720",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856861520413337,
                47.41924303202629
              ],
              [
                -1.856861520413337,
                47.41924303202629
              ],
              [
                -1.860755174951001,
                47.41882391035136
              ],
              [
                -1.86072247475017,
                47.418510241141384
              ],
              [
                -1.860720673502101,
                47.41849680354062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3324453185298403,
          "ground": "gnd"
        },
        "52_LVBranch206663": {
          "bus1": "52_MVLV078720_LV",
          "bus2": "52_LVBus995412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.860720673502101,
                47.41849680354062
              ],
              [
                -1.860719612656186,
                47.418483330074494
              ],
              [
                -1.860719612656186,
                47.418483330074494
              ],
              [
                -1.860710772294451,
                47.41837105118729
              ],
              [
                -1.860710772294451,
                47.41837105118729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012500866437918501,
          "ground": "gnd"
        },
        "52_LVBranch267213": {
          "bus1": "52_LVBus995412",
          "bus2": "52_LVBus995413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.860710772294451,
                47.41837105118729
              ],
              [
                -1.860710772294451,
                47.41837105118729
              ],
              [
                -1.860717396799479,
                47.41837124327253
              ],
              [
                -1.861556947832966,
                47.41838472721217
              ],
              [
                -1.861768572886512,
                47.41838176016183
              ],
              [
                -1.863342430149622,
                47.41840129389424
              ],
              [
                -1.863791525014824,
                47.41840686373341
              ],
              [
                -1.864785292647612,
                47.418420103824594
              ],
              [
                -1.865772544621751,
                47.41842205982107
              ],
              [
                -1.865882963073255,
                47.41842352648041
              ],
              [
                -1.865967712855185,
                47.418424646173534
              ],
              [
                -1.865974342830527,
                47.41842473867223
              ],
              [
                -1.865974342830527,
                47.41842473867223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39725503372882415,
          "ground": "gnd"
        },
        "52_LVBranch056388": {
          "bus1": "52_LVBus995412",
          "bus2": "52_LVBus995414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.860710772294451,
                47.41837105118729
              ],
              [
                -1.860710772294451,
                47.41837105118729
              ],
              [
                -1.859203013273245,
                47.4183189713931
              ],
              [
                -1.859203013273245,
                47.4183189713931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1139232034165091,
          "ground": "gnd"
        },
        "52_281591": {
          "bus1": "52_MVBus69326",
          "bus2": "52_MVBus69327",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851306758852043,
                47.41842516525677
              ],
              [
                -1.851305700383305,
                47.41841169170256
              ],
              [
                -1.851213625853316,
                47.41842223039743
              ],
              [
                -1.851188232800508,
                47.41842640126631
              ],
              [
                -1.851163506503539,
                47.418433484576724
              ],
              [
                -1.851133827515733,
                47.41846115003462
              ],
              [
                -1.85112234012921,
                47.41848285145831
              ],
              [
                -1.850973975126746,
                47.41888361382745
              ],
              [
                -1.851001981385179,
                47.418893445815456
              ],
              [
                -1.851019726255121,
                47.41889953254106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06873239464594247,
          "ground": "gnd"
        },
        "52_LVBranch639842": {
          "bus1": "52_MVLV030175_LV",
          "bus2": "52_LVBus994898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855401953080271,
                47.417018702820144
              ],
              [
                -1.855410923446783,
                47.41699978544975
              ],
              [
                -1.855410923446783,
                47.41699978544975
              ],
              [
                -1.855407534348068,
                47.416987234064834
              ],
              [
                -1.855409145327311,
                47.41698392383517
              ],
              [
                -1.855493296635926,
                47.41696548952966
              ],
              [
                -1.8554973445915,
                47.41696262247586
              ],
              [
                -1.855502413411564,
                47.41695248506153
              ],
              [
                -1.855485999795373,
                47.41690999475285
              ],
              [
                -1.855494209526445,
                47.41689558187675
              ],
              [
                -1.85554685989289,
                47.416832663582454
              ],
              [
                -1.855552915763775,
                47.416831534374616
              ],
              [
                -1.855587756590116,
                47.41682702020867
              ],
              [
                -1.855604519450331,
                47.41682315200421
              ],
              [
                -1.855626357572043,
                47.41682273011551
              ],
              [
                -1.855626357572043,
                47.41682273011551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030892524429422107,
          "ground": "gnd"
        },
        "52_LVBranch855452": {
          "bus1": "52_LVBus994898",
          "bus2": "52_LVBus994899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855626357572043,
                47.41682273011551
              ],
              [
                -1.855626357572043,
                47.41682273011551
              ],
              [
                -1.855614304048571,
                47.416818978133804
              ],
              [
                -1.855602162189229,
                47.41681916582093
              ],
              [
                -1.855573162130856,
                47.41682521591792
              ],
              [
                -1.855550088222143,
                47.416826799553945
              ],
              [
                -1.855542098906779,
                47.41682359392864
              ],
              [
                -1.855532461664885,
                47.416813439830854
              ],
              [
                -1.855464961159481,
                47.416690377752396
              ],
              [
                -1.855466493577404,
                47.41668657493072
              ],
              [
                -1.855471347649019,
                47.41668265176645
              ],
              [
                -1.855485625246657,
                47.41667688286359
              ],
              [
                -1.855543650830319,
                47.41666527721432
              ],
              [
                -1.855543650830319,
                47.41666527721432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029426033260431955,
          "ground": "gnd"
        },
        "52_LVBranch534150": {
          "bus1": "52_MVLV030175_LV",
          "bus2": "52_LVBus994890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855401953080271,
                47.417018702820144
              ],
              [
                -1.855405337092274,
                47.41700097871066
              ],
              [
                -1.855405337092274,
                47.41700097871066
              ],
              [
                -1.855374728750858,
                47.416941851535135
              ],
              [
                -1.855354052005715,
                47.41692717002785
              ],
              [
                -1.855340381918173,
                47.41692480075015
              ],
              [
                -1.855321963225767,
                47.4169260085052
              ],
              [
                -1.855317243387375,
                47.41692336902012
              ],
              [
                -1.855305251749928,
                47.41690285099282
              ],
              [
                -1.855305251749928,
                47.41690285099282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014602415945770058,
          "ground": "gnd"
        },
        "52_LVBranch851568": {
          "bus1": "52_LVBus994890",
          "bus2": "52_LVBus994891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855305251749928,
                47.41690285099282
              ],
              [
                -1.855305251749928,
                47.41690285099282
              ],
              [
                -1.855309864572201,
                47.41692303280942
              ],
              [
                -1.855308960478965,
                47.41692689393652
              ],
              [
                -1.855233992384159,
                47.416945995304864
              ],
              [
                -1.855177217558231,
                47.41696608598922
              ],
              [
                -1.855086371591179,
                47.4170185423426
              ],
              [
                -1.855070089492138,
                47.41702650067084
              ],
              [
                -1.855037061137956,
                47.41704090278509
              ],
              [
                -1.855026051211775,
                47.41704569749954
              ],
              [
                -1.855020404476185,
                47.41704646054787
              ],
              [
                -1.855016252198222,
                47.41704563810947
              ],
              [
                -1.8550122535795,
                47.41704069347803
              ],
              [
                -1.8550122535795,
                47.41704069347803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02943189986398641,
          "ground": "gnd"
        },
        "52_LVBranch835657": {
          "bus1": "52_LVBus994891",
          "bus2": "52_LVBus994892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8550122535795,
                47.41704069347803
              ],
              [
                -1.8550122535795,
                47.41704069347803
              ],
              [
                -1.855012828030493,
                47.417046311635765
              ],
              [
                -1.855011295569941,
                47.4170501144509
              ],
              [
                -1.854967589022557,
                47.417063065747634
              ],
              [
                -1.85486324312539,
                47.4170891582943
              ],
              [
                -1.854709902569272,
                47.41712390753983
              ],
              [
                -1.854510924939556,
                47.41716900226221
              ],
              [
                -1.854503066459657,
                47.417167629445125
              ],
              [
                -1.854496648081927,
                47.4171639795065
              ],
              [
                -1.85449233052628,
                47.4171558215714
              ],
              [
                -1.85449233052628,
                47.4171558215714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043292199371684686,
          "ground": "gnd"
        },
        "52_LVBranch686065": {
          "bus1": "52_LVBus994892",
          "bus2": "52_LVBus994893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85449233052628,
                47.4171558215714
              ],
              [
                -1.85449233052628,
                47.4171558215714
              ],
              [
                -1.854487669760229,
                47.4171692951037
              ],
              [
                -1.854473614703808,
                47.41717756001832
              ],
              [
                -1.854178514297905,
                47.41723704435252
              ],
              [
                -1.854125999996672,
                47.41724448618791
              ],
              [
                -1.854005757331031,
                47.41725272345408
              ],
              [
                -1.853977928288224,
                47.417252064858495
              ],
              [
                -1.853966186565441,
                47.41724805820016
              ],
              [
                -1.853956575550992,
                47.41724009195739
              ],
              [
                -1.853942690374104,
                47.41720898600507
              ],
              [
                -1.853942690374104,
                47.41720898600507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047191607506406046,
          "ground": "gnd"
        },
        "52_LVBranch791014": {
          "bus1": "52_LVBus994893",
          "bus2": "52_LVBus994894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853942690374104,
                47.41720898600507
              ],
              [
                -1.853942690374104,
                47.41720898600507
              ],
              [
                -1.85395315597885,
                47.41724774642935
              ],
              [
                -1.853954823806832,
                47.41725393752919
              ],
              [
                -1.853951570845824,
                47.417257127042575
              ],
              [
                -1.853947544108208,
                47.41725908346899
              ],
              [
                -1.853941367597812,
                47.41725884775388
              ],
              [
                -1.853912613051706,
                47.41725772722456
              ],
              [
                -1.853799156514476,
                47.41726770926039
              ],
              [
                -1.853762233588339,
                47.41727646894443
              ],
              [
                -1.853700725658138,
                47.41729865797344
              ],
              [
                -1.853624625414669,
                47.41731788933705
              ],
              [
                -1.853589460700771,
                47.41733145858078
              ],
              [
                -1.853573019564062,
                47.41733554002941
              ],
              [
                -1.85355975438254,
                47.417332074927224
              ],
              [
                -1.853543418462718,
                47.417307102001615
              ],
              [
                -1.853512782952013,
                47.41729910437651
              ],
              [
                -1.853491897456096,
                47.417299491362506
              ],
              [
                -1.853436186080577,
                47.41730847190433
              ],
              [
                -1.853436186080577,
                47.41730847190433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04835357854291763,
          "ground": "gnd"
        },
        "52_LVBranch918395": {
          "bus1": "52_LVBus994894",
          "bus2": "52_LVBus994895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853436186080577,
                47.41730847190433
              ],
              [
                -1.853436186080577,
                47.41730847190433
              ],
              [
                -1.853460127922906,
                47.41730931643339
              ],
              [
                -1.853500800619835,
                47.417305375419836
              ],
              [
                -1.853529291827493,
                47.41731040601986
              ],
              [
                -1.853544472699036,
                47.41732794419636
              ],
              [
                -1.853547074724794,
                47.417338929718596
              ],
              [
                -1.853505962999279,
                47.417383719570594
              ],
              [
                -1.853488165206309,
                47.417392660365934
              ],
              [
                -1.853351822559574,
                47.417424522219285
              ],
              [
                -1.853111725746806,
                47.41747786835414
              ],
              [
                -1.853100740942635,
                47.4174809594684
              ],
              [
                -1.853095601097429,
                47.41748293815166
              ],
              [
                -1.853080849320569,
                47.41751932382222
              ],
              [
                -1.853075210121237,
                47.41752204121902
              ],
              [
                -1.853067675639174,
                47.41752411561475
              ],
              [
                -1.853067675639174,
                47.41752411561475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054787398789899265,
          "ground": "gnd"
        },
        "52_LVBranch534151": {
          "bus1": "52_LVBus994895",
          "bus2": "52_LVBus994896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853067675639174,
                47.41752411561475
              ],
              [
                -1.853067675639174,
                47.41752411561475
              ],
              [
                -1.853073552824682,
                47.41751784048001
              ],
              [
                -1.853078010272194,
                47.4175114005611
              ],
              [
                -1.853087906779439,
                47.41748669380997
              ],
              [
                -1.853087025529772,
                47.4174832486607
              ],
              [
                -1.853084374335198,
                47.41748311945848
              ],
              [
                -1.853065109511111,
                47.41748605997999
              ],
              [
                -1.853061117278062,
                47.41748575413599
              ],
              [
                -1.8530582947216,
                47.41748361336329
              ],
              [
                -1.853054479925894,
                47.41746445652137
              ],
              [
                -1.853049260320497,
                47.417452755056914
              ],
              [
                -1.853023842607386,
                47.41741269834693
              ],
              [
                -1.853015313284862,
                47.41739924307165
              ],
              [
                -1.853002281965153,
                47.41738490588463
              ],
              [
                -1.852969768697173,
                47.4173623022022
              ],
              [
                -1.852966509417433,
                47.417358826052
              ],
              [
                -1.852966263054451,
                47.41735569120741
              ],
              [
                -1.852969484647557,
                47.41735041302204
              ],
              [
                -1.852978613656789,
                47.41734447955455
              ],
              [
                -1.853005039301383,
                47.41733589302997
              ],
              [
                -1.853005039301383,
                47.41733589302997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02714429247880462,
          "ground": "gnd"
        },
        "52_LVBranch855449": {
          "bus1": "52_MVLV030175_LV",
          "bus2": "52_LVBus994877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855401953080271,
                47.417018702820144
              ],
              [
                -1.855387100160836,
                47.41700601727164
              ],
              [
                -1.855387100160836,
                47.41700601727164
              ],
              [
                -1.855341038344153,
                47.416941081335956
              ],
              [
                -1.855323532475625,
                47.41694005808407
              ],
              [
                -1.855235953938859,
                47.416961489957615
              ],
              [
                -1.855208050818578,
                47.41697204021936
              ],
              [
                -1.855086267491277,
                47.417032409326936
              ],
              [
                -1.855039171707746,
                47.417055761485045
              ],
              [
                -1.855018443595457,
                47.41706439431744
              ],
              [
                -1.854940103729488,
                47.41708652719105
              ],
              [
                -1.854925987659067,
                47.41709367739053
              ],
              [
                -1.854924833038918,
                47.41710616818184
              ],
              [
                -1.854997521636535,
                47.41728425222148
              ],
              [
                -1.855000207229767,
                47.41729494644064
              ],
              [
                -1.854994018181701,
                47.41730180948773
              ],
              [
                -1.854981597675403,
                47.41730723180167
              ],
              [
                -1.854851176649692,
                47.41734350201973
              ],
              [
                -1.854848539250583,
                47.417347768229696
              ],
              [
                -1.854849522002883,
                47.41735351572374
              ],
              [
                -1.854856195038989,
                47.417360741576914
              ],
              [
                -1.854856195038989,
                47.417360741576914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08201647254499174,
          "ground": "gnd"
        },
        "52_LVBranch745638": {
          "bus1": "52_LVBus994877",
          "bus2": "52_LVBus994878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854856195038989,
                47.417360741576914
              ],
              [
                -1.854856195038989,
                47.417360741576914
              ],
              [
                -1.854838941303303,
                47.4173507732444
              ],
              [
                -1.854823255319712,
                47.417351629703056
              ],
              [
                -1.85481141516812,
                47.417353968277816
              ],
              [
                -1.854775558487497,
                47.41736312204594
              ],
              [
                -1.854680729889145,
                47.41738502326653
              ],
              [
                -1.85443105887885,
                47.41744267347217
              ],
              [
                -1.854410164153166,
                47.41744750186584
              ],
              [
                -1.854381722108853,
                47.41745407191066
              ],
              [
                -1.854374595530148,
                47.41745778907855
              ],
              [
                -1.854375014276757,
                47.41746311561426
              ],
              [
                -1.854379311518208,
                47.41747050861479
              ],
              [
                -1.854379311518208,
                47.41747050861479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040266253626708035,
          "ground": "gnd"
        },
        "52_LVBranch835655": {
          "bus1": "52_LVBus994878",
          "bus2": "52_LVBus994879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854379311518208,
                47.41747050861479
              ],
              [
                -1.854379311518208,
                47.41747050861479
              ],
              [
                -1.854364105531794,
                47.41745974541046
              ],
              [
                -1.854352003538992,
                47.41745892262902
              ],
              [
                -1.854340537737644,
                47.417460283746735
              ],
              [
                -1.854260081208299,
                47.417473565932696
              ],
              [
                -1.854122915557035,
                47.41750744926246
              ],
              [
                -1.854117784312901,
                47.41750700454815
              ],
              [
                -1.854114333524574,
                47.41750430103727
              ],
              [
                -1.854110573644485,
                47.417497834398915
              ],
              [
                -1.854110573644485,
                47.417497834398915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02227833469960052,
          "ground": "gnd"
        },
        "52_LVBranch686062": {
          "bus1": "52_LVBus994879",
          "bus2": "52_LVBus994880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854110573644485,
                47.417497834398915
              ],
              [
                -1.854110573644485,
                47.417497834398915
              ],
              [
                -1.85411060516318,
                47.417506507892355
              ],
              [
                -1.854107736046021,
                47.417511710291635
              ],
              [
                -1.854099367003873,
                47.41751431041758
              ],
              [
                -1.854058172070231,
                47.417523765386846
              ],
              [
                -1.853787929034029,
                47.4175858074186
              ],
              [
                -1.853781909248112,
                47.417588241372
              ],
              [
                -1.853782953624078,
                47.41759308584643
              ],
              [
                -1.853785435918675,
                47.41760474228693
              ],
              [
                -1.853785435918675,
                47.41760474228693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029468434071835154,
          "ground": "gnd"
        },
        "52_LVBranch943200": {
          "bus1": "52_LVBus994880",
          "bus2": "52_LVBus994881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853785435918675,
                47.41760474228693
              ],
              [
                -1.853785435918675,
                47.41760474228693
              ],
              [
                -1.853777361432146,
                47.4175908292008
              ],
              [
                -1.853770235191995,
                47.41758965501317
              ],
              [
                -1.853588877086394,
                47.41763083108818
              ],
              [
                -1.853582125034734,
                47.41763441753859
              ],
              [
                -1.853554867415785,
                47.41764542141986
              ],
              [
                -1.853547659021584,
                47.41764759213345
              ],
              [
                -1.853480321516492,
                47.41766417300778
              ],
              [
                -1.853459008433993,
                47.4176694217294
              ],
              [
                -1.853434777165534,
                47.41767435274616
              ],
              [
                -1.853347820357053,
                47.41769206735404
              ],
              [
                -1.853343240228436,
                47.417695088715014
              ],
              [
                -1.853341742031063,
                47.417698484905166
              ],
              [
                -1.853342191033601,
                47.417704197685524
              ],
              [
                -1.853342191033601,
                47.417704197685524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03767060266269095,
          "ground": "gnd"
        },
        "52_LVBranch732523": {
          "bus1": "52_LVBus994881",
          "bus2": "52_LVBus994882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853342191033601,
                47.417704197685524
              ],
              [
                -1.853342191033601,
                47.417704197685524
              ],
              [
                -1.853333177780554,
                47.417692354356454
              ],
              [
                -1.853320567355566,
                47.41768962218106
              ],
              [
                -1.85330953785187,
                47.41769130068848
              ],
              [
                -1.853082078893652,
                47.41774082012891
              ],
              [
                -1.853072521193336,
                47.41774450813557
              ],
              [
                -1.853070075637094,
                47.417750541912824
              ],
              [
                -1.853075419869039,
                47.417763490964845
              ],
              [
                -1.853075419869039,
                47.417763490964845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024380033599177363,
          "ground": "gnd"
        },
        "52_LVBranch639788": {
          "bus1": "52_LVBus994882",
          "bus2": "52_LVBus994883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853075419869039,
                47.417763490964845
              ],
              [
                -1.853075419869039,
                47.417763490964845
              ],
              [
                -1.853065535020004,
                47.417754066275016
              ],
              [
                -1.85305995356408,
                47.41774873750542
              ],
              [
                -1.853050658190164,
                47.417748164273114
              ],
              [
                -1.853039603797258,
                47.41775070841559
              ],
              [
                -1.852853353846846,
                47.417793654822056
              ],
              [
                -1.852827688101231,
                47.417801105814654
              ],
              [
                -1.852824290017847,
                47.41780684077976
              ],
              [
                -1.852823262400738,
                47.41781200349198
              ],
              [
                -1.852826985802644,
                47.417819020970555
              ],
              [
                -1.852826985802644,
                47.417819020970555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022643991386555266,
          "ground": "gnd"
        },
        "52_LVBranch617741": {
          "bus1": "52_LVBus994881",
          "bus2": "52_LVBus994884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853342191033601,
                47.417704197685524
              ],
              [
                -1.853342191033601,
                47.417704197685524
              ],
              [
                -1.853330365879081,
                47.4176950774824
              ],
              [
                -1.853320499501037,
                47.41769399348072
              ],
              [
                -1.853187721872653,
                47.417722762409404
              ],
              [
                -1.85318203961534,
                47.41772628307493
              ],
              [
                -1.853182435654603,
                47.41773132217886
              ],
              [
                -1.853198854635102,
                47.41777778504451
              ],
              [
                -1.853242050575877,
                47.41787551526661
              ],
              [
                -1.853267440322981,
                47.417949658924584
              ],
              [
                -1.853293639441266,
                47.41808813487023
              ],
              [
                -1.853292029746299,
                47.41820308018567
              ],
              [
                -1.853291488202039,
                47.418242626552555
              ],
              [
                -1.853286443070925,
                47.41824598002364
              ],
              [
                -1.85327985464842,
                47.41824827239458
              ],
              [
                -1.853271817679546,
                47.41824885166382
              ],
              [
                -1.853245922444258,
                47.41824950106389
              ],
              [
                -1.853241997365484,
                47.418248192913325
              ],
              [
                -1.853240374793728,
                47.41824392786365
              ],
              [
                -1.853239990040693,
                47.41823903247849
              ],
              [
                -1.853239990040693,
                47.41823903247849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07660395458903967,
          "ground": "gnd"
        },
        "52_LVBranch799602": {
          "bus1": "52_LVBus994884",
          "bus2": "52_LVBus994885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853239990040693,
                47.41823903247849
              ],
              [
                -1.853239990040693,
                47.41823903247849
              ],
              [
                -1.853234671832051,
                47.418247016898604
              ],
              [
                -1.853226884069113,
                47.41825076693717
              ],
              [
                -1.853198137350049,
                47.418252960843645
              ],
              [
                -1.852973462818306,
                47.41825705130259
              ],
              [
                -1.852867315358667,
                47.41826465083909
              ],
              [
                -1.85278326033805,
                47.41827066672573
              ],
              [
                -1.852777848981584,
                47.41826817828614
              ],
              [
                -1.852776565714955,
                47.41825725310338
              ],
              [
                -1.852776565714955,
                47.41825725310338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036981899364840934,
          "ground": "gnd"
        },
        "52_LVBranch639789": {
          "bus1": "52_LVBus994885",
          "bus2": "52_LVBus994886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852776565714955,
                47.41825725310338
              ],
              [
                -1.852776565714955,
                47.41825725310338
              ],
              [
                -1.852769365924628,
                47.41826848541761
              ],
              [
                -1.852761488650552,
                47.41827059021541
              ],
              [
                -1.852557406286822,
                47.4182773122871
              ],
              [
                -1.852550814810481,
                47.41827466838752
              ],
              [
                -1.852548871679349,
                47.41827155894085
              ],
              [
                -1.852548153847499,
                47.41826782862762
              ],
              [
                -1.852548153847499,
                47.41826782862762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01879048184994242,
          "ground": "gnd"
        },
        "52_LVBranch567920": {
          "bus1": "52_LVBus994884",
          "bus2": "52_LVBus994887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853239990040693,
                47.41823903247849
              ],
              [
                -1.853239990040693,
                47.41823903247849
              ],
              [
                -1.853238822820551,
                47.41825119940402
              ],
              [
                -1.853243009634821,
                47.418255668865534
              ],
              [
                -1.853253655323685,
                47.41825585989842
              ],
              [
                -1.853283384571233,
                47.41825535992177
              ],
              [
                -1.85337958731591,
                47.418256488464145
              ],
              [
                -1.853392318510206,
                47.418256027459975
              ],
              [
                -1.853455634611595,
                47.41824450160537
              ],
              [
                -1.853479212739014,
                47.41824020678425
              ],
              [
                -1.85352183699045,
                47.41824268082533
              ],
              [
                -1.85357468733392,
                47.41824574838935
              ],
              [
                -1.853604982867405,
                47.418239958188444
              ],
              [
                -1.853614442677811,
                47.41823586832875
              ],
              [
                -1.853619932213926,
                47.418229895459596
              ],
              [
                -1.853623268468958,
                47.418223712312795
              ],
              [
                -1.853623268468958,
                47.418223712312795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031970633074339845,
          "ground": "gnd"
        },
        "52_LVBranch462155": {
          "bus1": "52_LVBus994877",
          "bus2": "52_LVBus994888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854856195038989,
                47.417360741576914
              ],
              [
                -1.854856195038989,
                47.417360741576914
              ],
              [
                -1.854856898355194,
                47.41735280713461
              ],
              [
                -1.854858779980093,
                47.4173478746907
              ],
              [
                -1.854996446547956,
                47.41730973858128
              ],
              [
                -1.855000146608879,
                47.417307172403554
              ],
              [
                -1.855002284403778,
                47.417305329406354
              ],
              [
                -1.855006136880239,
                47.41730200104054
              ],
              [
                -1.855011191516697,
                47.41729860210235
              ],
              [
                -1.855019582442207,
                47.417297631550966
              ],
              [
                -1.855027111823331,
                47.417298025383
              ],
              [
                -1.855060940555669,
                47.41729768269438
              ],
              [
                -1.855067263608,
                47.41729944439041
              ],
              [
                -1.855070744430347,
                47.41730219182595
              ],
              [
                -1.855071935798943,
                47.4173050221988
              ],
              [
                -1.855075470725017,
                47.4173133525938
              ],
              [
                -1.855075470725017,
                47.4173133525938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02031316629588345,
          "ground": "gnd"
        },
        "52_23963": {
          "bus1": "52_MVBus69244",
          "bus2": "52_MVBus69245",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853429386481586,
                47.41570648706972
              ],
              [
                -1.853092469732394,
                47.415674872680455
              ],
              [
                -1.852619653279531,
                47.415752813813185
              ],
              [
                -1.851881088998601,
                47.41564724331005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11934228688782107,
          "ground": "gnd"
        },
        "52_224573": {
          "bus1": "52_MVBus69245",
          "bus2": "52_MVLV100749",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851881088998601,
                47.41564724331005
              ],
              [
                -1.851881088998601,
                47.41564724331005
              ],
              [
                -1.851879444814495,
                47.415633917057704
              ],
              [
                -1.851882162075737,
                47.41563471948671
              ],
              [
                -1.852063036565333,
                47.4156903264677
              ],
              [
                -1.852081704564936,
                47.415691452252574
              ],
              [
                -1.852100019693671,
                47.41568808684774
              ],
              [
                -1.852259491789063,
                47.41565709147056
              ],
              [
                -1.852277806894798,
                47.415653726037476
              ],
              [
                -1.85232320893651,
                47.415648848504496
              ],
              [
                -1.852346196855259,
                47.415563584995446
              ],
              [
                -1.852397198073218,
                47.41548572969835
              ],
              [
                -1.852387969603624,
                47.41546387728626
              ],
              [
                -1.852409495002469,
                47.41541269864211
              ],
              [
                -1.852477243313725,
                47.415428063534
              ],
              [
                -1.852514640195005,
                47.415429402956754
              ],
              [
                -1.852524229955185,
                47.41541666986162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07273089228863855,
          "ground": "gnd"
        },
        "52_LVBranch702242": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852508587698993,
                47.41540675997193
              ],
              [
                -1.852508587698993,
                47.41540675997193
              ],
              [
                -1.852493719175442,
                47.41540213674355
              ],
              [
                -1.852534377286756,
                47.41535648084104
              ],
              [
                -1.85260662017221,
                47.415231951972984
              ],
              [
                -1.852748842139381,
                47.41506623629626
              ],
              [
                -1.852807950118879,
                47.414974016857464
              ],
              [
                -1.852820477545073,
                47.414964555337114
              ],
              [
                -1.852820477545073,
                47.414964555337114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05596285825300098,
          "ground": "gnd"
        },
        "52_LVBranch841905": {
          "bus1": "52_LVBus995499",
          "bus2": "52_LVBus995500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852820477545073,
                47.414964555337114
              ],
              [
                -1.852820477545073,
                47.414964555337114
              ],
              [
                -1.852821950987938,
                47.41496016917291
              ],
              [
                -1.852842003092695,
                47.4149007204354
              ],
              [
                -1.852872526663727,
                47.41478251214376
              ],
              [
                -1.85288134656145,
                47.41455699453199
              ],
              [
                -1.852889439207664,
                47.41455088238398
              ],
              [
                -1.852892846637096,
                47.41454830884777
              ],
              [
                -1.852893873876788,
                47.414547533002306
              ],
              [
                -1.852893873876788,
                47.414547533002306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04711919471330445,
          "ground": "gnd"
        },
        "52_LVBranch511701": {
          "bus1": "52_LVBus995499",
          "bus2": "52_LVBus995501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852820477545073,
                47.414964555337114
              ],
              [
                -1.852820477545073,
                47.414964555337114
              ],
              [
                -1.852558227507739,
                47.41485912743133
              ],
              [
                -1.852450474657301,
                47.414815809098066
              ],
              [
                -1.852430624789013,
                47.414816527757445
              ],
              [
                -1.852429963126741,
                47.414816551712704
              ],
              [
                -1.852424008166145,
                47.41481676730983
              ],
              [
                -1.852424008166145,
                47.41481676730983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034452342866974905,
          "ground": "gnd"
        },
        "52_LVBranch592511": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852505212488483,
                47.41541025113542
              ],
              [
                -1.852505212488483,
                47.41541025113542
              ],
              [
                -1.852368982628087,
                47.41537964698002
              ],
              [
                -1.85238310334423,
                47.41536157931064
              ],
              [
                -1.852673817633285,
                47.41498968293753
              ],
              [
                -1.852611620512324,
                47.414856815952994
              ],
              [
                -1.852273802137333,
                47.414712308660484
              ],
              [
                -1.852205589358275,
                47.414688655187035
              ],
              [
                -1.852136582487995,
                47.41470556608912
              ],
              [
                -1.852136582487995,
                47.41470556608912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11686049480378335,
          "ground": "gnd"
        },
        "52_LVBranch521680": {
          "bus1": "52_LVBus995494",
          "bus2": "52_LVBus995495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852136582487995,
                47.41470556608912
              ],
              [
                -1.852136582487995,
                47.41470556608912
              ],
              [
                -1.852123950147644,
                47.41464140054782
              ],
              [
                -1.851958323844907,
                47.41457713463794
              ],
              [
                -1.851849883281981,
                47.4145270757233
              ],
              [
                -1.851802719939559,
                47.414505299359746
              ],
              [
                -1.851768578495472,
                47.414493023369324
              ],
              [
                -1.851768578495472,
                47.414493023369324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03871145372175962,
          "ground": "gnd"
        },
        "52_LVBranch969179": {
          "bus1": "52_LVBus995495",
          "bus2": "52_LVBus995497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851768578495472,
                47.414493023369324
              ],
              [
                -1.851768578495472,
                47.414493023369324
              ],
              [
                -1.851721966014354,
                47.41447589313878
              ],
              [
                -1.851701618971019,
                47.41446842345605
              ],
              [
                -1.851650750996021,
                47.41444594339969
              ],
              [
                -1.851673353642965,
                47.41441269669769
              ],
              [
                -1.851485320187652,
                47.41436725709737
              ],
              [
                -1.851396234760881,
                47.414365076914706
              ],
              [
                -1.851253246243332,
                47.414369351647025
              ],
              [
                -1.851085273072786,
                47.41439344711475
              ],
              [
                -1.851008362458002,
                47.41437731410561
              ],
              [
                -1.851052053361474,
                47.41437634534692
              ],
              [
                -1.851052053361474,
                47.41437634534692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06931870350309703,
          "ground": "gnd"
        },
        "52_LVBranch392171": {
          "bus1": "52_LVBus995495",
          "bus2": "52_LVBus995496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851768578495472,
                47.414493023369324
              ],
              [
                -1.851768578495472,
                47.414493023369324
              ],
              [
                -1.851727714241794,
                47.41451341925321
              ],
              [
                -1.851592346291413,
                47.41461470410232
              ],
              [
                -1.851497912902473,
                47.414696491240804
              ],
              [
                -1.851494509271915,
                47.41469945193618
              ],
              [
                -1.851339591807659,
                47.414834178857106
              ],
              [
                -1.851306610282995,
                47.41486285578969
              ],
              [
                -1.851292741978704,
                47.41485525062259
              ],
              [
                -1.851292741978704,
                47.41485525062259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05539359275288691,
          "ground": "gnd"
        },
        "52_LVBranch864862": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852517736021499,
                47.41540360927646
              ],
              [
                -1.852517736021499,
                47.41540360927646
              ],
              [
                -1.852488557241655,
                47.41539133396111
              ],
              [
                -1.852440433919062,
                47.41548233577462
              ],
              [
                -1.852387539457206,
                47.41549927598714
              ],
              [
                -1.852339162137863,
                47.41557590128631
              ],
              [
                -1.8523390400373,
                47.41557637411875
              ],
              [
                -1.852313065563514,
                47.41568071643491
              ],
              [
                -1.852297690507468,
                47.41575646219369
              ],
              [
                -1.852271666524103,
                47.415814910913724
              ],
              [
                -1.852211187201016,
                47.415869769728914
              ],
              [
                -1.852129301389117,
                47.4159239531764
              ],
              [
                -1.852117260000287,
                47.41595193531356
              ],
              [
                -1.852093272067961,
                47.41598022381477
              ],
              [
                -1.851953629601724,
                47.41604031731243
              ],
              [
                -1.851950484770905,
                47.416041674247296
              ],
              [
                -1.851915400743309,
                47.41605677142922
              ],
              [
                -1.851886272877586,
                47.41606930192514
              ],
              [
                -1.85160668038329,
                47.41618964346281
              ],
              [
                -1.851581156937895,
                47.416183694280555
              ],
              [
                -1.851581156937895,
                47.416183694280555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12276336631438133,
          "ground": "gnd"
        },
        "52_LVBranch966898": {
          "bus1": "52_LVBus995489",
          "bus2": "52_LVBus995490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851581156937895,
                47.416183694280555
              ],
              [
                -1.851581156937895,
                47.416183694280555
              ],
              [
                -1.851579704886338,
                47.41620034843149
              ],
              [
                -1.85140311961598,
                47.416277911584395
              ],
              [
                -1.851401977811375,
                47.41627841231546
              ],
              [
                -1.851401849709003,
                47.416278470999615
              ],
              [
                -1.851400065981232,
                47.416279247186495
              ],
              [
                -1.851377821695244,
                47.41628902419481
              ],
              [
                -1.851377628835983,
                47.41628910323862
              ],
              [
                -1.851377397687102,
                47.416289201684094
              ],
              [
                -1.851257257474985,
                47.41634196758456
              ],
              [
                -1.850979556270119,
                47.41646395054622
              ],
              [
                -1.85097727264498,
                47.41646495199996
              ],
              [
                -1.850910050529599,
                47.41649448061348
              ],
              [
                -1.850776134586205,
                47.41655198725154
              ],
              [
                -1.850774427420216,
                47.41655272462579
              ],
              [
                -1.850773516049429,
                47.416553117923904
              ],
              [
                -1.850596951789176,
                47.41662894947536
              ],
              [
                -1.850595424246185,
                47.41662960828335
              ],
              [
                -1.850570877683651,
                47.41664015303986
              ],
              [
                -1.850319048842709,
                47.416733868048354
              ],
              [
                -1.850313761984291,
                47.41673583391153
              ],
              [
                -1.850288566380335,
                47.41674521304568
              ],
              [
                -1.850274897439465,
                47.41674302329625
              ],
              [
                -1.850274897439465,
                47.41674302329625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11769132698656162,
          "ground": "gnd"
        },
        "52_LVBranch431787": {
          "bus1": "52_LVBus995490",
          "bus2": "52_LVBus995491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850274897439465,
                47.41674302329625
              ],
              [
                -1.850274897439465,
                47.41674302329625
              ],
              [
                -1.850270707701387,
                47.41673242846645
              ],
              [
                -1.850269676070028,
                47.41673517717589
              ],
              [
                -1.850265691394002,
                47.41673750127363
              ],
              [
                -1.85026348254762,
                47.41673877925156
              ],
              [
                -1.849934185687381,
                47.41688756036796
              ],
              [
                -1.84982282157402,
                47.41693787226328
              ],
              [
                -1.849756393462719,
                47.41696789388913
              ],
              [
                -1.849736418151954,
                47.416976489502844
              ],
              [
                -1.849669996897406,
                47.4170050785706
              ],
              [
                -1.849395337191486,
                47.41712329020542
              ],
              [
                -1.849317258933799,
                47.41715689479798
              ],
              [
                -1.849312988554033,
                47.41715845451607
              ],
              [
                -1.849058825773399,
                47.4172514042912
              ],
              [
                -1.849037346893681,
                47.4172569104089
              ],
              [
                -1.848955914613678,
                47.41728718604321
              ],
              [
                -1.848955914613678,
                47.41728718604321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11824978275018802,
          "ground": "gnd"
        },
        "52_LVBranch599049": {
          "bus1": "52_LVBus995491",
          "bus2": "52_LVBus995492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848955914613678,
                47.41728718604321
              ],
              [
                -1.848955914613678,
                47.41728718604321
              ],
              [
                -1.848961682762035,
                47.41728796826125
              ],
              [
                -1.848962068078092,
                47.41728881908154
              ],
              [
                -1.848961589125489,
                47.41728981826749
              ],
              [
                -1.848958150718155,
                47.417290987560946
              ],
              [
                -1.848958150718155,
                47.417290987560946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0009498730864751613,
          "ground": "gnd"
        },
        "52_LVBranch676743": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852543989713615,
                47.41541817941437
              ],
              [
                -1.852543989713615,
                47.41541817941437
              ],
              [
                -1.852603241117159,
                47.41542269104576
              ],
              [
                -1.852604336137043,
                47.41542277751073
              ],
              [
                -1.852604336137043,
                47.41542277751073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004582615955950908,
          "ground": "gnd"
        },
        "52_LVBranch573435": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852504470197881,
                47.41541516030553
              ],
              [
                -1.852504470197881,
                47.41541516030553
              ],
              [
                -1.852432201915139,
                47.41541033620205
              ],
              [
                -1.852403407005267,
                47.41547776710313
              ],
              [
                -1.852413403196612,
                47.415498411681455
              ],
              [
                -1.852362178080966,
                47.415577977589315
              ],
              [
                -1.852336805688046,
                47.41566971404539
              ],
              [
                -1.852272338094615,
                47.41567634474424
              ],
              [
                -1.852073856827079,
                47.41571453539925
              ],
              [
                -1.852041364660502,
                47.415704343644975
              ],
              [
                -1.851893501533391,
                47.415657936782274
              ],
              [
                -1.851876745136124,
                47.41568029748224
              ],
              [
                -1.851874522065109,
                47.41568325148259
              ],
              [
                -1.851863710726354,
                47.41569766817714
              ],
              [
                -1.851873058115674,
                47.41570042853393
              ],
              [
                -1.85186799970312,
                47.41570631365834
              ],
              [
                -1.851856250460453,
                47.415710819558754
              ],
              [
                -1.851856250460453,
                47.415710819558754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07871780572201623,
          "ground": "gnd"
        },
        "52_LVBranch966897": {
          "bus1": "52_LVBus995484",
          "bus2": "52_LVBus995485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851856250460453,
                47.415710819558754
              ],
              [
                -1.851856250460453,
                47.415710819558754
              ],
              [
                -1.851848290300564,
                47.41568804743196
              ],
              [
                -1.851836981538858,
                47.41568532204119
              ],
              [
                -1.851834518877526,
                47.41568556432152
              ],
              [
                -1.851834518877526,
                47.41568556432152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036954549356146807,
          "ground": "gnd"
        },
        "52_LVBranch522348": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852504971140438,
                47.415420015456746
              ],
              [
                -1.852504971140438,
                47.415420015456746
              ],
              [
                -1.852441078007144,
                47.415418076942316
              ],
              [
                -1.852414219055218,
                47.41547839355895
              ],
              [
                -1.852425181111444,
                47.4154974808289
              ],
              [
                -1.852374777723312,
                47.41557889064128
              ],
              [
                -1.852337066474668,
                47.415674046423334
              ],
              [
                -1.852584749007387,
                47.41579181173732
              ],
              [
                -1.852696446168845,
                47.41581757487572
              ],
              [
                -1.852696446168845,
                47.41581757487572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06660610270758127,
          "ground": "gnd"
        },
        "52_LVBranch265590": {
          "bus1": "52_LVBus995476",
          "bus2": "52_LVBus995477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852696446168845,
                47.41581757487572
              ],
              [
                -1.852696446168845,
                47.41581757487572
              ],
              [
                -1.853136586123082,
                47.41565752035909
              ],
              [
                -1.85319505454284,
                47.41563636042924
              ],
              [
                -1.853296900214863,
                47.415595875086346
              ],
              [
                -1.853296900214863,
                47.415595875086346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05158816190247534,
          "ground": "gnd"
        },
        "52_LVBranch043812": {
          "bus1": "52_LVBus995477",
          "bus2": "52_LVBus995478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853296900214863,
                47.415595875086346
              ],
              [
                -1.853296900214863,
                47.415595875086346
              ],
              [
                -1.853312765141368,
                47.41548720543066
              ],
              [
                -1.853312765141368,
                47.41548720543066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012140952208664535,
          "ground": "gnd"
        },
        "52_LVBranch158707": {
          "bus1": "52_LVBus995478",
          "bus2": "52_LVBus995479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853312765141368,
                47.41548720543066
              ],
              [
                -1.853312765141368,
                47.41548720543066
              ],
              [
                -1.853641898382408,
                47.41536020109558
              ],
              [
                -1.853647655554751,
                47.41535797482381
              ],
              [
                -1.853647655554751,
                47.41535797482381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029070986613162562,
          "ground": "gnd"
        },
        "52_LVBranch006950": {
          "bus1": "52_LVBus995477",
          "bus2": "52_LVBus995480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853296900214863,
                47.415595875086346
              ],
              [
                -1.853296900214863,
                47.415595875086346
              ],
              [
                -1.853243005430695,
                47.41594692897261
              ],
              [
                -1.853233336069423,
                47.41608107386264
              ],
              [
                -1.853222917453228,
                47.416225442848166
              ],
              [
                -1.853207307146162,
                47.41631557392291
              ],
              [
                -1.853157250538461,
                47.41658224653038
              ],
              [
                -1.85312393332386,
                47.416757621166454
              ],
              [
                -1.853087943394236,
                47.416947117887815
              ],
              [
                -1.853073390178713,
                47.416964075296065
              ],
              [
                -1.852870021262627,
                47.41720104178465
              ],
              [
                -1.85285078653281,
                47.41722344730334
              ],
              [
                -1.852847455522798,
                47.41722733321929
              ],
              [
                -1.852847455522798,
                47.41722733321929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1871769512434405,
          "ground": "gnd"
        },
        "52_LVBranch040465": {
          "bus1": "52_LVBus995476",
          "bus2": "52_LVBus995481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852696446168845,
                47.41581757487572
              ],
              [
                -1.852696446168845,
                47.41581757487572
              ],
              [
                -1.852377802398049,
                47.41594386327466
              ],
              [
                -1.852276950174998,
                47.41598383437051
              ],
              [
                -1.852276950174998,
                47.41598383437051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036658279623441314,
          "ground": "gnd"
        },
        "52_LVBranch217135": {
          "bus1": "52_LVBus995481",
          "bus2": "52_LVBus995482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852276950174998,
                47.41598383437051
              ],
              [
                -1.852276950174998,
                47.41598383437051
              ],
              [
                -1.852388378698768,
                47.416250569465774
              ],
              [
                -1.852399569807301,
                47.41631935415935
              ],
              [
                -1.852427216294632,
                47.41646547964827
              ],
              [
                -1.852435586214544,
                47.41650967576032
              ],
              [
                -1.85240237819801,
                47.41669187416125
              ],
              [
                -1.852371897843495,
                47.41681285504606
              ],
              [
                -1.852357825448296,
                47.416868700157735
              ],
              [
                -1.852315799412195,
                47.4169413841676
              ],
              [
                -1.852309595235598,
                47.41695211200645
              ],
              [
                -1.852288640490156,
                47.41698184908747
              ],
              [
                -1.852154066521286,
                47.417172860467495
              ],
              [
                -1.852140084991037,
                47.41719270660632
              ],
              [
                -1.852140084991037,
                47.41719270660632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13982025639795095,
          "ground": "gnd"
        },
        "52_LVBranch827781": {
          "bus1": "52_MVLV100749_LV",
          "bus2": "52_LVBus995473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852524229955185,
                47.41541666986162
              ],
              [
                -1.852509394993737,
                47.41542564738757
              ],
              [
                -1.852509394993737,
                47.41542564738757
              ],
              [
                -1.852453482473911,
                47.41542360010051
              ],
              [
                -1.852425998379234,
                47.4154788318597
              ],
              [
                -1.852437518532654,
                47.41549539472004
              ],
              [
                -1.85238728208599,
                47.41558061785466
              ],
              [
                -1.852362282210813,
                47.415666116355915
              ],
              [
                -1.85261862999649,
                47.415773569089566
              ],
              [
                -1.852932765705959,
                47.41564329954707
              ],
              [
                -1.853181675253489,
                47.41554008172847
              ],
              [
                -1.853261243395424,
                47.41550708697605
              ],
              [
                -1.853261243395424,
                47.41550708697605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11220456904109843,
          "ground": "gnd"
        },
        "52_LVBranch852592": {
          "bus1": "52_LVBus995473",
          "bus2": "52_LVBus995474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853261243395424,
                47.41550708697605
              ],
              [
                -1.853261243395424,
                47.41550708697605
              ],
              [
                -1.853283776110943,
                47.415502001274334
              ],
              [
                -1.853657660803798,
                47.415362350657546
              ],
              [
                -1.853681155383018,
                47.414841525840245
              ],
              [
                -1.853685873147655,
                47.41473692599739
              ],
              [
                -1.853689035005418,
                47.41466672975468
              ],
              [
                -1.853697977227335,
                47.41446864569042
              ],
              [
                -1.853701218236998,
                47.41439692423167
              ],
              [
                -1.853692213562604,
                47.41439143121748
              ],
              [
                -1.853689551190195,
                47.41438980712182
              ],
              [
                -1.853687279113337,
                47.4143884211134
              ],
              [
                -1.853687279113337,
                47.4143884211134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14279648189405564,
          "ground": "gnd"
        },
        "52_177556": {
          "bus1": "52_MVBus69245",
          "bus2": "52_MVLV033263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851881088998601,
                47.41564724331005
              ],
              [
                -1.85186008520466,
                47.41564848105134
              ],
              [
                -1.851833738705645,
                47.41564117450584
              ],
              [
                -1.851825068701557,
                47.41563875895043
              ],
              [
                -1.851558803949982,
                47.41556484867074
              ],
              [
                -1.851380240564224,
                47.41550215813009
              ],
              [
                -1.851206990027083,
                47.41546367748526
              ],
              [
                -1.85108628592812,
                47.41544453547735
              ],
              [
                -1.850882038216514,
                47.415432794736766
              ],
              [
                -1.850676578881022,
                47.415445671077364
              ],
              [
                -1.850018028569684,
                47.41548840009414
              ],
              [
                -1.849372468309677,
                47.41556068773796
              ],
              [
                -1.849347079211349,
                47.41557266796222
              ],
              [
                -1.849273292362474,
                47.41558264276944
              ],
              [
                -1.849109131360863,
                47.415603795822165
              ],
              [
                -1.848446627124011,
                47.41568646473203
              ],
              [
                -1.848397620690173,
                47.415692597086654
              ],
              [
                -1.848370599131246,
                47.415693421295636
              ],
              [
                -1.848357295875901,
                47.41569233508456
              ],
              [
                -1.84834386004846,
                47.4156873622541
              ],
              [
                -1.84830886651885,
                47.41565729844372
              ],
              [
                -1.848306927081872,
                47.415651864763376
              ],
              [
                -1.848309033229932,
                47.41564369949348
              ],
              [
                -1.848313488143045,
                47.41564364646109
              ],
              [
                -1.848329202870631,
                47.41563538533645
              ],
              [
                -1.848344917593331,
                47.41562712420953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2818354788487083,
          "ground": "gnd"
        },
        "52_LVBranch669071": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.848360106006493,
                47.41561841370559
              ],
              [
                -1.848360106006493,
                47.41561841370559
              ],
              [
                -1.848390407220155,
                47.415602058358125
              ],
              [
                -1.848390407220155,
                47.415602058358125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029215188668551503,
          "ground": "gnd"
        },
        "52_LVBranch587234": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.84832603261662,
                47.41563134735817
              ],
              [
                -1.84832603261662,
                47.41563134735817
              ],
              [
                -1.84825171052355,
                47.41564346672774
              ],
              [
                -1.848167412363307,
                47.415769923795686
              ],
              [
                -1.847980624434393,
                47.41579109185577
              ],
              [
                -1.847820357733573,
                47.41579508628378
              ],
              [
                -1.847504178991364,
                47.415841650946994
              ],
              [
                -1.84721586066205,
                47.41588810812075
              ],
              [
                -1.847057057948377,
                47.41589385012221
              ],
              [
                -1.847057057948377,
                47.41589385012221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10637161539828278,
          "ground": "gnd"
        },
        "52_LVBranch673209": {
          "bus1": "52_LVBus994972",
          "bus2": "52_LVBus994973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847057057948377,
                47.41589385012221
              ],
              [
                -1.847057057948377,
                47.41589385012221
              ],
              [
                -1.847043979321445,
                47.415892413337474
              ],
              [
                -1.846441265953467,
                47.41582603503058
              ],
              [
                -1.846371216365304,
                47.41584271884039
              ],
              [
                -1.846371216365304,
                47.41584271884039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05267991035826041,
          "ground": "gnd"
        },
        "52_LVBranch712214": {
          "bus1": "52_LVBus994973",
          "bus2": "52_LVBus994974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846371216365304,
                47.41584271884039
              ],
              [
                -1.846371216365304,
                47.41584271884039
              ],
              [
                -1.846414655221458,
                47.41580638701429
              ],
              [
                -1.846421300290334,
                47.41579602191646
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009482111623242237,
          "ground": "gnd"
        },
        "52_LVBranch332542": {
          "bus1": "52_LVBus994974",
          "bus2": "52_LVBus994975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846758166229409,
                47.41580557009266
              ],
              [
                -1.846758166229409,
                47.41580557009266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028019834185524325,
          "ground": "gnd"
        },
        "52_LVBranch673165": {
          "bus1": "52_LVBus994975",
          "bus2": "52_LVBus994981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846758166229409,
                47.41580557009266
              ],
              [
                -1.846758166229409,
                47.41580557009266
              ],
              [
                -1.846756375723385,
                47.41584194563182
              ],
              [
                -1.846755731137732,
                47.41584387860934
              ],
              [
                -1.846754901757889,
                47.41584633171774
              ],
              [
                -1.846754901757889,
                47.41584633171774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004546616836361256,
          "ground": "gnd"
        },
        "52_LVBranch353082": {
          "bus1": "52_LVBus994975",
          "bus2": "52_LVBus994976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846758166229409,
                47.41580557009266
              ],
              [
                -1.846758166229409,
                47.41580557009266
              ],
              [
                -1.84676464825047,
                47.41580648874582
              ],
              [
                -1.847199258954878,
                47.41586799026479
              ],
              [
                -1.847214450814068,
                47.415870143314436
              ],
              [
                -1.847214450814068,
                47.415870143314436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03517346903336399,
          "ground": "gnd"
        },
        "52_LVBranch232827": {
          "bus1": "52_LVBus994976",
          "bus2": "52_LVBus994977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847214450814068,
                47.415870143314436
              ],
              [
                -1.847214450814068,
                47.415870143314436
              ],
              [
                -1.847287565033486,
                47.41580525503106
              ],
              [
                -1.847355444182771,
                47.41574502390946
              ],
              [
                -1.847417086567036,
                47.415693764932186
              ],
              [
                -1.84742545781629,
                47.41568679638041
              ],
              [
                -1.847852853915269,
                47.41533140961202
              ],
              [
                -1.847861225050841,
                47.41532444102787
              ],
              [
                -1.847913872451277,
                47.415280668324364
              ],
              [
                -1.848204812376395,
                47.41503874208904
              ],
              [
                -1.848481348208639,
                47.41480878505685
              ],
              [
                -1.848489732413512,
                47.41480181594739
              ],
              [
                -1.848523255977877,
                47.4147739399821
              ],
              [
                -1.848543474207791,
                47.414757120553354
              ],
              [
                -1.848727659942632,
                47.41460396265321
              ],
              [
                -1.848727659942632,
                47.41460396265321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1812734403484008,
          "ground": "gnd"
        },
        "52_LVBranch000031": {
          "bus1": "52_LVBus994977",
          "bus2": "52_LVBus994978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848727659942632,
                47.41460396265321
              ],
              [
                -1.848727659942632,
                47.41460396265321
              ],
              [
                -1.84888825380315,
                47.41447233098076
              ],
              [
                -1.849167170578437,
                47.41424370016737
              ],
              [
                -1.849612909529976,
                47.41387832812072
              ],
              [
                -1.849612909529976,
                47.41387832812072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1047453718865695,
          "ground": "gnd"
        },
        "52_LVBranch030870": {
          "bus1": "52_LVBus994978",
          "bus2": "52_LVBus994979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849612909529976,
                47.41387832812072
              ],
              [
                -1.849612909529976,
                47.41387832812072
              ],
              [
                -1.849893419497635,
                47.4136464038031
              ],
              [
                -1.850007479538414,
                47.413552098405255
              ],
              [
                -1.850008114918738,
                47.41355157097098
              ],
              [
                -1.850011678764702,
                47.413548622536894
              ],
              [
                -1.850011678764702,
                47.413548622536894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047427070272902244,
          "ground": "gnd"
        },
        "52_LVBranch114563": {
          "bus1": "52_LVBus994976",
          "bus2": "52_LVBus994980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847214450814068,
                47.415870143314436
              ],
              [
                -1.847214450814068,
                47.415870143314436
              ],
              [
                -1.847239620779987,
                47.41586449504528
              ],
              [
                -1.847501359104774,
                47.41580572134084
              ],
              [
                -1.847501359104774,
                47.41580572134084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02280514599000994,
          "ground": "gnd"
        },
        "52_LVBranch138743": {
          "bus1": "52_LVBus994974",
          "bus2": "52_LVBus994983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846176067961561,
                47.415726383552055
              ],
              [
                -1.845979678837218,
                47.415718890052524
              ],
              [
                -1.84562495606362,
                47.41570314809079
              ],
              [
                -1.845618337426416,
                47.4157028558569
              ],
              [
                -1.845618337426416,
                47.4157028558569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060597868539208476,
          "ground": "gnd"
        },
        "52_LVBranch502486": {
          "bus1": "52_LVBus994983",
          "bus2": "52_LVBus994984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845618337426416,
                47.4157028558569
              ],
              [
                -1.845618337426416,
                47.4157028558569
              ],
              [
                -1.845620451386542,
                47.41572980309767
              ],
              [
                -1.845313966255478,
                47.41571385696938
              ],
              [
                -1.845304960326162,
                47.415768229753155
              ],
              [
                -1.845385770824076,
                47.41578332481074
              ],
              [
                -1.845385770824076,
                47.41578332481074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03860485876863809,
          "ground": "gnd"
        },
        "52_LVBranch655636": {
          "bus1": "52_LVBus994984",
          "bus2": "52_LVBus994985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845385770824076,
                47.41578332481074
              ],
              [
                -1.845385770824076,
                47.41578332481074
              ],
              [
                -1.845392390725066,
                47.415783463878526
              ],
              [
                -1.845540306839615,
                47.415786467951165
              ],
              [
                -1.845545278030395,
                47.41578656751504
              ],
              [
                -1.84556248405863,
                47.41585719796421
              ],
              [
                -1.84556485338423,
                47.41586693091814
              ],
              [
                -1.845592025169683,
                47.41587495668729
              ],
              [
                -1.845592025169683,
                47.41587495668729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023334682891548827,
          "ground": "gnd"
        },
        "52_LVBranch745941": {
          "bus1": "52_LVBus994985",
          "bus2": "52_LVBus994986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845592025169683,
                47.41587495668729
              ],
              [
                -1.845592025169683,
                47.41587495668729
              ],
              [
                -1.84556626267708,
                47.41588489574492
              ],
              [
                -1.845583040923624,
                47.41595379412328
              ],
              [
                -1.845605413578955,
                47.41604562253238
              ],
              [
                -1.845631880801512,
                47.41604466587901
              ],
              [
                -1.845631880801512,
                47.41604466587901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022348401452699222,
          "ground": "gnd"
        },
        "52_LVBranch064928": {
          "bus1": "52_LVBus994974",
          "bus2": "52_LVBus994987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846387274577103,
                47.41581447508855
              ],
              [
                -1.846381299026133,
                47.41586669364866
              ],
              [
                -1.846420551750966,
                47.41642768200079
              ],
              [
                -1.846420551750966,
                47.41642768200079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06876352594165157,
          "ground": "gnd"
        },
        "52_LVBranch173100": {
          "bus1": "52_LVBus994987",
          "bus2": "52_LVBus994988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846420551750966,
                47.41642768200079
              ],
              [
                -1.846420551750966,
                47.41642768200079
              ],
              [
                -1.84641552616917,
                47.41643061108823
              ],
              [
                -1.846253567296493,
                47.416532985509335
              ],
              [
                -1.846173188312507,
                47.416579903702186
              ],
              [
                -1.846122948948278,
                47.4166092388916
              ],
              [
                -1.845993704727342,
                47.41668880237983
              ],
              [
                -1.845981610921307,
                47.416695860335196
              ],
              [
                -1.845981610921307,
                47.416695860335196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044572631142021334,
          "ground": "gnd"
        },
        "52_LVBranch134574": {
          "bus1": "52_LVBus994988",
          "bus2": "52_LVBus994990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845981610921307,
                47.416695860335196
              ],
              [
                -1.845981610921307,
                47.416695860335196
              ],
              [
                -1.845766024964415,
                47.41644642397371
              ],
              [
                -1.845762668330155,
                47.41644254580245
              ],
              [
                -1.845762668330155,
                47.41644254580245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03265189150523887,
          "ground": "gnd"
        },
        "52_LVBranch725843": {
          "bus1": "52_LVBus994990",
          "bus2": "52_LVBus994991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845762668330155,
                47.41644254580245
              ],
              [
                -1.845762668330155,
                47.41644254580245
              ],
              [
                -1.845808329847799,
                47.41640831381122
              ],
              [
                -1.845763099088527,
                47.416167393477096
              ],
              [
                -1.845840225389635,
                47.41616072324635
              ],
              [
                -1.845841965182869,
                47.41616057027977
              ],
              [
                -1.845841965182869,
                47.41616057027977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038135529260297646,
          "ground": "gnd"
        },
        "52_LVBranch115194": {
          "bus1": "52_LVBus994988",
          "bus2": "52_LVBus994989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845981610921307,
                47.416695860335196
              ],
              [
                -1.845981610921307,
                47.416695860335196
              ],
              [
                -1.845882431854238,
                47.41678023706071
              ],
              [
                -1.845882083154148,
                47.41678052890936
              ],
              [
                -1.845935864000314,
                47.41701115938968
              ],
              [
                -1.845937940816214,
                47.417020038152906
              ],
              [
                -1.845956596717117,
                47.417100002347716
              ],
              [
                -1.845981040655572,
                47.41720485327354
              ],
              [
                -1.845981457399961,
                47.417206612761944
              ],
              [
                -1.845982079070955,
                47.417209292654405
              ],
              [
                -1.845982079070955,
                47.417209292654405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06030552807684076,
          "ground": "gnd"
        },
        "52_LVBranch056291": {
          "bus1": "52_LVBus994974",
          "bus2": "52_LVBus994982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846386922185199,
                47.4158099838842
              ],
              [
                -1.846387606238565,
                47.41580550925803
              ],
              [
                -1.846422689330022,
                47.41554107548539
              ],
              [
                -1.846432737302374,
                47.41546532520732
              ],
              [
                -1.846434743708921,
                47.41545216420837
              ],
              [
                -1.846434743708921,
                47.41545216420837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03994553244380573,
          "ground": "gnd"
        },
        "52_LVBranch627222": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.848325046807414,
                47.415626734937206
              ],
              [
                -1.848325046807414,
                47.415626734937206
              ],
              [
                -1.848252196788915,
                47.415625316239215
              ],
              [
                -1.848243318798647,
                47.41562447531826
              ],
              [
                -1.848201361545619,
                47.41564483733901
              ],
              [
                -1.847899948638279,
                47.415425028014944
              ],
              [
                -1.847934331747369,
                47.415361936315065
              ],
              [
                -1.847934331747369,
                47.415361936315065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05093324502628057,
          "ground": "gnd"
        },
        "52_LVBranch642119": {
          "bus1": "52_LVBus994967",
          "bus2": "52_LVBus994970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847934331747369,
                47.415361936315065
              ],
              [
                -1.847934331747369,
                47.415361936315065
              ],
              [
                -1.847900897398741,
                47.41536339769633
              ],
              [
                -1.847900897398741,
                47.41536339769633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025283346521081038,
          "ground": "gnd"
        },
        "52_LVBranch491705": {
          "bus1": "52_LVBus994967",
          "bus2": "52_LVBus994968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847934331747369,
                47.415361936315065
              ],
              [
                -1.847934331747369,
                47.415361936315065
              ],
              [
                -1.847859260462027,
                47.41541742854295
              ],
              [
                -1.84773333385187,
                47.41534085744646
              ],
              [
                -1.848361209083173,
                47.41485563877424
              ],
              [
                -1.848345155388817,
                47.41482018781534
              ],
              [
                -1.848345155388817,
                47.41482018781534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09705830207794142,
          "ground": "gnd"
        },
        "52_LVBranch455858": {
          "bus1": "52_LVBus994968",
          "bus2": "52_LVBus994969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848345155388817,
                47.41482018781534
              ],
              [
                -1.848345155388817,
                47.41482018781534
              ],
              [
                -1.848351772030409,
                47.414819948496095
              ],
              [
                -1.848384464828949,
                47.414796534510586
              ],
              [
                -1.848586412591227,
                47.414630762903755
              ],
              [
                -1.848687747200358,
                47.41454757564649
              ],
              [
                -1.848696200323948,
                47.41454064005768
              ],
              [
                -1.849532253631952,
                47.413854366683054
              ],
              [
                -1.849543923177314,
                47.413844792436315
              ],
              [
                -1.849541883543824,
                47.41382101327742
              ],
              [
                -1.849540999244504,
                47.4138105960925
              ],
              [
                -1.849540999244504,
                47.4138105960925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1452001575501318,
          "ground": "gnd"
        },
        "52_LVBranch806128": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.848333219464679,
                47.41563803251081
              ],
              [
                -1.848333219464679,
                47.41563803251081
              ],
              [
                -1.848294779132847,
                47.41566803192693
              ],
              [
                -1.848379220057629,
                47.41579394391568
              ],
              [
                -1.848385665442479,
                47.4158038626958
              ],
              [
                -1.848414416535031,
                47.41582050530234
              ],
              [
                -1.848414416535031,
                47.41582050530234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023857961636512087,
          "ground": "gnd"
        },
        "52_LVBranch472369": {
          "bus1": "52_LVBus994961",
          "bus2": "52_LVBus994962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848414416535031,
                47.41582050530234
              ],
              [
                -1.848414416535031,
                47.41582050530234
              ],
              [
                -1.848373367154651,
                47.41582234132618
              ],
              [
                -1.848486947395395,
                47.416027820009504
              ],
              [
                -1.848533953285726,
                47.41611707257397
              ],
              [
                -1.848563508690638,
                47.41617320371235
              ],
              [
                -1.848563508690638,
                47.41617320371235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04466952264804051,
          "ground": "gnd"
        },
        "52_LVBranch411671": {
          "bus1": "52_LVBus994962",
          "bus2": "52_LVBus994963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848563508690638,
                47.41617320371235
              ],
              [
                -1.848563508690638,
                47.41617320371235
              ],
              [
                -1.848573770013175,
                47.41619065018245
              ],
              [
                -1.848629809950969,
                47.41629050253083
              ],
              [
                -1.848648479744048,
                47.416323768994424
              ],
              [
                -1.848603048898042,
                47.416316287257324
              ],
              [
                -1.848598298532534,
                47.41631917045795
              ],
              [
                -1.848598774517269,
                47.416325233573325
              ],
              [
                -1.848561003710742,
                47.4163492275962
              ],
              [
                -1.848656567124939,
                47.416511984773045
              ],
              [
                -1.848748529201494,
                47.416678223086336
              ],
              [
                -1.848840471537245,
                47.416831355558045
              ],
              [
                -1.848840471537245,
                47.416831355558045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08411964563202484,
          "ground": "gnd"
        },
        "52_LVBranch845642": {
          "bus1": "52_LVBus994963",
          "bus2": "52_LVBus994964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848840471537245,
                47.416831355558045
              ],
              [
                -1.848840471537245,
                47.416831355558045
              ],
              [
                -1.848846369942048,
                47.41684157334663
              ],
              [
                -1.848848504215836,
                47.41684526144688
              ],
              [
                -1.848976839765726,
                47.41706147486534
              ],
              [
                -1.849017552902041,
                47.417130056564275
              ],
              [
                -1.849053907722392,
                47.4171913013359
              ],
              [
                -1.849054489554276,
                47.4171987118056
              ],
              [
                -1.849015156360983,
                47.417268396486314
              ],
              [
                -1.848997859913527,
                47.417276462680704
              ],
              [
                -1.848961645144648,
                47.417282925199
              ],
              [
                -1.848954329208428,
                47.4172842347539
              ],
              [
                -1.848954329208428,
                47.4172842347539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05723998581201104,
          "ground": "gnd"
        },
        "52_LVBranch655439": {
          "bus1": "52_LVBus994963",
          "bus2": "52_LVBus994965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848840471537245,
                47.416831355558045
              ],
              [
                -1.848840471537245,
                47.416831355558045
              ],
              [
                -1.848766218303993,
                47.41681174688795
              ],
              [
                -1.848753302141354,
                47.41681221408521
              ],
              [
                -1.84875117448955,
                47.416812498227074
              ],
              [
                -1.848732617616194,
                47.4168149890499
              ],
              [
                -1.848250279057748,
                47.41692871122569
              ],
              [
                -1.848227215529762,
                47.41693414839688
              ],
              [
                -1.847840121428712,
                47.41702957905641
              ],
              [
                -1.847835980953866,
                47.41703448495713
              ],
              [
                -1.847836970710139,
                47.41703813339205
              ],
              [
                -1.847837528475314,
                47.41704016702092
              ],
              [
                -1.847837528475314,
                47.41704016702092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08130311876912345,
          "ground": "gnd"
        },
        "52_LVBranch398640": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.84833964829356,
                47.41564013303485
              ],
              [
                -1.84833964829356,
                47.41564013303485
              ],
              [
                -1.848335406950072,
                47.41564865477743
              ],
              [
                -1.848324747642032,
                47.4156700917711
              ],
              [
                -1.848333800553424,
                47.41568195202858
              ],
              [
                -1.848385482608328,
                47.415749632744834
              ],
              [
                -1.84842608120807,
                47.415744083748486
              ],
              [
                -1.848887733434662,
                47.415679733356185
              ],
              [
                -1.848992614049946,
                47.41566332835586
              ],
              [
                -1.849146506432821,
                47.41564288925174
              ],
              [
                -1.849162661605022,
                47.41564074645912
              ],
              [
                -1.849293608476781,
                47.4156233531698
              ],
              [
                -1.849477261969358,
                47.41559895441709
              ],
              [
                -1.849482468098919,
                47.41558075025303
              ],
              [
                -1.849502654210265,
                47.41556740887597
              ],
              [
                -1.849502654210265,
                47.41556740887597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10174362613877083,
          "ground": "gnd"
        },
        "52_LVBranch948372": {
          "bus1": "52_LVBus994952",
          "bus2": "52_LVBus994953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849502654210265,
                47.41556740887597
              ],
              [
                -1.849502654210265,
                47.41556740887597
              ],
              [
                -1.849510063511347,
                47.415594164537346
              ],
              [
                -1.849783837404919,
                47.41556161350813
              ],
              [
                -1.849934753322672,
                47.41554366812276
              ],
              [
                -1.849982306309656,
                47.415523931704584
              ],
              [
                -1.850013979136088,
                47.41550476986246
              ],
              [
                -1.850013979136088,
                47.41550476986246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04297172608666693,
          "ground": "gnd"
        },
        "52_LVBranch867690": {
          "bus1": "52_LVBus994953",
          "bus2": "52_LVBus994955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850013979136088,
                47.41550476986246
              ],
              [
                -1.850013979136088,
                47.41550476986246
              ],
              [
                -1.850055321670461,
                47.41547354784226
              ],
              [
                -1.850010099495178,
                47.4154553667334
              ],
              [
                -1.850010099495178,
                47.4154553667334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00863362238621135,
          "ground": "gnd"
        },
        "52_LVBranch827770": {
          "bus1": "52_LVBus994955",
          "bus2": "52_LVBus994956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850010099495178,
                47.4154553667334
              ],
              [
                -1.850010099495178,
                47.4154553667334
              ],
              [
                -1.850053752889079,
                47.415436672172454
              ],
              [
                -1.850027582392076,
                47.4152566952229
              ],
              [
                -1.850022381653692,
                47.41522088779063
              ],
              [
                -1.849996037447237,
                47.415039710052554
              ],
              [
                -1.849956955435787,
                47.41503211625532
              ],
              [
                -1.849968445207735,
                47.414958736434365
              ],
              [
                -1.850171794055571,
                47.414939794258785
              ],
              [
                -1.850268824146814,
                47.41493075232387
              ],
              [
                -1.850299681565486,
                47.41490594490377
              ],
              [
                -1.85036618866344,
                47.41485246337415
              ],
              [
                -1.850348810312346,
                47.41481706058087
              ],
              [
                -1.850348810312346,
                47.41481706058087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09793557498686362,
          "ground": "gnd"
        },
        "52_LVBranch827771": {
          "bus1": "52_LVBus994956",
          "bus2": "52_LVBus994957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850348810312346,
                47.41481706058087
              ],
              [
                -1.850348810312346,
                47.41481706058087
              ],
              [
                -1.85041157101104,
                47.414821995797624
              ],
              [
                -1.850442537814307,
                47.41479385144699
              ],
              [
                -1.850441408939272,
                47.41476393197195
              ],
              [
                -1.850435098929424,
                47.41459774808336
              ],
              [
                -1.850483615445346,
                47.4145492322876
              ],
              [
                -1.850606130279394,
                47.41442671387177
              ],
              [
                -1.850727696039464,
                47.41430293250779
              ],
              [
                -1.850736383760621,
                47.41429408759763
              ],
              [
                -1.850736383760621,
                47.41429408759763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07118654828342796,
          "ground": "gnd"
        },
        "52_LVBranch923191": {
          "bus1": "52_LVBus994957",
          "bus2": "52_LVBus994959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850736383760621,
                47.41429408759763
              ],
              [
                -1.850736383760621,
                47.41429408759763
              ],
              [
                -1.85077558930237,
                47.41428636318588
              ],
              [
                -1.851047854524021,
                47.41435667989082
              ],
              [
                -1.851047854524021,
                47.41435667989082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025064602317118184,
          "ground": "gnd"
        },
        "52_LVBranch867695": {
          "bus1": "52_LVBus994957",
          "bus2": "52_LVBus994958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850736383760621,
                47.41429408759763
              ],
              [
                -1.850736383760621,
                47.41429408759763
              ],
              [
                -1.85074374600895,
                47.41428661482024
              ],
              [
                -1.850926892851954,
                47.41410072890565
              ],
              [
                -1.850926892851954,
                47.41410072890565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025861880908567784,
          "ground": "gnd"
        },
        "52_LVBranch794631": {
          "bus1": "52_LVBus994953",
          "bus2": "52_LVBus994954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850013979136088,
                47.41550476986246
              ],
              [
                -1.850013979136088,
                47.41550476986246
              ],
              [
                -1.850146014399601,
                47.415479274124536
              ],
              [
                -1.850251653233585,
                47.415455634189705
              ],
              [
                -1.850669316300923,
                47.41544850115859
              ],
              [
                -1.850673376027159,
                47.415434968480255
              ],
              [
                -1.850676003594116,
                47.41542550515999
              ],
              [
                -1.850677222263561,
                47.415421083211086
              ],
              [
                -1.850677222263561,
                47.415421083211086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0533882777936328,
          "ground": "gnd"
        },
        "52_LVBranch978697": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.848328630519621,
                47.41563485655572
              ],
              [
                -1.848328630519621,
                47.41563485655572
              ],
              [
                -1.84827519459191,
                47.41565522841494
              ],
              [
                -1.848176410101793,
                47.41578311022091
              ],
              [
                -1.848013892589015,
                47.415801373762015
              ],
              [
                -1.848013892589015,
                47.415801373762015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03310976912490646,
          "ground": "gnd"
        },
        "52_LVBranch729311": {
          "bus1": "52_LVBus994932",
          "bus2": "52_LVBus994950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848013892589015,
                47.415801373762015
              ],
              [
                -1.848013892589015,
                47.415801373762015
              ],
              [
                -1.848015181173096,
                47.41580578606867
              ],
              [
                -1.848019343270166,
                47.415820093218464
              ],
              [
                -1.847998381131973,
                47.415823553697706
              ],
              [
                -1.847998381131973,
                47.415823553697706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037494663514575427,
          "ground": "gnd"
        },
        "52_LVBranch427886": {
          "bus1": "52_LVBus994932",
          "bus2": "52_LVBus994933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848013892589015,
                47.415801373762015
              ],
              [
                -1.848013892589015,
                47.415801373762015
              ],
              [
                -1.847979940936961,
                47.415803349299146
              ],
              [
                -1.847828808147345,
                47.41580924736356
              ],
              [
                -1.847491151196077,
                47.41585946224433
              ],
              [
                -1.847272821192788,
                47.41589403848463
              ],
              [
                -1.847272821192788,
                47.41589403848463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056999303008727666,
          "ground": "gnd"
        },
        "52_LVBranch642131": {
          "bus1": "52_LVBus994933",
          "bus2": "52_LVBus994934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847272821192788,
                47.41589403848463
              ],
              [
                -1.847272821192788,
                47.41589403848463
              ],
              [
                -1.847209776839936,
                47.41589294014494
              ],
              [
                -1.847209776839936,
                47.41589294014494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004759134152720099,
          "ground": "gnd"
        },
        "52_LVBranch108762": {
          "bus1": "52_LVBus994934",
          "bus2": "52_LVBus994935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847209776839936,
                47.41589294014494
              ],
              [
                -1.847209776839936,
                47.41589294014494
              ],
              [
                -1.846711239421869,
                47.41630178179146
              ],
              [
                -1.846694331394303,
                47.41631564368809
              ],
              [
                -1.84659455006325,
                47.416394521039756
              ],
              [
                -1.846546860894399,
                47.416476478383714
              ],
              [
                -1.846550827209573,
                47.41654546151044
              ],
              [
                -1.846550827209573,
                47.41654546151044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09003574186082053,
          "ground": "gnd"
        },
        "52_LVBranch422365": {
          "bus1": "52_LVBus994935",
          "bus2": "52_LVBus994936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846550827209573,
                47.41654546151044
              ],
              [
                -1.846550827209573,
                47.41654546151044
              ],
              [
                -1.846618969643457,
                47.416481798384325
              ],
              [
                -1.846577719167473,
                47.41650560224845
              ],
              [
                -1.846577719167473,
                47.41650560224845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012834570247546181,
          "ground": "gnd"
        },
        "52_LVBranch867696": {
          "bus1": "52_LVBus994936",
          "bus2": "52_LVBus994937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846577719167473,
                47.41650560224845
              ],
              [
                -1.846577719167473,
                47.41650560224845
              ],
              [
                -1.846490328117325,
                47.416489367670216
              ],
              [
                -1.846513266642928,
                47.416623395452525
              ],
              [
                -1.846514838858371,
                47.41663260772786
              ],
              [
                -1.846523274819522,
                47.41674011813108
              ],
              [
                -1.846531754513589,
                47.41684818543855
              ],
              [
                -1.846531754513589,
                47.41684818543855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04687133752607015,
          "ground": "gnd"
        },
        "52_LVBranch923192": {
          "bus1": "52_LVBus994937",
          "bus2": "52_LVBus994945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846531754513589,
                47.41684818543855
              ],
              [
                -1.846531754513589,
                47.41684818543855
              ],
              [
                -1.846419267186787,
                47.41685225204744
              ],
              [
                -1.846412650284667,
                47.41685249125632
              ],
              [
                -1.846412650284667,
                47.41685249125632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009000636242102768,
          "ground": "gnd"
        },
        "52_LVBranch695433": {
          "bus1": "52_LVBus994945",
          "bus2": "52_LVBus994946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846412650284667,
                47.41685249125632
              ],
              [
                -1.846412650284667,
                47.41685249125632
              ],
              [
                -1.846439822699152,
                47.41686051682333
              ],
              [
                -1.846445461158823,
                47.41693237606016
              ],
              [
                -1.846425610422873,
                47.41693309369019
              ],
              [
                -1.846422116693301,
                47.41693321999271
              ],
              [
                -1.846418993510773,
                47.416933332899376
              ],
              [
                -1.846418993510773,
                47.416933332899376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012236921891754774,
          "ground": "gnd"
        },
        "52_LVBranch491718": {
          "bus1": "52_LVBus994945",
          "bus2": "52_LVBus994947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846412650284667,
                47.41685249125632
              ],
              [
                -1.846412650284667,
                47.41685249125632
              ],
              [
                -1.846438413086603,
                47.416842552013705
              ],
              [
                -1.846432069841894,
                47.41676171036911
              ],
              [
                -1.846432069841894,
                47.41676171036911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011236857358650116,
          "ground": "gnd"
        },
        "52_LVBranch092804": {
          "bus1": "52_LVBus994947",
          "bus2": "52_LVBus994948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846432069841894,
                47.41676171036911
              ],
              [
                -1.846432069841894,
                47.41676171036911
              ],
              [
                -1.846431717439972,
                47.4167572191666
              ],
              [
                -1.84642185021026,
                47.4166314654915
              ],
              [
                -1.84642149781006,
                47.41662697428864
              ],
              [
                -1.84642149781006,
                47.41662697428864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01500104742861147,
          "ground": "gnd"
        },
        "52_LVBranch673173": {
          "bus1": "52_LVBus994937",
          "bus2": "52_LVBus994938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846531754513589,
                47.41684818543855
              ],
              [
                -1.846531754513589,
                47.41684818543855
              ],
              [
                -1.846537608268116,
                47.416929044777135
              ],
              [
                -1.846538260156793,
                47.41693802909471
              ],
              [
                -1.846547417402615,
                47.41706470921354
              ],
              [
                -1.846570760754394,
                47.417074674759455
              ],
              [
                -1.846570760754394,
                47.417074674759455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026182897358079275,
          "ground": "gnd"
        },
        "52_LVBranch785310": {
          "bus1": "52_LVBus994938",
          "bus2": "52_LVBus994939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846570760754394,
                47.417074674759455
              ],
              [
                -1.846570760754394,
                47.417074674759455
              ],
              [
                -1.846550643823375,
                47.417088913859274
              ],
              [
                -1.846550377679403,
                47.41710243530752
              ],
              [
                -1.846652066979269,
                47.417096056606795
              ],
              [
                -1.846766339880224,
                47.41706400078827
              ],
              [
                -1.846769273161348,
                47.41706265164991
              ],
              [
                -1.84683679998047,
                47.41703172732199
              ],
              [
                -1.847000428902722,
                47.41696906155853
              ],
              [
                -1.847088038168953,
                47.41695238207745
              ],
              [
                -1.847299471877109,
                47.41692288394736
              ],
              [
                -1.84730595721455,
                47.41692198286127
              ],
              [
                -1.84730595721455,
                47.41692198286127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06498089428681589,
          "ground": "gnd"
        },
        "52_LVBranch766464": {
          "bus1": "52_LVBus994938",
          "bus2": "52_LVBus994940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846570760754394,
                47.417074674759455
              ],
              [
                -1.846570760754394,
                47.417074674759455
              ],
              [
                -1.846446479245674,
                47.41708116751493
              ],
              [
                -1.846446479245674,
                47.41708116751493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009406285621045942,
          "ground": "gnd"
        },
        "52_LVBranch758920": {
          "bus1": "52_LVBus994940",
          "bus2": "52_LVBus994941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846446479245674,
                47.41708116751493
              ],
              [
                -1.846446479245674,
                47.41708116751493
              ],
              [
                -1.846429376478806,
                47.41708206504528
              ],
              [
                -1.846409510653566,
                47.417083098491936
              ],
              [
                -1.846402902180433,
                47.41708344548905
              ],
              [
                -1.846402902180433,
                47.41708344548905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032981560039896363,
          "ground": "gnd"
        },
        "52_LVBranch496700": {
          "bus1": "52_LVBus994940",
          "bus2": "52_LVBus994942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846446479245674,
                47.41708116751493
              ],
              [
                -1.846446479245674,
                47.41708116751493
              ],
              [
                -1.846452173091268,
                47.417108741988486
              ],
              [
                -1.846456703022113,
                47.41717036329934
              ],
              [
                -1.846458788889887,
                47.41719880685173
              ],
              [
                -1.846456693423516,
                47.41724618300124
              ],
              [
                -1.846458093150437,
                47.41729954013903
              ],
              [
                -1.846454900229221,
                47.41730942011239
              ],
              [
                -1.846442209050288,
                47.41732290431203
              ],
              [
                -1.846436976998018,
                47.417331659953035
              ],
              [
                -1.846436976998018,
                47.417331659953035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02827813445022386,
          "ground": "gnd"
        },
        "52_LVBranch841264": {
          "bus1": "52_LVBus994942",
          "bus2": "52_LVBus994943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846436976998018,
                47.417331659953035
              ],
              [
                -1.846436976998018,
                47.417331659953035
              ],
              [
                -1.846438180817686,
                47.41734700189771
              ],
              [
                -1.846636689690406,
                47.41733982542297
              ],
              [
                -1.846640918770427,
                47.41739371983398
              ],
              [
                -1.846640918770427,
                47.41739371983398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02270959615405895,
          "ground": "gnd"
        },
        "52_LVBranch434915": {
          "bus1": "52_LVBus994942",
          "bus2": "52_LVBus994944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846436976998018,
                47.417331659953035
              ],
              [
                -1.846436976998018,
                47.417331659953035
              ],
              [
                -1.846436179855509,
                47.41732150085495
              ],
              [
                -1.846435713974834,
                47.41731556348639
              ],
              [
                -1.846435361568961,
                47.417311072284775
              ],
              [
                -1.846435361568961,
                47.417311072284775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022921597747162874,
          "ground": "gnd"
        },
        "52_LVBranch398649": {
          "bus1": "52_LVBus994933",
          "bus2": "52_LVBus994949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847272821192788,
                47.41589403848463
              ],
              [
                -1.847272821192788,
                47.41589403848463
              ],
              [
                -1.847212902180716,
                47.415910104274
              ],
              [
                -1.84715508972795,
                47.41595707200122
              ],
              [
                -1.847126253635032,
                47.415981111805756
              ],
              [
                -1.847142271161503,
                47.41603352606953
              ],
              [
                -1.847143703838875,
                47.41603791515718
              ],
              [
                -1.847143703838875,
                47.41603791515718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021563973168035048,
          "ground": "gnd"
        },
        "52_LVBranch943019": {
          "bus1": "52_MVLV033263_LV",
          "bus2": "52_LVBus994924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848344917593331,
                47.41562712420953
              ],
              [
                -1.848346493418596,
                47.41563908375243
              ],
              [
                -1.848346493418596,
                47.41563908375243
              ],
              [
                -1.848352848709782,
                47.41566188708949
              ],
              [
                -1.848400766790263,
                47.415734703322045
              ],
              [
                -1.848833672218734,
                47.41568064400426
              ],
              [
                -1.84884376058901,
                47.41571735560539
              ],
              [
                -1.84884376058901,
                47.41571735560539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0488157776750011,
          "ground": "gnd"
        },
        "52_LVBranch455859": {
          "bus1": "52_LVBus994924",
          "bus2": "52_LVBus994925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84884376058901,
                47.41571735560539
              ],
              [
                -1.84884376058901,
                47.41571735560539
              ],
              [
                -1.849082914632111,
                47.41567960891131
              ],
              [
                -1.849275882797666,
                47.415655693248645
              ],
              [
                -1.849275882797666,
                47.415655693248645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033331979155868524,
          "ground": "gnd"
        },
        "52_LVBranch932724": {
          "bus1": "52_LVBus994925",
          "bus2": "52_LVBus994926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849275882797666,
                47.415655693248645
              ],
              [
                -1.849275882797666,
                47.415655693248645
              ],
              [
                -1.849276588065507,
                47.41566467563969
              ],
              [
                -1.849251531624155,
                47.415683597908355
              ],
              [
                -1.849251531624155,
                47.415683597908355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003828701825593763,
          "ground": "gnd"
        },
        "52_LVBranch427872": {
          "bus1": "52_LVBus994926",
          "bus2": "52_LVBus994927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849251531624155,
                47.415683597908355
              ],
              [
                -1.849251531624155,
                47.415683597908355
              ],
              [
                -1.849291937361227,
                47.41569114406705
              ],
              [
                -1.849309673126031,
                47.41572349839863
              ],
              [
                -1.849383594516824,
                47.415858392854176
              ],
              [
                -1.849481099844503,
                47.41613493009847
              ],
              [
                -1.849506953797101,
                47.416182105966925
              ],
              [
                -1.849518060994586,
                47.41620237726786
              ],
              [
                -1.849549088327241,
                47.41625898640572
              ],
              [
                -1.84955139657659,
                47.41626319966689
              ],
              [
                -1.84955139657659,
                47.41626319966689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06983077087129581,
          "ground": "gnd"
        },
        "52_LVBranch446568": {
          "bus1": "52_LVBus994925",
          "bus2": "52_LVBus994928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849275882797666,
                47.415655693248645
              ],
              [
                -1.849275882797666,
                47.415655693248645
              ],
              [
                -1.849524071936131,
                47.41562687888917
              ],
              [
                -1.849576321958776,
                47.415620817865964
              ],
              [
                -1.849811451767242,
                47.415593520274314
              ],
              [
                -1.850049658917552,
                47.415565867633745
              ],
              [
                -1.850069592747333,
                47.41557719893988
              ],
              [
                -1.850069592747333,
                47.41557719893988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06120239744260488,
          "ground": "gnd"
        },
        "52_LVBranch378222": {
          "bus1": "52_LVBus994928",
          "bus2": "52_LVBus994929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850069592747333,
                47.41557719893988
              ],
              [
                -1.850069592747333,
                47.41557719893988
              ],
              [
                -1.850076172963308,
                47.41557666358214
              ],
              [
                -1.850593770945371,
                47.41554270139982
              ],
              [
                -1.850606960795881,
                47.41554251233459
              ],
              [
                -1.850716469917373,
                47.41554094543093
              ],
              [
                -1.850722315741788,
                47.41554085998514
              ],
              [
                -1.850791129056039,
                47.41553988298362
              ],
              [
                -1.850831122778702,
                47.41553930937289
              ],
              [
                -1.850848236780792,
                47.41553906834299
              ],
              [
                -1.850870679091491,
                47.415538742570554
              ],
              [
                -1.851287859904274,
                47.415543875550156
              ],
              [
                -1.851306258068402,
                47.41554410142449
              ],
              [
                -1.851306258068402,
                47.41554410142449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09351975760965635,
          "ground": "gnd"
        },
        "52_LVBranch181372": {
          "bus1": "52_LVBus994929",
          "bus2": "52_LVBus994930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851306258068402,
                47.41554410142449
              ],
              [
                -1.851306258068402,
                47.41554410142449
              ],
              [
                -1.851312343292922,
                47.41554588093091
              ],
              [
                -1.851673846026135,
                47.415651277132206
              ],
              [
                -1.851697587816037,
                47.41565820057818
              ],
              [
                -1.851728202164143,
                47.41566712722698
              ],
              [
                -1.851776513484691,
                47.41568120535973
              ],
              [
                -1.851781144652392,
                47.415682551049414
              ],
              [
                -1.851813674346096,
                47.41569203889839
              ],
              [
                -1.851813674346096,
                47.41569203889839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04167470208651499,
          "ground": "gnd"
        },
        "52_113242": {
          "bus1": "52_MVBus69242",
          "bus2": "52_MVLV034865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855395515800333,
                47.41155659830671
              ],
              [
                -1.855395515800333,
                47.41155659830671
              ],
              [
                -1.856686665988386,
                47.41089816862316
              ],
              [
                -1.86082070075943,
                47.411380917849044
              ],
              [
                -1.860874627447832,
                47.411699618759535
              ],
              [
                -1.86087673214337,
                47.41171303636718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4741237402943123,
          "ground": "gnd"
        },
        "52_LVBranch375267": {
          "bus1": "52_MVLV034865_LV",
          "bus2": "52_LVBus995025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86087673214337,
                47.41171303636718
              ],
              [
                -1.860884834365098,
                47.41171784994821
              ],
              [
                -1.860884834365098,
                47.41171784994821
              ],
              [
                -1.86089873751465,
                47.41173027200409
              ],
              [
                -1.86089873751465,
                47.41173027200409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0017344500492018154,
          "ground": "gnd"
        },
        "52_LVBranch166285": {
          "bus1": "52_LVBus995025",
          "bus2": "52_LVBus995034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86089873751465,
                47.41173027200409
              ],
              [
                -1.86089873751465,
                47.41173027200409
              ],
              [
                -1.861290139417361,
                47.41158124864635
              ],
              [
                -1.861743258504752,
                47.41139851940374
              ],
              [
                -1.862129967989334,
                47.4113524085068
              ],
              [
                -1.862208755596857,
                47.411343009391864
              ],
              [
                -1.862208755596857,
                47.411343009391864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10931378684112993,
          "ground": "gnd"
        },
        "52_LVBranch121278": {
          "bus1": "52_LVBus995034",
          "bus2": "52_LVBus995035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.862208755596857,
                47.411343009391864
              ],
              [
                -1.862208755596857,
                47.411343009391864
              ],
              [
                -1.863814317456097,
                47.41121697139522
              ],
              [
                -1.864224671794239,
                47.413287588063646
              ],
              [
                -1.86422506427371,
                47.41328953755812
              ],
              [
                -1.864225959277172,
                47.413293991047965
              ],
              [
                -1.864225959277172,
                47.413293991047965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35498099728079163,
          "ground": "gnd"
        },
        "52_LVBranch110910": {
          "bus1": "52_LVBus995025",
          "bus2": "52_LVBus995026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86089873751465,
                47.41173027200409
              ],
              [
                -1.86089873751465,
                47.41173027200409
              ],
              [
                -1.860822992133525,
                47.411759107160314
              ],
              [
                -1.860718992392121,
                47.41179870492659
              ],
              [
                -1.860694208525562,
                47.411808206672234
              ],
              [
                -1.860694208525562,
                47.411808206672234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017701391767574584,
          "ground": "gnd"
        },
        "52_LVBranch584034": {
          "bus1": "52_LVBus995026",
          "bus2": "52_LVBus995027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.860694208525562,
                47.411808206672234
              ],
              [
                -1.860694208525562,
                47.411808206672234
              ],
              [
                -1.860737102048423,
                47.411814496517955
              ],
              [
                -1.860771913312058,
                47.41185971481971
              ],
              [
                -1.860798680861318,
                47.41189833382157
              ],
              [
                -1.860829453656461,
                47.411916863827415
              ],
              [
                -1.860872808261228,
                47.411939459371304
              ],
              [
                -1.860972729819803,
                47.411973631717444
              ],
              [
                -1.861095784065435,
                47.41200530722288
              ],
              [
                -1.861277683761471,
                47.4120503592755
              ],
              [
                -1.861390042999286,
                47.41207833290067
              ],
              [
                -1.861536466699709,
                47.41212163607905
              ],
              [
                -1.8616486648371,
                47.41215901965098
              ],
              [
                -1.861670768778567,
                47.41216637881875
              ],
              [
                -1.861665818820606,
                47.412191150250926
              ],
              [
                -1.861665818820606,
                47.412191150250926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08910371516341367,
          "ground": "gnd"
        },
        "52_LVBranch112330": {
          "bus1": "52_LVBus995026",
          "bus2": "52_LVBus995028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.860694208525562,
                47.411808206672234
              ],
              [
                -1.860694208525562,
                47.411808206672234
              ],
              [
                -1.860209760491766,
                47.41199391459613
              ],
              [
                -1.860040779614603,
                47.412058686037184
              ],
              [
                -1.859493851641181,
                47.41231151450081
              ],
              [
                -1.859493851641181,
                47.41231151450081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10657214545812084,
          "ground": "gnd"
        },
        "52_LVBranch065997": {
          "bus1": "52_LVBus995028",
          "bus2": "52_LVBus995029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859493851641181,
                47.41231151450081
              ],
              [
                -1.859493851641181,
                47.41231151450081
              ],
              [
                -1.858492431427943,
                47.41305508096729
              ],
              [
                -1.858485210106938,
                47.41306045031877
              ],
              [
                -1.858180416813032,
                47.413288025698286
              ],
              [
                -1.858173309577364,
                47.41329332783565
              ],
              [
                -1.858171116099238,
                47.413294965739254
              ],
              [
                -1.858166666512181,
                47.41329828885694
              ],
              [
                -1.858166666512181,
                47.41329828885694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14855325049804188,
          "ground": "gnd"
        },
        "52_LVBranch380676": {
          "bus1": "52_LVBus995029",
          "bus2": "52_LVBus995030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858166666512181,
                47.41329828885694
              ],
              [
                -1.858166666512181,
                47.41329828885694
              ],
              [
                -1.857388434847192,
                47.41369582770406
              ],
              [
                -1.85698460498649,
                47.41389620925173
              ],
              [
                -1.85698460498649,
                47.41389620925173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11125401265421654,
          "ground": "gnd"
        },
        "52_LVBranch416206": {
          "bus1": "52_LVBus995030",
          "bus2": "52_LVBus995033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85698460498649,
                47.41389620925173
              ],
              [
                -1.85698460498649,
                47.41389620925173
              ],
              [
                -1.857054676438346,
                47.41388189610927
              ],
              [
                -1.85708832243199,
                47.413849058660944
              ],
              [
                -1.85711334203931,
                47.41379428421493
              ],
              [
                -1.857096431864376,
                47.413732832304255
              ],
              [
                -1.856952230728597,
                47.41352258854271
              ],
              [
                -1.856815371030232,
                47.41331793371864
              ],
              [
                -1.856838260789148,
                47.41330188065821
              ],
              [
                -1.856838260789148,
                47.41330188065821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07655076945631471,
          "ground": "gnd"
        },
        "52_LVBranch122103": {
          "bus1": "52_LVBus995030",
          "bus2": "52_LVBus995031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85698460498649,
                47.41389620925173
              ],
              [
                -1.85698460498649,
                47.41389620925173
              ],
              [
                -1.856507153209223,
                47.41413312728972
              ],
              [
                -1.855687784920647,
                47.414514128608204
              ],
              [
                -1.855687784920647,
                47.414514128608204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11958490587137277,
          "ground": "gnd"
        },
        "52_LVBranch262525": {
          "bus1": "52_LVBus995031",
          "bus2": "52_LVBus995032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855687784920647,
                47.414514128608204
              ],
              [
                -1.855687784920647,
                47.414514128608204
              ],
              [
                -1.855488405054088,
                47.41382319160868
              ],
              [
                -1.85548712913326,
                47.41381877890303
              ],
              [
                -1.85548712913326,
                47.41381877890303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07877731069563385,
          "ground": "gnd"
        },
        "52_113246": {
          "bus1": "52_MVBus69237",
          "bus2": "52_MVBus69258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87161612991302,
                47.39450122997195
              ],
              [
                -1.87161612991302,
                47.39450122997195
              ],
              [
                -1.879142079965696,
                47.39275404782252
              ],
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.882821732180523,
                47.39281804171066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8783571106700376,
          "ground": "gnd"
        },
        "52_98918": {
          "bus1": "52_MVBus69258",
          "bus2": "52_MVBus69317",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.892286171722287,
                47.39364613671381
              ],
              [
                -1.900542910955234,
                47.394363678494834
              ],
              [
                -1.904560571108484,
                47.39400473357923
              ],
              [
                -1.904560571108484,
                47.39400473357923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.6547898204952403,
          "ground": "gnd"
        },
        "52_24233": {
          "bus1": "52_MVBus69317",
          "bus2": "52_MVBus69318",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904560571108484,
                47.39400473357923
              ],
              [
                -1.903692870368151,
                47.391676825843945
              ],
              [
                -1.903498848031196,
                47.39011152616215
              ],
              [
                -1.903512870052493,
                47.39011854305558
              ],
              [
                -1.906925966013857,
                47.38886087685301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7361179529636902,
          "ground": "gnd"
        },
        "52_291856": {
          "bus1": "52_MVBus69318",
          "bus2": "52_MVLV007964",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906925966013857,
                47.38886087685301
              ],
              [
                -1.906925966013857,
                47.38886087685301
              ],
              [
                -1.906942172807196,
                47.38886284056137
              ],
              [
                -1.906998339285514,
                47.388870211414755
              ],
              [
                -1.907044897634023,
                47.38888186243965
              ],
              [
                -1.907068123558176,
                47.388875848413036
              ],
              [
                -1.907116647910999,
                47.3887941727465
              ],
              [
                -1.907148813399975,
                47.388748635305085
              ],
              [
                -1.907142653631564,
                47.3887330696804
              ],
              [
                -1.907048811749697,
                47.38864446569356
              ],
              [
                -1.907021726835219,
                47.38863548727765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04051842427896154,
          "ground": "gnd"
        },
        "52_LVBranch910435": {
          "bus1": "52_MVLV007964_LV",
          "bus2": "52_LVBus994638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907021726835219,
                47.38863548727765
              ],
              [
                -1.907031601197805,
                47.38865572707003
              ],
              [
                -1.907031601197805,
                47.38865572707003
              ],
              [
                -1.907055150427071,
                47.38867628484425
              ],
              [
                -1.907085385038999,
                47.38870767758349
              ],
              [
                -1.907123515166225,
                47.38874727547951
              ],
              [
                -1.907129800213776,
                47.388757080166926
              ],
              [
                -1.907140105037404,
                47.38877706093051
              ],
              [
                -1.907114291329034,
                47.38882357241652
              ],
              [
                -1.907065970879479,
                47.38889947524927
              ],
              [
                -1.907015116074575,
                47.38897937166639
              ],
              [
                -1.907008676160273,
                47.388983292383614
              ],
              [
                -1.907000435072908,
                47.388983747914764
              ],
              [
                -1.90690194555475,
                47.38895860705723
              ],
              [
                -1.90690194555475,
                47.38895860705723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04948733801198475,
          "ground": "gnd"
        },
        "52_LVBranch218274": {
          "bus1": "52_LVBus994638",
          "bus2": "52_LVBus994639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90690194555475,
                47.38895860705723
              ],
              [
                -1.90690194555475,
                47.38895860705723
              ],
              [
                -1.90682563641505,
                47.389092874909466
              ],
              [
                -1.906699966340561,
                47.38931399261935
              ],
              [
                -1.906565082400792,
                47.38954552852785
              ],
              [
                -1.906516355186082,
                47.389629175147896
              ],
              [
                -1.906104728352302,
                47.390335757048476
              ],
              [
                -1.905913868873149,
                47.39050420596696
              ],
              [
                -1.905874316686049,
                47.39053912282797
              ],
              [
                -1.905373499463245,
                47.390981127948564
              ],
              [
                -1.905348622013236,
                47.391003083866416
              ],
              [
                -1.905348622013236,
                47.391003083866416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25812939902382714,
          "ground": "gnd"
        },
        "52_LVBranch317175": {
          "bus1": "52_LVBus994639",
          "bus2": "52_LVBus994640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.905348622013236,
                47.391003083866416
              ],
              [
                -1.905348622013236,
                47.391003083866416
              ],
              [
                -1.904656015122248,
                47.39121020071725
              ],
              [
                -1.904628688131391,
                47.39121837345458
              ],
              [
                -1.904613916588462,
                47.39122278872019
              ],
              [
                -1.904613916588462,
                47.39122278872019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060609708569467735,
          "ground": "gnd"
        },
        "52_LVBranch545103": {
          "bus1": "52_LVBus994640",
          "bus2": "52_LVBus994641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904613916588462,
                47.39122278872019
              ],
              [
                -1.904613916588462,
                47.39122278872019
              ],
              [
                -1.904635910208475,
                47.39122511710045
              ],
              [
                -1.904658664722421,
                47.39123467829204
              ],
              [
                -1.904661220324432,
                47.391235287225925
              ],
              [
                -1.904665603409321,
                47.39123552286062
              ],
              [
                -1.904740828095064,
                47.39122813398797
              ],
              [
                -1.904847154747028,
                47.39121750553829
              ],
              [
                -1.904854963160476,
                47.39121877762548
              ],
              [
                -1.904857843530389,
                47.391221969045816
              ],
              [
                -1.904860389809647,
                47.39122796530235
              ],
              [
                -1.904870625728928,
                47.39126643386962
              ],
              [
                -1.904901188095083,
                47.391396690636114
              ],
              [
                -1.904938064186281,
                47.39153160737644
              ],
              [
                -1.904979977949945,
                47.39167465405085
              ],
              [
                -1.905036389860428,
                47.39182769074593
              ],
              [
                -1.905047757431721,
                47.39188238685029
              ],
              [
                -1.90506841527846,
                47.391933967675
              ],
              [
                -1.90510793711474,
                47.392001395978546
              ],
              [
                -1.905115980844946,
                47.39200846079033
              ],
              [
                -1.905135161945126,
                47.39200761320109
              ],
              [
                -1.905154872527236,
                47.39200074663855
              ],
              [
                -1.905154872527236,
                47.39200074663855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11209677991145253,
          "ground": "gnd"
        },
        "52_LVBranch289628": {
          "bus1": "52_LVBus994639",
          "bus2": "52_LVBus994642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.905348622013236,
                47.391003083866416
              ],
              [
                -1.905348622013236,
                47.391003083866416
              ],
              [
                -1.905631023323578,
                47.39159338402658
              ],
              [
                -1.905935279341316,
                47.39222937399123
              ],
              [
                -1.90593733075478,
                47.392233649770894
              ],
              [
                -1.90593733075478,
                47.392233649770894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14385112683857518,
          "ground": "gnd"
        },
        "52_LVBranch673884": {
          "bus1": "52_MVLV007964_LV",
          "bus2": "52_LVBus994632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907021726835219,
                47.38863548727765
              ],
              [
                -1.907044621740188,
                47.38864932180252
              ],
              [
                -1.907044621740188,
                47.38864932180252
              ],
              [
                -1.907115884463843,
                47.3887185575747
              ],
              [
                -1.907136053934725,
                47.3887381493396
              ],
              [
                -1.907140690309608,
                47.38874923965985
              ],
              [
                -1.907148094359025,
                47.38876693964936
              ],
              [
                -1.907228740861024,
                47.388824237271386
              ],
              [
                -1.907350792129499,
                47.38890193280202
              ],
              [
                -1.907393996430887,
                47.38892944437423
              ],
              [
                -1.907415018888562,
                47.38893891543161
              ],
              [
                -1.907413209900894,
                47.38894718843068
              ],
              [
                -1.907356892422913,
                47.38899693631247
              ],
              [
                -1.907356892422913,
                47.38899693631247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05110261660708304,
          "ground": "gnd"
        },
        "52_LVBranch000125": {
          "bus1": "52_LVBus994632",
          "bus2": "52_LVBus994633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907356892422913,
                47.38899693631247
              ],
              [
                -1.907356892422913,
                47.38899693631247
              ],
              [
                -1.90788928176259,
                47.389327976999176
              ],
              [
                -1.907901851387806,
                47.38933540701439
              ],
              [
                -1.908620567512964,
                47.38975991431732
              ],
              [
                -1.908639804574446,
                47.38977127940295
              ],
              [
                -1.908639804574446,
                47.38977127940295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12960110593924948,
          "ground": "gnd"
        },
        "52_LVBranch348380": {
          "bus1": "52_LVBus994633",
          "bus2": "52_LVBus994634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.908639804574446,
                47.38977127940295
              ],
              [
                -1.908639804574446,
                47.38977127940295
              ],
              [
                -1.908111256678956,
                47.39006783054753
              ],
              [
                -1.907638806660361,
                47.39035677124975
              ],
              [
                -1.907632228280248,
                47.39036078716027
              ],
              [
                -1.907632228280248,
                47.39036078716027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10043504936394389,
          "ground": "gnd"
        },
        "52_LVBranch000132": {
          "bus1": "52_LVBus994633",
          "bus2": "52_LVBus994635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.908639804574446,
                47.38977127940295
              ],
              [
                -1.908639804574446,
                47.38977127940295
              ],
              [
                -1.909320536717434,
                47.38989429761714
              ],
              [
                -1.909346684621205,
                47.38990149023868
              ],
              [
                -1.909346684621205,
                47.38990149023868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055314646834794146,
          "ground": "gnd"
        },
        "52_LVBranch301961": {
          "bus1": "52_LVBus994635",
          "bus2": "52_LVBus994636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.909346684621205,
                47.38990149023868
              ],
              [
                -1.909346684621205,
                47.38990149023868
              ],
              [
                -1.909352643337838,
                47.389899523855654
              ],
              [
                -1.910418806505936,
                47.38954750743067
              ],
              [
                -1.910776177074979,
                47.3894295079486
              ],
              [
                -1.911059795268792,
                47.389335863223145
              ],
              [
                -1.911062070178627,
                47.38933511305057
              ],
              [
                -1.911065753859404,
                47.389333896751374
              ],
              [
                -1.911065753859404,
                47.389333896751374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1443194676504731,
          "ground": "gnd"
        },
        "52_LVBranch720911": {
          "bus1": "52_MVLV007964_LV",
          "bus2": "52_LVBus994627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907021726835219,
                47.38863548727765
              ],
              [
                -1.907037858751572,
                47.38865218238357
              ],
              [
                -1.907037858751572,
                47.38865218238357
              ],
              [
                -1.90704285533556,
                47.38866613315611
              ],
              [
                -1.90703885489364,
                47.388667369957254
              ],
              [
                -1.907009390365241,
                47.388668162839146
              ],
              [
                -1.906986541933051,
                47.38866541589067
              ],
              [
                -1.906970831461378,
                47.38866035312076
              ],
              [
                -1.906901501507375,
                47.38862157567402
              ],
              [
                -1.906898114225215,
                47.388619682088795
              ],
              [
                -1.906886453197151,
                47.38861316451326
              ],
              [
                -1.90683002491354,
                47.38857715664572
              ],
              [
                -1.906575805464129,
                47.38841493797094
              ],
              [
                -1.906253295822949,
                47.38820913741645
              ],
              [
                -1.906136500490165,
                47.388134608124965
              ],
              [
                -1.90590958529615,
                47.388006591074415
              ],
              [
                -1.905577401009781,
                47.387819178420436
              ],
              [
                -1.905157789185524,
                47.387642403459566
              ],
              [
                -1.905146521312637,
                47.38763765495553
              ],
              [
                -1.904517193619503,
                47.38742710407958
              ],
              [
                -1.90449723508767,
                47.387425493835124
              ],
              [
                -1.904482852499105,
                47.387428948988415
              ],
              [
                -1.904450762033811,
                47.38746994269775
              ],
              [
                -1.904428107496617,
                47.3874777999877
              ],
              [
                -1.904428107496617,
                47.3874777999877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2490574638316357,
          "ground": "gnd"
        },
        "52_LVBranch824967": {
          "bus1": "52_LVBus994627",
          "bus2": "52_LVBus994628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904428107496617,
                47.3874777999877
              ],
              [
                -1.904428107496617,
                47.3874777999877
              ],
              [
                -1.904426694546776,
                47.387463366382974
              ],
              [
                -1.904452812413542,
                47.387420492762644
              ],
              [
                -1.904451993224715,
                47.38741019023095
              ],
              [
                -1.904444286636779,
                47.387403185093696
              ],
              [
                -1.904126557499192,
                47.38731154667772
              ],
              [
                -1.904099740322315,
                47.38731192647732
              ],
              [
                -1.904086047256387,
                47.38731971633605
              ],
              [
                -1.904073540111079,
                47.38734125448138
              ],
              [
                -1.904051817750388,
                47.38737868794211
              ],
              [
                -1.904051817750388,
                47.38737868794211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045371069522432736,
          "ground": "gnd"
        },
        "52_LVBranch125846": {
          "bus1": "52_LVBus994628",
          "bus2": "52_LVBus994629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904051817750388,
                47.38737868794211
              ],
              [
                -1.904051817750388,
                47.38737868794211
              ],
              [
                -1.904033546189679,
                47.387351414047984
              ],
              [
                -1.903581324999383,
                47.38722217731255
              ],
              [
                -1.902808028754474,
                47.387001176430694
              ],
              [
                -1.902236452045947,
                47.38740092820235
              ],
              [
                -1.902209070250308,
                47.387420074595234
              ],
              [
                -1.902209070250308,
                47.387420074595234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1686401024678625,
          "ground": "gnd"
        },
        "52_LVBranch042395": {
          "bus1": "52_LVBus994629",
          "bus2": "52_LVBus994630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902209070250308,
                47.387420074595234
              ],
              [
                -1.902209070250308,
                47.387420074595234
              ],
              [
                -1.901657969435145,
                47.3873977080953
              ],
              [
                -1.899573796293263,
                47.38702725777533
              ],
              [
                -1.899569342892077,
                47.38702646603135
              ],
              [
                -1.899567391603369,
                47.387026114120225
              ],
              [
                -1.899567391603369,
                47.387026114120225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2048502969560477,
          "ground": "gnd"
        },
        "52_LVBranch982772": {
          "bus1": "52_MVLV007964_LV",
          "bus2": "52_LVBus994623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907021726835219,
                47.38863548727765
              ],
              [
                -1.9070390747299,
                47.38863312112087
              ],
              [
                -1.9070390747299,
                47.38863312112087
              ],
              [
                -1.907057755031672,
                47.38861482433455
              ],
              [
                -1.907069305747564,
                47.38860561734733
              ],
              [
                -1.907069305747564,
                47.38860561734733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038200896887145308,
          "ground": "gnd"
        },
        "52_LVBranch348804": {
          "bus1": "52_LVBus994623",
          "bus2": "52_LVBus994624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.907069305747564,
                47.38860561734733
              ],
              [
                -1.907069305747564,
                47.38860561734733
              ],
              [
                -1.907079411942609,
                47.38858459034675
              ],
              [
                -1.907233768700354,
                47.38826325534941
              ],
              [
                -1.907577594398311,
                47.38750714170445
              ],
              [
                -1.907609669733137,
                47.38746065249239
              ],
              [
                -1.908017633856479,
                47.386869414441655
              ],
              [
                -1.908025946596457,
                47.38685802904239
              ],
              [
                -1.908328621932245,
                47.386443614635766
              ],
              [
                -1.908328621932245,
                47.386443614635766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2591618752973351,
          "ground": "gnd"
        },
        "52_LVBranch287731": {
          "bus1": "52_LVBus994624",
          "bus2": "52_LVBus994625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.908328621932245,
                47.386443614635766
              ],
              [
                -1.908328621932245,
                47.386443614635766
              ],
              [
                -1.908958450655733,
                47.386357435690805
              ],
              [
                -1.909010674669677,
                47.38637679623775
              ],
              [
                -1.909417575458389,
                47.38652764756907
              ],
              [
                -1.910347629593835,
                47.38687244313391
              ],
              [
                -1.910461906569424,
                47.38691480178217
              ],
              [
                -1.910490187407643,
                47.38691831241973
              ],
              [
                -1.911071650655845,
                47.3869904550558
              ],
              [
                -1.911076513856877,
                47.38699106016248
              ],
              [
                -1.911078161375544,
                47.3869912608931
              ],
              [
                -1.911078161375544,
                47.3869912608931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22514311283685676,
          "ground": "gnd"
        },
        "52_24206": {
          "bus1": "52_MVBus69317",
          "bus2": "52_MVBus69319",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904560571108484,
                47.39400473357923
              ],
              [
                -1.904560571108484,
                47.39400473357923
              ],
              [
                -1.90921681416634,
                47.39363571988949
              ],
              [
                -1.90921681416634,
                47.39363571988949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35391066755999184,
          "ground": "gnd"
        },
        "52_98882": {
          "bus1": "52_MVBus69319",
          "bus2": "52_MVBus69320",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90921681416634,
                47.39363571988949
              ],
              [
                -1.90921681416634,
                47.39363571988949
              ],
              [
                -1.913869250158817,
                47.39348704651476
              ],
              [
                -1.913869250158817,
                47.39348704651476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35162769529899907,
          "ground": "gnd"
        },
        "52_280833": {
          "bus1": "52_MVBus69320",
          "bus2": "52_MVLV025245",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.913869250158817,
                47.39348704651476
              ],
              [
                -1.913869250158817,
                47.39348704651476
              ],
              [
                -1.913803585451321,
                47.39350072910767
              ],
              [
                -1.913818175813308,
                47.39352084015106
              ],
              [
                -1.913850245688663,
                47.39351824730457
              ],
              [
                -1.913872147817869,
                47.3935217394221
              ],
              [
                -1.913890173624052,
                47.39352186972565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011814802788765908,
          "ground": "gnd"
        },
        "52_165106": {
          "bus1": "52_MVBus69319",
          "bus2": "52_MVLV053895",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90921681416634,
                47.39363571988949
              ],
              [
                -1.90921681416634,
                47.39363571988949
              ],
              [
                -1.90931948747918,
                47.39359231406804
              ],
              [
                -1.909155676149288,
                47.392967742435516
              ],
              [
                -1.90930614830916,
                47.392973362044366
              ],
              [
                -1.909325986783123,
                47.39297410213539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09103978272256277,
          "ground": "gnd"
        },
        "52_LVBranch714015": {
          "bus1": "52_MVLV053895_LV",
          "bus2": "52_LVBus995188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.909325986783123,
                47.39297410213539
              ],
              [
                -1.909306145823203,
                47.392974830498105
              ],
              [
                -1.909306145823203,
                47.392974830498105
              ],
              [
                -1.909299532169769,
                47.3929750732848
              ],
              [
                -1.909298817080184,
                47.3929660911771
              ],
              [
                -1.909321841434475,
                47.39295719248009
              ],
              [
                -1.909324556595312,
                47.39295613792008
              ],
              [
                -1.909324556595312,
                47.39295613792008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037363463628681997,
          "ground": "gnd"
        },
        "52_LVBranch773505": {
          "bus1": "52_LVBus995188",
          "bus2": "52_LVBus995189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.909324556595312,
                47.39295613792008
              ],
              [
                -1.909324556595312,
                47.39295613792008
              ],
              [
                -1.90929738690173,
                47.39294812696141
              ],
              [
                -1.909279153999799,
                47.39288573777742
              ],
              [
                -1.909304893479907,
                47.39287578452451
              ],
              [
                -1.909304893479907,
                47.39287578452451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011544072339781846,
          "ground": "gnd"
        },
        "52_38025": {
          "bus1": "52_MVBus69258",
          "bus2": "52_MVBus69259",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.883454757689273,
                47.38951783238311
              ],
              [
                -1.883454757689273,
                47.38951783238311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3700118032850225,
          "ground": "gnd"
        },
        "52_24232": {
          "bus1": "52_MVBus69258",
          "bus2": "52_MVBus69260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882821732180523,
                47.39281804171066
              ],
              [
                -1.882983331457305,
                47.393614091570505
              ],
              [
                -1.884107912243375,
                47.397889567550294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5722037905416556,
          "ground": "gnd"
        },
        "52_58103": {
          "bus1": "52_MVBus69260",
          "bus2": "52_MVLV013859",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884107912243375,
                47.397889567550294
              ],
              [
                -1.884107912243375,
                47.397889567550294
              ],
              [
                -1.88392609396796,
                47.39792232581267
              ],
              [
                -1.883843198928182,
                47.397946763000924
              ],
              [
                -1.883824971047453,
                47.397952139384984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.021022405359087466,
          "ground": "gnd"
        },
        "52_LVBranch231655": {
          "bus1": "52_MVLV013859_LV",
          "bus2": "52_LVBus994673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883824971047453,
                47.397952139384984
              ],
              [
                -1.883805568033416,
                47.39795507238521
              ],
              [
                -1.883805568033416,
                47.39795507238521
              ],
              [
                -1.883431661489229,
                47.39801153076555
              ],
              [
                -1.883431661489229,
                47.39801153076555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0289155014510883,
          "ground": "gnd"
        },
        "52_LVBranch153210": {
          "bus1": "52_LVBus994673",
          "bus2": "52_LVBus994674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883431661489229,
                47.39801153076555
              ],
              [
                -1.883431661489229,
                47.39801153076555
              ],
              [
                -1.883210909865704,
                47.39803698841746
              ],
              [
                -1.88320962126085,
                47.39803713451931
              ],
              [
                -1.882843922875036,
                47.398079301797885
              ],
              [
                -1.882785168561519,
                47.398086075318375
              ],
              [
                -1.882776031383663,
                47.398087129287816
              ],
              [
                -1.88277064096788,
                47.39808774930893
              ],
              [
                -1.882688853286579,
                47.39809718266182
              ],
              [
                -1.882367657273842,
                47.398134220850906
              ],
              [
                -1.881955771655233,
                47.39818170926279
              ],
              [
                -1.881952945215081,
                47.398182037552466
              ],
              [
                -1.881946042698869,
                47.39818282978967
              ],
              [
                -1.881946042698869,
                47.39818282978967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11375380817331038,
          "ground": "gnd"
        },
        "52_LVBranch231654": {
          "bus1": "52_LVBus994674",
          "bus2": "52_LVBus994675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881946042698869,
                47.39818282978967
              ],
              [
                -1.881946042698869,
                47.39818282978967
              ],
              [
                -1.881221971320357,
                47.39814378228039
              ],
              [
                -1.880929282693324,
                47.39807577760284
              ],
              [
                -1.880145673762769,
                47.397897159904794
              ],
              [
                -1.880145673762769,
                47.397897159904794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14058279280398991,
          "ground": "gnd"
        },
        "52_LVBranch035775": {
          "bus1": "52_LVBus994673",
          "bus2": "52_LVBus994676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883431661489229,
                47.39801153076555
              ],
              [
                -1.883431661489229,
                47.39801153076555
              ],
              [
                -1.884063367634578,
                47.39811459603371
              ],
              [
                -1.884377492084936,
                47.39820964598797
              ],
              [
                -1.884647848964996,
                47.39829144693826
              ],
              [
                -1.884647848964996,
                47.39829144693826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09734910853582743,
          "ground": "gnd"
        },
        "52_11981": {
          "bus1": "52_MVBus69260",
          "bus2": "52_MVBus69261",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884107912243375,
                47.397889567550294
              ],
              [
                -1.884107912243375,
                47.397889567550294
              ],
              [
                -1.884776308174782,
                47.400366748474354
              ],
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.883908003392121,
                47.406042042341014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.914359912248658,
          "ground": "gnd"
        },
        "52_58102": {
          "bus1": "52_MVBus69261",
          "bus2": "52_MVBus69262",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.884835340769127,
                47.40592262887655
              ],
              [
                -1.886116336638618,
                47.40550905517622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1783054359391774,
          "ground": "gnd"
        },
        "52_139022": {
          "bus1": "52_MVBus69262",
          "bus2": "52_MVBus69263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886116336638618,
                47.40550905517622
              ],
              [
                -1.886116336638618,
                47.40550905517622
              ],
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.892247157766352,
                47.404196197853004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48522584385455564,
          "ground": "gnd"
        },
        "52_98907": {
          "bus1": "52_MVBus69263",
          "bus2": "52_MVLV026146",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.893803397148172,
                47.40724045229001
              ],
              [
                -1.893809914936208,
                47.407253194764095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.35825989319887863,
          "ground": "gnd"
        },
        "52_LVBranch102540": {
          "bus1": "52_MVLV026146_LV",
          "bus2": "52_LVBus994837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893809914936208,
                47.407253194764095
              ],
              [
                -1.893818717199383,
                47.407265295190136
              ],
              [
                -1.893818717199383,
                47.407265295190136
              ],
              [
                -1.893988641873642,
                47.40749888855196
              ],
              [
                -1.893988641873642,
                47.40749888855196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02896480520252012,
          "ground": "gnd"
        },
        "52_LVBranch105729": {
          "bus1": "52_LVBus994837",
          "bus2": "52_LVBus994845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893988641873642,
                47.40749888855196
              ],
              [
                -1.893988641873642,
                47.40749888855196
              ],
              [
                -1.893995222078236,
                47.40749836866218
              ],
              [
                -1.894634825043568,
                47.40744823147173
              ],
              [
                -1.894646813166639,
                47.4074474687075
              ],
              [
                -1.895108564803158,
                47.4074182288133
              ],
              [
                -1.895174527289395,
                47.4074140503212
              ],
              [
                -1.895308181930351,
                47.40740558490895
              ],
              [
                -1.895308181930351,
                47.40740558490895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10013824246477222,
          "ground": "gnd"
        },
        "52_LVBranch329349": {
          "bus1": "52_LVBus994845",
          "bus2": "52_LVBus994847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895308181930351,
                47.40740558490895
              ],
              [
                -1.895308181930351,
                47.40740558490895
              ],
              [
                -1.895305943759475,
                47.407409819568194
              ],
              [
                -1.895215878580123,
                47.40758011739566
              ],
              [
                -1.895038806414491,
                47.40799672022598
              ],
              [
                -1.895036972974153,
                47.40800103916343
              ],
              [
                -1.895036972974153,
                47.40800103916343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06932373070469817,
          "ground": "gnd"
        },
        "52_LVBranch758909": {
          "bus1": "52_LVBus994847",
          "bus2": "52_LVBus994848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895036972974153,
                47.40800103916343
              ],
              [
                -1.895036972974153,
                47.40800103916343
              ],
              [
                -1.895008434681257,
                47.40800928960744
              ],
              [
                -1.895008434681257,
                47.40800928960744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002341112327893215,
          "ground": "gnd"
        },
        "52_LVBranch673164": {
          "bus1": "52_LVBus994848",
          "bus2": "52_LVBus994849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895008434681257,
                47.40800928960744
              ],
              [
                -1.895008434681257,
                47.40800928960744
              ],
              [
                -1.895013694207278,
                47.40801202489098
              ],
              [
                -1.895037503303594,
                47.408024441100615
              ],
              [
                -1.895153099337785,
                47.408020654137154
              ],
              [
                -1.895274412648708,
                47.40801667593421
              ],
              [
                -1.895396812203874,
                47.40800464956996
              ],
              [
                -1.895480092975775,
                47.40799646833064
              ],
              [
                -1.895514840345079,
                47.407993053237696
              ],
              [
                -1.895807515237212,
                47.407964311658304
              ],
              [
                -1.895866950482989,
                47.40795847086131
              ],
              [
                -1.895873507512717,
                47.40795782559911
              ],
              [
                -1.895873507512717,
                47.40795782559911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06635531373567599,
          "ground": "gnd"
        },
        "52_LVBranch260761": {
          "bus1": "52_LVBus994845",
          "bus2": "52_LVBus994846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895308181930351,
                47.40740558490895
              ],
              [
                -1.895308181930351,
                47.40740558490895
              ],
              [
                -1.895918425594945,
                47.40714224515888
              ],
              [
                -1.895924019604469,
                47.40713983348072
              ],
              [
                -1.895924019604469,
                47.40713983348072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05507675411058524,
          "ground": "gnd"
        },
        "52_LVBranch102541": {
          "bus1": "52_LVBus994837",
          "bus2": "52_LVBus994838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893988641873642,
                47.40749888855196
              ],
              [
                -1.893988641873642,
                47.40749888855196
              ],
              [
                -1.893774879425221,
                47.40756873602238
              ],
              [
                -1.893586467871602,
                47.40763030540811
              ],
              [
                -1.893272283143675,
                47.407732965417686
              ],
              [
                -1.893212591752959,
                47.40775247067229
              ],
              [
                -1.892984163124726,
                47.40798422562362
              ],
              [
                -1.892623094474889,
                47.40835054700999
              ],
              [
                -1.892552249199876,
                47.40837063980409
              ],
              [
                -1.892549604977995,
                47.40837109679532
              ],
              [
                -1.892386967331183,
                47.40839931038983
              ],
              [
                -1.89238262593853,
                47.40839978437637
              ],
              [
                -1.89233025706273,
                47.40840555421633
              ],
              [
                -1.89233025706273,
                47.40840555421633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16801706011275305,
          "ground": "gnd"
        },
        "52_LVBranch043469": {
          "bus1": "52_LVBus994838",
          "bus2": "52_LVBus994839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.89233025706273,
                47.40840555421633
              ],
              [
                -1.89233025706273,
                47.40840555421633
              ],
              [
                -1.892996737459187,
                47.40905507414577
              ],
              [
                -1.892999872728248,
                47.409058130403515
              ],
              [
                -1.893051516748488,
                47.409104940567204
              ],
              [
                -1.893051516748488,
                47.409104940567204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09492175634990584,
          "ground": "gnd"
        },
        "52_LVBranch366202": {
          "bus1": "52_LVBus994839",
          "bus2": "52_LVBus994842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893051516748488,
                47.409104940567204
              ],
              [
                -1.893051516748488,
                47.409104940567204
              ],
              [
                -1.892564290090537,
                47.4093124110939
              ],
              [
                -1.892564290090537,
                47.4093124110939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0434083191034592,
          "ground": "gnd"
        },
        "52_LVBranch218345": {
          "bus1": "52_LVBus994842",
          "bus2": "52_LVBus994843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892564290090537,
                47.4093124110939
              ],
              [
                -1.892564290090537,
                47.4093124110939
              ],
              [
                -1.892454214038938,
                47.4093995445062
              ],
              [
                -1.892396053936558,
                47.40944557642954
              ],
              [
                -1.892391746952952,
                47.40944899483204
              ],
              [
                -1.892391746952952,
                47.40944899483204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020004324161365807,
          "ground": "gnd"
        },
        "52_LVBranch685347": {
          "bus1": "52_LVBus994843",
          "bus2": "52_LVBus994844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892391746952952,
                47.40944899483204
              ],
              [
                -1.892391746952952,
                47.40944899483204
              ],
              [
                -1.892288260303827,
                47.40943367131971
              ],
              [
                -1.891933734334003,
                47.409606759398834
              ],
              [
                -1.891880146357812,
                47.409608718045156
              ],
              [
                -1.891532710934374,
                47.409621416242445
              ],
              [
                -1.891522015178207,
                47.409603007067446
              ],
              [
                -1.891522015178207,
                47.409603007067446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07346295304185056,
          "ground": "gnd"
        },
        "52_LVBranch182640": {
          "bus1": "52_LVBus994839",
          "bus2": "52_LVBus994840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893051516748488,
                47.409104940567204
              ],
              [
                -1.893051516748488,
                47.409104940567204
              ],
              [
                -1.893655878551501,
                47.4088962115177
              ],
              [
                -1.893709789459657,
                47.408877593067906
              ],
              [
                -1.894016023964194,
                47.40877182676622
              ],
              [
                -1.894035475036586,
                47.408765106991524
              ],
              [
                -1.894062482575776,
                47.40875578676353
              ],
              [
                -1.894103309126348,
                47.40874168227813
              ],
              [
                -1.894103309126348,
                47.40874168227813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08906569807738075,
          "ground": "gnd"
        },
        "52_LVBranch886714": {
          "bus1": "52_LVBus994840",
          "bus2": "52_LVBus994841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894103309126348,
                47.40874168227813
              ],
              [
                -1.894103309126348,
                47.40874168227813
              ],
              [
                -1.894145567172486,
                47.408744280676466
              ],
              [
                -1.894396197444947,
                47.40865988735413
              ],
              [
                -1.894444467852807,
                47.40866484210072
              ],
              [
                -1.894444561897754,
                47.40866485667765
              ],
              [
                -1.894451117245716,
                47.40866552675863
              ],
              [
                -1.894451117245716,
                47.40866552675863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02850990430043062,
          "ground": "gnd"
        },
        "52_12089": {
          "bus1": "52_MVBus69263",
          "bus2": "52_MVBus69264",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.897852397447336,
                47.40418663067296
              ],
              [
                -1.897852397447336,
                47.40418663067296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4230878036535197,
          "ground": "gnd"
        },
        "52_79577": {
          "bus1": "52_MVBus69264",
          "bus2": "52_MVLV000835",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897852397447336,
                47.40418663067296
              ],
              [
                -1.89876600535014,
                47.40417536242248
              ],
              [
                -1.898965873990795,
                47.4041728908434
              ],
              [
                -1.900199464734968,
                47.40433490657789
              ],
              [
                -1.905257121909122,
                47.40703221705739
              ],
              [
                -1.906735930566158,
                47.40764595098329
              ],
              [
                -1.906752891638351,
                47.407652985931236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7951641756742616,
          "ground": "gnd"
        },
        "52_LVBranch308479": {
          "bus1": "52_MVLV000835_LV",
          "bus2": "52_LVBus994603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906752891638351,
                47.407652985931236
              ],
              [
                -1.906761929326068,
                47.40766500480067
              ],
              [
                -1.906761929326068,
                47.40766500480067
              ],
              [
                -1.906871606597312,
                47.40781078072045
              ],
              [
                -1.906741427688849,
                47.40817588649348
              ],
              [
                -1.906749014712703,
                47.40819635428464
              ],
              [
                -1.906755789370137,
                47.40821461781818
              ],
              [
                -1.906762781071328,
                47.40823344091215
              ],
              [
                -1.906770536879431,
                47.408254361933665
              ],
              [
                -1.906778613424354,
                47.40827614499376
              ],
              [
                -1.906785725638318,
                47.408295314989196
              ],
              [
                -1.906817589963052,
                47.40838122929522
              ],
              [
                -1.906858914050626,
                47.408492632366695
              ],
              [
                -1.906863594182688,
                47.40850525246173
              ],
              [
                -1.906867072550332,
                47.40851461059752
              ],
              [
                -1.90687658550345,
                47.408540268575685
              ],
              [
                -1.90687658550345,
                47.408540268575685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10173917460283735,
          "ground": "gnd"
        },
        "52_LVBranch267053": {
          "bus1": "52_LVBus994603",
          "bus2": "52_LVBus994604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90687658550345,
                47.408540268575685
              ],
              [
                -1.90687658550345,
                47.408540268575685
              ],
              [
                -1.90720020532045,
                47.408771621905366
              ],
              [
                -1.907441544243914,
                47.409035521850015
              ],
              [
                -1.907447300041733,
                47.40904181468956
              ],
              [
                -1.907447300041733,
                47.40904181468956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07082862598468422,
          "ground": "gnd"
        },
        "52_LVBranch084750": {
          "bus1": "52_MVLV000835_LV",
          "bus2": "52_LVBus994601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906752891638351,
                47.407652985931236
              ],
              [
                -1.906768125446839,
                47.40764431974135
              ],
              [
                -1.906768125446839,
                47.40764431974135
              ],
              [
                -1.906956008678997,
                47.407537436566585
              ],
              [
                -1.907041839640017,
                47.40728205644398
              ],
              [
                -1.907035179024654,
                47.407275562562546
              ],
              [
                -1.907023828413057,
                47.407264493346176
              ],
              [
                -1.906958460308952,
                47.40720077025529
              ],
              [
                -1.906858610194276,
                47.4071034318317
              ],
              [
                -1.906854826680929,
                47.40709974208707
              ],
              [
                -1.906854826680929,
                47.40709974208707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07232376001498754,
          "ground": "gnd"
        },
        "52_58076": {
          "bus1": "52_MVBus69264",
          "bus2": "52_MVBus69265",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897852397447336,
                47.40418663067296
              ],
              [
                -1.897852397447336,
                47.40418663067296
              ],
              [
                -1.903547066476091,
                47.3998888168903
              ],
              [
                -1.903547066476091,
                47.3998888168903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6427220090008086,
          "ground": "gnd"
        },
        "52_209674": {
          "bus1": "52_MVBus69265",
          "bus2": "52_MVLV073163",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.903547066476091,
                47.3998888168903
              ],
              [
                -1.903547066476091,
                47.3998888168903
              ],
              [
                -1.903579110627516,
                47.39986766189195
              ],
              [
                -1.903605327929774,
                47.39983880217459
              ],
              [
                -1.903733109654993,
                47.399898050091146
              ],
              [
                -1.903870850800549,
                47.39996724729061
              ],
              [
                -1.904055375016235,
                47.400081338117246
              ],
              [
                -1.904329747671934,
                47.400333717912545
              ],
              [
                -1.904443149026979,
                47.400512581768446
              ],
              [
                -1.904514318878704,
                47.40080003934319
              ],
              [
                -1.904554330186077,
                47.40091942758691
              ],
              [
                -1.904603394621573,
                47.400960796433644
              ],
              [
                -1.904666559646638,
                47.400999288106924
              ],
              [
                -1.904719367282672,
                47.40101031488027
              ],
              [
                -1.904793577933375,
                47.40102436739426
              ],
              [
                -1.90508242047072,
                47.40101936172944
              ],
              [
                -1.90528247756382,
                47.40099805408055
              ],
              [
                -1.906128428217241,
                47.40087966804515
              ],
              [
                -1.906456026060357,
                47.40083131287183
              ],
              [
                -1.906481864596265,
                47.4009105930292
              ],
              [
                -1.906489041482121,
                47.40093842666558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31207055832845215,
          "ground": "gnd"
        },
        "52_LVBranch696179": {
          "bus1": "52_MVLV073163_LV",
          "bus2": "52_LVBus995384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906489041482121,
                47.40093842666558
              ],
              [
                -1.906502525899673,
                47.40090979914151
              ],
              [
                -1.906502525899673,
                47.40090979914151
              ],
              [
                -1.906497113389995,
                47.40088463030296
              ],
              [
                -1.906538730681349,
                47.400881076907595
              ],
              [
                -1.906560500552398,
                47.40089254768313
              ],
              [
                -1.906560500552398,
                47.40089254768313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008074251186136363,
          "ground": "gnd"
        },
        "52_LVBranch285074": {
          "bus1": "52_LVBus995384",
          "bus2": "52_LVBus995385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906560500552398,
                47.40089254768313
              ],
              [
                -1.906560500552398,
                47.40089254768313
              ],
              [
                -1.906810916143047,
                47.4008795064881
              ],
              [
                -1.907353089892005,
                47.400851257117985
              ],
              [
                -1.907566634841565,
                47.40087990614809
              ],
              [
                -1.908132919737927,
                47.4009558774343
              ],
              [
                -1.908872420410205,
                47.400996527315854
              ],
              [
                -1.90955327118331,
                47.400825305749876
              ],
              [
                -1.909568151543934,
                47.40082156159058
              ],
              [
                -1.909568151543934,
                47.40082156159058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23201668883278762,
          "ground": "gnd"
        },
        "52_LVBranch794195": {
          "bus1": "52_MVLV073163_LV",
          "bus2": "52_LVBus995378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.906489041482121,
                47.40093842666558
              ],
              [
                -1.906468653549269,
                47.40091864457794
              ],
              [
                -1.906468653549269,
                47.40091864457794
              ],
              [
                -1.90643337849347,
                47.40083465688949
              ],
              [
                -1.905700918052103,
                47.40093864080283
              ],
              [
                -1.905567017940989,
                47.40095764922549
              ],
              [
                -1.90528247756382,
                47.40099805408055
              ],
              [
                -1.90516224059561,
                47.40101085875683
              ],
              [
                -1.905109825343924,
                47.40101660924672
              ],
              [
                -1.904874864244581,
                47.40102295443651
              ],
              [
                -1.904827497197469,
                47.401023781340875
              ],
              [
                -1.904788849407591,
                47.40101896463581
              ],
              [
                -1.904719367282672,
                47.40101031488027
              ],
              [
                -1.904690251857365,
                47.401004238806394
              ],
              [
                -1.904604900541649,
                47.40096171411631
              ],
              [
                -1.904570400876926,
                47.40093298139488
              ],
              [
                -1.904554330186077,
                47.40091942758691
              ],
              [
                -1.904512825431651,
                47.40085216199542
              ],
              [
                -1.904456456629888,
                47.40085207563885
              ],
              [
                -1.904456456629888,
                47.40085207563885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16999483483509667,
          "ground": "gnd"
        },
        "52_LVBranch329337": {
          "bus1": "52_LVBus995378",
          "bus2": "52_LVBus995381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904456456629888,
                47.40085207563885
              ],
              [
                -1.904456456629888,
                47.40085207563885
              ],
              [
                -1.904455840922903,
                47.400856512272355
              ],
              [
                -1.904446839865883,
                47.40110384947326
              ],
              [
                -1.90444366650701,
                47.40119123808426
              ],
              [
                -1.904443603793391,
                47.401192951957654
              ],
              [
                -1.904443335921862,
                47.40119375450745
              ],
              [
                -1.90444216143026,
                47.40119733782277
              ],
              [
                -1.90444216143026,
                47.40119733782277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038411383726727324,
          "ground": "gnd"
        },
        "52_LVBranch839080": {
          "bus1": "52_LVBus995381",
          "bus2": "52_LVBus995382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90444216143026,
                47.40119733782277
              ],
              [
                -1.90444216143026,
                47.40119733782277
              ],
              [
                -1.904431592172438,
                47.40120691376266
              ],
              [
                -1.904404012331201,
                47.40122665311159
              ],
              [
                -1.90433487326903,
                47.40125134821865
              ],
              [
                -1.904239466957571,
                47.40128542899098
              ],
              [
                -1.904198205930217,
                47.401306480584786
              ],
              [
                -1.904142216230295,
                47.40134019725458
              ],
              [
                -1.904077267710241,
                47.4013932317724
              ],
              [
                -1.904061497674355,
                47.40141966364954
              ],
              [
                -1.904061832940744,
                47.40142888484849
              ],
              [
                -1.904061832940744,
                47.40142888484849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03979967827070543,
          "ground": "gnd"
        },
        "52_LVBranch289712": {
          "bus1": "52_LVBus995378",
          "bus2": "52_LVBus995379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.904456456629888,
                47.40085207563885
              ],
              [
                -1.904456456629888,
                47.40085207563885
              ],
              [
                -1.904356283226184,
                47.40056094300494
              ],
              [
                -1.904301700678837,
                47.40040229930053
              ],
              [
                -1.904055654640495,
                47.40018395927279
              ],
              [
                -1.904054941041466,
                47.40018332782797
              ],
              [
                -1.903901128343922,
                47.40004684266909
              ],
              [
                -1.903897103000229,
                47.400044440885395
              ],
              [
                -1.903759536722514,
                47.3999624275761
              ],
              [
                -1.903636971220905,
                47.39988935891878
              ],
              [
                -1.903631330518041,
                47.39988699831813
              ],
              [
                -1.903631330518041,
                47.39988699831813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12814865027887395,
          "ground": "gnd"
        },
        "52_LVBranch317245": {
          "bus1": "52_LVBus995379",
          "bus2": "52_LVBus995380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.903631330518041,
                47.39988699831813
              ],
              [
                -1.903631330518041,
                47.39988699831813
              ],
              [
                -1.903285130205943,
                47.39979545305257
              ],
              [
                -1.903285130205943,
                47.39979545305257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028045513475908848,
          "ground": "gnd"
        },
        "52_200234": {
          "bus1": "52_MVBus69265",
          "bus2": "52_MVLV051687",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.903547066476091,
                47.3998888168903
              ],
              [
                -1.903547066476091,
                47.3998888168903
              ],
              [
                -1.903557456623359,
                47.39986280742279
              ],
              [
                -1.903597194552836,
                47.39983546095539
              ],
              [
                -1.903408264018517,
                47.399783904286764
              ],
              [
                -1.902916414133591,
                47.39966900508781
              ],
              [
                -1.902545895002966,
                47.399582438748105
              ],
              [
                -1.902375674187869,
                47.39955241827022
              ],
              [
                -1.902122481335985,
                47.39947019007074
              ],
              [
                -1.901989393153931,
                47.39952341426052
              ],
              [
                -1.901954784432091,
                47.39950396331495
              ],
              [
                -1.901931004608118,
                47.399478034977164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14099470656769456,
          "ground": "gnd"
        },
        "52_LVBranch547783": {
          "bus1": "52_MVLV051687_LV",
          "bus2": "52_LVBus995118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.901931004608118,
                47.399478034977164
              ],
              [
                -1.901973814939265,
                47.39948566380264
              ],
              [
                -1.901973814939265,
                47.39948566380264
              ],
              [
                -1.902001610759963,
                47.3994908430148
              ],
              [
                -1.902083512484308,
                47.399444458002314
              ],
              [
                -1.902086684014134,
                47.399434450683366
