              ],
              [
                -1.902086684014134,
                47.399434450683366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011364877075517551,
          "ground": "gnd"
        },
        "52_LVBranch446560": {
          "bus1": "52_LVBus995118",
          "bus2": "52_LVBus995119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902086684014134,
                47.399434450683366
              ],
              [
                -1.902086684014134,
                47.399434450683366
              ],
              [
                -1.902023550299086,
                47.399411495804124
              ],
              [
                -1.901986278670431,
                47.39939793477624
              ],
              [
                -1.901994158918066,
                47.399368549244436
              ],
              [
                -1.901994158918066,
                47.399368549244436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011918907021957768,
          "ground": "gnd"
        },
        "52_LVBranch522318": {
          "bus1": "52_LVBus995119",
          "bus2": "52_LVBus995120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.901994158918066,
                47.399368549244436
              ],
              [
                -1.901994158918066,
                47.399368549244436
              ],
              [
                -1.901956676918902,
                47.39937621044417
              ],
              [
                -1.901939364611762,
                47.39939859982069
              ],
              [
                -1.900848404707386,
                47.39894311343164
              ],
              [
                -1.900669160489709,
                47.398873127037135
              ],
              [
                -1.900458178937565,
                47.3987907544375
              ],
              [
                -1.899554580560211,
                47.39838875016916
              ],
              [
                -1.899554580560211,
                47.39838875016916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2179744730006129,
          "ground": "gnd"
        },
        "52_LVBranch821298": {
          "bus1": "52_LVBus995120",
          "bus2": "52_LVBus995123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899554580560211,
                47.39838875016916
              ],
              [
                -1.899554580560211,
                47.39838875016916
              ],
              [
                -1.899548915074015,
                47.39839108361664
              ],
              [
                -1.899501912427126,
                47.39841049729683
              ],
              [
                -1.899383433949633,
                47.39857248122836
              ],
              [
                -1.899387001448996,
                47.39861739196965
              ],
              [
                -1.899334346594278,
                47.398731004939535
              ],
              [
                -1.899285065781573,
                47.39883732372191
              ],
              [
                -1.899285065781573,
                47.39883732372191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05539533288103881,
          "ground": "gnd"
        },
        "52_LVBranch422349": {
          "bus1": "52_LVBus995120",
          "bus2": "52_LVBus995121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899554580560211,
                47.39838875016916
              ],
              [
                -1.899554580560211,
                47.39838875016916
              ],
              [
                -1.899504887864675,
                47.39836444609838
              ],
              [
                -1.898221991421007,
                47.397830389777575
              ],
              [
                -1.897535955361814,
                47.397544720232354
              ],
              [
                -1.897459047927919,
                47.39756194880594
              ],
              [
                -1.897459047927919,
                47.39756194880594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18508607560132723,
          "ground": "gnd"
        },
        "52_LVBranch522326": {
          "bus1": "52_LVBus995121",
          "bus2": "52_LVBus995122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897459047927919,
                47.39756194880594
              ],
              [
                -1.897459047927919,
                47.39756194880594
              ],
              [
                -1.897458889775485,
                47.39755745046043
              ],
              [
                -1.897457058091158,
                47.39750346789169
              ],
              [
                -1.897428422353219,
                47.3974937062201
              ],
              [
                -1.897080731505601,
                47.39781001198771
              ],
              [
                -1.897100378074802,
                47.39789036726236
              ],
              [
                -1.897201131307634,
                47.39790360586124
              ],
              [
                -1.897206306026139,
                47.397904281239065
              ],
              [
                -1.897207633490537,
                47.3979044578551
              ],
              [
                -1.897207633490537,
                47.3979044578551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0701068403293601,
          "ground": "gnd"
        },
        "52_LVBranch410370": {
          "bus1": "52_MVLV051687_LV",
          "bus2": "52_LVBus995109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.901931004608118,
                47.399478034977164
              ],
              [
                -1.901966587881964,
                47.39949522517177
              ],
              [
                -1.901966587881964,
                47.39949522517177
              ],
              [
                -1.902002408957175,
                47.39950088503753
              ],
              [
                -1.902002408957175,
                47.39950088503753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002776285771873676,
          "ground": "gnd"
        },
        "52_LVBranch693914": {
          "bus1": "52_LVBus995109",
          "bus2": "52_LVBus995110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902002408957175,
                47.39950088503753
              ],
              [
                -1.902002408957175,
                47.39950088503753
              ],
              [
                -1.902087846573788,
                47.399455919886385
              ],
              [
                -1.902117970773398,
                47.39944582577069
              ],
              [
                -1.902117970773398,
                47.39944582577069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010695932294195295,
          "ground": "gnd"
        },
        "52_LVBranch794194": {
          "bus1": "52_LVBus995110",
          "bus2": "52_LVBus995111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902117970773398,
                47.39944582577069
              ],
              [
                -1.902117970773398,
                47.39944582577069
              ],
              [
                -1.902159368277345,
                47.39946088408984
              ],
              [
                -1.902319110163514,
                47.39951898036524
              ],
              [
                -1.902407915301363,
                47.39953991335632
              ],
              [
                -1.902516001343812,
                47.39956539154242
              ],
              [
                -1.902614660287198,
                47.39958744063344
              ],
              [
                -1.903254068359298,
                47.39973034452726
              ],
              [
                -1.903254068359298,
                47.39973034452726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09161276487185162,
          "ground": "gnd"
        },
        "52_LVBranch765174": {
          "bus1": "52_LVBus995111",
          "bus2": "52_LVBus995113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.903254068359298,
                47.39973034452726
              ],
              [
                -1.903254068359298,
                47.39973034452726
              ],
              [
                -1.903252333995619,
                47.39972972346568
              ],
              [
                -1.903590672988506,
                47.399828196092805
              ],
              [
                -1.903537494667877,
                47.39986738567602
              ],
              [
                -1.903537494667877,
                47.39986738567602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03386012068708363,
          "ground": "gnd"
        },
        "52_LVBranch713500": {
          "bus1": "52_LVBus995111",
          "bus2": "52_LVBus995112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.903254068359298,
                47.39973034452726
              ],
              [
                -1.903254068359298,
                47.39973034452726
              ],
              [
                -1.903243985280558,
                47.39977673749765
              ],
              [
                -1.903242372016268,
                47.39978414739982
              ],
              [
                -1.903242372016268,
                47.39978414739982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00604653965378431,
          "ground": "gnd"
        },
        "52_LVBranch585980": {
          "bus1": "52_LVBus995109",
          "bus2": "52_LVBus995114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902002408957175,
                47.39950088503753
              ],
              [
                -1.902002408957175,
                47.39950088503753
              ],
              [
                -1.902002029788938,
                47.39953367109641
              ],
              [
                -1.901998728423709,
                47.39954104373991
              ],
              [
                -1.901989132446886,
                47.3995466742141
              ],
              [
                -1.901963153043556,
                47.3995544994722
              ],
              [
                -1.901832841865455,
                47.39959375795371
              ],
              [
                -1.901750868566766,
                47.39962622758458
              ],
              [
                -1.901545882291096,
                47.39972501904027
              ],
              [
                -1.901548855659118,
                47.39973789104555
              ],
              [
                -1.901548855659118,
                47.39973789104555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045954611659310175,
          "ground": "gnd"
        },
        "52_LVBranch734659": {
          "bus1": "52_LVBus995114",
          "bus2": "52_LVBus995115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.901548855659118,
                47.39973789104555
              ],
              [
                -1.901548855659118,
                47.39973789104555
              ],
              [
                -1.901532392989308,
                47.399730575917644
              ],
              [
                -1.901243466233042,
                47.399861475868526
              ],
              [
                -1.901087284909332,
                47.39992614771514
              ],
              [
                -1.900716924985188,
                47.40005144445146
              ],
              [
                -1.900633748756576,
                47.40007296715786
              ],
              [
                -1.900610045145677,
                47.40008439309932
              ],
              [
                -1.900598144937309,
                47.400105944371724
              ],
              [
                -1.90057680395763,
                47.40023694054826
              ],
              [
                -1.90056877789305,
                47.40035600850446
              ],
              [
                -1.900569021275281,
                47.40043254281128
              ],
              [
                -1.900571127625943,
                47.400443689955054
              ],
              [
                -1.900578025780043,
                47.40048024505016
              ],
              [
                -1.900560131705467,
                47.400491818505984
              ],
              [
                -1.900560131705467,
                47.400491818505984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12784804797346713,
          "ground": "gnd"
        },
        "52_LVBranch599102": {
          "bus1": "52_LVBus995115",
          "bus2": "52_LVBus995116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.900560131705467,
                47.400491818505984
              ],
              [
                -1.900560131705467,
                47.400491818505984
              ],
              [
                -1.900583332856397,
                47.40049844553252
              ],
              [
                -1.900637213905048,
                47.400630199592804
              ],
              [
                -1.900671566185552,
                47.40071421351258
              ],
              [
                -1.900741549664091,
                47.400861097124746
              ],
              [
                -1.900740110831588,
                47.40086853660574
              ],
              [
                -1.900732115597453,
                47.40087394616542
              ],
              [
                -1.900720051790521,
                47.40087724368191
              ],
              [
                -1.900720051790521,
                47.40087724368191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04662769747566978,
          "ground": "gnd"
        },
        "52_12069": {
          "bus1": "52_MVBus69263",
          "bus2": "52_MVLV065998",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892247157766352,
                47.404196197853004
              ],
              [
                -1.891839586103593,
                47.403340003649696
              ],
              [
                -1.891342250986672,
                47.40279066549249
              ],
              [
                -1.891341523642711,
                47.402790863232624
              ],
              [
                -1.890637553970043,
                47.40298673789408
              ],
              [
                -1.890619158144781,
                47.40299185118361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22921344090305767,
          "ground": "gnd"
        },
        "52_LVBranch217185": {
          "bus1": "52_MVLV065998_LV",
          "bus2": "52_LVBus995270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.890619158144781,
                47.40299185118361
              ],
              [
                -1.890616795663146,
                47.40297845224811
              ],
              [
                -1.890616795663146,
                47.40297845224811
              ],
              [
                -1.890556299309254,
                47.402634586112576
              ],
              [
                -1.890546714299256,
                47.40258012150395
              ],
              [
                -1.890546714299256,
                47.40258012150395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04460071178850715,
          "ground": "gnd"
        },
        "52_LVBranch171384": {
          "bus1": "52_MVLV065998_LV",
          "bus2": "52_LVBus995268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.890619158144781,
                47.40299185118361
              ],
              [
                -1.890619590475379,
                47.40300533866988
              ],
              [
                -1.890619590475379,
                47.40300533866988
              ],
              [
                -1.890623429964663,
                47.40312674594175
              ],
              [
                -1.890628001897057,
                47.40327078205279
              ],
              [
                -1.890628001897057,
                47.40327078205279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02951847956829423,
          "ground": "gnd"
        },
        "52_12091": {
          "bus1": "52_MVBus69262",
          "bus2": "52_MVLV025624",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886116336638618,
                47.40550905517622
              ],
              [
                -1.886116336638618,
                47.40550905517622
              ],
              [
                -1.886463523965561,
                47.40565791571998
              ],
              [
                -1.88648456470545,
                47.40567495674804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.03099385310455124,
          "ground": "gnd"
        },
        "52_LVBranch382429": {
          "bus1": "52_MVLV025624_LV",
          "bus2": "52_LVBus994821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88648456470545,
                47.40567495674804
              ],
              [
                -1.886506332095487,
                47.40568508900973
              ],
              [
                -1.886506332095487,
                47.40568508900973
              ],
              [
                -1.886553333969896,
                47.405712271333414
              ],
              [
                -1.886553333969896,
                47.405712271333414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0046603340988452735,
          "ground": "gnd"
        },
        "52_LVBranch556075": {
          "bus1": "52_LVBus994821",
          "bus2": "52_LVBus994822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886553333969896,
                47.405712271333414
              ],
              [
                -1.886553333969896,
                47.405712271333414
              ],
              [
                -1.886662004806894,
                47.40577339708457
              ],
              [
                -1.886677610672429,
                47.40577693507765
              ],
              [
                -1.886804643682165,
                47.40575996518219
              ],
              [
                -1.88686757724827,
                47.40576765760558
              ],
              [
                -1.886924314169534,
                47.40578439522523
              ],
              [
                -1.886970749485192,
                47.40588415883716
              ],
              [
                -1.886970749485192,
                47.40588415883716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042793685514431565,
          "ground": "gnd"
        },
        "52_LVBranch653484": {
          "bus1": "52_LVBus994822",
          "bus2": "52_LVBus994824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886970749485192,
                47.40588415883716
              ],
              [
                -1.886970749485192,
                47.40588415883716
              ],
              [
                -1.887086862958583,
                47.40587037984045
              ],
              [
                -1.887096988742821,
                47.40585599343361
              ],
              [
                -1.887066688888733,
                47.40579778094205
              ],
              [
                -1.887087505505805,
                47.40578367981636
              ],
              [
                -1.887628754491556,
                47.405742243358254
              ],
              [
                -1.88764440821577,
                47.40576045378215
              ],
              [
                -1.88764440821577,
                47.40576045378215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06320896794310475,
          "ground": "gnd"
        },
        "52_LVBranch529353": {
          "bus1": "52_LVBus994822",
          "bus2": "52_LVBus994823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886970749485192,
                47.40588415883716
              ],
              [
                -1.886970749485192,
                47.40588415883716
              ],
              [
                -1.88698482294011,
                47.40591441690462
              ],
              [
                -1.886980559968768,
                47.405924589624114
              ],
              [
                -1.88695763705004,
                47.40593186737389
              ],
              [
                -1.8869556781320622,
                47.40593701048948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006613674227139179,
          "ground": "gnd"
        },
        "52_LVBranch623418": {
          "bus1": "52_LVBus994823",
          "bus2": "52_LVBus1193954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8869556781320622,
                47.40593701048948
              ],
              [
                -1.886965065186656,
                47.405949090028564
              ],
              [
                -1.88697593166991,
                47.40594405409037
              ],
              [
                -1.886987462425579,
                47.405941038751685
              ],
              [
                -1.887001285920707,
                47.405945191275826
              ],
              [
                -1.887081271393841,
                47.4060860682966
              ],
              [
                -1.887448944224526,
                47.40679761184017
              ],
              [
                -1.887472921916266,
                47.40684401117559
              ],
              [
                -1.887487483408928,
                47.40687221552572
              ],
              [
                -1.887493281859696,
                47.40688343516285
              ],
              [
                -1.887698221828966,
                47.40730998324252
              ],
              [
                -1.887712330758161,
                47.40733933912249
              ],
              [
                -1.887768115088545,
                47.4074404996535
              ],
              [
                -1.887762887750006,
                47.40744335695006
              ],
              [
                -1.887742669493478,
                47.40744877046892
              ],
              [
                -1.8877446168229675,
                47.407453586289975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1812699581889587,
          "ground": "gnd"
        },
        "52_LVBranch458548": {
          "bus1": "52_LVBus1193954",
          "bus2": "52_LVBus1193955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8877446168229675,
                47.407453586289975
              ],
              [
                -1.887746564152457,
                47.40745840211104
              ],
              [
                -1.887769384142676,
                47.40745417274662
              ],
              [
                -1.887782970852014,
                47.407456000723336
              ],
              [
                -1.887859133893529,
                47.40759362979429
              ],
              [
                -1.887927499056054,
                47.407731813822245
              ],
              [
                -1.888020071089487,
                47.40791893799535
              ],
              [
                -1.887992946855523,
                47.40792511720628
              ],
              [
                -1.8879934670525627,
                47.40792858436939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05948844675499413,
          "ground": "gnd"
        },
        "52_LVBranch661516": {
          "bus1": "52_LVBus1193955",
          "bus2": "52_LVBus1193956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8879934670525627,
                47.40792858436939
              ],
              [
                -1.887993987249602,
                47.40793205153249
              ],
              [
                -1.88801197046001,
                47.40792723306006
              ],
              [
                -1.888019435153898,
                47.407931176288294
              ],
              [
                -1.888049021025497,
                47.40798838770879
              ],
              [
                -1.888075593866692,
                47.408040061033766
              ],
              [
                -1.888145870382262,
                47.408176562691104
              ],
              [
                -1.888239717189269,
                47.40835764973208
              ],
              [
                -1.888357091455164,
                47.40860203362787
              ],
              [
                -1.888449157441122,
                47.408779384114126
              ],
              [
                -1.888564433521928,
                47.40900932329733
              ],
              [
                -1.888646400612839,
                47.40917944859436
              ],
              [
                -1.888667540914796,
                47.40922333897817
              ],
              [
                -1.888665590806625,
                47.40922736478444
              ],
              [
                -1.888655520094538,
                47.40923173221407
              ],
              [
                -1.888636262050724,
                47.409234534460744
              ],
              [
                -1.888636262050724,
                47.409234534460744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15680056432185033,
          "ground": "gnd"
        },
        "52_LVBranch389383": {
          "bus1": "52_LVBus994823",
          "bus2": "52_LVBus1166195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8869556781320622,
                47.40593701048948
              ],
              [
                -1.886944332159491,
                47.405930074065985
              ],
              [
                -1.886929038484176,
                47.405934163631734
              ],
              [
                -1.886918592237375,
                47.405956398823626
              ],
              [
                -1.886918592237375,
                47.405956398823626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003835428204741573,
          "ground": "gnd"
        },
        "52_LVBranch258812": {
          "bus1": "52_LVBus1166195",
          "bus2": "52_LVBus1166196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886918592237375,
                47.405956398823626
              ],
              [
                -1.886918592237375,
                47.405956398823626
              ],
              [
                -1.885812949858808,
                47.405968924650374
              ],
              [
                -1.884051402703859,
                47.40617733765075
              ],
              [
                -1.882306353759458,
                47.40625900778226
              ],
              [
                -1.880535002692893,
                47.406807591429384
              ],
              [
                -1.880136471075378,
                47.40693100877187
              ],
              [
                -1.88013044863336,
                47.40693287677552
              ],
              [
                -1.88013044863336,
                47.40693287677552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5309624590493155,
          "ground": "gnd"
        },
        "52_40421": {
          "bus1": "52_MVBus69261",
          "bus2": "52_MVLV099586",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.882672815364123,
                47.40609430591594
              ],
              [
                -1.880516835523167,
                47.40475504065236
              ],
              [
                -1.880696527684516,
                47.404191787390886
              ],
              [
                -1.88082427949396,
                47.403458371893535
              ],
              [
                -1.880752404575598,
                47.402502283421754
              ],
              [
                -1.880780078942223,
                47.402500905123034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5665990593001228,
          "ground": "gnd"
        },
        "52_LVBranch530351": {
          "bus1": "52_MVLV099586_LV",
          "bus2": "52_LVBus995453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.880780078942223,
                47.402500905123034
              ],
              [
                -1.880769359196818,
                47.402496386514294
              ],
              [
                -1.880769359196818,
                47.402496386514294
              ],
              [
                -1.880720911751462,
                47.402492288527974
              ],
              [
                -1.880719532197687,
                47.40239683454984
              ],
              [
                -1.880689456814014,
                47.40229739121405
              ],
              [
                -1.880625180011513,
                47.402170476829305
              ],
              [
                -1.880620714501262,
                47.40216165851703
              ],
              [
                -1.880493315882557,
                47.40198617635989
              ],
              [
                -1.880471169173657,
                47.40198698374837
              ],
              [
                -1.880431359597471,
                47.40199848813109
              ],
              [
                -1.880431359597471,
                47.40199848813109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06823372663850648,
          "ground": "gnd"
        },
        "52_LVBranch692373": {
          "bus1": "52_LVBus995453",
          "bus2": "52_LVBus995454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.880431359597471,
                47.40199848813109
              ],
              [
                -1.880431359597471,
                47.40199848813109
              ],
              [
                -1.880478153442286,
                47.401979333446825
              ],
              [
                -1.880480921393362,
                47.401970377538234
              ],
              [
                -1.880474883883409,
                47.40195996804135
              ],
              [
                -1.880419194029852,
                47.40190471552933
              ],
              [
                -1.880410829427112,
                47.40189793106375
              ],
              [
                -1.880377345324963,
                47.401826510129254
              ],
              [
                -1.880375806898197,
                47.401774003730935
              ],
              [
                -1.880382978822964,
                47.40168869644507
              ],
              [
                -1.880390683875703,
                47.40166096775506
              ],
              [
                -1.880454934002216,
                47.40160871135231
              ],
              [
                -1.880487633134089,
                47.40158212531202
              ],
              [
                -1.880497280593038,
                47.4015667119889
              ],
              [
                -1.880516076572018,
                47.40152940866071
              ],
              [
                -1.880548727739773,
                47.40149131194592
              ],
              [
                -1.880576260429976,
                47.401465499758764
              ],
              [
                -1.880620371038092,
                47.40144027224291
              ],
              [
                -1.880649891374804,
                47.401428521342346
              ],
              [
                -1.880663452774518,
                47.40142954929317
              ],
              [
                -1.880682100391901,
                47.40144539936891
              ],
              [
                -1.880682100391901,
                47.40144539936891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07795156750895302,
          "ground": "gnd"
        },
        "52_LVBranch857415": {
          "bus1": "52_LVBus995454",
          "bus2": "52_LVBus995455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.880682100391901,
                47.40144539936891
              ],
              [
                -1.880682100391901,
                47.40144539936891
              ],
              [
                -1.880673509015004,
                47.401429371830105
              ],
              [
                -1.880689251590113,
                47.401423420019995
              ],
              [
                -1.880714153960438,
                47.4014140084283
              ],
              [
                -1.880745896151975,
                47.40140485191367
              ],
              [
                -1.88076668987019,
                47.40139885105456
              ],
              [
                -1.880839812750005,
                47.401377763377894
              ],
              [
                -1.880948495166451,
                47.401352505530525
              ],
              [
                -1.881020424982846,
                47.40133579415148
              ],
              [
                -1.881046211477025,
                47.40133118762088
              ],
              [
                -1.881052470552433,
                47.401333661847175
              ],
              [
                -1.881056388692112,
                47.40134377925994
              ],
              [
                -1.881056388692112,
                47.40134377925994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033845869862215806,
          "ground": "gnd"
        },
        "52_LVBranch631978": {
          "bus1": "52_LVBus995455",
          "bus2": "52_LVBus995456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881056388692112,
                47.40134377925994
              ],
              [
                -1.881056388692112,
                47.40134377925994
              ],
              [
                -1.881039911959029,
                47.40130958157295
              ],
              [
                -1.881039214766702,
                47.40130814767463
              ],
              [
                -1.881034026224673,
                47.4012974009715
              ],
              [
                -1.881029865160053,
                47.40128689605731
              ],
              [
                -1.881034117574139,
                47.40128060646195
              ],
              [
                -1.881061777704207,
                47.401263455332426
              ],
              [
                -1.881110988624592,
                47.401232934028926
              ],
              [
                -1.881150124556678,
                47.40119597891495
              ],
              [
                -1.881157856012729,
                47.40118536466357
              ],
              [
                -1.881154813916551,
                47.40117927798351
              ],
              [
                -1.881136582393531,
                47.40116902488265
              ],
              [
                -1.881136582393531,
                47.40116902488265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024141792913207206,
          "ground": "gnd"
        },
        "52_LVBranch530347": {
          "bus1": "52_LVBus995456",
          "bus2": "52_LVBus995457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881136582393531,
                47.40116902488265
              ],
              [
                -1.881136582393531,
                47.40116902488265
              ],
              [
                -1.881157547784619,
                47.40116955760102
              ],
              [
                -1.881175304163813,
                47.401158370623975
              ],
              [
                -1.881217218343945,
                47.40111829645101
              ],
              [
                -1.881387435696397,
                47.40098551617467
              ],
              [
                -1.88143242408301,
                47.400950428421034
              ],
              [
                -1.881567849960332,
                47.40084478791325
              ],
              [
                -1.881704771668318,
                47.40072854413184
              ],
              [
                -1.881737593267326,
                47.40071056501321
              ],
              [
                -1.881770741656029,
                47.40068480894194
              ],
              [
                -1.881997524673214,
                47.400508698428006
              ],
              [
                -1.882033940924413,
                47.40047695878305
              ],
              [
                -1.882049762045637,
                47.4004725082671
              ],
              [
                -1.882128240817161,
                47.40045457540396
              ],
              [
                -1.882140999137354,
                47.40045165986851
              ],
              [
                -1.882150655753972,
                47.400449451994696
              ],
              [
                -1.882150655753972,
                47.400449451994696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11253466579071682,
          "ground": "gnd"
        },
        "52_LVBranch407827": {
          "bus1": "52_LVBus995455",
          "bus2": "52_LVBus995458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881056388692112,
                47.40134377925994
              ],
              [
                -1.881056388692112,
                47.40134377925994
              ],
              [
                -1.881058116390902,
                47.40133140213321
              ],
              [
                -1.881072457894176,
                47.40132635712742
              ],
              [
                -1.88112917273736,
                47.4013158935912
              ],
              [
                -1.881203148914457,
                47.4013022423134
              ],
              [
                -1.88125973296982,
                47.40129499037965
              ],
              [
                -1.881328177097554,
                47.40129443139323
              ],
              [
                -1.881397577824295,
                47.401288018222246
              ],
              [
                -1.881415927669331,
                47.40129154689369
              ],
              [
                -1.881422474919309,
                47.40129615453078
              ],
              [
                -1.881426271928129,
                47.40130624932611
              ],
              [
                -1.881426271928129,
                47.40130624932611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03093474706621508,
          "ground": "gnd"
        },
        "52_LVBranch173138": {
          "bus1": "52_LVBus995458",
          "bus2": "52_LVBus995459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881426271928129,
                47.40130624932611
              ],
              [
                -1.881426271928129,
                47.40130624932611
              ],
              [
                -1.882160034102471,
                47.401390939175606
              ],
              [
                -1.882913286779362,
                47.40143853856083
              ],
              [
                -1.882973439114968,
                47.40144234375127
              ],
              [
                -1.882973439114968,
                47.40144234375127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11784722929928994,
          "ground": "gnd"
        },
        "52_LVBranch492667": {
          "bus1": "52_LVBus995454",
          "bus2": "52_LVBus995460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.880682100391901,
                47.40144539936891
              ],
              [
                -1.880682100391901,
                47.40144539936891
              ],
              [
                -1.8806674076766,
                47.40143560270473
              ],
              [
                -1.880650789532801,
                47.40144004604123
              ],
              [
                -1.880646657798847,
                47.40144249375257
              ],
              [
                -1.880624197937032,
                47.401455779861614
              ],
              [
                -1.880582596351492,
                47.40148421288461
              ],
              [
                -1.880582596351492,
                47.40148421288461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010020957097106195,
          "ground": "gnd"
        },
        "52_LVBranch234382": {
          "bus1": "52_LVBus995460",
          "bus2": "52_LVBus995461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.880582596351492,
                47.40148421288461
              ],
              [
                -1.880582596351492,
                47.40148421288461
              ],
              [
                -1.880353860236809,
                47.40142114430735
              ],
              [
                -1.880348421599534,
                47.40141964904612
              ],
              [
                -1.880302796819652,
                47.40141247533167
              ],
              [
                -1.880005763422609,
                47.40136574136735
              ],
              [
                -1.879986585232802,
                47.401362810182654
              ],
              [
                -1.879986585232802,
                47.401362810182654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04711298801685023,
          "ground": "gnd"
        },
        "52_23974": {
          "bus1": "52_MVBus69261",
          "bus2": "52_MVBus69266",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.883908003392121,
                47.406042042341014
              ],
              [
                -1.883625456225201,
                47.412363448299665
              ],
              [
                -1.884165326499058,
                47.41499214227983
              ],
              [
                -1.884165326499058,
                47.41499214227983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9982114405169316,
          "ground": "gnd"
        },
        "52_79475": {
          "bus1": "52_MVBus69266",
          "bus2": "52_MVBus69267",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884165326499058,
                47.41499214227983
              ],
              [
                -1.882549411233208,
                47.414730389866165
              ],
              [
                -1.881265602580347,
                47.414908715772086
              ],
              [
                -1.87799897959926,
                47.415388075120205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47647115941105855,
          "ground": "gnd"
        },
        "52_98910": {
          "bus1": "52_MVBus69267",
          "bus2": "52_MVLV056282",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87799897959926,
                47.415388075120205
              ],
              [
                -1.87799897959926,
                47.415388075120205
              ],
              [
                -1.878525502033766,
                47.41442643321354
              ],
              [
                -1.878532424885015,
                47.41441378588204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11405907638770062,
          "ground": "gnd"
        },
        "52_LVBranch106029": {
          "bus1": "52_MVLV056282_LV",
          "bus2": "52_LVBus995215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878532424885015,
                47.41441378588204
              ],
              [
                -1.878552306280327,
                47.41441397139814
              ],
              [
                -1.878552306280327,
                47.41441397139814
              ],
              [
                -1.879216345322577,
                47.41439479527976
              ],
              [
                -1.879216345322577,
                47.41439479527976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05015766217782587,
          "ground": "gnd"
        },
        "52_LVBranch284633": {
          "bus1": "52_LVBus995215",
          "bus2": "52_LVBus995216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879216345322577,
                47.41439479527976
              ],
              [
                -1.879216345322577,
                47.41439479527976
              ],
              [
                -1.879853162061351,
                47.415694473131495
              ],
              [
                -1.879854990152574,
                47.41569879345245
              ],
              [
                -1.879854990152574,
                47.41569879345245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15277856189694422,
          "ground": "gnd"
        },
        "52_LVBranch120807": {
          "bus1": "52_LVBus995215",
          "bus2": "52_LVBus995217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879216345322577,
                47.41439479527976
              ],
              [
                -1.879216345322577,
                47.41439479527976
              ],
              [
                -1.879189816928708,
                47.41432179646653
              ],
              [
                -1.879026868319133,
                47.41387342869471
              ],
              [
                -1.879026868319133,
                47.41387342869471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05970262268160363,
          "ground": "gnd"
        },
        "52_LVBranch247941": {
          "bus1": "52_LVBus995217",
          "bus2": "52_LVBus995218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879026868319133,
                47.41387342869471
              ],
              [
                -1.879026868319133,
                47.41387342869471
              ],
              [
                -1.879177307653961,
                47.413645024005305
              ],
              [
                -1.879336243725564,
                47.41359574165481
              ],
              [
                -1.879700177295153,
                47.41348290439935
              ],
              [
                -1.879847141806766,
                47.41328679320854
              ],
              [
                -1.880098118497291,
                47.413229074888655
              ],
              [
                -1.880164303419341,
                47.41321385321979
              ],
              [
                -1.88016899540124,
                47.413212772398026
              ],
              [
                -1.880170572390948,
                47.41321240864775
              ],
              [
                -1.880170572390948,
                47.41321240864775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12143102445125774,
          "ground": "gnd"
        },
        "52_LVBranch232645": {
          "bus1": "52_LVBus995217",
          "bus2": "52_LVBus995219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879026868319133,
                47.41387342869471
              ],
              [
                -1.879026868319133,
                47.41387342869471
              ],
              [
                -1.878843346200393,
                47.41334726876075
              ],
              [
                -1.878683511789951,
                47.41278413210501
              ],
              [
                -1.878588460458221,
                47.41242333490803
              ],
              [
                -1.8784672060223,
                47.41241844712769
              ],
              [
                -1.87846429036958,
                47.4124183281477
              ],
              [
                -1.878156908029327,
                47.41240594303717
              ],
              [
                -1.878156908029327,
                47.41240594303717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19725084775684965,
          "ground": "gnd"
        },
        "52_LVBranch303938": {
          "bus1": "52_MVLV056282_LV",
          "bus2": "52_LVBus995208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878532424885015,
                47.41441378588204
              ],
              [
                -1.878512553952856,
                47.414414068401754
              ],
              [
                -1.878512553952856,
                47.414414068401754
              ],
              [
                -1.877518702393991,
                47.414408050063095
              ],
              [
                -1.876683860962921,
                47.41440298901619
              ],
              [
                -1.876683860962921,
                47.41440298901619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1380095236818766,
          "ground": "gnd"
        },
        "52_LVBranch176920": {
          "bus1": "52_LVBus995208",
          "bus2": "52_LVBus995209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.876683860962921,
                47.41440298901619
              ],
              [
                -1.876683860962921,
                47.41440298901619
              ],
              [
                -1.876483621110661,
                47.41440189405649
              ],
              [
                -1.876483621110661,
                47.41440189405649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015111779775242263,
          "ground": "gnd"
        },
        "52_LVBranch340384": {
          "bus1": "52_LVBus995209",
          "bus2": "52_LVBus995213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.876483621110661,
                47.41440189405649
              ],
              [
                -1.876483621110661,
                47.41440189405649
              ],
              [
                -1.876710389804532,
                47.41401962117159
              ],
              [
                -1.876938753824575,
                47.413784517603254
              ],
              [
                -1.876943454248358,
                47.413779680240644
              ],
              [
                -1.876943454248358,
                47.413779680240644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07776965911653448,
          "ground": "gnd"
        },
        "52_LVBranch229675": {
          "bus1": "52_LVBus995209",
          "bus2": "52_LVBus995210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.876483621110661,
                47.41440189405649
              ],
              [
                -1.876483621110661,
                47.41440189405649
              ],
              [
                -1.876077882081682,
                47.41435531364788
              ],
              [
                -1.875885031465536,
                47.414331842816395
              ],
              [
                -1.875885031465536,
                47.414331842816395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04584011021872044,
          "ground": "gnd"
        },
        "52_LVBranch059317": {
          "bus1": "52_LVBus995210",
          "bus2": "52_LVBus995211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875885031465536,
                47.414331842816395
              ],
              [
                -1.875885031465536,
                47.414331842816395
              ],
              [
                -1.875863473282481,
                47.414357462954726
              ],
              [
                -1.875735796074657,
                47.41448179254178
              ],
              [
                -1.875496473526285,
                47.414723760113745
              ],
              [
                -1.875496473526285,
                47.414723760113745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05253186910108217,
          "ground": "gnd"
        },
        "52_LVBranch971936": {
          "bus1": "52_LVBus995211",
          "bus2": "52_LVBus995212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875496473526285,
                47.414723760113745
              ],
              [
                -1.875496473526285,
                47.414723760113745
              ],
              [
                -1.875474187831532,
                47.41472035563578
              ],
              [
                -1.875470125378491,
                47.41471865687295
              ],
              [
                -1.875464643446257,
                47.41471982030148
              ],
              [
                -1.875461401525482,
                47.41472195612767
              ],
              [
                -1.875455017787871,
                47.414730854281544
              ],
              [
                -1.875445674486207,
                47.4147473098453
              ],
              [
                -1.875427982799206,
                47.41480994739912
              ],
              [
                -1.875417300499278,
                47.41486858242479
              ],
              [
                -1.875397456365255,
                47.41495302577764
              ],
              [
                -1.875393053700763,
                47.41497255338883
              ],
              [
                -1.875376824185855,
                47.41504446104323
              ],
              [
                -1.875368542037763,
                47.415063598402156
              ],
              [
                -1.875350215100356,
                47.41509585683923
              ],
              [
                -1.875324707688435,
                47.41513045752391
              ],
              [
                -1.875295871551566,
                47.41516408039141
              ],
              [
                -1.875279816816143,
                47.41517504211075
              ],
              [
                -1.875229953272939,
                47.415204728194055
              ],
              [
                -1.87522650892748,
                47.415208501839956
              ],
              [
                -1.875226379911369,
                47.415214595986875
              ],
              [
                -1.875230186326663,
                47.41521742107909
              ],
              [
                -1.875232503505621,
                47.415216850294115
              ],
              [
                -1.875232503505621,
                47.415216850294115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06256508483991319,
          "ground": "gnd"
        },
        "52_98909": {
          "bus1": "52_MVBus69267",
          "bus2": "52_MVLV024062",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87799897959926,
                47.415388075120205
              ],
              [
                -1.87799897959926,
                47.415388075120205
              ],
              [
                -1.877232107363775,
                47.41492056229346
              ],
              [
                -1.875451404049749,
                47.41321081126279
              ],
              [
                -1.873754928375916,
                47.41046564614829
              ],
              [
                -1.873736028153128,
                47.4101456466821
              ],
              [
                -1.873735228826947,
                47.410132163665864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6771567492638788,
          "ground": "gnd"
        },
        "52_LVBranch078733": {
          "bus1": "52_MVLV024062_LV",
          "bus2": "52_LVBus994795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873735228826947,
                47.410132163665864
              ],
              [
                -1.873715556175835,
                47.4101302312256
              ],
              [
                -1.873715556175835,
                47.4101302312256
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0025123942373838255,
          "ground": "gnd"
        },
        "52_LVBranch932723": {
          "bus1": "52_LVBus994795",
          "bus2": "52_LVBus994802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873746332786744,
                47.410104735354444
              ],
              [
                -1.873733679202424,
                47.41004700371289
              ],
              [
                -1.874578191610968,
                47.40977503049672
              ],
              [
                -1.875077653075516,
                47.409586353133946
              ],
              [
                -1.875577560587963,
                47.40941075499136
              ],
              [
                -1.87602896210994,
                47.40916677483688
              ],
              [
                -1.876098977876318,
                47.40922998437995
              ],
              [
                -1.876519543950396,
                47.41025330195692
              ],
              [
                -1.87648315880958,
                47.41027984960904
              ],
              [
                -1.87648315880958,
                47.41027984960904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.34205770715671147,
          "ground": "gnd"
        },
        "52_LVBranch231525": {
          "bus1": "52_LVBus994802",
          "bus2": "52_LVBus994803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87648315880958,
                47.41027984960904
              ],
              [
                -1.87648315880958,
                47.41027984960904
              ],
              [
                -1.87653436276353,
                47.41028969546438
              ],
              [
                -1.876542966111166,
                47.41031460480336
              ],
              [
                -1.876526900273968,
                47.410329602803216
              ],
              [
                -1.876526900273968,
                47.410329602803216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008922696168500562,
          "ground": "gnd"
        },
        "52_LVBranch341260": {
          "bus1": "52_LVBus994803",
          "bus2": "52_LVBus994805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.876526900273968,
                47.410329602803216
              ],
              [
                -1.876526900273968,
                47.410329602803216
              ],
              [
                -1.876887900800205,
                47.41058219450458
              ],
              [
                -1.877214859233113,
                47.410738647621116
              ],
              [
                -1.877220279483953,
                47.41074124271193
              ],
              [
                -1.877220279483953,
                47.41074124271193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06981843702167187,
          "ground": "gnd"
        },
        "52_LVBranch045207": {
          "bus1": "52_LVBus994803",
          "bus2": "52_LVBus994804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.876526900273968,
                47.410329602803216
              ],
              [
                -1.876526900273968,
                47.410329602803216
              ],
              [
                -1.876434048819274,
                47.41010438587264
              ],
              [
                -1.876291221276149,
                47.409757884235816
              ],
              [
                -1.876080518417282,
                47.40924676301153
              ],
              [
                -1.876078729837595,
                47.40924243219279
              ],
              [
                -1.876078729837595,
                47.40924243219279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12551392059738425,
          "ground": "gnd"
        },
        "52_LVBranch374877": {
          "bus1": "52_LVBus994795",
          "bus2": "52_LVBus994801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873777475440546,
                47.410112610062704
              ],
              [
                -1.87419838523216,
                47.40999820242532
              ],
              [
                -1.87419838523216,
                47.40999820242532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0412145591544643,
          "ground": "gnd"
        },
        "52_LVBranch350838": {
          "bus1": "52_LVBus994795",
          "bus2": "52_LVBus994796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685451200442,
                47.410116004080315
              ],
              [
                -1.873556295706258,
                47.409962414426786
              ],
              [
                -1.873360132821182,
                47.409803840371666
              ],
              [
                -1.873209464153731,
                47.40968582238619
              ],
              [
                -1.873204667496748,
                47.40968271799036
              ],
              [
                -1.873204667496748,
                47.40968271799036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061046680617701556,
          "ground": "gnd"
        },
        "52_LVBranch345915": {
          "bus1": "52_LVBus994796",
          "bus2": "52_LVBus994797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873204667496748,
                47.40968271799036
              ],
              [
                -1.873204667496748,
                47.40968271799036
              ],
              [
                -1.87331700393518,
                47.409541140063006
              ],
              [
                -1.873484982020917,
                47.409147680288235
              ],
              [
                -1.873583498028181,
                47.40888286104207
              ],
              [
                -1.873727242613332,
                47.40873710384901
              ],
              [
                -1.873730928361606,
                47.40873336648271
              ],
              [
                -1.873730928361606,
                47.40873336648271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11379119906052103,
          "ground": "gnd"
        },
        "52_LVBranch254414": {
          "bus1": "52_LVBus994796",
          "bus2": "52_LVBus994798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873204667496748,
                47.40968271799036
              ],
              [
                -1.873204667496748,
                47.40968271799036
              ],
              [
                -1.872670533674175,
                47.40942053368662
              ],
              [
                -1.872123130646485,
                47.40922670556387
              ],
              [
                -1.872118133731377,
                47.409223752540385
              ],
              [
                -1.872118133731377,
                47.409223752540385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09684399164106905,
          "ground": "gnd"
        },
        "52_LVBranch262417": {
          "bus1": "52_LVBus994795",
          "bus2": "52_LVBus994799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873685514039904,
                47.410120496820475
              ],
              [
                -1.873427683707622,
                47.410186594275864
              ],
              [
                -1.873051212466724,
                47.410208400579236
              ],
              [
                -1.873051212466724,
                47.410208400579236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049316605558599166,
          "ground": "gnd"
        },
        "52_LVBranch277992": {
          "bus1": "52_LVBus994799",
          "bus2": "52_LVBus994800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873051212466724,
                47.410208400579236
              ],
              [
                -1.873051212466724,
                47.410208400579236
              ],
              [
                -1.872787992355944,
                47.410235994034615
              ],
              [
                -1.872365279635237,
                47.410260381335135
              ],
              [
                -1.871997837861555,
                47.41028681011571
              ],
              [
                -1.87110514121656,
                47.41035102484555
              ],
              [
                -1.871098556893519,
                47.4103514985228
              ],
              [
                -1.871098556893519,
                47.4103514985228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14825620178843116,
          "ground": "gnd"
        },
        "52_79576": {
          "bus1": "52_MVBus69267",
          "bus2": "52_MVBus69268",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87799897959926,
                47.415388075120205
              ],
              [
                -1.877322209158857,
                47.41650205322282
              ],
              [
                -1.877282633520609,
                47.41656719960173
              ],
              [
                -1.873188616881595,
                47.417898080866735
              ],
              [
                -1.87225805462488,
                47.418467010414055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5788591328208514,
          "ground": "gnd"
        },
        "52_209863": {
          "bus1": "52_MVBus69268",
          "bus2": "52_MVLV014416",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.87225805462488,
                47.418467010414055
              ],
              [
                -1.87225805462488,
                47.418467010414055
              ],
              [
                -1.872260631673111,
                47.41851646086496
              ],
              [
                -1.872247776299028,
                47.41853854774563
              ],
              [
                -1.872213722506595,
                47.418544290421295
              ],
              [
                -1.870576395202527,
                47.41865408076663
              ],
              [
                -1.870533286719525,
                47.41865944953382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13494351477185826,
          "ground": "gnd"
        },
        "52_LVBranch398651": {
          "bus1": "52_MVLV014416_LV",
          "bus2": "52_LVBus994686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870533286719525,
                47.41865944953382
              ],
              [
                -1.870489585716071,
                47.41867009150514
              ],
              [
                -1.870489585716071,
                47.41867009150514
              ],
              [
                -1.87048798056298,
                47.41867548261566
              ],
              [
                -1.870495711244695,
                47.418687839796284
              ],
              [
                -1.870495711244695,
                47.418687839796284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002104073734731907,
          "ground": "gnd"
        },
        "52_LVBranch573424": {
          "bus1": "52_LVBus994686",
          "bus2": "52_LVBus994687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870495711244695,
                47.418687839796284
              ],
              [
                -1.870495711244695,
                47.418687839796284
              ],
              [
                -1.870395061626119,
                47.418690598415864
              ],
              [
                -1.87038973338472,
                47.41872096000428
              ],
              [
                -1.870382814106086,
                47.41876042349205
              ],
              [
                -1.870364857541063,
                47.41886284897505
              ],
              [
                -1.870386194281148,
                47.41913321466871
              ],
              [
                -1.87039206603889,
                47.419169105335214
              ],
              [
                -1.870398514630278,
                47.41920860526141
              ],
              [
                -1.870409305154315,
                47.4192747011469
              ],
              [
                -1.870445486238215,
                47.41929590574578
              ],
              [
                -1.870445486238215,
                47.41929590574578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07642295094250513,
          "ground": "gnd"
        },
        "52_LVBranch932737": {
          "bus1": "52_LVBus994687",
          "bus2": "52_LVBus994688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870445486238215,
                47.41929590574578
              ],
              [
                -1.870445486238215,
                47.41929590574578
              ],
              [
                -1.869681521192199,
                47.419380267516004
              ],
              [
                -1.869642877662154,
                47.41938453678722
              ],
              [
                -1.869642877662154,
                47.41938453678722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06136034384220113,
          "ground": "gnd"
        },
        "52_LVBranch827775": {
          "bus1": "52_LVBus994688",
          "bus2": "52_LVBus994690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869642877662154,
                47.41938453678722
              ],
              [
                -1.869642877662154,
                47.41938453678722
              ],
              [
                -1.86959537620415,
                47.41938806508736
              ],
              [
                -1.86958356080548,
                47.419356065724045
              ],
              [
                -1.86958356080548,
                47.419356065724045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007273479809367949,
          "ground": "gnd"
        },
        "52_LVBranch415702": {
          "bus1": "52_LVBus994690",
          "bus2": "52_LVBus994691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86958356080548,
                47.419356065724045
              ],
              [
                -1.86958356080548,
                47.419356065724045
              ],
              [
                -1.869542694082576,
                47.419406338635525
              ],
              [
                -1.868990176358369,
                47.41944541006502
              ],
              [
                -1.868977772235614,
                47.419497629931676
              ],
              [
                -1.868977772235614,
                47.419497629931676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05418226440263024,
          "ground": "gnd"
        },
        "52_LVBranch695435": {
          "bus1": "52_LVBus994688",
          "bus2": "52_LVBus994689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869642877662154,
                47.41938453678722
              ],
              [
                -1.869642877662154,
                47.41938453678722
              ],
              [
                -1.86968359437892,
                47.41988390233373
              ],
              [
                -1.86968389111615,
                47.4198874947528
              ],
              [
                -1.869683961991874,
                47.419888392977775
              ],
              [
                -1.869683961991874,
                47.419888392977775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05610395817025532,
          "ground": "gnd"
        },
        "52_LVBranch455868": {
          "bus1": "52_MVLV014416_LV",
          "bus2": "52_LVBus994684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870533286719525,
                47.41865944953382
              ],
              [
                -1.870574751203317,
                47.418671255785675
              ],
              [
                -1.870574751203317,
                47.418671255785675
              ],
              [
                -1.870621070334914,
                47.418669571651556
              ],
              [
                -1.870621070334914,
                47.418669571651556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035002461931916465,
          "ground": "gnd"
        },
        "52_LVBranch891797": {
          "bus1": "52_MVLV014416_LV",
          "bus2": "52_LVBus994678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870533286719525,
                47.41865944953382
              ],
              [
                -1.870495895770079,
                47.41864409913545
              ],
              [
                -1.870495895770079,
                47.41864409913545
              ],
              [
                -1.870492166858178,
                47.41864292854968
              ],
              [
                -1.870490040229143,
                47.4186159818014
              ],
              [
                -1.870490040229143,
                47.4186159818014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003310230258654382,
          "ground": "gnd"
        },
        "52_LVBranch891814": {
          "bus1": "52_LVBus994678",
          "bus2": "52_LVBus994679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870490040229143,
                47.4186159818014
              ],
              [
                -1.870490040229143,
                47.4186159818014
              ],
              [
                -1.870228360901886,
                47.418629999773984
              ],
              [
                -1.870215505421104,
                47.418601641480784
              ],
              [
                -1.87016334983682,
                47.41856300154677
              ],
              [
                -1.870120717462679,
                47.41856094825921
              ],
              [
                -1.869680551999493,
                47.41860013640729
              ],
              [
                -1.869419573191308,
                47.41862336930771
              ],
              [
                -1.869224749362883,
                47.41862684762549
              ],
              [
                -1.869224749362883,
                47.41862684762549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10022574350661882,
          "ground": "gnd"
        },
        "52_LVBranch711800": {
          "bus1": "52_LVBus994679",
          "bus2": "52_LVBus994681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869224749362883,
                47.41862684762549
              ],
              [
                -1.869224749362883,
                47.41862684762549
              ],
              [
                -1.869161225972113,
                47.41862915652454
              ],
              [
                -1.869159688213402,
                47.41867695489699
              ],
              [
                -1.869159688213402,
                47.41867695489699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01011577985472648,
          "ground": "gnd"
        },
        "52_LVBranch676109": {
          "bus1": "52_LVBus994679",
          "bus2": "52_LVBus994680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869224749362883,
                47.41862684762549
              ],
              [
                -1.869224749362883,
                47.41862684762549
              ],
              [
                -1.869233811697477,
                47.418666180524056
              ],
              [
                -1.869234838840703,
                47.41867062017356
              ],
              [
                -1.869234838840703,
                47.41867062017356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004925782920879774,
          "ground": "gnd"
        },
        "52_LVBranch852586": {
          "bus1": "52_LVBus994678",
          "bus2": "52_LVBus994682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870490040229143,
                47.4186159818014
              ],
              [
                -1.870490040229143,
                47.4186159818014
              ],
              [
                -1.870986406751597,
                47.41859454658783
              ],
              [
                -1.870992636427973,
                47.41859427501919
              ],
              [
                -1.87141460167759,
                47.41857605683247
              ],
              [
                -1.871417154190764,
                47.41860839291019
              ],
              [
                -1.871417505870607,
                47.41861284810306
              ],
              [
                -1.871417508706732,
                47.418612884032044
              ],
              [
                -1.871417508706732,
                47.418612884032044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07400870950915894,
          "ground": "gnd"
        },
        "52_12068": {
          "bus1": "52_MVBus69266",
          "bus2": "52_MVBus69269",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884165326499058,
                47.41499214227983
              ],
              [
                -1.884165326499058,
                47.41499214227983
              ],
              [
                -1.884497524163693,
                47.41667354939473
              ],
              [
                -1.884497524163693,
                47.41667354939473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.18861050223810039,
          "ground": "gnd"
        },
        "52_98887": {
          "bus1": "52_MVBus69269",
          "bus2": "52_MVBus69270",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884497524163693,
                47.41667354939473
              ],
              [
                -1.884497524163693,
                47.41667354939473
              ],
              [
                -1.884899013529602,
                47.41837494757737
              ],
              [
                -1.884899013529602,
                47.41837494757737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1915706291251464,
          "ground": "gnd"
        },
        "52_79476": {
          "bus1": "52_MVBus69270",
          "bus2": "52_MVBus69271",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884899013529602,
                47.41837494757737
              ],
              [
                -1.884899013529602,
                47.41837494757737
              ],
              [
                -1.886436973829815,
                47.425525314071
              ],
              [
                -1.886436973829815,
                47.425525314071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8033965011986759,
          "ground": "gnd"
        },
        "52_98914": {
          "bus1": "52_MVBus69271",
          "bus2": "52_MVBus69272",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886436973829815,
                47.425525314071
              ],
              [
                -1.885963879223701,
                47.42565247593095
              ],
              [
                -1.884749793944422,
                47.42597692010866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13684140138563805,
          "ground": "gnd"
        },
        "52_138994": {
          "bus1": "52_MVBus69272",
          "bus2": "52_MVBus69273",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884749793944422,
                47.42597692010866
              ],
              [
                -1.884749793944422,
                47.42597692010866
              ],
              [
                -1.875688042909605,
                47.42846723286228
              ],
              [
                -1.875688042909605,
                47.42846723286228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7376220205588705,
          "ground": "gnd"
        },
        "52_139027": {
          "bus1": "52_MVBus69273",
          "bus2": "52_MVBus69274",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875688042909605,
                47.42846723286228
              ],
              [
                -1.875688042909605,
                47.42846723286228
              ],
              [
                -1.87471766333984,
                47.4287358550469
              ],
              [
                -1.869843454191621,
                47.429764369931284
              ],
              [
                -1.869843454191621,
                47.429764369931284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.46417025402123924,
          "ground": "gnd"
        },
        "52_58099": {
          "bus1": "52_MVBus69274",
          "bus2": "52_MVBus69275",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869843454191621,
                47.429764369931284
              ],
              [
                -1.869843454191621,
                47.429764369931284
              ],
              [
                -1.867811625964257,
                47.42985531449092
              ],
              [
                -1.867811625964257,
                47.42985531449092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15362221411125562,
          "ground": "gnd"
        },
        "52_79599": {
          "bus1": "52_MVBus69275",
          "bus2": "52_MVLV034650",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.867811625964257,
                47.42985531449092
              ],
              [
                -1.86780884965846,
                47.43642449651138
              ],
              [
                -1.867808841732085,
                47.436450142427525
              ],
              [
                -1.869273802977114,
                47.436423584738414
              ],
              [
                -1.86929367577237,
                47.436423222961174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8437562900025609,
          "ground": "gnd"
        },
        "52_LVBranch226555": {
          "bus1": "52_MVLV034650_LV",
          "bus2": "52_LVBus995010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86929367577237,
                47.436423222961174
              ],
              [
                -1.869310945806564,
                47.43642991890565
              ],
              [
                -1.869310945806564,
                47.43642991890565
              ],
              [
                -1.869530114012934,
                47.43654969683323
              ],
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869893319459607,
                47.43674818518655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05640920065697763,
          "ground": "gnd"
        },
        "52_LVBranch286900": {
          "bus1": "52_LVBus995010",
          "bus2": "52_LVBus995011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.87031721685698,
                47.43670469275188
              ],
              [
                -1.870331189881852,
                47.436703257086364
              ],
              [
                -1.871103140537077,
                47.43666174924534
              ],
              [
                -1.871157931831059,
                47.43666173924112
              ],
              [
                -1.871157931831059,
                47.43666173924112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09595301451625535,
          "ground": "gnd"
        },
        "52_LVBranch277049": {
          "bus1": "52_LVBus995010",
          "bus2": "52_LVBus995015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869151042306966,
                47.43679308367212
              ],
              [
                -1.869144416654694,
                47.436793243339956
              ],
              [
                -1.869144416654694,
                47.436793243339956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05671510400727413,
          "ground": "gnd"
        },
        "52_LVBranch512264": {
          "bus1": "52_LVBus995015",
          "bus2": "52_LVBus995016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869144416654694,
                47.436793243339956
              ],
              [
                -1.869144416654694,
                47.436793243339956
              ],
              [
                -1.869135798218305,
                47.436804320991556
              ],
              [
                -1.86900341710256,
                47.43681860726371
              ],
              [
                -1.868727042219959,
                47.436866247704494
              ],
              [
                -1.868743940396759,
                47.436918870777234
              ],
              [
                -1.868747533478708,
                47.43693008124913
              ],
              [
                -1.868747533478708,
                47.43693008124913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0402779118094579,
          "ground": "gnd"
        },
        "52_LVBranch114665": {
          "bus1": "52_LVBus995010",
          "bus2": "52_LVBus995012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869893319459607,
                47.43674818518655
              ],
              [
                -1.869895538949434,
                47.43675241934075
              ],
              [
                -1.870047674100662,
                47.43708946322166
              ],
              [
                -1.870051145287616,
                47.4370984531265
              ],
              [
                -1.870084848768998,
                47.43718566841342
              ],
              [
                -1.870252026036639,
                47.43761837039838
              ],
              [
                -1.870291451149934,
                47.43772709587689
              ],
              [
                -1.870307708456495,
                47.43777191414492
              ],
              [
                -1.870330348309956,
                47.437834345210035
              ],
              [
                -1.87038039635617,
                47.437972347788815
              ],
              [
                -1.870381772911379,
                47.43797616217305
              ],
              [
                -1.870385913689622,
                47.43798757789783
              ],
              [
                -1.870406610177238,
                47.438053475580084
              ],
              [
                -1.870406610177238,
                47.438053475580084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15024373838346972,
          "ground": "gnd"
        },
        "52_LVBranch886448": {
          "bus1": "52_LVBus995012",
          "bus2": "52_LVBus995013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870406610177238,
                47.438053475580084
              ],
              [
                -1.870406610177238,
                47.438053475580084
              ],
              [
                -1.870370627764153,
                47.43804974788833
              ],
              [
                -1.870349717841792,
                47.43800300887739
              ],
              [
                -1.870360494249119,
                47.43798378157808
              ],
              [
                -1.870380906350489,
                47.4379473591925
              ],
              [
                -1.870454174526707,
                47.437872272294385
              ],
              [
                -1.870558377918182,
                47.43785790061948
              ],
              [
                -1.870573095127978,
                47.437866391683684
              ],
              [
                -1.870573095127978,
                47.437866391683684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03428565655572536,
          "ground": "gnd"
        },
        "52_LVBranch049383": {
          "bus1": "52_LVBus995012",
          "bus2": "52_LVBus995014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870406610177238,
                47.438053475580084
              ],
              [
                -1.870406610177238,
                47.438053475580084
              ],
              [
                -1.870563413576576,
                47.43855264558225
              ],
              [
                -1.870566234108576,
                47.438561632097816
              ],
              [
                -1.870566234108576,
                47.438561632097816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05776535982790316,
          "ground": "gnd"
        },
        "52_42940": {
          "bus1": "52_MVBus69275",
          "bus2": "52_MVBus69276",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.867811625964257,
                47.42985531449092
              ],
              [
                -1.867353157815268,
                47.42988277819268
              ],
              [
                -1.86014656822777,
                47.43032448064232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5806268260625836,
          "ground": "gnd"
        },
        "52_98876": {
          "bus1": "52_MVBus69276",
          "bus2": "52_MVLV034046",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.856702260508324,
                47.42986621441592
              ],
              [
                -1.85668275463996,
                47.429863615239206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2647985217463546,
          "ground": "gnd"
        },
        "52_LVBranch188915": {
          "bus1": "52_MVLV034046_LV",
          "bus2": "52_LVBus995006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85668275463996,
                47.429863615239206
              ],
              [
                -1.856667848375109,
                47.42985468800494
              ],
              [
                -1.856667848375109,
                47.42985468800494
              ],
              [
                -1.855888680944707,
                47.4293879404441
              ],
              [
                -1.855888680944707,
                47.4293879404441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07841150312783066,
          "ground": "gnd"
        },
        "52_LVBranch314579": {
          "bus1": "52_LVBus995006",
          "bus2": "52_LVBus995007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.855888680944707,
                47.4293879404441
              ],
              [
                -1.855888680944707,
                47.4293879404441
              ],
              [
                -1.854210334507961,
                47.42912280233878
              ],
              [
                -1.853522981269749,
                47.42901421072692
              ],
              [
                -1.853522981269749,
                47.42901421072692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18325255673496582,
          "ground": "gnd"
        },
        "52_LVBranch358677": {
          "bus1": "52_LVBus995007",
          "bus2": "52_LVBus995008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853522981269749,
                47.42901421072692
              ],
              [
                -1.853522981269749,
                47.42901421072692
              ],
              [
                -1.853061214255123,
                47.42995274949543
              ],
              [
                -1.853053706431794,
                47.429968019398956
              ],
              [
                -1.853053706431794,
                47.429968019398956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11179767489467315,
          "ground": "gnd"
        },
        "52_LVBranch065628": {
          "bus1": "52_MVLV034046_LV",
          "bus2": "52_LVBus995003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85668275463996,
                47.429863615239206
              ],
              [
                -1.856690787488897,
                47.429875953278795
              ],
              [
                -1.856690787488897,
                47.429875953278795
              ],
              [
                -1.856758818531902,
                47.430226363992276
              ],
              [
                -1.856765357783999,
                47.43026004181615
              ],
              [
                -1.856806527685062,
                47.43031223725151
              ],
              [
                -1.856871719587809,
                47.430394900790894
              ],
              [
                -1.856961399640397,
                47.43047919922821
              ],
              [
                -1.85715660001626,
                47.43062623353394
              ],
              [
                -1.857316050176026,
                47.43089183689316
              ],
              [
                -1.857413633956224,
                47.431190759179216
              ],
              [
                -1.857415016185599,
                47.431444326590366
              ],
              [
                -1.857414572156591,
                47.43144661267177
              ],
              [
                -1.857412543759653,
                47.431456937166466
              ],
              [
                -1.857412543759653,
                47.431456937166466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18917012946715686,
          "ground": "gnd"
        },
        "52_LVBranch019319": {
          "bus1": "52_LVBus995003",
          "bus2": "52_LVBus995004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857412543759653,
                47.431456937166466
              ],
              [
                -1.857412543759653,
                47.431456937166466
              ],
              [
                -1.85741298984389,
                47.431461424953
              ],
              [
                -1.857471838169124,
                47.43186476516603
              ],
              [
                -1.857496919010208,
                47.43211599646951
              ],
              [
                -1.857497365107037,
                47.432120484254604
              ],
              [
                -1.857497365107037,
                47.432120484254604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07405818532855946,
          "ground": "gnd"
        },
        "52_79597": {
          "bus1": "52_MVBus69276",
          "bus2": "52_MVBus69277",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.856372013351163,
                47.43514358963828
              ],
              [
                -1.856372013351163,
                47.43514358963828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6067528597507013,
          "ground": "gnd"
        },
        "52_79571": {
          "bus1": "52_MVBus69277",
          "bus2": "52_MVLV080101",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856372013351163,
                47.43514358963828
              ],
              [
                -1.856372013351163,
                47.43514358963828
              ],
              [
                -1.858245821744667,
                47.43553870150089
              ],
              [
                -1.858741937830066,
                47.43578645366185
              ],
              [
                -1.859336187324445,
                47.435797350968095
              ],
              [
                -1.859354506111951,
                47.435796984167645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23933365187979766,
          "ground": "gnd"
        },
        "52_LVBranch278039": {
          "bus1": "52_MVLV080101_LV",
          "bus2": "52_LVBus995425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859354506111951,
                47.435796984167645
              ],
              [
                -1.859356092669119,
                47.43580954672148
              ],
              [
                -1.859356092669119,
                47.43580954672148
              ],
              [
                -1.859361743547647,
                47.43589817777736
              ],
              [
                -1.859364001924056,
                47.43593360504843
              ],
              [
                -1.85936595924196,
                47.43596419698307
              ],
              [
                -1.85936595924196,
                47.43596419698307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017210015741414387,
          "ground": "gnd"
        },
        "52_LVBranch344665": {
          "bus1": "52_LVBus995425",
          "bus2": "52_LVBus995432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85936595924196,
                47.43596419698307
              ],
              [
                -1.85936595924196,
                47.43596419698307
              ],
              [
                -1.859440823084003,
                47.435977508172094
              ],
              [
                -1.859505292200964,
                47.43598897118792
              ],
              [
                -1.859555461657828,
                47.43599788987437
              ],
              [
                -1.859622044622348,
                47.43600972659078
              ],
              [
                -1.859662223570911,
                47.43601687254046
              ],
              [
                -1.859714331950984,
                47.43602613523182
              ],
              [
                -1.859764138381406,
                47.436034994927894
              ],
              [
                -1.859802580609307,
                47.436041834468874
              ],
              [
                -1.859835811862379,
                47.43604774593824
              ],
              [
                -1.859835811862379,
                47.43604774593824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03664036398788207,
          "ground": "gnd"
        },
        "52_LVBranch099998": {
          "bus1": "52_LVBus995425",
          "bus2": "52_LVBus995426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85936595924196,
                47.43596419698307
              ],
              [
                -1.85936595924196,
                47.43596419698307
              ],
              [
                -1.85936488326529,
                47.43597127115669
              ],
              [
                -1.859361605407776,
                47.43599270266855
              ],
              [
                -1.859356994248967,
                47.43602283009546
              ],
              [
                -1.859349467649612,
                47.436072078880294
              ],
              [
                -1.859339669305125,
                47.43613614693562
              ],
              [
                -1.859325346157375,
                47.43622975376599
              ],
              [
                -1.859325346157375,
                47.43622975376599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02968295526604662,
          "ground": "gnd"
        },
        "52_LVBranch298142": {
          "bus1": "52_LVBus995426",
          "bus2": "52_LVBus995430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859325346157375,
                47.43622975376599
              ],
              [
                -1.859325346157375,
                47.43622975376599
              ],
              [
                -1.8593248292812,
                47.43623347474864
              ],
              [
                -1.859324594391701,
                47.43623521277967
              ],
              [
                -1.859325174158219,
                47.436342565902414
              ],
              [
                -1.859316844051976,
                47.43636120794517
              ],
              [
                -1.859316844051976,
                47.43636120794517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014710876669829185,
          "ground": "gnd"
        },
        "52_LVBranch576591": {
          "bus1": "52_LVBus995430",
          "bus2": "52_LVBus995431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859316844051976,
                47.43636120794517
              ],
              [
                -1.859316844051976,
                47.43636120794517
              ],
              [
                -1.859152880794525,
                47.43636962860936
              ],
              [
                -1.859023220216047,
                47.436386101820574
              ],
              [
                -1.858946916475688,
                47.43639885733885
              ],
              [
                -1.858880537554763,
                47.43640411882018
              ],
              [
                -1.858872156247737,
                47.436441336958616
              ],
              [
                -1.85886031773851,
                47.43647157317559
              ],
              [
                -1.858840774503106,
                47.43646836309655
              ],
              [
                -1.858815850989794,
                47.43646426707661
              ],
              [
                -1.8588155023741806,
                47.43646427971223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04443956332477107,
          "ground": "gnd"
        },
        "52_LVBranch914478": {
          "bus1": "52_LVBus995431",
          "bus2": "52_LVBus1150082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8588155023741806,
                47.43646427971223
              ],
              [
                -1.858819599279564,
                47.436458420214194
              ],
              [
                -1.858841929628787,
                47.43645976372914
              ],
              [
                -1.85884918656042,
                47.4364602033138
              ],
              [
                -1.858857113044746,
                47.43644064812812
              ],
              [
                -1.85886025231247,
                47.436406997952794
              ],
              [
                -1.858743617593597,
                47.43639516432153
              ],
              [
                -1.858600225635698,
                47.43637752641608
              ],
              [
                -1.85849595241284,
                47.436364695034406
              ],
              [
                -1.858447158401145,
                47.43636380611452
              ],
              [
                -1.858386354909525,
                47.43636636105325
              ],
              [
                -1.858334253632104,
                47.436372537030515
              ],
              [
                -1.858296845345049,
                47.43637174886497
              ],
              [
                -1.858288910240764,
                47.4363711266422
              ],
              [
                -1.858271971050998,
                47.43636979482526
              ],
              [
                -1.858269782345558,
                47.43636728888051
              ],
              [
                -1.858259849853603,
                47.4363559656047
              ],
              [
                -1.8582556811668545,
                47.43635647249153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05489582278178978,
          "ground": "gnd"
        },
        "52_LVBranch466730": {
          "bus1": "52_LVBus1150082",
          "bus2": "52_LVBus1150083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8582556811668545,
                47.43635647249153
              ],
              [
                -1.858251512480106,
                47.43635697937837
              ],
              [
                -1.858254556568171,
                47.43636900268836
              ],
              [
                -1.858250622405975,
                47.436368947090415
              ],
              [
                -1.858184535255136,
                47.43636796413777
              ],
              [
                -1.858067595250453,
                47.43636624774986
              ],
              [
                -1.858016764016018,
                47.436367981708216
              ],
              [
                -1.858003296588983,
                47.43637061362281
              ],
              [
                -1.857940462890252,
                47.43638751940161
              ],
              [
                -1.857924305448523,
                47.43639595078028
              ],
              [
                -1.857917602128537,
                47.436404399878796
              ],
              [
                -1.857882767364431,
                47.436469537135046
              ],
              [
                -1.85789532558242,
                47.43647188351356
              ],
              [
                -1.857906778443198,
                47.436474017725125
              ],
              [
                -1.857909824659712,
                47.436466502853946
              ],
              [
                -1.857914139692686,
                47.436455879321784
              ],
              [
                -1.857914139692686,
                47.436455879321784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039736919879965325,
          "ground": "gnd"
        },
        "52_LVBranch386940": {
          "bus1": "52_LVBus995431",
          "bus2": "52_LVBus1151794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8588155023741806,
                47.43646427971223
              ],
              [
                -1.858811056853184,
                47.43647015184591
              ],
              [
                -1.858835669764125,
                47.43647620483001
              ],
              [
                -1.85884644667468,
                47.43647885888425
              ],
              [
                -1.858843289615675,
                47.436486819189014
              ],
              [
                -1.858837670922586,
                47.4365009490451
              ],
              [
                -1.85883585643299,
                47.436504545906345
              ],
              [
                -1.858820379600236,
                47.43653511216325
              ],
              [
                -1.858795199897128,
                47.43657599282801
              ],
              [
                -1.858769830259357,
                47.43661715961415
              ],
              [
                -1.858739273406236,
                47.43664724552651
              ],
              [
                -1.85870510904706,
                47.436674174299625
              ],
              [
                -1.858668503828289,
                47.436696912778245
              ],
              [
                -1.85862581823537,
                47.43671594417683
              ],
              [
                -1.858582004382869,
                47.43673548486037
              ],
              [
                -1.858549784710533,
                47.436745462312174
              ],
              [
                -1.858544189288352,
                47.43674656589457
              ],
              [
                -1.858515220180109,
                47.43675229991284
              ],
              [
                -1.858494343249401,
                47.43675643450081
              ],
              [
                -1.858474694483731,
                47.43676031739236
              ],
              [
                -1.858474694483731,
                47.43676031739236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047422481210049355,
          "ground": "gnd"
        },
        "52_LVBranch273736": {
          "bus1": "52_LVBus995426",
          "bus2": "52_LVBus995427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859325346157375,
                47.43622975376599
              ],
              [
                -1.859325346157375,
                47.43622975376599
              ],
              [
                -1.859331970045147,
                47.4362299099987
              ],
              [
                -1.859764157290355,
                47.436291674370956
              ],
              [
                -1.859764157290355,
                47.436291674370956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03381723250851557,
          "ground": "gnd"
        },
        "52_LVBranch162611": {
          "bus1": "52_LVBus995427",
          "bus2": "52_LVBus995428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859764157290355,
                47.436291674370956
              ],
              [
                -1.859764157290355,
                47.436291674370956
              ],
              [
                -1.86040430802742,
                47.43640842065072
              ],
              [
                -1.860464585399591,
                47.4364194135998
              ],
              [
                -1.860757975988224,
                47.43660546263463
              ],
              [
                -1.860813943154104,
                47.43664095106841
              ],
              [
                -1.860813943154104,
                47.43664095106841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09078357993408542,
          "ground": "gnd"
        },
        "52_LVBranch008327": {
          "bus1": "52_LVBus995427",
          "bus2": "52_LVBus995429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859764157290355,
                47.436291674370956
              ],
              [
                -1.859764157290355,
                47.436291674370956
              ],
              [
                -1.859770555944539,
                47.43629048755935
              ],
              [
                -1.860681017676756,
                47.436170802358056
              ],
              [
                -1.860922129605249,
                47.436133233701455
              ],
              [
                -1.860975013583653,
                47.43613059528828
              ],
              [
                -1.86132699175792,
                47.436113038351714
              ],
              [
                -1.86132699175792,
                47.436113038351714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11974285668498913,
          "ground": "gnd"
        },
        "52_LVBranch164133": {
          "bus1": "52_MVLV080101_LV",
          "bus2": "52_LVBus995416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859354506111951,
                47.435796984167645
              ],
              [
                -1.859354639905206,
                47.43578620586996
              ],
              [
                -1.859354639905206,
                47.43578620586996
              ],
              [
                -1.859300577264422,
                47.43562632972745
              ],
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859282044671152,
                47.43557153989456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02448663840861476,
          "ground": "gnd"
        },
        "52_LVBranch546763": {
          "bus1": "52_LVBus995416",
          "bus2": "52_LVBus995417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859063830083372,
                47.435467896124294
              ],
              [
                -1.858833612616423,
                47.43542021170872
              ],
              [
                -1.858833612616423,
                47.43542021170872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03825139352596818,
          "ground": "gnd"
        },
        "52_LVBranch593908": {
          "bus1": "52_LVBus995417",
          "bus2": "52_LVBus995418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858833612616423,
                47.43542021170872
              ],
              [
                -1.858833612616423,
                47.43542021170872
              ],
              [
                -1.858749268735537,
                47.43540822562651
              ],
              [
                -1.858599127622956,
                47.43538998569083
              ],
              [
                -1.858502201932228,
                47.43537484328159
              ],
              [
                -1.858423139132455,
                47.4353634942895
              ],
              [
                -1.858180441621031,
                47.435311234514245
              ],
              [
                -1.85816276776798,
                47.435313046048705
              ],
              [
                -1.858158526698354,
                47.43532241482188
              ],
              [
                -1.858158526698354,
                47.43532241482188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053251938154995036,
          "ground": "gnd"
        },
        "52_LVBranch399921": {
          "bus1": "52_LVBus995417",
          "bus2": "52_LVBus995419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858833612616423,
                47.43542021170872
              ],
              [
                -1.858833612616423,
                47.43542021170872
              ],
              [
                -1.858755941960419,
                47.43540411936484
              ],
              [
                -1.858726737835265,
                47.435399944289394
              ],
              [
                -1.858726737835265,
                47.435399944289394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00837764462408126,
          "ground": "gnd"
        },
        "52_LVBranch505906": {
          "bus1": "52_LVBus995416",
          "bus2": "52_LVBus995420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859411875580286,
                47.43551459665113
              ],
              [
                -1.859394616120544,
                47.43537851842074
              ],
              [
                -1.85939484213477,
                47.435335020081
              ],
              [
                -1.859559714713646,
                47.435312054261
              ],
              [
                -1.859663204069566,
                47.43530854568435
              ],
              [
                -1.859666524000168,
                47.43531192939987
              ],
              [
                -1.859685578568592,
                47.435331362260996
              ],
              [
                -1.859685578568592,
                47.435331362260996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05524331786185478,
          "ground": "gnd"
        },
        "52_LVBranch170852": {
          "bus1": "52_LVBus995416",
          "bus2": "52_LVBus995421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.859282044671152,
                47.43557153989456
              ],
              [
                -1.85925318997135,
                47.435326463020154
              ],
              [
                -1.859244326259521,
                47.435253847357856
              ],
              [
                -1.859244326259521,
                47.435253847357856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035435289364774525,
          "ground": "gnd"
        },
        "52_LVBranch344264": {
          "bus1": "52_LVBus995421",
          "bus2": "52_LVBus995422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859244326259521,
                47.435253847357856
              ],
              [
                -1.859244326259521,
                47.435253847357856
              ],
              [
                -1.859592534036775,
                47.43516065769785
              ],
              [
                -1.859641174856757,
                47.43514764344831
              ],
              [
                -1.859641174856757,
                47.43514764344831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03218121938520286,
          "ground": "gnd"
        },
        "52_LVBranch114644": {
          "bus1": "52_LVBus995421",
          "bus2": "52_LVBus995423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859244326259521,
                47.435253847357856
              ],
              [
                -1.859244326259521,
                47.435253847357856
              ],
              [
                -1.859309800861317,
                47.43512819176511
              ],
              [
                -1.859406161863552,
                47.434943270438886
              ],
              [
                -1.859467774494489,
                47.434825060126904
              ],
              [
                -1.859479330426447,
                47.434802878106105
              ],
              [
                -1.859490344074642,
                47.43478173363575
              ],
              [
                -1.859490344074642,
                47.43478173363575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05567361130198021,
          "ground": "gnd"
        },
        "52_138989": {
          "bus1": "52_MVBus69277",
          "bus2": "52_MVBus69278",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856372013351163,
                47.43514358963828
              ],
              [
                -1.856372013351163,
                47.43514358963828
              ],
              [
                -1.854219979653647,
                47.43563538447753
              ],
              [
                -1.854219979653647,
                47.43563538447753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.17130128045458262,
          "ground": "gnd"
        },
        "52_24219": {
          "bus1": "52_MVBus69278",
          "bus2": "52_MVBus69280",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854219979653647,
                47.43563538447753
              ],
              [
                -1.854219979653647,
                47.43563538447753
              ],
              [
                -1.853919895858199,
                47.43519365760331
              ],
              [
                -1.851135912033478,
                47.43480944975353
              ],
              [
                -1.851135912033478,
                47.43480944975353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2683910908150781,
          "ground": "gnd"
        },
        "52_293220": {
          "bus1": "52_MVBus69280",
          "bus2": "52_MVLV024638",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851135912033478,
                47.43480944975353
              ],
              [
                -1.851079442091758,
                47.43480952009543
              ],
              [
                -1.851066947652332,
                47.434804090007866
              ],
              [
                -1.851066539834718,
                47.434748553332625
              ],
              [
                -1.851068848179096,
                47.43469869242121
              ],
              [
                -1.851072033874421,
                47.43462958601506
              ],
              [
                -1.851073496649051,
                47.434598023620616
              ],
              [
                -1.851089671928865,
                47.43449199246777
              ],
              [
                -1.851128030378717,
                47.434321247989004
              ],
              [
                -1.851148440135929,
                47.43422737734425
              ],
              [
                -1.851146778434599,
                47.43421434004349
              ],
              [
                -1.851139628101642,
                47.43420731138993
              ],
              [
                -1.851123872243764,
                47.43419636039387
              ],
              [
                -1.851108221967401,
                47.43418438768824
              ],
              [
                -1.851087345411993,
                47.43416841541435
              ],
              [
                -1.851075273067963,
                47.43415162917069
              ],
              [
                -1.851072285082587,
                47.43414722433992
              ],
              [
                -1.851076115194472,
                47.43414376186865
              ],
              [
                -1.851082542064927,
                47.434140908059696
              ],
              [
                -1.851106708436637,
                47.43406189958198
              ],
              [
                -1.851096358464068,
                47.4340526716708
              ],
              [
                -1.851059844039758,
                47.434027248435754
              ],
              [
                -1.851019103686215,
                47.43401765175012
              ],
              [
                -1.850799874129682,
                47.43396414957122
              ],
              [
                -1.850666856871151,
                47.433906591354436
              ],
              [
                -1.850417113242535,
                47.43377374323515
              ],
              [
                -1.850352423557794,
                47.43374741133128
              ],
              [
                -1.850240011294952,
                47.43371385186074
              ],
              [
                -1.850125499535238,
                47.43368702503052
              ],
              [
                -1.850029198900941,
                47.43367131263682
              ],
              [
                -1.849719045287518,
                47.43363670788034
              ],
              [
                -1.84959501390562,
                47.433607495471364
              ],
              [
                -1.849493966510727,
                47.433597431092
              ],
              [
                -1.849425397507711,
                47.43359133550089
              ],
              [
                -1.849383183687924,
                47.43358984456505
              ],
              [
                -1.849316564056716,
                47.433586425803384
              ],
              [
                -1.849248667067049,
                47.43359209707608
              ],
              [
                -1.849167525299315,
                47.43360627327925
              ],
              [
                -1.849055805426403,
                47.43363036488638
              ],
              [
                -1.84897011182916,
                47.433658424500116
              ],
              [
                -1.848866954853013,
                47.433691817635776
              ],
              [
                -1.84871344213106,
                47.43373449002471
              ],
              [
                -1.848544122319991,
                47.43378499407691
              ],
              [
                -1.848543498888305,
                47.43378516975234
              ],
              [
                -1.84840760049478,
                47.43382207034482
              ],
              [
                -1.848394141650709,
                47.433825484522636
              ],
              [
                -1.848246296527856,
                47.43386764507451
              ],
              [
                -1.848190990224188,
                47.43388133686305
              ],
              [
                -1.848022822030512,
                47.43392978072415
              ],
              [
                -1.847994099135361,
                47.43394489840435
              ],
              [
                -1.847993104415482,
                47.433963508527334
              ],
              [
                -1.847997855120807,
                47.43397396602194
              ],
              [
                -1.847999995610868,
                47.4339762036504
              ],
              [
                -1.848012102054158,
                47.43398887236529
              ],
              [
                -1.848022934234124,
                47.43400019093353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3521427018439295,
          "ground": "gnd"
        },
        "52_LVBranch449863": {
          "bus1": "52_MVLV024638_LV",
          "bus2": "52_LVBus994819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848022934234124,
                47.43400019093353
              ],
              [
                -1.848022843367511,
                47.43398669147031
              ],
              [
                -1.848022843367511,
                47.43398669147031
              ],
              [
                -1.848022710946073,
                47.43396759063455
              ],
              [
                -1.848019760985404,
                47.433961130572364
              ],
              [
                -1.848020126935461,
                47.4339539561111
              ],
              [
                -1.848036344339485,
                47.43394543388937
              ],
              [
                -1.848200721834765,
                47.43389808189431
              ],
              [
                -1.848255975201234,
                47.43388439201569
              ],
              [
                -1.848403938094111,
                47.43384220917915
              ],
              [
                -1.848417176127976,
                47.43383885703131
              ],
              [
                -1.848553424224048,
                47.43380184469818
              ],
              [
                -1.848554450274256,
                47.433801555378494
              ],
              [
                -1.848723796604055,
                47.433751050354104
              ],
              [
                -1.848877699449804,
                47.4337082737674
              ],
              [
                -1.848981580845404,
                47.43367463823857
              ],
              [
                -1.84906561810115,
                47.433647124938695
              ],
              [
                -1.849174858070954,
                47.433623573398116
              ],
              [
                -1.849253615957166,
                47.4336098076849
              ],
              [
                -1.849317186448477,
                47.43360449105033
              ],
              [
                -1.849381487180588,
                47.43360779550395
              ],
              [
                -1.849422981933019,
                47.43360925839961
              ],
              [
                -1.849490321780282,
                47.433615254321545
              ],
              [
                -1.849590379017709,
                47.43362521939877
              ],
              [
                -1.849605406508223,
                47.43363569249228
              ],
              [
                -1.849608636582978,
                47.433645547356626
              ],
              [
                -1.849608636582978,
                47.433645547356626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1327954598428376,
          "ground": "gnd"
        },
        "52_LVBranch976325": {
          "bus1": "52_MVLV024638_LV",
          "bus2": "52_LVBus994817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848022934234124,
                47.43400019093353
              ],
              [
                -1.848028326681876,
                47.4339872048484
              ],
              [
                -1.848028326681876,
                47.4339872048484
              ],
              [
                -1.84803653459949,
                47.433967469189454
              ],
              [
                -1.848033087506212,
                47.433959919136626
              ],
              [
                -1.848033160695881,
                47.4339584842445
              ],
              [
                -1.848043105496948,
                47.43395326047131
              ],
              [
                -1.848205587642336,
                47.43390645440955
              ],
              [
                -1.848260814540205,
                47.43389276548591
              ],
              [
                -1.848408816461104,
                47.43385057222507
              ],
              [
                -1.848421950708839,
                47.433847250852814
              ],
              [
                -1.84855841963653,
                47.43381017648293
              ],
              [
                -1.848559640729783,
                47.43380983507157
              ],
              [
                -1.848728973842952,
                47.43375933051844
              ],
              [
                -1.848883071750683,
                47.4337165018328
              ],
              [
                -1.848987315356149,
                47.43368274510727
              ],
              [
                -1.849070524440822,
                47.433655504964484
              ],
              [
                -1.849178524458547,
                47.433632223457366
              ],
              [
                -1.849256090403455,
                47.43361866298915
              ],
              [
                -1.849317497644513,
                47.433613523673806
              ],
              [
                -1.84938063892649,
                47.43361677097346
              ],
              [
                -1.849421774145064,
                47.43361821984888
              ],
              [
                -1.84948849941416,
                47.43362416593619
              ],
              [
                -1.849584007085994,
                47.433633674019454
              ],
              [
                -1.849588529346907,
                47.433636825349716
              ],
              [
                -1.84958574517461,
                47.43363974550195
              ],
              [
                -1.849579586200764,
                47.43364296786832
              ],
              [
                -1.849579586200764,
                47.43364296786832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12953946347716994,
          "ground": "gnd"
        },
        "52_LVBranch837085": {
          "bus1": "52_MVLV024638_LV",
          "bus2": "52_LVBus994815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848022934234124,
                47.43400019093353
              ],
              [
                -1.84800805332802,
                47.43399124367625
              ],
              [
                -1.84800805332802,
                47.43399124367625
              ],
              [
                -1.847985730920297,
                47.433977809313355
              ],
              [
                -1.847979776482278,
                47.43396470199376
              ],
              [
                -1.847981078619611,
                47.43394036978801
              ],
              [
                -1.848016060879003,
                47.433921954140885
              ],
              [
                -1.848186124421203,
                47.43387296434721
              ],
              [
                -1.848241457193437,
                47.433859271603616
              ],
              [
                -1.848389250050316,
                47.433817121954625
              ],
              [
                -1.848402812680437,
                47.43381367700133
              ],
              [
                -1.84853849024251,
                47.43377683844548
              ],
              [
                -1.848538906098701,
                47.43377672432264
              ],
              [
                -1.848708264896985,
                47.43372620985966
              ],
              [
                -1.848861582557098,
                47.4336835895695
              ],
              [
                -1.848964377323649,
                47.43365031763046
              ],
              [
                -1.849050885853402,
                47.43362198533856
              ],
              [
                -1.849163858915271,
                47.433597623219576
              ],
              [
                -1.849246192623227,
                47.433583241771586
              ],
              [
                -1.849316252860983,
                47.433577393179824
              ],
              [
                -1.84936980689074,
                47.43358010443707
              ],
              [
                -1.849381269134506,
                47.43357713167108
              ],
              [
                -1.849386132424264,
                47.43354777937107
              ],
              [
                -1.849388735801616,
                47.433545937695996
              ],
              [
                -1.8493920315878918,
                47.43354606621759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12396764209134413,
          "ground": "gnd"
        },
        "52_LVBranch879182": {
          "bus1": "52_LVBus994815",
          "bus2": "52_LVBus1141856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8493920315878918,
                47.43354606621759
              ],
              [
                -1.849395327374168,
                47.43354619473918
              ],
              [
                -1.849397923914622,
                47.433559477486575
              ],
              [
                -1.849400794312096,
                47.433574218608605
              ],
              [
                -1.84941389491784,
                47.433580104355435
              ],
              [
                -1.849588149021979,
                47.43359497062723
              ],
              [
                -1.849592609462968,
                47.43359547588579
              ],
              [
                -1.849827384522504,
                47.433622142093874
              ],
              [
                -1.849830730030844,
                47.43359915916689
              ],
              [
                -1.849830730030844,
                47.43359915916689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03844342690553639,
          "ground": "gnd"
        },
        "52_LVBranch521686": {
          "bus1": "52_LVBus1141856",
          "bus2": "52_LVBus1141857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849830730030844,
                47.43359915916689
              ],
              [
                -1.849830730030844,
                47.43359915916689
              ],
              [
                -1.849837046708772,
                47.43361247850202
              ],
              [
                -1.849842853692748,
                47.433624717314636
              ],
              [
                -1.849850663303905,
                47.43362577701435
              ],
              [
                -1.849879351263982,
                47.43362965766599
              ],
              [
                -1.849983825995935,
                47.433643804410835
              ],
              [
                -1.849994775627234,
                47.43364529099523
              ],
              [
                -1.849997332546833,
                47.43364792788808
              ],
              [
                -1.849989710078894,
                47.433689639709996
              ],
              [
                -1.849990623805323,
                47.43369062454696
              ],
              [
                -1.850005959271787,
                47.43369183538967
              ],
              [
                -1.850058977694041,
                47.433696006962954
              ],
              [
                -1.850118069689846,
                47.43370431862009
              ],
              [
                -1.850230335997014,
                47.43373061414906
              ],
              [
                -1.850340219693602,
                47.43376341835944
              ],
              [
                -1.850402057096789,
                47.43378859235014
              ],
              [
                -1.850410757968905,
                47.433793222913515
              ],
              [
                -1.850514362640428,
                47.43384833235277
              ],
              [
                -1.850651523294122,
                47.43392128839737
              ],
              [
                -1.850788113727896,
                47.43398039282477
              ],
              [
                -1.851010267686203,
                47.43403461794747
              ],
              [
                -1.851045219365554,
                47.43404285670186
              ],
              [
                -1.851076241518713,
                47.43406444313194
              ],
              [
                -1.851082223035367,
                47.43406977556029
              ],
              [
                -1.851111268140441,
                47.434092388344006
              ],
              [
                -1.851099788640155,
                47.43413078980001
              ],
              [
                -1.85108257143167,
                47.43413063804222
              ],
              [
                -1.851077597206676,
                47.434126467214845
              ],
              [
                -1.851077597206676,
                47.434126467214845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12344403128906614,
          "ground": "gnd"
        },
        "52_LVBranch550370": {
          "bus1": "52_MVLV024638_LV",
          "bus2": "52_LVBus994813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848022934234124,
                47.43400019093353
              ],
              [
                -1.848017363850223,
                47.43398724087947
              ],
              [
                -1.848017363850223,
                47.43398724087947
              ],
              [
                -1.848010556040943,
                47.43397138099171
              ],
              [
                -1.84800643234809,
                47.4339623150594
              ],
              [
                -1.848007119653331,
                47.433949427019186
              ],
              [
                -1.848029583184009,
                47.43393760730694
              ],
              [
                -1.848195856028717,
                47.433889709378825
              ],
              [
                -1.848251135863788,
                47.43387601854519
              ],
              [
                -1.848399033252649,
                47.43383384709033
              ],
              [
                -1.848412388310634,
                47.43383046368827
              ],
              [
                -1.848548481059681,
                47.43379350201625
              ],
              [
                -1.848549299534309,
                47.433793274249126
              ],
              [
                -1.848718619366751,
                47.433742770189546
              ],
              [
                -1.848872327150577,
                47.43370004570171
              ],
              [
                -1.848975846336408,
                47.433666531369475
              ],
              [
                -1.849060711763002,
                47.433638744912656
              ],
              [
                -1.849171191684531,
                47.43361492333874
              ],
              [
                -1.849251141511699,
                47.433600952380495
              ],
              [
                -1.849316875252547,
                47.43359545842686
              ],
              [
                -1.849382335434399,
                47.433598820034554
              ],
              [
                -1.849424189720566,
                47.433600296950274
              ],
              [
                -1.849492144145812,
                47.433606342706845
              ],
              [
                -1.849590408433873,
                47.43361612941621
              ],
              [
                -1.849611732146569,
                47.433621240317876
              ],
              [
                -1.849622772534748,
                47.433632163879466
              ],
              [
                -1.849640502717181,
                47.433648988838144
              ],
              [
                -1.8496437271968245,
                47.43364922352209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13730794319553682,
          "ground": "gnd"
        },
        "52_LVBranch475815": {
          "bus1": "52_LVBus994813",
          "bus2": "52_LVBus1141598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8496437271968245,
                47.43364922352209
              ],
              [
                -1.849646951676468,
                47.433649458206034
              ],
              [
                -1.849636174768238,
                47.43363225565467
              ],
              [
                -1.849637844063575,
                47.43362714187722
              ],
              [
                -1.849715776327589,
                47.43364545563253
              ],
              [
                -1.850026573172993,
                47.433680136219266
              ],
              [
                -1.850121784613143,
                47.43369567182532
              ],
              [
                -1.850235173646738,
                47.43372223300508
              ],
              [
                -1.85034632162662,
                47.43375541484554
              ],
              [
                -1.850409585170711,
                47.4337811677929
              ],
              [
                -1.850659190083689,
                47.43391393987619
              ],
              [
                -1.85079399392968,
                47.433972271198144
              ],
              [
                -1.851014685686907,
                47.43402613484896
              ],
              [
                -1.851052531703718,
                47.43403505256899
              ],
              [
                -1.851086293373492,
                47.4340585576413
              ],
              [
                -1.851092502932749,
                47.43406408899927
              ],
              [
                -1.851125563854691,
                47.43408982633883
              ],
              [
                -1.851110571954977,
                47.434139956993555
              ],
              [
                -1.851072104722833,
                47.43414594274203
              ],
              [
                -1.851072176541023,
                47.43415048911052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13739055849709664,
          "ground": "gnd"
        },
        "52_LVBranch810342": {
          "bus1": "52_LVBus1141598",
          "bus2": "52_LVBus1165551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851072176541023,
                47.43415048911052
              ],
              [
                -1.851072248359213,
                47.43415503547901
              ],
              [
                -1.851086096317246,
                47.434158939303494
              ],
              [
                -1.851127148589344,
                47.43416473237683
              ],
              [
                -1.851127148589344,
                47.43416473237683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004294388118491775,
          "ground": "gnd"
        },
        "52_LVBranch550725": {
          "bus1": "52_LVBus1165551",
          "bus2": "52_LVBus1165552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851127148589344,
                47.43416473237683
              ],
              [
                -1.851127148589344,
                47.43416473237683
              ],
              [
                -1.851157715654488,
                47.434169544610235
              ],
              [
                -1.851168853680689,
                47.43417460939874
              ],
              [
                -1.851171001132133,
                47.43418774622687
              ],
              [
                -1.851171001132133,
                47.43418774622687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0048481295276077635,
          "ground": "gnd"
        },
        "52_LVBranch979083": {
          "bus1": "52_LVBus1165552",
          "bus2": "52_LVBus1165553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851171001132133,
                47.43418774622687
              ],
              [
                -1.851171001132133,
                47.43418774622687
              ],
              [
                -1.851220545880789,
                47.43397724162715
              ],
              [
                -1.851221649675857,
                47.433972535620796
              ],
              [
                -1.851223044202323,
                47.43396663005831
              ],
              [
                -1.851223044202323,
                47.43396663005831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0248950625547272,
          "ground": "gnd"
        },
        "52_LVBranch858740": {
          "bus1": "52_LVBus1165552",
          "bus2": "52_LVBus1165554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851171001132133,
                47.43418774622687
              ],
              [
                -1.851171001132133,
                47.43418774622687
              ],
              [
                -1.851141145581594,
                47.434322584057284
              ],
              [
                -1.851128140934382,
                47.434380434603284
              ],
              [
                -1.851102825302981,
                47.434493137995716
              ],
              [
                -1.851086726843056,
                47.43459862590076
              ],
              [
                -1.851085279086929,
                47.4346298724774
              ],
              [
                -1.851082093408746,
                47.43469897888399
              ],
              [
                -1.851079798142468,
                47.43474866817369
              ],
              [
                -1.851080167438124,
                47.43479915283756
              ],
              [
                -1.851083314744031,
                47.434800516257795
              ],
              [
                -1.851084512466095,
                47.43493047425749
              ],
              [
                -1.851091030787289,
                47.435013425947034
              ],
              [
                -1.851091491693711,
                47.43501929139935
              ],
              [
                -1.851156016959702,
                47.43531719762402
              ],
              [
                -1.851173011932735,
                47.43531907792466
              ],
              [
                -1.851190810383478,
                47.43532104625508
              ],
              [
                -1.851190810383478,
                47.43532104625508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12918942560788713,
          "ground": "gnd"
        },
        "52_LVBranch610651": {
          "bus1": "52_LVBus1165554",
          "bus2": "52_LVBus1165555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851190810383478,
                47.43532104625508
              ],
              [
                -1.851190810383478,
                47.43532104625508
              ],
              [
                -1.851070934757618,
                47.4353388680466
              ],
              [
                -1.850892176180938,
                47.43540107578233
              ],
              [
                -1.850411623246144,
                47.43561852419304
              ],
              [
                -1.85035588346391,
                47.43555490028335
              ],
              [
                -1.850323486490566,
                47.43554995583471
              ],
              [
                -1.850323486490566,
                47.43554995583471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07871933281529678,
          "ground": "gnd"
        },
        "52_LVBranch983764": {
          "bus1": "52_LVBus1165555",
          "bus2": "52_LVBus1165556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850323486490566,
                47.43554995583471
              ],
              [
                -1.850323486490566,
                47.43554995583471
              ],
              [
                -1.850316874058799,
                47.43557174178919
              ],
              [
                -1.850368783312295,
                47.43563088325169
              ],
              [
                -1.850303102173679,
                47.43565667949419
              ],
              [
                -1.850298141232747,
                47.43568140532067
              ],
              [
                -1.850270456310453,
                47.43595915475342
              ],
              [
                -1.850277054553156,
                47.436273289835235
              ],
              [
                -1.850174232397989,
                47.436298663869444
              ],
              [
                -1.850127340049472,
                47.43638145758499
              ],
              [
                -1.850216912881451,
                47.43639968338271
              ],
              [
                -1.850273666490967,
                47.436397288244926
              ],
              [
                -1.850273666490967,
                47.436397288244926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11396295011197483,
          "ground": "gnd"
        },
        "52_LVBranch969189": {
          "bus1": "52_LVBus1165556",
          "bus2": "52_LVBus1165557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850273666490967,
                47.436397288244926
              ],
              [
                -1.850273666490967,
                47.436397288244926
              ],
              [
                -1.850301783861865,
                47.436434104139416
              ],
              [
                -1.850303441104162,
                47.436518564783576
              ],
              [
                -1.850303545565058,
                47.43652411884402
              ],
              [
                -1.850271481457495,
                47.436518856054995
              ],
              [
                -1.85017766632022,
                47.43653298677347
              ],
              [
                -1.850122852686651,
                47.43652577238586
              ],
              [
                -1.850116188988529,
                47.43652341915284
              ],
              [
                -1.849938382910543,
                47.43646076010391
              ],
              [
                -1.849880501541251,
                47.43640418550041
              ],
              [
                -1.849787812147784,
                47.43641439281254
              ],
              [
                -1.849787812147784,
                47.43641439281254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058989242217593586,
          "ground": "gnd"
        },
        "52_LVBranch913164": {
          "bus1": "52_MVLV024638_LV",
          "bus2": "52_LVBus994811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848022934234124,
                47.43400019093353
              ],
              [
                -1.848004838868281,
                47.43399460271117
              ],
              [
                -1.848004838868281,
                47.43399460271117
              ],
              [
                -1.847981519040752,
                47.43398740179951
              ],
              [
                -1.84797415343616,
                47.433982866911705
              ],
              [
                -1.847968250541981,
                47.43396973971239
              ],
              [
                -1.847960044751504,
                47.433969721101946
              ],
              [
                -1.847927891216994,
                47.433982909005
              ],
              [
                -1.847878885749393,
                47.434012262668276
              ],
              [
                -1.8478493385542,
                47.43403700345505
              ],
              [
                -1.847858903025191,
                47.43405686225705
              ],
              [
                -1.847858903025191,
                47.43405686225705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018456812233710908,
          "ground": "gnd"
        },
        "52_12084": {
          "bus1": "52_MVBus69280",
          "bus2": "52_MVLV071462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851135912033478,
                47.43480944975353
              ],
              [
                -1.851135912033478,
                47.43480944975353
              ],
              [
                -1.849903615076086,
                47.43464899091871
              ],
              [
                -1.84831738129088,
                47.434905426176314
              ],
              [
                -1.846533021231326,
                47.435445539759826
              ],
              [
                -1.845846236550857,
                47.43607338624296
              ],
              [
                -1.845834381461093,
                47.43608421863405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4519881856522752,
          "ground": "gnd"
        },
        "52_LVBranch049397": {
          "bus1": "52_MVLV071462_LV",
          "bus2": "52_LVBus995335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845834381461093,
                47.43608421863405
              ],
              [
                -1.845822263554184,
                47.43609491639508
              ],
              [
                -1.845822263554184,
                47.43609491639508
              ],
              [
                -1.845685387575874,
                47.4362157115787
              ],
              [
                -1.845685387575874,
                47.4362157115787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01694028268540301,
          "ground": "gnd"
        },
        "52_LVBranch277059": {
          "bus1": "52_LVBus995335",
          "bus2": "52_LVBus995336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845685387575874,
                47.4362157115787
              ],
              [
                -1.845685387575874,
                47.4362157115787
              ],
              [
                -1.844615277814367,
                47.43627646769102
              ],
              [
                -1.844376877964629,
                47.43629000629811
              ],
              [
                -1.844376877964629,
                47.43629000629811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09905206415482204,
          "ground": "gnd"
        },
        "52_LVBranch179931": {
          "bus1": "52_LVBus995335",
          "bus2": "52_LVBus995337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845685387575874,
                47.4362157115787
              ],
              [
                -1.845685387575874,
                47.4362157115787
              ],
              [
                -1.845692020430862,
                47.436215814218976
              ],
              [
                -1.847164767171048,
                47.43623791525188
              ],
              [
                -1.847453349810849,
                47.43632751611887
              ],
              [
                -1.847453349810849,
                47.43632751611887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13556412128531517,
          "ground": "gnd"
        },
        "52_LVBranch867896": {
          "bus1": "52_LVBus995337",
          "bus2": "52_LVBus995338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847453349810849,
                47.43632751611887
              ],
              [
                -1.847453349810849,
                47.43632751611887
              ],
              [
                -1.847443556504288,
                47.43634025587786
              ],
              [
                -1.847453274051198,
                47.436352929935154
              ],
              [
                -1.847453274051198,
                47.436352929935154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031858406984991146,
          "ground": "gnd"
        },
        "52_113220": {
          "bus1": "52_MVBus69278",
          "bus2": "52_MVBus69279",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854219979653647,
                47.43563538447753
              ],
              [
                -1.854219979653647,
                47.43563538447753
              ],
              [
                -1.851525266395105,
                47.43626208403331
              ],
              [
                -1.851525266395105,
                47.43626208403331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21488585235055735,
          "ground": "gnd"
        },
        "52_254124": {
          "bus1": "52_MVBus69279",
          "bus2": "52_MVLV015625",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851525266395105,
                47.43626208403331
              ],
              [
                -1.851525266395105,
                47.43626208403331
              ],
              [
                -1.851447335794782,
                47.436384401852834
              ],
              [
                -1.851779102948517,
                47.4377439597651
              ],
              [
                -1.851837211611947,
                47.4379670623721
              ],
              [
                -1.851900731724072,
                47.43818079915192
              ],
              [
                -1.851920616404638,
                47.43824780963839
              ],
              [
                -1.851978342958373,
                47.438268916032854
              ],
              [
                -1.852046932302466,
                47.43825812888409
              ],
              [
                -1.85209128703503,
                47.4383688967775
              ],
              [
                -1.85210747216524,
                47.43839002001761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24807674091560114,
          "ground": "gnd"
        },
        "52_LVBranch463951": {
          "bus1": "52_MVLV015625_LV",
          "bus2": "52_LVBus994709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85210747216524,
                47.43839002001761
              ],
              [
                -1.852134068295803,
                47.43833769486425
              ],
              [
                -1.852134068295803,
                47.43833769486425
              ],
              [
                -1.852130044538112,
                47.43832788679686
              ],
              [
                -1.852120984160107,
                47.438305857178456
              ],
              [
                -1.852460660824978,
                47.43825153450067
              ],
              [
                -1.852805913465861,
                47.43820059412058
              ],
              [
                -1.853130189739287,
                47.43815220448906
              ],
              [
                -1.853176286865995,
                47.43814410439218
              ],
              [
                -1.853279321979203,
                47.438122422306606
              ],
              [
                -1.853451302167807,
                47.43807759848788
              ],
              [
                -1.853589135622992,
                47.438030425355606
              ],
              [
                -1.853682817376484,
                47.4379992088654
              ],
              [
                -1.853746850049466,
                47.43798164057603
              ],
              [
                -1.85376259155094,
                47.43800116725987
              ],
              [
                -1.853772507004546,
                47.43801346435685
              ],
              [
                -1.8537807422866666,
                47.43801047288501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13608383001686167,
          "ground": "gnd"
        },
        "52_LVBranch687887": {
          "bus1": "52_LVBus994709",
          "bus2": "52_LVBus1183116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8537807422866666,
                47.43801047288501
              ],
              [
                -1.853788977568787,
                47.43800748141318
              ],
              [
                -1.853778460490425,
                47.43799361170576
              ],
              [
                -1.853748006926524,
                47.43795346715464
              ],
              [
                -1.85374431392852,
                47.437945673926855
              ],
              [
                -1.853747757405593,
                47.43793628018528
              ],
              [
                -1.853768381181049,
                47.437926552760175
              ],
              [
                -1.853873247677626,
                47.4379030112599
              ],
              [
                -1.853990893471205,
                47.437887834722325
              ],
              [
                -1.854120538077333,
                47.43788224040444
              ],
              [
                -1.854191513655682,
                47.43787918438476
              ],
              [
                -1.85424969730854,
                47.43787891547871
              ],
              [
                -1.854362494152412,
                47.43787838974806
              ],
              [
                -1.854685049363034,
                47.43787466489601
              ],
              [
                -1.85487246550562,
                47.437872508725704
              ],
              [
                -1.855089820107553,
                47.437871529097826
              ],
              [
                -1.855153470493444,
                47.43787341282927
              ],
              [
                -1.855293663475329,
                47.43787566839986
              ],
              [
                -1.855339818429352,
                47.43787641105371
              ],
              [
                -1.855386732693176,
                47.43787887371764
              ],
              [
                -1.855922472765713,
                47.43791482423752
              ],
              [
                -1.856053976336154,
                47.43792441975683
              ],
              [
                -1.856119421523278,
                47.437929201542765
              ],
              [
                -1.856121132817501,
                47.43791332173337
              ],
              [
                -1.856122910964297,
                47.43789677291964
              ],
              [
                -1.8561304432374404,
                47.437898094486606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19251395032145496,
          "ground": "gnd"
        },
        "52_LVBranch903099": {
          "bus1": "52_LVBus1183116",
          "bus2": "52_LVBus1183117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8561304432374404,
                47.437898094486606
              ],
              [
                -1.856137975510584,
                47.43789941605357
              ],
              [
                -1.856136378661907,
                47.43791607540313
              ],
              [
                -1.85613507655143,
                47.43792956231347
              ],
              [
                -1.856289406784972,
                47.43794072685505
              ],
              [
                -1.856377174113595,
                47.437947078012776
              ],
              [
                -1.856486439613781,
                47.437950938859494
              ],
              [
                -1.856596526130932,
                47.437959327847466
              ],
              [
                -1.856630185131957,
                47.437961891852886
              ],
              [
                -1.85663325349836,
                47.43794335058627
              ],
              [
                -1.856636229760903,
                47.43792532610491
              ],
              [
                -1.856636229760903,
                47.43792532610491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04497966851095983,
          "ground": "gnd"
        },
        "52_LVBranch745970": {
          "bus1": "52_MVLV015625_LV",
          "bus2": "52_LVBus994706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85210747216524,
                47.43839002001761
              ],
              [
                -1.852123739859268,
                47.43834091508969
              ],
              [
                -1.852123739859268,
                47.43834091508969
              ],
              [
                -1.85211916518003,
                47.43833136116163
              ],
              [
                -1.852117130263894,
                47.43832709301456
              ],
              [
                -1.852060427250292,
                47.438336576328766
              ],
              [
                -1.852033581975651,
                47.438268340445546
              ],
              [
                -1.851981087533291,
                47.438264646087674
              ],
              [
                -1.851927933209514,
                47.43824529292277
              ],
              [
                -1.851870770249272,
                47.43807477097496
              ],
              [
                -1.851797375472384,
                47.43778083430128
              ],
              [
                -1.851782051380781,
                47.43770731725106
              ],
              [
                -1.851782051380781,
                47.43770731725106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08324719042274352,
          "ground": "gnd"
        },
        "52_LVBranch522317": {
          "bus1": "52_LVBus994706",
          "bus2": "52_LVBus994707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851782051380781,
                47.43770731725106
              ],
              [
                -1.851782051380781,
                47.43770731725106
              ],
              [
                -1.85178730504122,
                47.437697470742464
              ],
              [
                -1.851772408344782,
                47.437639864100284
              ],
              [
                -1.851709800877106,
                47.43740089927488
              ],
              [
                -1.851611662116818,
                47.437034173588266
              ],
              [
                -1.85159919596779,
                47.436996845725965
              ],
              [
                -1.85159919596779,
                47.436996845725965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08034543084261121,
          "ground": "gnd"
        },
        "52_LVBranch573408": {
          "bus1": "52_MVLV015625_LV",
          "bus2": "52_LVBus994698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85210747216524,
                47.43839002001761
              ],
              [
                -1.852068260806447,
                47.43838877258481
              ],
              [
                -1.852068260806447,
                47.43838877258481
              ],
              [
                -1.852056838065614,
                47.438365909645356
              ],
              [
                -1.852056838065614,
                47.438365909645356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002683954223768636,
          "ground": "gnd"
        },
        "52_LVBranch883131": {
          "bus1": "52_LVBus994698",
          "bus2": "52_LVBus994699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852056838065614,
                47.438365909645356
              ],
              [
                -1.852056838065614,
                47.438365909645356
              ],
              [
                -1.852039425870092,
                47.43833052633958
              ],
              [
                -1.852016903162304,
                47.438336538856134
              ],
              [
                -1.851997406538033,
                47.438344396572276
              ],
              [
                -1.851974898561631,
                47.43836275830488
              ],
              [
                -1.851957373921926,
                47.4383835429803
              ],
              [
                -1.851948543110323,
                47.438405310201006
              ],
              [
                -1.851954103279098,
                47.43843956402099
              ],
              [
                -1.852027108459123,
                47.43858832622416
              ],
              [
                -1.852027108459123,
                47.43858832622416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03677444787343693,
          "ground": "gnd"
        },
        "52_LVBranch932710": {
          "bus1": "52_LVBus994699",
          "bus2": "52_LVBus994700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852027108459123,
                47.43858832622416
              ],
              [
                -1.852027108459123,
                47.43858832622416
              ],
              [
                -1.851830571909926,
                47.43863427055575
              ],
              [
                -1.851727262548973,
                47.43915384272871
              ],
              [
                -1.851786221409131,
                47.439160717304226
              ],
              [
                -1.851786221409131,
                47.439160717304226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07848183108424422,
          "ground": "gnd"
        },
        "52_LVBranch427862": {
          "bus1": "52_LVBus994699",
          "bus2": "52_LVBus994701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852027108459123,
                47.43858832622416
              ],
              [
                -1.852027108459123,
                47.43858832622416
              ],
              [
                -1.852116142334634,
                47.438764829047415
              ],
              [
                -1.852200258233845,
                47.43891456730762
              ],
              [
                -1.852421833213123,
                47.43916820905465
              ],
              [
                -1.852670000255467,
                47.43940119691041
              ],
              [
                -1.852792769468666,
                47.43953760953817
              ],
              [
                -1.852792769468666,
                47.43953760953817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12106683014147195,
          "ground": "gnd"
        },
        "52_LVBranch056580": {
          "bus1": "52_LVBus994701",
          "bus2": "52_LVBus994702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.852792769468666,
                47.43953760953817
              ],
              [
                -1.852792769468666,
                47.43953760953817
              ],
              [
                -1.852796857994526,
                47.43954114577991
              ],
              [
                -1.853224815243635,
                47.4399607449027
              ],
              [
                -1.853347058064643,
                47.440066450290246
              ],
              [
                -1.853347058064643,
                47.440066450290246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07216785741647241,
          "ground": "gnd"
        },
        "52_LVBranch301563": {
          "bus1": "52_LVBus994702",
          "bus2": "52_LVBus994703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853347058064643,
                47.440066450290246
              ],
              [
                -1.853347058064643,
                47.440066450290246
              ],
              [
                -1.853807560719892,
                47.44045676499718
              ],
              [
                -1.853932431695338,
                47.44056259988836
              ],
              [
                -1.854702413002915,
                47.44117522735665
              ],
              [
                -1.854702413002915,
                47.44117522735665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16016812476934075,
          "ground": "gnd"
        },
        "52_LVBranch532618": {
          "bus1": "52_MVLV015625_LV",
          "bus2": "52_LVBus994696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85210747216524,
                47.43839002001761
              ],
              [
                -1.85207903731726,
                47.43837537529946
              ],
              [
                -1.85207903731726,
                47.43837537529946
              ],
              [
                -1.852065073071354,
                47.438343488385286
              ],
              [
                -1.852104059020672,
                47.4383356190252
              ],
              [
                -1.852108476640239,
                47.438334729534034
              ],
              [
                -1.852112596255604,
                47.43834221010886
              ],
              [
                -1.852112596255604,
                47.43834221010886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008001948058018422,
          "ground": "gnd"
        },
        "52_42919": {
          "bus1": "52_MVBus69276",
          "bus2": "52_MVLV034866",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.86014656822777,
                47.43032448064232
              ],
              [
                -1.862638290161286,
                47.42464921052576
              ],
              [
                -1.86452455677441,
                47.42423785199843
              ],
              [
                -1.86454363844507,
                47.424234078550015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8078717704664878,
          "ground": "gnd"
        },
        "52_LVBranch073429": {
          "bus1": "52_MVLV034866_LV",
          "bus2": "52_LVBus995048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86454363844507,
                47.424234078550015
              ],
              [
                -1.864557067205057,
                47.42422224100207
              ],
              [
                -1.864557067205057,
                47.42422224100207
              ],
              [
                -1.864700694366449,
                47.424174031736015
              ],
              [
                -1.864700694366449,
                47.424174031736015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01208997935034013,
          "ground": "gnd"
        },
        "52_LVBranch318433": {
          "bus1": "52_LVBus995048",
          "bus2": "52_LVBus995049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864700694366449,
                47.424174031736015
              ],
              [
                -1.864700694366449,
                47.424174031736015
              ],
              [
                -1.865130014788942,
                47.42364691786867
              ],
              [
                -1.865138057746274,
                47.423636807147545
              ],
              [
                -1.865140808846117,
                47.423634158001924
              ],
              [
                -1.86528390678341,
                47.42349641885689
              ],
              [
                -1.865464089880217,
                47.42332299447239
              ],
              [
                -1.865477895323472,
                47.42330971085184
              ],
              [
                -1.865478185571948,
                47.42330952015284
              ],
              [
                -1.865781887109715,
                47.42312010675974
              ],
              [
                -1.865786644502725,
                47.42311697937929
              ],
              [
                -1.865786644502725,
                47.42311697937929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14438788117920265,
          "ground": "gnd"
        },
        "52_LVBranch196913": {
          "bus1": "52_LVBus995049",
          "bus2": "52_LVBus995051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865786644502725,
                47.42311697937929
              ],
              [
                -1.865786644502725,
                47.42311697937929
              ],
              [
                -1.865869156739721,
                47.422816719570875
              ],
              [
                -1.865915283769257,
                47.422391669253805
              ],
              [
                -1.865895943726506,
                47.421978004357534
              ],
              [
                -1.865895943726506,
                47.421978004357534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12735693522566657,
          "ground": "gnd"
        },
        "52_LVBranch179808": {
          "bus1": "52_LVBus995051",
          "bus2": "52_LVBus995053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865895943726506,
                47.421978004357534
              ],
              [
                -1.865895943726506,
                47.421978004357534
              ],
              [
                -1.865646889178901,
                47.4217562192791
              ],
              [
                -1.865443158881485,
                47.42157479210584
              ],
              [
                -1.86543914747051,
                47.4215712174741
              ],
              [
                -1.86543914747051,
                47.4215712174741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05686328830807284,
          "ground": "gnd"
        },
        "52_LVBranch152818": {
          "bus1": "52_LVBus995051",
          "bus2": "52_LVBus995052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865895943726506,
                47.421978004357534
              ],
              [
                -1.865895943726506,
                47.421978004357534
              ],
              [
                -1.86661182230772,
                47.42179886818959
              ],
              [
                -1.867477304329857,
                47.42149718842807
              ],
              [
                -1.867964869658826,
                47.42136382925785
              ],
              [
                -1.867969299808258,
                47.42136261435365
              ],
              [
                -1.867971014910454,
                47.42136214667584
              ],
              [
                -1.867971014910454,
                47.42136214667584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17115147136986636,
          "ground": "gnd"
        },
        "52_LVBranch162605": {
          "bus1": "52_LVBus995049",
          "bus2": "52_LVBus995050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865786644502725,
                47.42311697937929
              ],
              [
                -1.865786644502725,
                47.42311697937929
              ],
              [
                -1.866094374087683,
                47.42297969211955
              ],
              [
                -1.866122566073853,
                47.422974137240445
              ],
              [
                -1.86687856588205,
                47.422825097796334
              ],
              [
                -1.86759692317121,
                47.42262460698191
              ],
              [
                -1.867657793961555,
                47.42260762238008
              ],
              [
                -1.867963136021775,
                47.42254600268189
              ],
              [
                -1.86798441884637,
                47.422541707265694
              ],
              [
                -1.86798441884637,
                47.422541707265694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1786879653712301,
          "ground": "gnd"
        },
        "52_LVBranch308951": {
          "bus1": "52_LVBus995048",
          "bus2": "52_LVBus995054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864700694366449,
                47.424174031736015
              ],
              [
                -1.864700694366449,
                47.424174031736015
              ],
              [
                -1.864700332076179,
                47.424171792896345
              ],
              [
                -1.864650834644553,
                47.42386578752466
              ],
              [
                -1.86464873957251,
                47.42385284706704
              ],
              [
                -1.86464873957251,
                47.42385284706704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03592355339742354,
          "ground": "gnd"
        },
        "52_LVBranch217194": {
          "bus1": "52_MVLV034866_LV",
          "bus2": "52_LVBus995039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.86454363844507,
                47.424234078550015
              ],
              [
                -1.8645645045378,
                47.42423610450569
              ],
              [
                -1.8645645045378,
                47.42423610450569
              ],
              [
                -1.864688669918485,
                47.42419071865533
              ],
              [
                -1.864700849142694,
                47.42418626794825
              ],
              [
                -1.864700849142694,
                47.42418626794825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011684699146389477,
          "ground": "gnd"
        },
        "52_LVBranch477159": {
          "bus1": "52_LVBus995039",
          "bus2": "52_LVBus995040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864700849142694,
                47.42418626794825
              ],
              [
                -1.864700849142694,
                47.42418626794825
              ],
              [
                -1.864749134197308,
                47.424146483320555
              ],
              [
                -1.864746304712962,
                47.424162115785826
              ],
              [
                -1.864670544659946,
                47.42458081821096
              ],
              [
                -1.864677530370149,
                47.42458507759373
              ],
              [
                -1.864688671255614,
                47.42459187050066
              ],
              [
                -1.864688671255614,
                47.42459187050066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056220708434629015,
          "ground": "gnd"
        },
        "52_LVBranch369580": {
          "bus1": "52_LVBus995039",
          "bus2": "52_LVBus995041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864700849142694,
                47.42418626794825
              ],
              [
                -1.864700849142694,
                47.42418626794825
              ],
              [
                -1.864678038262798,
                47.424245116417644
              ],
              [
                -1.864531147847797,
                47.424624108604405
              ],
              [
                -1.864456545526673,
                47.42492886297821
              ],
              [
                -1.864408869604041,
                47.42524500771512
              ],
              [
                -1.864408869604041,
                47.42524500771512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12001354653393433,
          "ground": "gnd"
        },
        "52_LVBranch342372": {
          "bus1": "52_LVBus995041",
          "bus2": "52_LVBus995042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864408869604041,
                47.42524500771512
              ],
              [
                -1.864408869604041,
                47.42524500771512
              ],
              [
                -1.864775840083122,
                47.425363165910795
              ],
              [
                -1.865059920130471,
                47.425672130617414
              ],
              [
                -1.86506093585319,
                47.42567322874385
              ],
              [
                -1.86506093585319,
                47.42567322874385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07127959126793734,
          "ground": "gnd"
        },
        "52_LVBranch179292": {
          "bus1": "52_LVBus995041",
          "bus2": "52_LVBus995043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.864408869604041,
                47.42524500771512
              ],
              [
                -1.864408869604041,
                47.42524500771512
              ],
              [
                -1.863962996906674,
                47.4253955913968
              ],
              [
                -1.863961768531608,
                47.42539600530996
              ],
              [
                -1.863853927665209,
                47.42540772048782
              ],
              [
                -1.863288914455669,
                47.425469105144266
              ],
              [
                -1.863283492451826,
                47.425469698266674
              ],
              [
                -1.863283492451826,
                47.425469698266674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08950808603921895,
          "ground": "gnd"
        },
        "52_LVBranch078554": {
          "bus1": "52_LVBus995043",
          "bus2": "52_LVBus995044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.863283492451826,
                47.425469698266674
              ],
              [
                -1.863283492451826,
                47.425469698266674
              ],
              [
                -1.863276911856652,
                47.42547024335593
              ],
              [
                -1.862703240472649,
                47.42551777881952
              ],
              [
                -1.862550819783106,
                47.425490322384555
              ],
              [
                -1.861807783164579,
                47.425356453186936
              ],
              [
                -1.8617876400154,
                47.4253528241052
              ],
              [
                -1.8617876400154,
                47.4253528241052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11558031529201207,
          "ground": "gnd"
        },
        "52_LVBranch404062": {
          "bus1": "52_LVBus995044",
          "bus2": "52_LVBus995045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8617876400154,
                47.4253528241052
              ],
              [
                -1.8617876400154,
                47.4253528241052
              ],
              [
                -1.861768201155377,
                47.42537397735976
              ],
              [
                -1.861159729075285,
                47.42541345345842
              ],
              [
                -1.861132715797999,
                47.42539893964453
              ],
              [
                -1.861132715797999,
                47.42539893964453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05148992884325453,
          "ground": "gnd"
        },
        "52_LVBranch846481": {
          "bus1": "52_LVBus995045",
          "bus2": "52_LVBus995046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.861132715797999,
                47.42539893964453
              ],
              [
                -1.861132715797999,
                47.42539893964453
              ],
              [
                -1.861141465478032,
                47.425392902223805
              ],
              [
                -1.861219277046144,
                47.42485578243928
              ],
              [
                -1.861201206313899,
                47.42484897034665
              ],
              [
                -1.861195406229584,
                47.424846784623696
              ],
              [
                -1.861195406229584,
                47.424846784623696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06300613389285777,
          "ground": "gnd"
        },
        "52_113244": {
          "bus1": "52_MVBus69274",
          "bus2": "52_MVLV066045",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869843454191621,
                47.429764369931284
              ],
              [
                -1.869843454191621,
                47.429764369931284
              ],
              [
                -1.873517814889894,
                47.43241292267603
              ],
              [
                -1.873531441879497,
                47.43242275015301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.40441287284896943,
          "ground": "gnd"
        },
        "52_LVBranch108780": {
          "bus1": "52_MVLV066045_LV",
          "bus2": "52_LVBus995272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873531441879497,
                47.43242275015301
              ],
              [
                -1.873544334453525,
                47.432433027719206
              ],
              [
                -1.873544334453525,
                47.432433027719206
              ],
              [
                -1.873969601179719,
                47.43277212145795
              ],
              [
                -1.873981984018668,
                47.432781994147895
              ],
              [
                -1.873981984018668,
                47.432781994147895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05094452803973877,
          "ground": "gnd"
        },
        "52_LVBranch427866": {
          "bus1": "52_LVBus995272",
          "bus2": "52_LVBus995274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873981984018668,
                47.432781994147895
              ],
              [
                -1.873981984018668,
                47.432781994147895
              ],
              [
                -1.873999452044722,
                47.432767846680186
              ],
              [
                -1.874012973409673,
                47.432770957982015
              ],
              [
                -1.874016355166587,
                47.432796958149105
              ],
              [
                -1.874016355166587,
                47.432796958149105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006030989830315857,
          "ground": "gnd"
        },
        "52_LVBranch695411": {
          "bus1": "52_LVBus995274",
          "bus2": "52_LVBus995275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.874016355166587,
                47.432796958149105
              ],
              [
                -1.874016355166587,
                47.432796958149105
              ],
              [
                -1.874058051884911,
                47.43277021884897
              ],
              [
                -1.874288742330366,
                47.43281677496312
              ],
              [
                -1.874618316917265,
                47.43292188803052
              ],
              [
                -1.874703203910301,
                47.43293771623526
              ],
              [
                -1.874763081581925,
                47.432956255963795
              ],
              [
                -1.874786499414289,
                47.433044619135
              ],
              [
                -1.87478757762008,
                47.43304868755223
              ],
              [
                -1.874787672199533,
                47.433049044430874
              ],
              [
                -1.874787672199533,
                47.433049044430874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07204530788615893,
          "ground": "gnd"
        },
        "52_LVBranch288448": {
          "bus1": "52_LVBus995275",
          "bus2": "52_LVBus995279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.874787672199533,
                47.433049044430874
              ],
              [
                -1.874787672199533,
                47.433049044430874
              ],
              [
                -1.875461835687112,
                47.433230795778236
              ],
              [
                -1.877177149896074,
                47.433971956001436
              ],
              [
                -1.877181149810651,
                47.43397368404753
              ],
              [
                -1.877182744339414,
                47.43397437366232
              ],
              [
                -1.877182744339414,
                47.43397437366232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20863584515994674,
          "ground": "gnd"
        },
        "52_LVBranch256761": {
          "bus1": "52_LVBus995275",
          "bus2": "52_LVBus995276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.874787672199533,
                47.433049044430874
              ],
              [
                -1.874787672199533,
                47.433049044430874
              ],
              [
                -1.875093586606966,
                47.43345948759548
              ],
              [
                -1.875299934490594,
                47.43381950528627
              ],
              [
                -1.875299934490594,
                47.43381950528627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09408341532390933,
          "ground": "gnd"
        },
        "52_LVBranch155259": {
          "bus1": "52_LVBus995276",
          "bus2": "52_LVBus995277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875299934490594,
                47.43381950528627
              ],
              [
                -1.875299934490594,
                47.43381950528627
              ],
              [
                -1.874967537920252,
                47.43388136983038
              ],
              [
                -1.874916394826505,
                47.43389088755304
              ],
              [
                -1.874596779507532,
                47.433950367232974
              ],
              [
                -1.874302728520442,
                47.434005087553736
              ],
              [
                -1.87429512677965,
                47.43400649911958
              ],
              [
                -1.873671895521566,
                47.43393378553315
              ],
              [
                -1.873665356710708,
                47.43393302349881
              ],
              [
                -1.873665356710708,
                47.43393302349881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12680585555619453,
          "ground": "gnd"
        },
        "52_LVBranch038408": {
          "bus1": "52_LVBus995276",
          "bus2": "52_LVBus995278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875299934490594,
                47.43381950528627
              ],
              [
                -1.875299934490594,
                47.43381950528627
              ],
              [
                -1.87547718344438,
                47.434217640524
              ],
              [
                -1.875479103770863,
                47.434221948530165
              ],
              [
                -1.875479103770863,
                47.434221948530165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04674028986778691,
          "ground": "gnd"
        },
        "52_LVBranch289704": {
          "bus1": "52_LVBus995272",
          "bus2": "52_LVBus995273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.873981984018668,
                47.432781994147895
              ],
              [
                -1.873981984018668,
                47.432781994147895
              ],
              [
                -1.87397536810423,
                47.43278227086023
              ],
              [
                -1.872595259612981,
                47.432839639891185
              ],
              [
                -1.872462402879546,
                47.43282272613125
              ],
              [
                -1.872436346106743,
                47.432819403918835
              ],
              [
                -1.872134987934962,
                47.432781034872214
              ],
              [
                -1.871539675034249,
                47.43270523236778
              ],
              [
                -1.871537341919618,
                47.43270493885967
              ],
              [
                -1.871533157914684,
                47.43270440637462
              ],
              [
                -1.871533157914684,
                47.43270440637462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18633320430538586,
          "ground": "gnd"
        },
        "52_138877": {
          "bus1": "52_MVBus69273",
          "bus2": "52_MVLV053726",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875688042909605,
                47.42846723286228
              ],
              [
                -1.875688042909605,
                47.42846723286228
              ],
              [
                -1.875025336306466,
                47.42798286668116
              ],
              [
                -1.875011811807142,
                47.42797298161659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07348364873743149,
          "ground": "gnd"
        },
        "52_LVBranch192790": {
          "bus1": "52_MVLV053726_LV",
          "bus2": "52_LVBus995173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875011811807142,
                47.42797298161659
              ],
              [
                -1.874994524934577,
                47.42797965508702
              ],
              [
                -1.874994524934577,
                47.42797965508702
              ],
              [
                -1.874367737629549,
                47.42822161885263
              ],
              [
                -1.874367737629549,
                47.42822161885263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054405101303397874,
          "ground": "gnd"
        },
        "52_LVBranch308497": {
          "bus1": "52_LVBus995173",
          "bus2": "52_LVBus995175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.874367737629549,
                47.42822161885263
              ],
              [
                -1.874367737629549,
                47.42822161885263
              ],
              [
                -1.874306608318675,
                47.428435666508875
              ],
              [
                -1.874305350890708,
                47.42844008114689
              ],
              [
                -1.874305350890708,
                47.42844008114689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024740324060664738,
          "ground": "gnd"
        },
        "52_LVBranch077402": {
          "bus1": "52_LVBus995173",
          "bus2": "52_LVBus995174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.874367737629549,
                47.42822161885263
              ],
              [
                -1.874367737629549,
                47.42822161885263
              ],
              [
                -1.874003013635874,
                47.42797365655802
              ],
              [
                -1.873740520051505,
                47.427483063551136
              ],
              [
                -1.873738261643083,
                47.42747883988288
              ],
              [
                -1.873738261643083,
                47.42747883988288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09747861897232171,
          "ground": "gnd"
        },
        "52_LVBranch217205": {
          "bus1": "52_MVLV053726_LV",
          "bus2": "52_LVBus995171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.875011811807142,
                47.42797298161659
              ],
              [
                -1.875009030705134,
                47.42795962484307
              ],
              [
                -1.875009030705134,
                47.42795962484307
              ],
              [
                -1.874883421946212,
                47.42735610044404
              ],
              [
                -1.87492057003396,
                47.426945442106934
              ],
              [
                -1.874925932455674,
                47.42688613631818
              ],
              [
                -1.874925932455674,
                47.42688613631818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12011384045649523,
          "ground": "gnd"
        },
        "52_12070": {
          "bus1": "52_MVBus69272",
          "bus2": "52_MVLV073312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884749793944422,
                47.42597692010866
              ],
              [
                -1.884749793944422,
                47.42597692010866
              ],
              [
                -1.882988191883627,
                47.42429780428816
              ],
              [
                -1.882976663017452,
                47.42428681142544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2291648375891803,
          "ground": "gnd"
        },
        "52_LVBranch049263": {
          "bus1": "52_MVLV073312_LV",
          "bus2": "52_LVBus995388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882976663017452,
                47.42428681142544
              ],
              [
                -1.882960819570834,
                47.42427866029022
              ],
              [
                -1.882960819570834,
                47.42427866029022
              ],
              [
                -1.882955534011252,
                47.42427594340549
              ],
              [
                -1.882796782617018,
                47.42419428134609
              ],
              [
                -1.882385890016022,
                47.42382469844044
              ],
              [
                -1.882329169205644,
                47.42377367274041
              ],
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.882325181547335,
                47.423770079768154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07461056845284741,
          "ground": "gnd"
        },
        "52_LVBranch322640": {
          "bus1": "52_LVBus995388",
          "bus2": "52_LVBus995390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.882005132569937,
                47.42358356981684
              ],
              [
                -1.881725466822205,
                47.423354167856104
              ],
              [
                -1.881721237009788,
                47.42335070079705
              ],
              [
                -1.881721237009788,
                47.42335070079705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06543260901754452,
          "ground": "gnd"
        },
        "52_LVBranch307179": {
          "bus1": "52_LVBus995388",
          "bus2": "52_LVBus995391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.881612990962842,
                47.424091020554926
              ],
              [
                -1.881607467104382,
                47.42409350995553
              ],
              [
                -1.881607467104382,
                47.42409350995553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06500460352104177,
          "ground": "gnd"
        },
        "52_LVBranch147229": {
          "bus1": "52_LVBus995388",
          "bus2": "52_LVBus995389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.882325181547335,
                47.423770079768154
              ],
              [
                -1.883169369602964,
                47.42388678007174
              ],
              [
                -1.883234310790465,
                47.42389576217912
              ],
              [
                -1.883304861121054,
                47.4239055125819
              ],
              [
                -1.885299595629265,
                47.423868670945104
              ],
              [
                -1.88530622247471,
                47.423868546282094
              ],
              [
                -1.88530622247471,
                47.423868546282094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22650065035509345,
          "ground": "gnd"
        },
        "52_139029": {
          "bus1": "52_MVBus69271",
          "bus2": "52_MVBus69281",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886436973829815,
                47.425525314071
              ],
              [
                -1.887465790649674,
                47.42490674335683
              ],
              [
                -1.888443121228897,
                47.42425851389065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20681771869129048,
          "ground": "gnd"
        },
        "52_11987": {
          "bus1": "52_MVBus69281",
          "bus2": "52_MVLV065989",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888443121228897,
                47.42425851389065
              ],
              [
                -1.888443121228897,
                47.42425851389065
              ],
              [
                -1.889420821715561,
                47.42176744270581
              ],
              [
                -1.889425933179521,
                47.4217544014363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2866116798945311,
          "ground": "gnd"
        },
        "52_LVBranch065614": {
          "bus1": "52_MVLV065989_LV",
          "bus2": "52_LVBus995265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.889425933179521,
                47.4217544014363
              ],
              [
                -1.889444674030322,
                47.42175891470272
              ],
              [
                -1.889444674030322,
                47.42175891470272
              ],
              [
                -1.890400194080072,
                47.42198906099607
              ],
              [
                -1.890438059875462,
                47.42213180792237
              ],
              [
                -1.890863448964582,
                47.42221265522043
              ],
              [
                -1.891233155976972,
                47.42228292399914
              ],
              [
                -1.891233155976972,
                47.42228292399914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1549323409760427,
          "ground": "gnd"
        },
        "52_LVBranch179920": {
          "bus1": "52_LVBus995265",
          "bus2": "52_LVBus995266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.891233155976972,
                47.42228292399914
              ],
              [
                -1.891233155976972,
                47.42228292399914
              ],
              [
                -1.891155061661344,
                47.42263709447018
              ],
              [
                -1.89157531611462,
                47.422747853765514
              ],
              [
                -1.891656934271012,
                47.42261333472835
              ],
              [
                -1.891692702228547,
                47.42255439372853
              ],
              [
                -1.891692702228547,
                47.42255439372853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09709284871033083,
          "ground": "gnd"
        },
        "52_113136": {
          "bus1": "52_MVBus69281",
          "bus2": "52_MVBus69282",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888443121228897,
                47.42425851389065
              ],
              [
                -1.890794308028928,
                47.42708544235947
              ],
              [
                -1.890984448138842,
                47.42731404095621
              ],
              [
                -1.892476490121487,
                47.42694604416511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5098635547074115,
          "ground": "gnd"
        },
        "52_23973": {
          "bus1": "52_MVBus69282",
          "bus2": "52_MVLV071695",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892476490121487,
                47.42694604416511
              ],
              [
                -1.892476490121487,
                47.42694604416511
              ],
              [
                -1.893299224093056,
                47.42515674092494
              ],
              [
                -1.893305144029116,
                47.425143859098135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2083931153482559,
          "ground": "gnd"
        },
        "52_LVBranch241212": {
          "bus1": "52_MVLV071695_LV",
          "bus2": "52_LVBus995365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893305144029116,
                47.425143859098135
              ],
              [
                -1.893310214448337,
                47.42513081014302
              ],
              [
                -1.893310214448337,
                47.42513081014302
              ],
              [
                -1.89344028363651,
                47.42479594349939
              ],
              [
                -1.893514559927721,
                47.42460472407243
              ],
              [
                -1.893514559927721,
                47.42460472407243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060487786036963385,
          "ground": "gnd"
        },
        "52_LVBranch106563": {
          "bus1": "52_LVBus995365",
          "bus2": "52_LVBus995366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893514559927721,
                47.42460472407243
              ],
              [
                -1.893514559927721,
                47.42460472407243
              ],
              [
                -1.894279791321509,
                47.42446060740756
              ],
              [
                -1.894280863779538,
                47.42446040605145
              ],
              [
                -1.894286173841429,
                47.42445941018771
              ],
              [
                -1.894286173841429,
                47.42445941018771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060419460563238395,
          "ground": "gnd"
        },
        "52_113139": {
          "bus1": "52_MVBus69282",
          "bus2": "52_MVLV068826",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892476490121487,
                47.42694604416511
              ],
              [
                -1.892476490121487,
                47.42694604416511
              ],
              [
                -1.89906481762143,
                47.42536938377562
              ],
              [
                -1.899083562206849,
                47.42536489624882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.527085762080855,
          "ground": "gnd"
        },
        "52_LVBranch065072": {
          "bus1": "52_MVLV068826_LV",
          "bus2": "52_LVBus995313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899083562206849,
                47.42536489624882
              ],
              [
                -1.899106804804003,
                47.42536940539716
              ],
              [
                -1.899106804804003,
                47.42536940539716
              ],
              [
                -1.899363129705988,
                47.42535660909926
              ],
              [
                -1.899299909649826,
                47.42588797325209
              ],
              [
                -1.899156100102652,
                47.42641632352542
              ],
              [
                -1.899131621217191,
                47.42653673988769
              ],
              [
                -1.899131439690771,
                47.42653762933239
              ],
              [
                -1.899051407509843,
                47.42693131492321
              ],
              [
                -1.899007128959702,
                47.42711511669963
              ],
              [
                -1.89899017913705,
                47.42718546026962
              ],
              [
                -1.898987213828204,
                47.42719775684824
              ],
              [
                -1.898987213828204,
                47.42719775684824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22621084086508644,
          "ground": "gnd"
        },
        "52_LVBranch203650": {
          "bus1": "52_LVBus995313",
          "bus2": "52_LVBus995314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.898987213828204,
                47.42719775684824
              ],
              [
                -1.898987213828204,
                47.42719775684824
              ],
              [
                -1.898807170890701,
                47.42775650164224
              ],
              [
                -1.898448490455664,
                47.4282782016125
              ],
              [
                -1.898407366828042,
                47.42833952967124
              ],
              [
                -1.898064192706543,
                47.42885131917422
              ],
              [
                -1.898064192706543,
                47.42885131917422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19759804025477268,
          "ground": "gnd"
        },
        "52_LVBranch260708": {
          "bus1": "52_MVLV068826_LV",
          "bus2": "52_LVBus995306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899083562206849,
                47.42536489624882
              ],
              [
                -1.899103362872734,
                47.42536367606452
              ],
              [
                -1.899103362872734,
                47.42536367606452
              ],
              [
                -1.899241964653305,
                47.42535509875084
              ],
              [
                -1.899370850871505,
                47.42535488516632
              ],
              [
                -1.899370850871505,
                47.42535488516632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020225466425990435,
          "ground": "gnd"
        },
        "52_LVBranch114517": {
          "bus1": "52_LVBus995306",
          "bus2": "52_LVBus995311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899370850871505,
                47.42535488516632
              ],
              [
                -1.899370850871505,
                47.42535488516632
              ],
              [
                -1.899974619683092,
                47.42538632787977
              ],
              [
                -1.899987617470014,
                47.42539521153918
              ],
              [
                -1.90015571897592,
                47.42551010966586
              ],
              [
                -1.900164337456644,
                47.425516000795376
              ],
              [
                -1.900225873665254,
                47.42555805929035
              ],
              [
                -1.900238618996714,
                47.425566772035836
              ],
              [
                -1.900279957120494,
                47.42559503072704
              ],
              [
                -1.900397808660197,
                47.42567558230039
              ],
              [
                -1.900435889962732,
                47.42570160903803
              ],
              [
                -1.900481860194508,
                47.42573303110704
              ],
              [
                -1.900504459576813,
                47.42574848150788
              ],
              [
                -1.902388973381934,
                47.427036502138776
              ],
              [
                -1.902781385773708,
                47.42761456143997
              ],
              [
                -1.902976137645333,
                47.42790145494407
              ],
              [
                -1.903142530932943,
                47.42814655306435
              ],
              [
                -1.90351393870695,
                47.428693652826226
              ],
              [
                -1.903516706441079,
                47.428697740238555
              ],
              [
                -1.903516706441079,
                47.428697740238555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5075772582597393,
          "ground": "gnd"
        },
        "52_LVBranch021142": {
          "bus1": "52_LVBus995306",
          "bus2": "52_LVBus995307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899370850871505,
                47.42535488516632
              ],
              [
                -1.899370850871505,
                47.42535488516632
              ],
              [
                -1.899355427749707,
                47.42489758213341
              ],
              [
                -1.899353558740354,
                47.42486337443346
              ],
              [
                -1.899337611588786,
                47.42485011259604
              ],
              [
                -1.899284482610213,
                47.42480592644405
              ],
              [
                -1.899227756791563,
                47.42475873708034
              ],
              [
                -1.899200325428676,
                47.424735923531834
              ],
              [
                -1.89891869162026,
                47.42450167785975
              ],
              [
                -1.89885122191899,
                47.42444555810066
              ],
              [
                -1.89885122191899,
                47.42444555810066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11461488976726221,
          "ground": "gnd"
        },
        "52_LVBranch112186": {
          "bus1": "52_LVBus995307",
          "bus2": "52_LVBus995308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.89885122191899,
                47.42444555810066
              ],
              [
                -1.89885122191899,
                47.42444555810066
              ],
              [
                -1.89882473439799,
                47.42439101916653
              ],
              [
                -1.898727751493802,
                47.42419132624113
              ],
              [
                -1.898644906959906,
                47.42402071666713
              ],
              [
                -1.898095912197919,
                47.423626431835665
              ],
              [
                -1.897530052352212,
                47.42352102318997
              ],
              [
                -1.897530052352212,
                47.42352102318997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15431901645802465,
          "ground": "gnd"
        },
        "52_LVBranch287717": {
          "bus1": "52_LVBus995308",
          "bus2": "52_LVBus995309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897530052352212,
                47.42352102318997
              ],
              [
                -1.897530052352212,
                47.42352102318997
              ],
              [
                -1.897525682336666,
                47.42351764287456
              ],
              [
                -1.897006827373041,
                47.423116782528794
              ],
              [
                -1.897006827373041,
                47.423116782528794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0598203539359908,
          "ground": "gnd"
        },
        "52_LVBranch267284": {
          "bus1": "52_LVBus995308",
          "bus2": "52_LVBus995310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897530052352212,
                47.42352102318997
              ],
              [
                -1.897530052352212,
                47.42352102318997
              ],
              [
                -1.897327567314478,
                47.42364553798706
              ],
              [
                -1.896843327669308,
                47.423513223045966
              ],
              [
                -1.896316120317518,
                47.42336915480329
              ],
              [
                -1.896309974373285,
                47.42336747889225
              ],
              [
                -1.896309974373285,
                47.42336747889225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10338729679523712,
          "ground": "gnd"
        },
        "52_139028": {
          "bus1": "52_MVBus69271",
          "bus2": "52_MVBus69283",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886436973829815,
                47.425525314071
              ],
              [
                -1.886436973829815,
                47.425525314071
              ],
              [
                -1.8883625304948,
                47.43263628551863
              ],
              [
                -1.8883625304948,
                47.43263628551863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8038285778093324,
          "ground": "gnd"
        },
        "52_98916": {
          "bus1": "52_MVBus69283",
          "bus2": "52_MVBus69284",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8883625304948,
                47.43263628551863
              ],
              [
                -1.8883625304948,
                47.43263628551863
              ],
              [
                -1.891257465726065,
                47.437947212220706
              ],
              [
                -1.891257465726065,
                47.437947212220706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6295555485424147,
          "ground": "gnd"
        },
        "52_98917": {
          "bus1": "52_MVBus69284",
          "bus2": "52_MVBus69286",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.891257465726065,
                47.437947212220706
              ],
              [
                -1.892582967769561,
                47.44014450714705
              ],
              [
                -1.892963200250397,
                47.44130478265003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3961111449994663,
          "ground": "gnd"
        },
        "52_281355": {
          "bus1": "52_MVBus69286",
          "bus2": "52_MVLV056868",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892963200250397,
                47.44130478265003
              ],
              [
                -1.892963200250397,
                47.44130478265003
              ],
              [
                -1.892990395050645,
                47.44129811392325
              ],
              [
                -1.893000452615147,
                47.44129334148883
              ],
              [
                -1.893005660353044,
                47.441287187857554
              ],
              [
                -1.893005398438528,
                47.44127753175319
              ],
              [
                -1.892999673834309,
                47.441268642753215
              ],
              [
                -1.892949741892069,
                47.44118390847086
              ],
              [
                -1.892767174683022,
                47.44092113809268
              ],
              [
                -1.892756873928368,
                47.44091381252999
              ],
              [
                -1.892743136656092,
                47.440909026689134
              ],
              [
                -1.892725988449927,
                47.440914463529495
              ],
              [
                -1.892706565616827,
                47.44091984835068
              ],
              [
                -1.892672699358853,
                47.44092811197356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.053791934946634166,
          "ground": "gnd"
        },
        "52_LVBranch535397": {
          "bus1": "52_MVLV056868_LV",
          "bus2": "52_LVBus995231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892672699358853,
                47.44092811197356
              ],
              [
                -1.892711336279729,
                47.440924916756316
              ],
              [
                -1.892711336279729,
                47.440924916756316
              ],
              [
                -1.89273738825746,
                47.44091756918914
              ],
              [
                -1.892744425983689,
                47.44091456459426
              ],
              [
                -1.892751261848356,
                47.44090818033456
              ],
              [
                -1.892752244182519,
                47.44090064971831
              ],
              [
                -1.892717957460782,
                47.44084289045591
              ],
              [
                -1.892711183800729,
                47.4408400211393
              ],
              [
                -1.892701139933386,
                47.44084111775298
              ],
              [
                -1.892676655721312,
                47.44084446249386
              ],
              [
                -1.892676655721312,
                47.44084446249386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01464950947146746,
          "ground": "gnd"
        },
        "52_16306": {
          "bus1": "52_MVBus69286",
          "bus2": "52_MVBus69287",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892963200250397,
                47.44130478265003
              ],
              [
                -1.892963200250397,
                47.44130478265003
              ],
              [
                -1.894399605263023,
                47.44568738570853
              ],
              [
                -1.894399605263023,
                47.44568738570853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4991548126892041,
          "ground": "gnd"
        },
        "52_138995": {
          "bus1": "52_MVBus69287",
          "bus2": "52_MVBus69288",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894399605263023,
                47.44568738570853
              ],
              [
                -1.894399605263023,
                47.44568738570853
              ],
              [
                -1.88863550254997,
                47.447164432314175
              ],
              [
                -1.88863550254997,
                47.447164432314175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4647119839546453,
          "ground": "gnd"
        },
        "52_79562": {
          "bus1": "52_MVBus69288",
          "bus2": "52_MVBus69289",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88863550254997,
                47.447164432314175
              ],
              [
                -1.888235778601755,
                47.44743214574858
              ],
              [
                -1.887991874063606,
                47.44785631644558
              ],
              [
                -1.887742792854177,
                47.44831171697415
              ],
              [
                -1.887742513521987,
                47.44831221359976
              ],
              [
                -1.888280315163784,
                47.44849617080318
              ],
              [
                -1.894275149194404,
                47.45221377391632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8050292416955175,
          "ground": "gnd"
        },
        "52_98780": {
          "bus1": "52_MVBus69289",
          "bus2": "52_MVLV078552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.899527891332455,
                47.44867968206034
              ],
              [
                -1.899542009473943,
                47.44867018441225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5579483435047288,
          "ground": "gnd"
        },
        "52_LVBranch323351": {
          "bus1": "52_MVLV078552_LV",
          "bus2": "52_LVBus995402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899542009473943,
                47.44867018441225
              ],
              [
                -1.899552683815855,
                47.44865879495506
              ],
              [
                -1.899552683815855,
                47.44865879495506
              ],
              [
                -1.899664423016253,
                47.448539591909565
              ],
              [
                -1.900182587104668,
                47.44870980146412
              ],
              [
                -1.900802065362158,
                47.44865109921533
              ],
              [
                -1.902290120721339,
                47.44819355296179
              ],
              [
                -1.902401649765326,
                47.44815925649789
              ],
              [
                -1.902401649765326,
                47.44815925649789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23874872178042397,
          "ground": "gnd"
        },
        "52_LVBranch274907": {
          "bus1": "52_LVBus995402",
          "bus2": "52_LVBus995403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.902401649765326,
                47.44815925649789
              ],
              [
                -1.902401649765326,
                47.44815925649789
              ],
              [
                -1.90251255080899,
                47.448657326647954
              ],
              [
                -1.902519431425588,
                47.44868822479944
              ],
              [
                -1.902932491478407,
                47.448947317016824
              ],
              [
                -1.902933456584161,
                47.44894793026304
              ],
              [
                -1.90293735601634,
                47.4489503728115
              ],
              [
                -1.90293735601634,
                47.4489503728115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10240627680833936,
          "ground": "gnd"
        },
        "52_LVBranch123658": {
          "bus1": "52_MVLV078552_LV",
          "bus2": "52_LVBus995399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899542009473943,
                47.44867018441225
              ],
              [
                -1.899547984904709,
                47.44865731840371
              ],
              [
                -1.899547984904709,
                47.44865731840371
              ],
              [
                -1.899610029931992,
                47.44852356597075
              ],
              [
                -1.897665217481993,
                47.447788180192774
              ],
              [
                -1.897350997276417,
                47.447669360971716
              ],
              [
                -1.897350997276417,
                47.447669360971716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2106424237633526,
          "ground": "gnd"
        },
        "52_LVBranch061834": {
          "bus1": "52_LVBus995399",
          "bus2": "52_LVBus995400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.897350997276417,
                47.447669360971716
              ],
              [
                -1.897350997276417,
                47.447669360971716
              ],
              [
                -1.896265870305231,
                47.4480513472924
              ],
              [
                -1.895542624903723,
                47.44787914183352
              ],
              [
                -1.89541313096582,
                47.44784831156963
              ],
              [
                -1.89541313096582,
                47.44784831156963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16036001379490278,
          "ground": "gnd"
        },
        "52_98666": {
          "bus1": "52_MVBus69289",
          "bus2": "52_MVLV015657",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.895399081172416,
                47.45294849058943
              ],
              [
                -1.895414575265404,
                47.45295695935322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11771288524096031,
          "ground": "gnd"
        },
        "52_LVBranch179908": {
          "bus1": "52_MVLV015657_LV",
          "bus2": "52_LVBus994711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895414575265404,
                47.45295695935322
              ],
              [
                -1.895430750597843,
                47.45296480868332
              ],
              [
                -1.895430750597843,
                47.45296480868332
              ],
              [
                -1.895518870902487,
                47.453015158707224
              ],
              [
                -1.895518870902487,
                47.453015158707224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008688812138386029,
          "ground": "gnd"
        },
        "52_LVBranch179790": {
          "bus1": "52_LVBus994711",
          "bus2": "52_LVBus994719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895518870902487,
                47.453015158707224
              ],
              [
                -1.895518870902487,
                47.453015158707224
              ],
              [
                -1.894983035155054,
                47.45313375066855
              ],
              [
                -1.894983035155054,
                47.45313375066855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04250446778657841,
          "ground": "gnd"
        },
        "52_LVBranch152813": {
          "bus1": "52_LVBus994719",
          "bus2": "52_LVBus994720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894983035155054,
                47.45313375066855
              ],
              [
                -1.894983035155054,
                47.45313375066855
              ],
              [
                -1.895011660274135,
                47.45315972867477
              ],
              [
                -1.895063202815002,
                47.45313982881848
              ],
              [
                -1.895045679636382,
                47.45308642090708
              ],
              [
                -1.895045679636382,
                47.45308642090708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014161330045257582,
          "ground": "gnd"
        },
        "52_LVBranch772844": {
          "bus1": "52_LVBus994720",
          "bus2": "52_LVBus994721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895045679636382,
                47.45308642090708
              ],
              [
                -1.895045679636382,
                47.45308642090708
              ],
              [
                -1.895078472200549,
                47.45307474604701
              ],
              [
                -1.895046151920633,
                47.4530565869782
              ],
              [
                -1.893352487910311,
                47.45300416158976
              ],
              [
                -1.891676398359508,
                47.45303889813253
              ],
              [
                -1.891642084326604,
                47.45303961073685
              ],
              [
                -1.891642084326604,
                47.45303961073685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26285414636609955,
          "ground": "gnd"
        },
        "52_LVBranch059388": {
          "bus1": "52_LVBus994719",
          "bus2": "52_LVBus994722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894983035155054,
                47.45313375066855
              ],
              [
                -1.894983035155054,
                47.45313375066855
              ],
              [
                -1.89333905145848,
                47.453671247832204
              ],
              [
                -1.893302994306987,
                47.45375204304992
              ],
              [
                -1.893081978925943,
                47.454247244829745
              ],
              [
                -1.893124707519022,
                47.45433694442396
              ],
              [
                -1.893290760544543,
                47.45468551596817
              ],
              [
                -1.893256236973988,
                47.45477492983274
              ],
              [
                -1.893173993282632,
                47.45498794766211
              ],
              [
                -1.893173993282632,
                47.45498794766211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2904986306011143,
          "ground": "gnd"
        },
        "52_LVBranch117064": {
          "bus1": "52_LVBus994711",
          "bus2": "52_LVBus994712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.895518870902487,
                47.453015158707224
              ],
              [
                -1.895518870902487,
                47.453015158707224
              ],
              [
                -1.896156196928809,
                47.4531070207366
              ],
              [
                -1.896156196928809,
                47.4531070207366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049134388212775576,
          "ground": "gnd"
        },
        "52_LVBranch497459": {
          "bus1": "52_LVBus994712",
          "bus2": "52_LVBus994713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.896156196928809,
                47.4531070207366
              ],
              [
                -1.896156196928809,
                47.4531070207366
              ],
              [
                -1.896150980058871,
                47.453140649380906
              ],
              [
                -1.896754330319097,
                47.45325516242858
              ],
              [
                -1.897149359180512,
                47.453309846571884
              ],
              [
                -1.897225570439741,
                47.453309248803194
              ],
              [
                -1.897305350047381,
                47.45338580072985
              ],
              [
                -1.897295330992242,
                47.4534913453102
              ],
              [
                -1.897261591897959,
                47.453630141246265
              ],
              [
                -1.897245360243474,
                47.45370447482174
              ],
              [
                -1.897240092746194,
                47.45372860186978
              ],
              [
                -1.897247601274565,
                47.453738019993594
              ],
              [
                -1.89727750498925,
                47.453741799893116
              ],
              [
                -1.89727750498925,
                47.453741799893116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13952845715345458,
          "ground": "gnd"
        },
        "52_LVBranch226556": {
          "bus1": "52_LVBus994712",
          "bus2": "52_LVBus994714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.896156196928809,
                47.4531070207366
              ],
              [
                -1.896156196928809,
                47.4531070207366
              ],
              [
                -1.896403273994373,
                47.45314263202903
              ],
              [
                -1.896446977292158,
                47.45314893433714
              ],
              [
                -1.896446977292158,
                47.45314893433714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02241760010379579,
          "ground": "gnd"
        },
        "52_LVBranch186109": {
          "bus1": "52_LVBus994714",
          "bus2": "52_LVBus994715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.896446977292158,
                47.45314893433714
              ],
              [
                -1.896446977292158,
                47.45314893433714
              ],
              [
                -1.89756251087026,
                47.45291329191885
              ],
              [
                -1.898157555381531,
                47.45273618570126
              ],
              [
                -1.898528474835712,
                47.45262578200738
              ],
              [
                -1.898545596432955,
                47.452631830720435
              ],
              [
                -1.898604408895622,
                47.45265261403035
              ],
              [
                -1.899498667804415,
                47.45296862983759
              ],
              [
                -1.899498667804415,
                47.45296862983759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2501550727032764,
          "ground": "gnd"
        },
        "52_LVBranch273717": {
          "bus1": "52_LVBus994715",
          "bus2": "52_LVBus994716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899498667804415,
                47.45296862983759
              ],
              [
                -1.899498667804415,
                47.45296862983759
              ],
              [
                -1.90006220599151,
                47.4538758438284
              ],
              [
                -1.90006220599151,
                47.4538758438284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10945068480914115,
          "ground": "gnd"
        },
        "52_LVBranch162601": {
          "bus1": "52_LVBus994716",
          "bus2": "52_LVBus994718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90006220599151,
                47.4538758438284
              ],
              [
                -1.90006220599151,
                47.4538758438284
              ],
              [
                -1.900923864116021,
                47.45502437399209
              ],
              [
                -1.900640766894187,
                47.45554541967253
              ],
              [
                -1.900634232395908,
                47.455557441351715
              ],
              [
                -1.900634232395908,
                47.455557441351715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2064367075310267,
          "ground": "gnd"
        },
        "52_LVBranch146791": {
          "bus1": "52_LVBus994716",
          "bus2": "52_LVBus994717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.90006220599151,
                47.4538758438284
              ],
              [
                -1.90006220599151,
                47.4538758438284
              ],
              [
                -1.900574810830541,
                47.4533075942323
              ],
              [
                -1.901083371923076,
                47.452913868533145
              ],
              [
                -1.90108773767576,
                47.45291048386103
              ],
              [
                -1.90108773767576,
                47.45291048386103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13276317193026604,
          "ground": "gnd"
        },
        "52_23971": {
          "bus1": "52_MVBus69289",
          "bus2": "52_MVLV100488",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.894275149194404,
                47.45221377391632
              ],
              [
                -1.891266389402822,
                47.45382802057642
              ],
              [
                -1.888813795029092,
                47.458814347268195
              ],
              [
                -1.888807504851321,
                47.458827142953496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8737057759302352,
          "ground": "gnd"
        },
        "52_LVBranch004365": {
          "bus1": "52_MVLV100488_LV",
          "bus2": "52_LVBus995467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888807504851321,
                47.458827142953496
              ],
              [
                -1.888798524703789,
                47.458839181033966
              ],
              [
                -1.888798524703789,
                47.458839181033966
              ],
              [
                -1.888579383003549,
                47.459132730712355
              ],
              [
                -1.888579383003549,
                47.459132730712355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036581350370426875,
          "ground": "gnd"
        },
        "52_LVBranch217201": {
          "bus1": "52_LVBus995467",
          "bus2": "52_LVBus995468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888579383003549,
                47.459132730712355
              ],
              [
                -1.888579383003549,
                47.459132730712355
              ],
              [
                -1.885125722779159,
                47.45971724487831
              ],
              [
                -1.885119287560554,
                47.45971833524504
              ],
              [
                -1.885119287560554,
                47.45971833524504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26889788346395654,
          "ground": "gnd"
        },
        "52_LVBranch141027": {
          "bus1": "52_LVBus995467",
          "bus2": "52_LVBus995469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888579383003549,
                47.459132730712355
              ],
              [
                -1.888579383003549,
                47.459132730712355
              ],
              [
                -1.88922423115111,
                47.45955960011745
              ],
              [
                -1.889963402932712,
                47.46050548767949
              ],
              [
                -1.890805759064374,
                47.460725234572024
              ],
              [
                -1.890872152455704,
                47.460742556374754
              ],
              [
                -1.890872152455704,
                47.460742556374754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26037895312797743,
          "ground": "gnd"
        },
        "52_12097": {
          "bus1": "52_MVBus69288",
          "bus2": "52_MVBus69290",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88863550254997,
                47.447164432314175
              ],
              [
                -1.88863550254997,
                47.447164432314175
              ],
              [
                -1.884218845274485,
                47.44833803839632
              ],
              [
                -1.884218845274485,
                47.44833803839632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3577411394366442,
          "ground": "gnd"
        },
        "52_58101": {
          "bus1": "52_MVBus69290",
          "bus2": "52_MVBus69291",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884218845274485,
                47.44833803839632
              ],
              [
                -1.874006641891549,
                47.45100601630595
              ],
              [
                -1.868508179637141,
                47.45242891238458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.269112545920955,
          "ground": "gnd"
        },
        "52_150015": {
          "bus1": "52_MVBus69291",
          "bus2": "52_MVLV054142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.868508179637141,
                47.45242891238458
              ],
              [
                -1.868508179637141,
                47.45242891238458
              ],
              [
                -1.868354243307024,
                47.45229578135156
              ],
              [
                -1.868148492927129,
                47.45216961224453
              ],
              [
                -1.868133741446829,
                47.452160563545576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0397275950187191,
          "ground": "gnd"
        },
        "52_LVBranch088801": {
          "bus1": "52_MVLV054142_LV",
          "bus2": "52_LVBus995192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.868133741446829,
                47.452160563545576
              ],
              [
                -1.868148837951829,
                47.45215177308583
              ],
              [
                -1.868148837951829,
                47.45215177308583
              ],
              [
                -1.868279459965196,
                47.452081569032266
              ],
              [
                -1.868279459965196,
                47.452081569032266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012567973025117498,
          "ground": "gnd"
        },
        "52_LVBranch143249": {
          "bus1": "52_LVBus995192",
          "bus2": "52_LVBus995194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.868279459965196,
                47.452081569032266
              ],
              [
                -1.868279459965196,
                47.452081569032266
              ],
              [
                -1.866712491609538,
                47.450667350434216
              ],
              [
                -1.866765683618218,
                47.4506174342912
              ],
              [
                -1.866969270746319,
                47.45037985522759
              ],
              [
                -1.866969270746319,
                47.45037985522759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23408755016678984,
          "ground": "gnd"
        },
        "52_LVBranch356775": {
          "bus1": "52_LVBus995194",
          "bus2": "52_LVBus995195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.866969270746319,
                47.45037985522759
              ],
              [
                -1.866969270746319,
                47.45037985522759
              ],
              [
                -1.867544118842551,
                47.450259896266466
              ],
              [
                -1.869063141821699,
                47.45049298150668
              ],
              [
                -1.869063141821699,
                47.45049298150668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16280804204959407,
          "ground": "gnd"
        },
        "52_LVBranch093496": {
          "bus1": "52_LVBus995195",
          "bus2": "52_LVBus995196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.869063141821699,
                47.45049298150668
              ],
              [
                -1.869063141821699,
                47.45049298150668
              ],
              [
                -1.872200067911209,
                47.45086541997473
              ],
              [
                -1.875279098688287,
                47.45117682553613
              ],
              [
                -1.875279098688287,
                47.45117682553613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4749327618559064,
          "ground": "gnd"
        },
        "52_LVBranch108397": {
          "bus1": "52_LVBus995192",
          "bus2": "52_LVBus995193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.868279459965196,
                47.452081569032266
              ],
              [
                -1.868279459965196,
                47.452081569032266
              ],
              [
                -1.868748363471252,
                47.45246989466926
              ],
              [
                -1.868863378751629,
                47.45309177525573
              ],
              [
                -1.868864209306063,
                47.4530962400307
              ],
              [
                -1.868864209306063,
                47.4530962400307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12598931557495752,
          "ground": "gnd"
        },
        "52_150014": {
          "bus1": "52_MVBus69291",
          "bus2": "52_MVBus69292",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.868508179637141,
                47.45242891238458
              ],
              [
                -1.868508179637141,
                47.45242891238458
              ],
              [
                -1.837225878632731,
                47.461011994672376
              ],
              [
                -1.837225878632731,
                47.461011994672376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.54456774686412,
          "ground": "gnd"
        },
        "52_97599": {
          "bus1": "52_MVBus69292",
          "bus2": "52_MVBus69293",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837225878632731,
                47.461011994672376
              ],
              [
                -1.837225878632731,
                47.461011994672376
              ],
              [
                -1.839220220589044,
                47.466129470466164
              ],
              [
                -1.839220220589044,
                47.466129470466164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5884942017095772,
          "ground": "gnd"
        },
        "52_58989": {
          "bus1": "52_MVBus69293",
          "bus2": "52_MVBus69310",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839220220589044,
                47.466129470466164
              ],
              [
                -1.839676245198882,
                47.46603325534988
              ],
              [
                -1.840105526644552,
                47.4659390477191
              ],
              [
                -1.840094563059897,
                47.46592374271117
              ],
              [
                -1.840416896899231,
                47.46656157183043
              ],
              [
                -1.841373723291006,
                47.46690538223023
              ],
              [
                -1.842767127969925,
                47.46664458078593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3374939892838432,
          "ground": "gnd"
        },
        "52_80890": {
          "bus1": "52_MVBus69310",
          "bus2": "52_MVLV068934",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.842767127969925,
                47.46664458078593
              ],
              [
                -1.842767127969925,
                47.46664458078593
              ],
              [
                -1.842878826675657,
                47.466814993036074
              ],
              [
                -1.84288819594922,
                47.46682689638843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.02073359120333299,
          "ground": "gnd"
        },
        "52_LVBranch359052": {
          "bus1": "52_MVLV068934_LV",
          "bus2": "52_LVBus995316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.84288819594922,
                47.46682689638843
              ],
              [
                -1.842891972814367,
                47.46684015453755
              ],
              [
                -1.842891972814367,
                47.46684015453755
              ],
              [
                -1.842945056369038,
                47.46712455753135
              ],
              [
                -1.842945202560068,
                47.46716992401714
              ],
              [
                -1.842995093697385,
                47.46758308106163
              ],
              [
                -1.843004694671092,
                47.46766259680459
              ],
              [
                -1.843006941697845,
                47.467681242711315
              ],
              [
                -1.843006941697845,
                47.467681242711315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09395463617970996,
          "ground": "gnd"
        },
        "52_80886": {
          "bus1": "52_MVBus69310",
          "bus2": "52_MVLV101521",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.842767127969925,
                47.46664458078593
              ],
              [
                -1.850811941105063,
                47.464963416018186
              ],
              [
                -1.850886336595854,
                47.465262575803166
              ],
              [
                -1.850889640608777,
                47.46527587788629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6683958863730249,
          "ground": "gnd"
        },
        "52_LVBranch106940": {
          "bus1": "52_MVLV101521_LV",
          "bus2": "52_LVBus995514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850889640608777,
                47.46527587788629
              ],
              [
                -1.850902409245987,
                47.4652862255084
              ],
              [
                -1.850902409245987,
                47.4652862255084
              ],
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.851315264518733,
                47.46562079784253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04850281148067495,
          "ground": "gnd"
        },
        "52_LVBranch715169": {
          "bus1": "52_LVBus995514",
          "bus2": "52_LVBus995515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.851363833083145,
                47.46559652219079
              ],
              [
                -1.851317208720536,
                47.46554416165725
              ],
              [
                -1.851252234857644,
                47.465478052226345
              ],
              [
                -1.851218944445086,
                47.46544322500225
              ],
              [
                -1.851192011771641,
                47.465421679502576
              ],
              [
                -1.85117373284873,
                47.465408828833525
              ],
              [
                -1.851095265563521,
                47.46537383358838
              ],
              [
                -1.850966113006276,
                47.46533027602314
              ],
              [
                -1.850964625430143,
                47.46532977132999
              ],
              [
                -1.850960177360132,
                47.46532827473585
              ],
              [
                -1.850960177360132,
                47.46532827473585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048377251569644605,
          "ground": "gnd"
        },
        "52_LVBranch143871": {
          "bus1": "52_LVBus995514",
          "bus2": "52_LVBus995517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.85162558760065,
                47.465751123804566
              ],
              [
                -1.85163122042463,
                47.465753496321035
              ],
              [
                -1.85163122042463,
                47.465753496321035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028019478966116777,
          "ground": "gnd"
        },
        "52_LVBranch197871": {
          "bus1": "52_LVBus995517",
          "bus2": "52_LVBus995520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85163122042463,
                47.465753496321035
              ],
              [
                -1.85163122042463,
                47.465753496321035
              ],
              [
                -1.851637324504351,
                47.46575172624477
              ],
              [
                -1.852484880039988,
                47.46550579640221
              ],
              [
                -1.852545854729601,
                47.46548810655172
              ],
              [
                -1.852547205448276,
                47.465487715399725
              ],
              [
                -1.852553309467178,
                47.46548594527507
              ],
              [
                -1.852553309467178,
                47.46548594527507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07561553327938102,
          "ground": "gnd"
        },
        "52_LVBranch106946": {
          "bus1": "52_LVBus995517",
          "bus2": "52_LVBus995518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85163122042463,
                47.465753496321035
              ],
              [
                -1.85163122042463,
                47.465753496321035
              ],
              [
                -1.851313040507186,
                47.46622940579696
              ],
              [
                -1.851310307512642,
                47.466233504062544
              ],
              [
                -1.851310307512642,
                47.466233504062544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058595447581597196,
          "ground": "gnd"
        },
        "52_LVBranch701685": {
          "bus1": "52_LVBus995518",
          "bus2": "52_LVBus995519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851310307512642,
                47.466233504062544
              ],
              [
                -1.851310307512642,
                47.466233504062544
              ],
              [
                -1.851310660652266,
                47.46623799516722
              ],
              [
                -1.851311296303729,
                47.466246079155766
              ],
              [
                -1.851232030680161,
                47.466319205810954
              ],
              [
                -1.850896793598004,
                47.4665664294194
              ],
              [
                -1.850834888601578,
                47.46661758871517
              ],
              [
                -1.850830685251128,
                47.466621064547795
              ],
              [
                -1.850830685251128,
                47.466621064547795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05668763293140852,
          "ground": "gnd"
        },
        "52_LVBranch078785": {
          "bus1": "52_LVBus995514",
          "bus2": "52_LVBus995516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.851315264518733,
                47.46562079784253
              ],
              [
                -1.850458790694181,
                47.465624949130415
              ],
              [
                -1.850453080848283,
                47.46562497540402
              ],
              [
                -1.850452164764979,
                47.465624981499964
              ],
              [
                -1.850452164764979,
                47.465624981499964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06507311430032929,
          "ground": "gnd"
        },
        "52_17527": {
          "bus1": "52_MVBus69293",
          "bus2": "52_MVBus69294",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839220220589044,
                47.466129470466164
              ],
              [
                -1.839220220589044,
                47.466129470466164
              ],
              [
                -1.840360261490723,
                47.46976901406585
              ],
              [
                -1.8403641368242911,
                47.46977608044661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.41367127093162465,
          "ground": "gnd"
        },
        "52_165127": {
          "bus1": "52_MVBus69294",
          "bus2": "52_MVLV015787",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8403641368242911,
                47.46977608044661
              ],
              [
                -1.840360261490723,
                47.46976901406585
              ],
              [
                -1.840359134319916,
                47.46975464244143
              ],
              [
                -1.840361501924027,
                47.46975095399035
              ],
              [
                -1.840366518924276,
                47.46974716999401
              ],
              [
                -1.840390222595025,
                47.46974451363213
              ],
              [
                -1.840396986983349,
                47.46974607122073
              ],
              [
                -1.840401313322196,
                47.46975041903439
              ],
              [
                -1.840537245871494,
                47.47006078528284
              ],
              [
                -1.840810892399353,
                47.470551742652034
              ],
              [
                -1.840816064320215,
                47.47056686916051
              ],
              [
                -1.840814401280347,
                47.47057953987942
              ],
              [
                -1.840808482255853,
                47.47058876102739
              ],
              [
                -1.840794474002137,
                47.47059647238819
              ],
              [
                -1.839867613676539,
                47.47092354677565
              ],
              [
                -1.839801743117521,
                47.47094754030177
              ],
              [
                -1.839350145468993,
                47.47113496835342
              ],
              [
                -1.8388855789612,
                47.47132646509907
              ],
              [
                -1.838868779907427,
                47.47133247528275
              ],
              [
                -1.838854278203575,
                47.47133389881881
              ],
              [
                -1.838842214702977,
                47.47133253216193
              ],
              [
                -1.838830912545962,
                47.471323931933355
              ],
              [
                -1.838671449781001,
                47.4710522444348
              ],
              [
                -1.838661049915312,
                47.471038207072645
              ],
              [
                -1.838640897253784,
                47.47103533045857
              ],
              [
                -1.838116981206442,
                47.4710289935389
              ],
              [
                -1.838106383349584,
                47.4710293755134
              ],
              [
                -1.838102479565045,
                47.471030416980966
              ],
              [
                -1.838100111747947,
                47.47103410538437
              ],
              [
                -1.838190372404039,
                47.47110228282075
              ],
              [
                -1.838201971245887,
                47.47111517807198
              ],
              [
                -1.838214878906995,
                47.47112544995907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36429766343751574,
          "ground": "gnd"
        },
        "52_232989": {
          "bus1": "52_MVLV015787",
          "bus2": "52_MVBus69295",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838202111333542,
                47.47111510096153
              ],
              [
                -1.838180286043869,
                47.471108681493135
              ],
              [
                -1.838108482612999,
                47.47103920826895
              ],
              [
                -1.838110920841745,
                47.47103641809292
              ],
              [
                -1.838117403678958,
                47.47103438290377
              ],
              [
                -1.838126676804523,
                47.47103404867532
              ],
              [
                -1.838641390200209,
                47.47104161804862
              ],
              [
                -1.838653453629863,
                47.47104298472661
              ],
              [
                -1.838657850352999,
                47.47104823083043
              ],
              [
                -1.838821780223065,
                47.47132606267201
              ],
              [
                -1.838828967312976,
                47.47133300971273
              ],
              [
                -1.838837338294678,
                47.471338112544004
              ],
              [
                -1.838844102839778,
                47.47133967022219
              ],
              [
                -1.83885477117793,
                47.47134018640723
              ],
              [
                -1.838865369091192,
                47.47133980436434
              ],
              [
                -1.838880984259387,
                47.471335638390634
              ],
              [
                -1.839807535114859,
                47.47095363682241
              ],
              [
                -1.839873476120338,
                47.47093054151953
              ],
              [
                -1.840880496287336,
                47.470575354523966
              ],
              [
                -1.841111462533746,
                47.47045442815156
              ],
              [
                -1.841264918009394,
                47.47036151863189
              ],
              [
                -1.841269512217275,
                47.47035234524273
              ],
              [
                -1.841266017221716,
                47.47034166209932
              ],
              [
                -1.841247598076603,
                47.47032701343691
              ],
              [
                -1.841247598076603,
                47.47032701343691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3065537619442165,
          "ground": "gnd"
        },
        "52_97588": {
          "bus1": "52_MVBus69295",
          "bus2": "52_MVBus69296",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.841247598076603,
                47.47032701343691
              ],
              [
                -1.848457206240416,
                47.474722821332115
              ],
              [
                -1.849203798142777,
                47.47593890810972
              ],
              [
                -1.853747924968895,
                47.47965694441371
              ],
              [
                -1.855362042479632,
                47.48173209855976
              ],
              [
                -1.859589411717175,
                47.48716603165138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.358025510366493,
          "ground": "gnd"
        },
        "52_76601": {
          "bus1": "52_MVBus69296",
          "bus2": "52_MVBus69297",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859589411717175,
                47.48716603165138
              ],
              [
                -1.859589411717175,
                47.48716603165138
              ],
              [
                -1.860330483800773,
                47.488660594819535
              ],
              [
                -1.886296501691538,
                47.49859230557137
              ],
              [
                -1.886296501691538,
                47.49859230557137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.421987479858551,
          "ground": "gnd"
        },
        "52_5373": {
          "bus1": "52_MVBus69297",
          "bus2": "52_MVBus69301",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886296501691538,
                47.49859230557137
              ],
              [
                -1.886068950609414,
                47.498890650060424
              ],
              [
                -1.885285607852709,
                47.49982357813953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15667884235141466,
          "ground": "gnd"
        },
        "52_141193": {
          "bus1": "52_MVBus69301",
          "bus2": "52_MVBus69302",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.885285607852709,
                47.49982357813953
              ],
              [
                -1.885285607852709,
                47.49982357813953
              ],
              [
                -1.883962128137123,
                47.501186925864296
              ],
              [
                -1.883962128137123,
                47.501186925864296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18143555607359282,
          "ground": "gnd"
        },
        "52_76588": {
          "bus1": "52_MVBus69302",
          "bus2": "52_MVLV029960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883962128137123,
                47.501186925864296
              ],
              [
                -1.883962128137123,
                47.501186925864296
              ],
              [
                -1.881206960254338,
                47.5058158105343
              ],
              [
                -1.881199510332753,
                47.50582832320509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.554925490715301,
          "ground": "gnd"
        },
        "52_LVBranch057203": {
          "bus1": "52_MVLV029960_LV",
          "bus2": "52_LVBus994875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.881199510332753,
                47.50582832320509
              ],
              [
                -1.881192983142202,
                47.505841072528746
              ],
              [
                -1.881192983142202,
                47.505841072528746
              ],
              [
                -1.881003775989836,
                47.50621016917558
              ],
              [
                -1.881003775989836,
                47.50621016917558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04344148034583248,
          "ground": "gnd"
        },
        "52_5364": {
          "bus1": "52_MVBus69302",
          "bus2": "52_MVLV063260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883962128137123,
                47.501186925864296
              ],
              [
                -1.883962128137123,
                47.501186925864296
              ],
              [
                -1.87710427224958,
                47.49896834516439
              ],
              [
                -1.871977379091332,
                47.498732915018145
              ],
              [
                -1.871957515488015,
                47.498732005991684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9597248173045518,
          "ground": "gnd"
        },
        "52_LVBranch367790": {
          "bus1": "52_MVLV063260_LV",
          "bus2": "52_LVBus995257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.871957515488015,
                47.498732005991684
              ],
              [
                -1.871942731855004,
                47.49874104620608
              ],
              [
                -1.871942731855004,
                47.49874104620608
              ],
              [
                -1.871843469513249,
                47.49880176020518
              ],
              [
                -1.871750850901544,
                47.49885841355595
              ],
              [
                -1.871750850901544,
                47.49885841355595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019475364467232435,
          "ground": "gnd"
        },
        "52_LVBranch305863": {
          "bus1": "52_LVBus995257",
          "bus2": "52_LVBus995258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.871750850901544,
                47.49885841355595
              ],
              [
                -1.871750850901544,
                47.49885841355595
              ],
              [
                -1.871744408553922,
                47.498859476221035
              ],
              [
                -1.870705090268054,
                47.49903060071982
              ],
              [
                -1.867279393753517,
                47.499244998638986
              ],
              [
                -1.866348607182047,
                47.49922381269265
              ],
              [
                -1.866348607182047,
                47.49922381269265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.41046133451078476,
          "ground": "gnd"
        },
        "52_LVBranch266423": {
          "bus1": "52_MVLV063260_LV",
          "bus2": "52_LVBus995255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.871957515488015,
                47.498732005991684
              ],
              [
                -1.871976845189848,
                47.49873524039432
              ],
              [
                -1.871976845189848,
                47.49873524039432
              ],
              [
                -1.874523854170043,
                47.49916081361189
              ],
              [
                -1.874530293326351,
                47.49916189475817
              ],
              [
                -1.874530293326351,
                47.49916189475817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19815133748373134,
          "ground": "gnd"
        },
        "52_141181": {
          "bus1": "52_MVBus69301",
          "bus2": "52_MVLV063261",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.885285607852709,
                47.49982357813953
              ],
              [
                -1.885285607852709,
                47.49982357813953
              ],
              [
                -1.887530904007564,
                47.50193819937134
              ],
              [
                -1.887542527264111,
                47.501949152593276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2896400613195695,
          "ground": "gnd"
        },
        "52_LVBranch142357": {
          "bus1": "52_MVLV063261_LV",
          "bus2": "52_LVBus995260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887542527264111,
                47.501949152593276
              ],
              [
                -1.88755641431651,
                47.501958816253065
              ],
              [
                -1.88755641431651,
                47.501958816253065
              ],
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.887708554805339,
                47.50206470652806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01643131755938866,
          "ground": "gnd"
        },
        "52_LVBranch251484": {
          "bus1": "52_LVBus995260",
          "bus2": "52_LVBus995262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.887362551523338,
                47.50489590789703
              ],
              [
                -1.887362375388734,
                47.50489737358136
              ],
              [
                -1.887362003024535,
                47.50490038675263
              ],
              [
                -1.887362003024535,
                47.50490038675263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3163520146663591,
          "ground": "gnd"
        },
        "52_LVBranch251259": {
          "bus1": "52_LVBus995260",
          "bus2": "52_LVBus995261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.890916441937472,
                47.500702327095624
              ],
              [
                -1.890922061390271,
                47.500699942205046
              ],
              [
                -1.890922061390271,
                47.500699942205046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2857292443859561,
          "ground": "gnd"
        },
        "52_LVBranch142385": {
          "bus1": "52_LVBus995260",
          "bus2": "52_LVBus995263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.887708554805339,
                47.50206470652806
              ],
              [
                -1.885056024607123,
                47.50135336138214
              ],
              [
                -1.883936146842103,
                47.501125646171005
              ],
              [
                -1.883925189564036,
                47.501123414938334
              ],
              [
                -1.884564649901551,
                47.500435421096704
              ],
              [
                -1.884568189741702,
                47.50043161697522
              ],
              [
                -1.884568189741702,
                47.50043161697522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39477701137042515,
          "ground": "gnd"
        },
        "52_37713": {
          "bus1": "52_MVBus69297",
          "bus2": "52_MVBus69300",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886296501691538,
                47.49859230557137
              ],
              [
                -1.886447920813911,
                47.49840663070128
              ],
              [
                -1.88881933766391,
                47.49501519086959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4408429127371647,
          "ground": "gnd"
        },
        "52_283772": {
          "bus1": "52_MVBus69300",
          "bus2": "52_MVLV016338",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88881933766391,
                47.49501519086959
              ],
              [
                -1.88881933766391,
                47.49501519086959
              ],
              [
                -1.888848463284899,
                47.49500403097664
              ],
              [
                -1.888875312531072,
                47.49500086299926
              ],
              [
                -1.88889167000182,
                47.494988087869686
              ],
              [
                -1.888925609042147,
                47.49500022695665
              ],
              [
                -1.888929481522528,
                47.49500447257908
              ],
              [
                -1.888920339206903,
                47.495015381206684
              ],
              [
                -1.888901288574982,
                47.49503391149355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011296576178847289,
          "ground": "gnd"
        },
        "52_LVBranch882373": {
          "bus1": "52_MVLV016338_LV",
          "bus2": "52_LVBus994776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888901288574982,
                47.49503391149355
              ],
              [
                -1.888897389783565,
                47.49500907482621
              ],
              [
                -1.888897389783565,
                47.49500907482621
              ],
              [
                -1.888914233542276,
                47.49498417537565
              ],
              [
                -1.888913265988929,
                47.494979688704476
              ],
              [
                -1.888885715915109,
                47.494969172260454
              ],
              [
                -1.888805946614457,
                47.49494327387115
              ],
              [
                -1.888744704428962,
                47.49492339270457
              ],
              [
                -1.888737680822581,
                47.4949169559639
              ],
              [
                -1.888741322408211,
                47.49490941870309
              ],
              [
                -1.888761341213143,
                47.49486809023757
              ],
              [
                -1.888792194634098,
                47.4948236102759
              ],
              [
                -1.888820980332799,
                47.49478841175217
              ],
              [
                -1.888837686630352,
                47.49476797622052
              ],
              [
                -1.88889089765196,
                47.494720843343266
              ],
              [
                -1.888896335284369,
                47.494712826219434
              ],
              [
                -1.888877170937393,
                47.49469961689803
              ],
              [
                -1.888877170937393,
                47.49469961689803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04649674548706466,
          "ground": "gnd"
        },
        "52_LVBranch110519": {
          "bus1": "52_LVBus994776",
          "bus2": "52_LVBus994777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888877170937393,
                47.49469961689803
              ],
              [
                -1.888877170937393,
                47.49469961689803
              ],
              [
                -1.888888491398539,
                47.49468935848143
              ],
              [
                -1.889338156872119,
                47.494281874133556
              ],
              [
                -1.889346104896393,
                47.49427467522558
              ],
              [
                -1.889910464401595,
                47.49376324303611
              ],
              [
                -1.889921164628993,
                47.49375354759701
              ],
              [
                -1.890141801204575,
                47.49323475234343
              ],
              [
                -1.890682422231493,
                47.493331232385685
              ],
              [
                -1.890701287450445,
                47.49332661670012
              ],
              [
                -1.891109023528373,
                47.49322689547697
              ],
              [
                -1.891113169297704,
                47.49322587945698
              ],
              [
                -1.891115267973677,
                47.49322536149797
              ],
              [
                -1.891115267973677,
                47.49322536149797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2681772900961872,
          "ground": "gnd"
        },
        "52_LVBranch659046": {
          "bus1": "52_MVLV016338_LV",
          "bus2": "52_LVBus994771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.888901288574982,
                47.49503391149355
              ],
              [
                -1.888906663327404,
                47.49501120481912
              ],
              [
                -1.888906663327404,
                47.49501120481912
              ],
              [
                -1.888920095003983,
                47.494992212847464
              ],
              [
                -1.888930946155326,
                47.494988096899085
              ],
              [
                -1.888943143658094,
                47.494988886185446
              ],
              [
                -1.888989644825974,
                47.49500858417368
              ],
              [
                -1.889415957246732,
                47.49516257462149
              ],
              [
                -1.889486469072844,
                47.495188044566575
              ],
              [
                -1.889489096823371,
                47.49519653323946
              ],
              [
                -1.88948211171167,
                47.49520799379053
              ],
              [
                -1.88948211171167,
                47.49520799379053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053097942887585015,
          "ground": "gnd"
        },
        "52_LVBranch225400": {
          "bus1": "52_LVBus994771",
          "bus2": "52_LVBus994772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88948211171167,
                47.49520799379053
              ],
              [
                -1.88948211171167,
                47.49520799379053
              ],
              [
                -1.890126735322653,
                47.49543863066285
              ],
              [
                -1.890126735322653,
                47.49543863066285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05492560256931178,
          "ground": "gnd"
        },
        "52_LVBranch175843": {
          "bus1": "52_LVBus994772",
          "bus2": "52_LVBus994773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.890126735322653,
                47.49543863066285
              ],
              [
                -1.890126735322653,
                47.49543863066285
              ],
              [
                -1.890133092082306,
                47.49543733586445
              ],
              [
                -1.890456357884509,
                47.49537165883642
              ],
              [
                -1.890457627655111,
                47.49537057661007
              ],
              [
                -1.890885976749766,
                47.49500738084931
              ],
              [
                -1.891702717522483,
                47.49442621687396
              ],
              [
                -1.89193686863972,
                47.49425960185594
              ],
              [
                -1.89194144786003,
                47.49425634504093
              ],
              [
                -1.89194144786003,
                47.49425634504093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19309240058188376,
          "ground": "gnd"
        },
        "52_LVBranch120064": {
          "bus1": "52_LVBus994772",
          "bus2": "52_LVBus994774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.890126735322653,
                47.49543863066285
              ],
              [
                -1.890126735322653,
                47.49543863066285
              ],
              [
                -1.890258244184745,
                47.49568875674623
              ],
              [
                -1.890076334963634,
                47.496125761533975
              ],
              [
                -1.890029420978236,
                47.49623847679404
              ],
              [
                -1.890029420978236,
                47.49623847679404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09302543979786378,
          "ground": "gnd"
        },
        "52_141192": {
          "bus1": "52_MVBus69297",
          "bus2": "52_MVBus69298",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886296501691538,
                47.49859230557137
              ],
              [
                -1.888020129436899,
                47.500178820512694
              ],
              [
                -1.891952353863653,
                47.504123338886025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7482817855237592,
          "ground": "gnd"
        },
        "52_281571": {
          "bus1": "52_MVBus69298",
          "bus2": "52_MVBus69299",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.891952353863653,
                47.504123338886025
              ],
              [
                -1.891952353863653,
                47.504123338886025
              ],
              [
                -1.891941488240205,
                47.50414185008873
              ],
              [
                -1.891930238522212,
                47.50415268260942
              ],
              [
                -1.891893229409241,
                47.50415703250521
              ],
              [
                -1.891808491846225,
                47.50416249318994
              ],
              [
                -1.89180170816063,
                47.50415926366228
              ],
              [
                -1.891799939944641,
                47.50415240114668
              ],
              [
                -1.891799939944641,
                47.50415240114668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.014329246692704462,
          "ground": "gnd"
        },
        "52_176216": {
          "bus1": "52_MVBus69296",
          "bus2": "52_MVLV103663",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859589411717175,
                47.48716603165138
              ],
              [
                -1.859589411717175,
                47.48716603165138
              ],
              [
                -1.859648657082193,
                47.48719271064622
              ],
              [
                -1.859660721748799,
                47.48743007765783
              ],
              [
                -1.859658174140193,
                47.48761036046523
              ],
              [
                -1.861326598884039,
                47.48750730625524
              ],
              [
                -1.862513932211326,
                47.48741154008455
              ],
              [
                -1.862596312657526,
                47.487402293995714
              ],
              [
                -1.862698276047666,
                47.48717328775151
              ],
              [
                -1.863070643202588,
                47.486333618276355
              ],
              [
                -1.863220886666834,
                47.48595577367262
              ],
              [
                -1.863366841878755,
                47.48564067007447
              ],
              [
                -1.863503845297469,
                47.48532901641
              ],
              [
                -1.863649238325559,
                47.484948212037
              ],
              [
                -1.863725318320147,
                47.48398159641615
              ],
              [
                -1.863604796903219,
                47.482921959906314
              ],
              [
                -1.863741261714125,
                47.48292748831904
              ],
              [
                -1.863761136784161,
                47.48292676772229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.794748216493413,
          "ground": "gnd"
        },
        "52_LVBranch811168": {
          "bus1": "52_MVLV103663_LV",
          "bus2": "52_LVBus995525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.863761136784161,
                47.48292676772229
              ],
              [
                -1.86378101185367,
                47.482926047122234
              ],
              [
                -1.86378101185367,
                47.482926047122234
              ],
              [
                -1.863800886922649,
                47.4829253265187
              ],
              [
                -1.863800886922649,
                47.4829253265187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015000850087438027,
          "ground": "gnd"
        },
        "52_LVBranch974644": {
          "bus1": "52_MVLV103663_LV",
          "bus2": "52_LVBus995523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.863761136784161,
                47.48292676772229
              ],
              [
                -1.863741552513213,
                47.48292915322009
              ],
              [
                -1.863741552513213,
                47.48292915322009
              ],
              [
                -1.863711420781623,
                47.48293326328062
              ],
              [
                -1.863696296269209,
                47.48282913238795
              ],
              [
                -1.863723149858159,
                47.482820862493206
              ],
              [
                -1.863726133589739,
                47.4828199436156
              ],
              [
                -1.863726133589739,
                47.4828199436156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016419729314099255,
          "ground": "gnd"
        },
        "52_32904": {
          "bus1": "52_MVBus69295",
          "bus2": "52_MVBus69334",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.841247598076603,
                47.47032701343691
              ],
              [
                -1.841247598076603,
                47.47032701343691
              ],
              [
                -1.840368012157859,
                47.46978314682736
              ],
              [
                -1.8403641368242911,
                47.46977608044661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08973922285965259,
          "ground": "gnd"
        },
        "52_196426": {
          "bus1": "52_MVLV015787",
          "bus2": "52_MVBus69303",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838201793528587,
                47.471115283561694
              ],
              [
                -1.838176079651005,
                47.471115183500295
              ],
              [
                -1.838091811296137,
                47.47102990072665
              ],
              [
                -1.838094108701937,
                47.471025314095954
              ],
              [
                -1.838100521126664,
                47.47102238068032
              ],
              [
                -1.838117742641802,
                47.47102175997218
              ],
              [
                -1.838440990360624,
                47.4710272233527
              ],
              [
                -1.838451447379241,
                47.47102504489307
              ],
              [
                -1.838464131352784,
                47.471017381567314
              ],
              [
                -1.838474025023936,
                47.47100801728752
              ],
              [
                -1.838483496182342,
                47.470993263643244
              ],
              [
                -1.838486695774142,
                47.47098323989005
              ],
              [
                -1.838482990040133,
                47.47096986198316
              ],
              [
                -1.838288427253726,
                47.47065710325247
              ],
              [
                -1.838281592397065,
                47.470654647313836
              ],
              [
                -1.838271065029948,
                47.470655927530885
              ],
              [
                -1.838263327935897,
                47.470658908704934
              ],
              [
                -1.838263327935897,
                47.470658908704934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0877771221234517,
          "ground": "gnd"
        },
        "52_80910": {
          "bus1": "52_MVBus69303",
          "bus2": "52_MVBus69304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838263327935897,
                47.470658908704934
              ],
              [
                -1.838263327935897,
                47.470658908704934
              ],
              [
                -1.83845755169969,
                47.47098429041051
              ],
              [
                -1.838578855170589,
                47.471142055691075
              ],
              [
                -1.838750746665873,
                47.471436715176466
              ],
              [
                -1.83884443988276,
                47.47168284976153
              ],
              [
                -1.839339536029502,
                47.4738628689309
              ],
              [
                -1.839897482002787,
                47.47483160397659
              ],
              [
                -1.839897482002787,
                47.47483160397659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4831552945633028,
          "ground": "gnd"
        },
        "52_48053": {
          "bus1": "52_MVBus69304",
          "bus2": "52_MVBus69305",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839897482002787,
                47.47483160397659
              ],
              [
                -1.839897482002787,
                47.47483160397659
              ],
              [
                -1.83970821769214,
                47.47507983283695
              ],
              [
                -1.838707087040309,
                47.47559603024652
              ],
              [
                -1.838707087040309,
                47.47559603024652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12587545331508945,
          "ground": "gnd"
        },
        "52_59057": {
          "bus1": "52_MVBus69305",
          "bus2": "52_MVBus69306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838707087040309,
                47.47559603024652
              ],
              [
                -1.838707087040309,
                47.47559603024652
              ],
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834761827168692,
                47.4779731463151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3978487544961336,
          "ground": "gnd"
        },
        "52_80971": {
          "bus1": "52_MVBus69306",
          "bus2": "52_MVLV025625",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834125234635412,
                47.47824151580649
              ],
              [
                -1.834110124434445,
                47.478250292772344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05650349511901751,
          "ground": "gnd"
        },
        "52_LVBranch109406": {
          "bus1": "52_MVLV025625_LV",
          "bus2": "52_LVBus994827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834110124434445,
                47.478250292772344
              ],
              [
                -1.834107932882185,
                47.47826370292951
              ],
              [
                -1.834107932882185,
                47.47826370292951
              ],
              [
                -1.834081375757983,
                47.478426075327775
              ],
              [
                -1.834081375757983,
                47.478426075327775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018163230583137718,
          "ground": "gnd"
        },
        "52_LVBranch330206": {
          "bus1": "52_LVBus994827",
          "bus2": "52_LVBus994828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834081375757983,
                47.478426075327775
              ],
              [
                -1.834081375757983,
                47.478426075327775
              ],
              [
                -1.833825440992896,
                47.47860018255696
              ],
              [
                -1.833376780655306,
                47.47879497233514
              ],
              [
                -1.833376780655306,
                47.47879497233514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0674859660735538,
          "ground": "gnd"
        },
        "52_LVBranch270380": {
          "bus1": "52_LVBus994828",
          "bus2": "52_LVBus994830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.833376780655306,
                47.47879497233514
              ],
              [
                -1.833376780655306,
                47.47879497233514
              ],
              [
                -1.833370672366408,
                47.47879671449546
              ],
              [
                -1.832784015917426,
                47.47899204637303
              ],
              [
                -1.832781742884129,
                47.47899254253135
              ],
              [
                -1.832775496319236,
                47.47899404643051
              ],
              [
                -1.832775496319236,
                47.47899404643051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05044274369533406,
          "ground": "gnd"
        },
        "52_LVBranch108533": {
          "bus1": "52_LVBus994830",
          "bus2": "52_LVBus994831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.832775496319236,
                47.47899404643051
              ],
              [
                -1.832775496319236,
                47.47899404643051
              ],
              [
                -1.832724701801495,
                47.47900321575686
              ],
              [
                -1.832531662519114,
                47.47903804169711
              ],
              [
                -1.832518141791456,
                47.47904048294033
              ],
              [
                -1.832504974575632,
                47.47904285741394
              ],
              [
                -1.832480068145718,
                47.479047347790306
              ],
              [
                -1.832450921291233,
                47.478999206278075
              ],
              [
                -1.832409748852177,
                47.47893119442397
              ],
              [
                -1.832408818274849,
                47.47892966059251
              ],
              [
                -1.832177922463116,
                47.478548319444116
              ],
              [
                -1.831756925616292,
                47.478303419634514
              ],
              [
                -1.831756925616292,
                47.478303419634514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12482956572158592,
          "ground": "gnd"
        },
        "52_LVBranch149704": {
          "bus1": "52_LVBus994831",
          "bus2": "52_LVBus994832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.831756925616292,
                47.478303419634514
              ],
              [
                -1.831756925616292,
                47.478303419634514
              ],
              [
                -1.831307322114558,
                47.47798835167256
              ],
              [
                -1.831213811395587,
                47.47792281701909
              ],
              [
                -1.831189382094912,
                47.47790165437255
              ],
              [
                -1.831141385604955,
                47.47785846034289
              ],
              [
                -1.830217452390123,
                47.47702685247384
              ],
              [
                -1.830217452390123,
                47.47702685247384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18362903866369198,
          "ground": "gnd"
        },
        "52_LVBranch327442": {
          "bus1": "52_LVBus994832",
          "bus2": "52_LVBus994833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830217452390123,
                47.47702685247384
              ],
              [
                -1.830217452390123,
                47.47702685247384
              ],
              [
                -1.830524901682879,
                47.47652219521358
              ],
              [
                -1.830524901682879,
                47.47652219521358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06070544960224136,
          "ground": "gnd"
        },
        "52_LVBranch149703": {
          "bus1": "52_LVBus994833",
          "bus2": "52_LVBus994834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830524901682879,
                47.47652219521358
              ],
              [
                -1.830524901682879,
                47.47652219521358
              ],
              [
                -1.830525441406582,
                47.47651771704141
              ],
              [
                -1.830570496302062,
                47.476449151855775
              ],
              [
                -1.831337112453487,
                47.476477481413454
              ],
              [
                -1.830791106523877,
                47.475357493977505
              ],
              [
                -1.830731974802581,
                47.475262294248786
              ],
              [
                -1.830731974802581,
                47.475262294248786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2093463637991509,
          "ground": "gnd"
        },
        "52_LVBranch253763": {
          "bus1": "52_LVBus994832",
          "bus2": "52_LVBus994835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830217452390123,
                47.47702685247384
              ],
              [
                -1.830217452390123,
                47.47702685247384
              ],
              [
                -1.829626469707381,
                47.476822558906456
              ],
              [
                -1.82844450537955,
                47.476413972135596
              ],
              [
                -1.82797172178893,
                47.47625053053416
              ],
              [
                -1.827929172251034,
                47.47623581958366
              ],
              [
                -1.827929172251034,
                47.47623581958366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19361125708881127,
          "ground": "gnd"
        },
        "52_LVBranch140661": {
          "bus1": "52_LVBus994828",
          "bus2": "52_LVBus994829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.833376780655306,
                47.47879497233514
              ],
              [
                -1.833376780655306,
                47.47879497233514
              ],
              [
                -1.833718035866341,
                47.47923742752372
              ],
              [
                -1.833721053203303,
                47.47924134529902
              ],
              [
                -1.833721111828816,
                47.47924141524933
              ],
              [
                -1.833721111828816,
                47.47924141524933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05601139648881438,
          "ground": "gnd"
        },
        "52_48096": {
          "bus1": "52_MVBus69306",
          "bus2": "52_MVLV101477",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834869709381593,
                47.4786718550232
              ],
              [
                -1.840948958275535,
                47.48181263393437
              ],
              [
                -1.842788174238543,
                47.48205255729723
              ],
              [
                -1.844085779008702,
                47.48154347444146
              ],
              [
                -1.844103000560163,
                47.48153671875164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9083638697903063,
          "ground": "gnd"
        },
        "52_LVBranch181670": {
          "bus1": "52_MVLV101477_LV",
          "bus2": "52_LVBus995508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844103000560163,
                47.48153671875164
              ],
              [
                -1.844118265669908,
                47.481528060986086
              ],
              [
                -1.844118265669908,
                47.481528060986086
              ],
              [
                -1.844255651434621,
                47.48145014100474
              ],
              [
                -1.844255651434621,
                47.48145014100474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013500802019781113,
          "ground": "gnd"
        },
        "52_LVBranch335027": {
          "bus1": "52_LVBus995508",
          "bus2": "52_LVBus995512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844255651434621,
                47.48145014100474
              ],
              [
                -1.844255651434621,
                47.48145014100474
              ],
              [
                -1.843078091918997,
                47.480275707212186
              ],
              [
                -1.842524154619424,
                47.4800404148081
              ],
              [
                -1.842056827712849,
                47.479753831949324
              ],
              [
                -1.841692772273868,
                47.47953058453731
              ],
              [
                -1.840836768618518,
                47.479005630054175
              ],
              [
                -1.840183314421054,
                47.478604887447354
              ],
              [
                -1.839761662313478,
                47.47813292943871
              ],
              [
                -1.839761662313478,
                47.47813292943871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5064119056565679,
          "ground": "gnd"
        },
        "52_LVBranch078311": {
          "bus1": "52_LVBus995508",
          "bus2": "52_LVBus995509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844255651434621,
                47.48145014100474
              ],
              [
                -1.844255651434621,
                47.48145014100474
              ],
              [
                -1.846773889550204,
                47.48328957641824
              ],
              [
                -1.846773889550204,
                47.48328957641824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27901005880685986,
          "ground": "gnd"
        },
        "52_LVBranch401367": {
          "bus1": "52_LVBus995509",
          "bus2": "52_LVBus995510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846773889550204,
                47.48328957641824
              ],
              [
                -1.846773889550204,
                47.48328957641824
              ],
              [
                -1.847074478205737,
                47.48350320200188
              ],
              [
                -1.847374768957376,
                47.48376390268123
              ],
              [
                -1.847374768957376,
                47.48376390268123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06959677592368727,
          "ground": "gnd"
        },
        "52_LVBranch088662": {
          "bus1": "52_LVBus995510",
          "bus2": "52_LVBus995511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.847374768957376,
                47.48376390268123
              ],
              [
                -1.847374768957376,
                47.48376390268123
              ],
              [
                -1.84737872040737,
                47.48376751617429
              ],
              [
                -1.84758097910242,
                47.484031315307604
              ],
              [
                -1.848166524451826,
                47.48501956558637
              ],
              [
                -1.848227765958061,
                47.4852403022399
              ],
              [
                -1.848227765958061,
                47.4852403022399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17693096614655598,
          "ground": "gnd"
        },
        "52_146209": {
          "bus1": "52_MVBus69306",
          "bus2": "52_MVBus69307",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.834761827168692,
                47.4779731463151
              ],
              [
                -1.833243646222579,
                47.477563498607374
              ],
              [
                -1.831663398584946,
                47.47789720981992
              ],
              [
                -1.830215037385958,
                47.47817331647337
              ],
              [
                -1.830873963512956,
                47.47914432984835
              ],
              [
                -1.830873963512956,
                47.47914432984835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4801583941157274,
          "ground": "gnd"
        },
        "52_59056": {
          "bus1": "52_MVBus69307",
          "bus2": "52_MVBus69308",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830873963512956,
                47.47914432984835
              ],
              [
                -1.830873963512956,
                47.47914432984835
              ],
              [
                -1.830727988600731,
                47.479427753239946
              ],
              [
                -1.828535484480972,
                47.48320980075307
              ],
              [
                -1.828535484480972,
                47.48320980075307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48517130587018276,
          "ground": "gnd"
        },
        "52_104255": {
          "bus1": "52_MVBus69308",
          "bus2": "52_MVLV051701",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.828535484480972,
                47.48320980075307
              ],
              [
                -1.828535484480972,
                47.48320980075307
              ],
              [
                -1.82795750843551,
                47.48414583548785
              ],
              [
                -1.82809597927263,
                47.48476143290577
              ],
              [
                -1.82809547933433,
                47.48477491715827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18205077271295966,
          "ground": "gnd"
        },
        "52_LVBranch162568": {
          "bus1": "52_MVLV051701_LV",
          "bus2": "52_LVBus995139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.82809547933433,
                47.48477491715827
              ],
              [
                -1.828103345795432,
                47.48478731700972
              ],
              [
                -1.828103345795432,
                47.48478731700972
              ],
              [
                -1.828307691563961,
                47.48510957541358
              ],
              [
                -1.828307691563961,
                47.48510957541358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03899844105178233,
          "ground": "gnd"
        },
        "52_LVBranch059347": {
          "bus1": "52_LVBus995139",
          "bus2": "52_LVBus995144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.828307691563961,
                47.48510957541358
              ],
              [
                -1.828307691563961,
                47.48510957541358
              ],
              [
                -1.829405349775524,
                47.485119787905575
              ],
              [
                -1.837888942881978,
                47.485198355757475
              ],
              [
                -1.837896482168119,
                47.48519841738984
              ],
              [
                -1.837896482168119,
                47.48519841738984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.7227248293547429,
          "ground": "gnd"
        },
        "52_LVBranch050309": {
          "bus1": "52_LVBus995139",
          "bus2": "52_LVBus995140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.828307691563961,
                47.48510957541358
              ],
              [
                -1.828307691563961,
                47.48510957541358
              ],
              [
                -1.82616172622498,
                47.48510778423216
              ],
              [
                -1.82616172622498,
                47.48510778423216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1617305197049897,
          "ground": "gnd"
        },
        "52_LVBranch106069": {
          "bus1": "52_LVBus995140",
          "bus2": "52_LVBus995141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.82616172622498,
                47.48510778423216
              ],
              [
                -1.82616172622498,
                47.48510778423216
              ],
              [
                -1.825166585870519,
                47.48509939818123
              ],
              [
                -1.825094955950159,
                47.48509880053733
              ],
              [
                -1.825094955950159,
                47.48509880053733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.080403214605409,
          "ground": "gnd"
        },
        "52_LVBranch309345": {
          "bus1": "52_LVBus995141",
          "bus2": "52_LVBus995143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825094955950159,
                47.48509880053733
              ],
              [
                -1.825094955950159,
                47.48509880053733
              ],
              [
                -1.82443178758085,
                47.4850869321724
              ],
              [
                -1.824019557865435,
                47.485079551054305
              ],
              [
                -1.823593184501324,
                47.48505968749799
              ],
              [
                -1.823504187699209,
                47.485058586535
              ],
              [
                -1.82284638022517,
                47.48511718959223
              ],
              [
                -1.822520762105014,
                47.485146200611304
              ],
              [
                -1.822520762105014,
                47.485146200611304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1947464017686173,
          "ground": "gnd"
        },
        "52_LVBranch063869": {
          "bus1": "52_LVBus995141",
          "bus2": "52_LVBus995142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825094955950159,
                47.48509880053733
              ],
              [
                -1.825094955950159,
                47.48509880053733
              ],
              [
                -1.825066274480285,
                47.48476467870571
              ],
              [
                -1.825064972178181,
                47.48474954780022
              ],
              [
                -1.825041214043737,
                47.48447279818367
              ],
              [
                -1.825100054422481,
                47.484042547686656
              ],
              [
                -1.825100054422481,
                47.484042547686656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11775736155072793,
          "ground": "gnd"
        },
        "52_104248": {
          "bus1": "52_MVBus69308",
          "bus2": "52_MVLV013858",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.828535484480972,
                47.48320980075307
              ],
              [
                -1.828535484480972,
                47.48320980075307
              ],
              [
                -1.826437432900008,
                47.482303423701275
              ],
              [
                -1.826420691457759,
                47.482296125670544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18750683223357428,
          "ground": "gnd"
        },
        "52_LVBranch110400": {
          "bus1": "52_MVLV013858_LV",
          "bus2": "52_LVBus994668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.826420691457759,
                47.482296125670544
              ],
              [
                -1.826400790557662,
                47.482296003083576
              ],
              [
                -1.826400790557662,
                47.482296003083576
              ],
              [
                -1.826072286426024,
                47.48234989923019
              ],
              [
                -1.826072286426024,
                47.48234989923019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025473778340892227,
          "ground": "gnd"
        },
        "52_LVBranch291721": {
          "bus1": "52_LVBus994668",
          "bus2": "52_LVBus994671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.826072286426024,
                47.48234989923019
              ],
              [
                -1.826072286426024,
                47.48234989923019
              ],
              [
                -1.826077375849773,
                47.48234701410025
              ],
              [
                -1.826723554669527,
                47.481999793061576
              ],
              [
                -1.826945476700043,
                47.48186550484444
              ],
              [
                -1.827578643230135,
                47.48148235569874
              ],
              [
                -1.828073110573725,
                47.48118314014395
              ],
              [
                -1.828281184940009,
                47.481057228512334
              ],
              [
                -1.828468464339666,
                47.48094389102786
              ],
              [
                -1.828602485222474,
                47.48086278751828
              ],
              [
                -1.828602485222474,
                47.48086278751828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2524751310720453,
          "ground": "gnd"
        },
        "52_LVBranch154456": {
          "bus1": "52_LVBus994668",
          "bus2": "52_LVBus994669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.826072286426024,
                47.48234989923019
              ],
              [
                -1.826072286426024,
                47.48234989923019
              ],
              [
                -1.82569105830679,
                47.48284999454975
              ],
              [
                -1.825524014438382,
                47.4829325328889
              ],
              [
                -1.825520896360414,
                47.48293650013386
              ],
              [
                -1.825520896360414,
                47.48293650013386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0786649736635043,
          "ground": "gnd"
        },
        "52_LVBranch329394": {
          "bus1": "52_LVBus994669",
          "bus2": "52_LVBus994670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.825520896360414,
                47.48293650013386
              ],
              [
                -1.825520896360414,
                47.48293650013386
              ],
              [
                -1.825516299402398,
                47.482939736852536
              ],
              [
                -1.825107221524916,
                47.48317817064199
              ],
              [
                -1.82482825192054,
                47.483340761000896
              ],
              [
                -1.825044811881963,
                47.483921615292985
              ],
              [
                -1.825056058053038,
                47.483951764864734
              ],
              [
                -1.825057109276863,
                47.48395620384663
              ],
              [
                -1.825057109276863,
                47.48395620384663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1394556979948261,
          "ground": "gnd"
        },
        "52_191415": {
          "bus1": "52_MVBus69307",
          "bus2": "52_MVLV011407",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830873963512956,
                47.47914432984835
              ],
              [
                -1.830873963512956,
                47.47914432984835
              ],
              [
                -1.830969206549755,
                47.47911450226183
              ],
              [
                -1.830894323843496,
                47.479007736027846
              ],
              [
                -1.830957933631651,
                47.47899372879622
              ],
              [
                -1.830968328116322,
                47.47898122163603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02609266652868847,
          "ground": "gnd"
        },
        "52_LVBranch965563": {
          "bus1": "52_MVLV011407_LV",
          "bus2": "52_LVBus994662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830968328116322,
                47.47898122163603
              ],
              [
                -1.830958774261305,
                47.47896219903601
              ],
              [
                -1.830958774261305,
                47.47896219903601
              ],
              [
                -1.830874966139445,
                47.47896242168339
              ],
              [
                -1.830826730339923,
                47.478890204686664
              ],
              [
                -1.830789976841822,
                47.47883516641756
              ],
              [
                -1.83076816838133,
                47.47880250579902
              ],
              [
                -1.830759578880256,
                47.47878986189226
              ],
              [
                -1.830739486470058,
                47.47876028318257
              ],
              [
                -1.830676776177707,
                47.478667959466435
              ],
              [
                -1.830667675789235,
                47.47865455927984
              ],
              [
                -1.830652674613274,
                47.47863248087758
              ],
              [
                -1.830562500285329,
                47.47849973721043
              ],
              [
                -1.830553894820761,
                47.4784870578343
              ],
              [
                -1.830441292067333,
                47.478314568746846
              ],
              [
                -1.830392229968906,
                47.47823941782135
              ],
              [
                -1.830365645090932,
                47.47819868701144
              ],
              [
                -1.830365956744847,
                47.478198594732774
              ],
              [
                -1.83037259140954,
                47.47819661761529
              ],
              [
                -1.830378667606,
                47.47819480470722
              ],
              [
                -1.830378667606,
                47.47819480470722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10057842205714439,
          "ground": "gnd"
        },
        "52_LVBranch542512": {
          "bus1": "52_MVLV011407_LV",
          "bus2": "52_LVBus994653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.830968328116322,
                47.47898122163603
              ],
              [
                -1.830941516602696,
                47.47898157367333
              ],
              [
                -1.830941516602696,
                47.47898157367333
              ],
              [
                -1.830863223268853,
                47.47898095837707
              ],
              [
                -1.830810242208302,
                47.4789978439431
              ],
              [
                -1.830848218690016,
                47.47904796510904
              ],
              [
                -1.830893364874742,
                47.47910718721434
              ],
              [
                -1.830922222269728,
                47.47914078322875
              ],
              [
                -1.830957469264523,
                47.479179454835794
              ],
              [
                -1.830990129429574,
                47.479215292031476
              ],
              [
                -1.831019880655943,
                47.47924180293125
              ],
              [
                -1.831055092191851,
                47.4792683065434
              ],
              [
                -1.831098766155769,
                47.47929700079924
              ],
              [
                -1.831143952214896,
                47.47932158722738
              ],
              [
                -1.831193638148542,
                47.47934475969245
              ],
              [
                -1.831230223902183,
                47.479361827913536
              ],
              [
                -1.831263649664763,
                47.47938062217061
              ],
              [
                -1.831309030625222,
                47.47940769662738
              ],
              [
                -1.831326355235383,
                47.479423295977945
              ],
              [
                -1.83133680408344,
                47.479439151712356
              ],
              [
                -1.831353639676343,
                47.479471928100494
              ],
              [
                -1.831364708481378,
                47.479507416075485
              ],
              [
                -1.831392722999131,
                47.47959728566375
              ],
              [
                -1.831301206061035,
                47.47960529826124
              ],
              [
                -1.831301206061035,
                47.47960529826124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09955438700851166,
          "ground": "gnd"
        },
        "52_LVBranch224780": {
          "bus1": "52_LVBus994653",
          "bus2": "52_LVBus994654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.831301206061035,
                47.47960529826124
              ],
              [
                -1.831301206061035,
                47.47960529826124
              ],
              [
                -1.831329252581698,
                47.47961426960499
              ],
              [
                -1.831329661316591,
                47.47961439902086
              ],
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.83183660411581,
                47.47985859505916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04924447494599749,
          "ground": "gnd"
        },
        "52_LVBranch350717": {
          "bus1": "52_LVBus994654",
          "bus2": "52_LVBus994655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.831854684256804,
                47.47982036484471
              ],
              [
                -1.832014053294172,
                47.47948338522255
              ],
              [
