                -1.83205248120124,
                47.479402123129574
              ],
              [
                -1.832055383826143,
                47.47940033426096
              ],
              [
                -1.832067693508839,
                47.479392775306955
              ],
              [
                -1.832413991503789,
                47.47918002958538
              ],
              [
                -1.83254801230064,
                47.479097696062254
              ],
              [
                -1.83259660286588,
                47.479067843635995
              ],
              [
                -1.832719175941973,
                47.47902308722007
              ],
              [
                -1.832739353066246,
                47.47901674029394
              ],
              [
                -1.832739353066246,
                47.47901674029394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12081209519497407,
          "ground": "gnd"
        },
        "52_LVBranch244749": {
          "bus1": "52_LVBus994654",
          "bus2": "52_LVBus994656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.831491935556195,
                47.48015419493404
              ],
              [
                -1.831491935556195,
                47.48015419493404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041892441660585505,
          "ground": "gnd"
        },
        "52_LVBranch577850": {
          "bus1": "52_LVBus994656",
          "bus2": "52_LVBus994658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.831491935556195,
                47.48015419493404
              ],
              [
                -1.831491935556195,
                47.48015419493404
              ],
              [
                -1.831499988869171,
                47.48017288415806
              ],
              [
                -1.831420653358389,
                47.48023773774644
              ],
              [
                -1.831176286411756,
                47.4804861761018
              ],
              [
                -1.831051221722443,
                47.48064090377894
              ],
              [
                -1.830822538362801,
                47.481002002232955
              ],
              [
                -1.830678725148418,
                47.48122907709727
              ],
              [
                -1.830634775937211,
                47.481235251866835
              ],
              [
                -1.830634775937211,
                47.481235251866835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13889526985746228,
          "ground": "gnd"
        },
        "52_LVBranch311100": {
          "bus1": "52_LVBus994656",
          "bus2": "52_LVBus994657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.831491935556195,
                47.48015419493404
              ],
              [
                -1.831491935556195,
                47.48015419493404
              ],
              [
                -1.83121482821312,
                47.48022997407875
              ],
              [
                -1.831086705976125,
                47.480276369588175
              ],
              [
                -1.830553499490408,
                47.48040166902699
              ],
              [
                -1.830497488719002,
                47.48041483514933
              ],
              [
                -1.830401357825373,
                47.48043742506515
              ],
              [
                -1.830401357825373,
                47.48043742506515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0881408562576921,
          "ground": "gnd"
        },
        "52_LVBranch207279": {
          "bus1": "52_LVBus994654",
          "bus2": "52_LVBus994659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.83183660411581,
                47.47985859505916
              ],
              [
                -1.832053366647136,
                47.47984909279399
              ],
              [
                -1.832384332236091,
                47.47988255399701
              ],
              [
                -1.832489239277387,
                47.479893163770925
              ],
              [
                -1.832653048161859,
                47.479909724425475
              ],
              [
                -1.832833176823415,
                47.47995975519073
              ],
              [
                -1.832954247023399,
                47.480029998573585
              ],
              [
                -1.833260515369249,
                47.480207693063775
              ],
              [
                -1.83353980995588,
                47.48036973876501
              ],
              [
                -1.83353980995588,
                47.48036973876501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14684602024094498,
          "ground": "gnd"
        },
        "52_LVBranch515376": {
          "bus1": "52_LVBus994659",
          "bus2": "52_LVBus994660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.83353980995588,
                47.48036973876501
              ],
              [
                -1.83353980995588,
                47.48036973876501
              ],
              [
                -1.833528551319062,
                47.480356956921554
              ],
              [
                -1.833527212567045,
                47.480348006526036
              ],
              [
                -1.833697469224042,
                47.48008093670449
              ],
              [
                -1.833715478904754,
                47.480052680103846
              ],
              [
                -1.83374701279992,
                47.47993295992227
              ],
              [
                -1.833789734141704,
                47.479892464139596
              ],
              [
                -1.833825618645082,
                47.47988275021626
              ],
              [
                -1.833825618645082,
                47.47988275021626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06039356655836679,
          "ground": "gnd"
        },
        "52_15111": {
          "bus1": "52_MVBus69305",
          "bus2": "52_MVLV001007",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838707087040309,
                47.47559603024652
              ],
              [
                -1.838707087040309,
                47.47559603024652
              ],
              [
                -1.838773003616408,
                47.47637011286414
              ],
              [
                -1.838774152809917,
                47.4763835828999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0862059074005872,
          "ground": "gnd"
        },
        "52_LVBranch171390": {
          "bus1": "52_MVLV001007_LV",
          "bus2": "52_LVBus994620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838774152809917,
                47.4763835828999
              ],
              [
                -1.838754457231258,
                47.47638554488149
              ],
              [
                -1.838754457231258,
                47.47638554488149
              ],
              [
                -1.837594156134226,
                47.47648943315735
              ],
              [
                -1.837142583432095,
                47.47658650286922
              ],
              [
                -1.837142583432095,
                47.47658650286922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12392790918543044,
          "ground": "gnd"
        },
        "52_LVBranch376144": {
          "bus1": "52_LVBus994620",
          "bus2": "52_LVBus994621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837142583432095,
                47.47658650286922
              ],
              [
                -1.837142583432095,
                47.47658650286922
              ],
              [
                -1.836194601101797,
                47.47661171064945
              ],
              [
                -1.836187971812197,
                47.476611886397755
              ],
              [
                -1.836187971812197,
                47.476611886397755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07201111963796011,
          "ground": "gnd"
        },
        "52_LVBranch192774": {
          "bus1": "52_MVLV001007_LV",
          "bus2": "52_LVBus994615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838774152809917,
                47.4763835828999
              ],
              [
                -1.838793894604963,
                47.47638187146283
              ],
              [
                -1.838793894604963,
                47.47638187146283
              ],
              [
                -1.838925502827646,
                47.47637047093811
              ],
              [
                -1.839130457419781,
                47.47635272416817
              ],
              [
                -1.839173882109277,
                47.476346528866976
              ],
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839721714497361,
                47.47626835560987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07111922706221088,
          "ground": "gnd"
        },
        "52_LVBranch358511": {
          "bus1": "52_LVBus994615",
          "bus2": "52_LVBus994617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839722922216717,
                47.47626393435255
              ],
              [
                -1.839770033546209,
                47.47609146889637
              ],
              [
                -1.839837686638965,
                47.47584381458225
              ],
              [
                -1.839882272982347,
                47.475727251448625
              ],
              [
                -1.839900937441938,
                47.475650824186125
              ],
              [
                -1.839990091655086,
                47.47528585350215
              ],
              [
                -1.839957333011156,
                47.47486817890344
              ],
              [
                -1.839957041355859,
                47.47486446025188
              ],
              [
                -1.839956980770456,
                47.47486368777833
              ],
              [
                -1.839956980770456,
                47.47486368777833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1581372357371686,
          "ground": "gnd"
        },
        "52_LVBranch267068": {
          "bus1": "52_LVBus994615",
          "bus2": "52_LVBus994618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839689549354922,
                47.476428788422005
              ],
              [
                -1.839683513594047,
                47.47645889338942
              ],
              [
                -1.839675760817193,
                47.47650013966038
              ],
              [
                -1.839601975905585,
                47.47689274061108
              ],
              [
                -1.839599673021626,
                47.47695299468097
              ],
              [
                -1.839609238034093,
                47.477126794580336
              ],
              [
                -1.839614698646407,
                47.47761435243547
              ],
              [
                -1.839711210011749,
                47.47797449343976
              ],
              [
                -1.839746187761563,
                47.478105032197114
              ],
              [
                -1.839746187761563,
                47.478105032197114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20569699373411263,
          "ground": "gnd"
        },
        "52_LVBranch084766": {
          "bus1": "52_LVBus994615",
          "bus2": "52_LVBus994616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.839721714497361,
                47.47626835560987
              ],
              [
                -1.840188371424156,
                47.476458706174384
              ],
              [
                -1.840995239984387,
                47.47668194151118
              ],
              [
                -1.841865541003298,
                47.47686839307779
              ],
              [
                -1.842823106942281,
                47.47683148860864
              ],
              [
                -1.843765701699227,
                47.47657477990195
              ],
              [
                -1.843765701699227,
                47.47657477990195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3244002717582811,
          "ground": "gnd"
        },
        "52_285808": {
          "bus1": "52_MVBus69304",
          "bus2": "52_MVBus69309",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839897482002787,
                47.47483160397659
              ],
              [
                -1.839897482002787,
                47.47483160397659
              ],
              [
                -1.839900933726437,
                47.47480904146464
              ],
              [
                -1.839949273994167,
                47.474820647859445
              ],
              [
                -1.839993422218195,
                47.47497259145901
              ],
              [
                -1.840001823333922,
                47.47504582700736
              ],
              [
                -1.840003269567104,
                47.475284477593846
              ],
              [
                -1.839907883661251,
                47.47570449352085
              ],
              [
                -1.839738951306892,
                47.476284848695265
              ],
              [
                -1.840220254000788,
                47.47639089999354
              ],
              [
                -1.840949617892132,
                47.47661050773359
              ],
              [
                -1.841512053307201,
                47.47675146004725
              ],
              [
                -1.841962778165602,
                47.4768063628399
              ],
              [
                -1.842382495024925,
                47.47680473353227
              ],
              [
                -1.842881110879449,
                47.476758820813835
              ],
              [
                -1.843186311241036,
                47.476673882885905
              ],
              [
                -1.843561435422215,
                47.4765339331942
              ],
              [
                -1.844007102144013,
                47.47644147396069
              ],
              [
                -1.844587465534251,
                47.47619456972169
              ],
              [
                -1.845177177512121,
                47.47611025576048
              ],
              [
                -1.845177177512121,
                47.47611025576048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6082547413516428,
          "ground": "gnd"
        },
        "52_177704": {
          "bus1": "52_MVBus69309",
          "bus2": "52_MVLV007016",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845177177512121,
                47.47611025576048
              ],
              [
                -1.845502713131192,
                47.47606999406371
              ],
              [
                -1.845605204940411,
                47.47605548452603
              ],
              [
                -1.845690544192552,
                47.47604249495424
              ],
              [
                -1.845752529943655,
                47.47603665388334
              ],
              [
                -1.845825396670748,
                47.47603402298411
              ],
              [
                -1.846028889815501,
                47.47603863769514
              ],
              [
                -1.846068898777261,
                47.47603785061735
              ],
              [
                -1.846081721670191,
                47.476039396320346
              ],
              [
                -1.846085840606266,
                47.47610790415709
              ],
              [
                -1.846088142551474,
                47.47611031616637
              ],
              [
                -1.846105647829928,
                47.47611328715481
              ],
              [
                -1.846875927104187,
                47.476122988113694
              ],
              [
                -1.847160508476462,
                47.47613507620728
              ],
              [
                -1.847504894444567,
                47.47608278732843
              ],
              [
                -1.848015612111757,
                47.475956156428545
              ],
              [
                -1.848315454230422,
                47.47587131701594
              ],
              [
                -1.849407150302098,
                47.475650852659975
              ],
              [
                -1.849426041266515,
                47.47564964754514
              ],
              [
                -1.849426420588295,
                47.4756710361445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3372363163663973,
          "ground": "gnd"
        },
        "52_263564": {
          "bus1": "52_MVLV007016",
          "bus2": "52_MVBus69321",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.849426420588295,
                47.4756710361445
              ],
              [
                -1.849433539377396,
                47.47564818756601
              ],
              [
                -1.849439055449954,
                47.47563858418508
              ],
              [
                -1.849441333850603,
                47.475634610520835
              ],
              [
                -1.849447675596334,
                47.47563077826372
              ],
              [
                -1.849462909036927,
                47.475628002860255
              ],
              [
                -1.850271447089997,
                47.475480888414815
              ],
              [
                -1.85062884947956,
                47.475310190526734
              ],
              [
                -1.85087825594063,
                47.47515969053311
              ],
              [
                -1.851290372754695,
                47.47491677929778
              ],
              [
                -1.851356932101558,
                47.47488464742019
              ],
              [
                -1.851359299172739,
                47.47488095875197
              ],
              [
                -1.85135901661197,
                47.4748773658802
              ],
              [
                -1.851357338595359,
                47.47487292268854
              ],
              [
                -1.851295991892008,
                47.47481929277943
              ],
              [
                -1.851292989068147,
                47.47481489748412
              ],
              [
                -1.851292777151172,
                47.4748122028301
              ],
              [
                -1.851295144223595,
                47.47480851416317
              ],
              [
                -1.851295974564509,
                47.474802178739516
              ],
              [
                -1.851295480091401,
                47.4747958912134
              ],
              [
                -1.851294844340415,
                47.47478780725119
              ],
              [
                -1.851294844340415,
                47.47478780725119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1844922107507382,
          "ground": "gnd"
        },
        "52_291639": {
          "bus1": "52_MVBus69321",
          "bus2": "52_MVLV035026",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851294844340415,
                47.47478780725119
              ],
              [
                -1.851294844340415,
                47.47478780725119
              ],
              [
                -1.851294103296896,
                47.474744596990625
              ],
              [
                -1.851293114352262,
                47.47473202193795
              ],
              [
                -1.851289263867792,
                47.47471684802594
              ],
              [
                -1.851286808835753,
                47.47470252443439
              ],
              [
                -1.851281492266763,
                47.4746856019831
              ],
              [
                -1.851136635593916,
                47.47438097351235
              ],
              [
                -1.851105406957291,
                47.47432175079665
              ],
              [
                -1.851069356373655,
                47.47425189313557
              ],
              [
                -1.851063350827677,
                47.47424310253142
              ],
              [
                -1.85105254052241,
                47.47424079103425
              ],
              [
                -1.851037967719174,
                47.47424131787489
              ],
              [
                -1.851028957452157,
                47.474192965899675
              ],
              [
                -1.851026469989255,
                47.47417958027838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07069965534596484,
          "ground": "gnd"
        },
        "52_LVBranch604360": {
          "bus1": "52_MVLV035026_LV",
          "bus2": "52_LVBus995077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851026469989255,
                47.47417958027838
              ],
              [
                -1.851026405496097,
                47.47416608904587
              ],
              [
                -1.851026405496097,
                47.47416608904587
              ],
              [
                -1.851026382114824,
                47.47416156801591
              ],
              [
                -1.851052878081084,
                47.47416061012517
              ],
              [
                -1.851053284636226,
                47.47414888539133
              ],
              [
                -1.851053284636226,
                47.47414888539133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038066858938009397,
          "ground": "gnd"
        },
        "52_LVBranch573786": {
          "bus1": "52_LVBus995077",
          "bus2": "52_LVBus995078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851053284636226,
                47.47414888539133
              ],
              [
                -1.851053284636226,
                47.47414888539133
              ],
              [
                -1.851059721002863,
                47.47414997683559
              ],
              [
                -1.851070789547461,
                47.47415185563259
              ],
              [
                -1.851211698156588,
                47.47400083625194
              ],
              [
                -1.851397722490197,
                47.473918049382995
              ],
              [
                -1.851537740782007,
                47.473855733762676
              ],
              [
                -1.851610057458539,
                47.47379546956158
              ],
              [
                -1.85162659071233,
                47.47380297871134
              ],
              [
                -1.85162659071233,
                47.47380297871134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060765045862075595,
          "ground": "gnd"
        },
        "52_LVBranch364601": {
          "bus1": "52_LVBus995078",
          "bus2": "52_LVBus995080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85162659071233,
                47.47380297871134
              ],
              [
                -1.85162659071233,
                47.47380297871134
              ],
              [
                -1.851844608215972,
                47.47371651210428
              ],
              [
                -1.851844608215972,
                47.47371651210428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019039596885396932,
          "ground": "gnd"
        },
        "52_LVBranch234375": {
          "bus1": "52_LVBus995080",
          "bus2": "52_LVBus995081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851844608215972,
                47.47371651210428
              ],
              [
                -1.851844608215972,
                47.47371651210428
              ],
              [
                -1.851732624343953,
                47.47330620593696
              ],
              [
                -1.851731826912438,
                47.473298938512464
              ],
              [
                -1.851730065147003,
                47.473282788307486
              ],
              [
                -1.851685953340902,
                47.47288002645162
              ],
              [
                -1.85168585620254,
                47.472879129191256
              ],
              [
                -1.851685467649113,
                47.47287554014971
              ],
              [
                -1.851685467649113,
                47.47287554014971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09440556222266991,
          "ground": "gnd"
        },
        "52_LVBranch687971": {
          "bus1": "52_LVBus995081",
          "bus2": "52_LVBus995082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851685467649113,
                47.47287554014971
              ],
              [
                -1.851685467649113,
                47.47287554014971
              ],
              [
                -1.851666483944103,
                47.4728613638246
              ],
              [
                -1.851647654657838,
                47.47285844157314
              ],
              [
                -1.851615692508347,
                47.47285779572542
              ],
              [
                -1.851235765293786,
                47.472995902241806
              ],
              [
                -1.851130537378196,
                47.47303415222665
              ],
              [
                -1.850853416344989,
                47.47315392098136
              ],
              [
                -1.850798861865386,
                47.47310554002376
              ],
              [
                -1.850794834312425,
                47.473101965434424
              ],
              [
                -1.850794834312425,
                47.473101965434424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07953608326422543,
          "ground": "gnd"
        },
        "52_LVBranch108646": {
          "bus1": "52_LVBus995081",
          "bus2": "52_LVBus995083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851685467649113,
                47.47287554014971
              ],
              [
                -1.851685467649113,
                47.47287554014971
              ],
              [
                -1.852065765682856,
                47.47247445597267
              ],
              [
                -1.85255698356958,
                47.47213241286486
              ],
              [
                -1.85255698356958,
                47.47213241286486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10609134881210663,
          "ground": "gnd"
        },
        "52_LVBranch115236": {
          "bus1": "52_LVBus995083",
          "bus2": "52_LVBus995084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85255698356958,
                47.47213241286486
              ],
              [
                -1.85255698356958,
                47.47213241286486
              ],
              [
                -1.85290924603611,
                47.47209348661642
              ],
              [
                -1.853146198681696,
                47.47206729668057
              ],
              [
                -1.853162833389862,
                47.47206546090897
              ],
              [
                -1.853687076888582,
                47.47197443477718
              ],
              [
                -1.853687076888582,
                47.47197443477718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08706830299763542,
          "ground": "gnd"
        },
        "52_LVBranch341052": {
          "bus1": "52_LVBus995078",
          "bus2": "52_LVBus995079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85162659071233,
                47.47380297871134
              ],
              [
                -1.85162659071233,
                47.47380297871134
              ],
              [
                -1.851556499772169,
                47.47385775781251
              ],
              [
                -1.85147409112695,
                47.47390220899078
              ],
              [
                -1.851096403364007,
                47.47410589102248
              ],
              [
                -1.851096403364007,
                47.47410589102248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05237910481206414,
          "ground": "gnd"
        },
        "52_LVBranch613570": {
          "bus1": "52_MVLV035026_LV",
          "bus2": "52_LVBus995056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851026469989255,
                47.47417958027838
              ],
              [
                -1.851045783452721,
                47.47417817945052
              ],
              [
                -1.851045783452721,
                47.47417817945052
              ],
              [
                -1.851054909220522,
                47.474169544414316
              ],
              [
                -1.851054909220522,
                47.474169544414316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00118105796404005,
          "ground": "gnd"
        },
        "52_LVBranch701672": {
          "bus1": "52_LVBus995056",
          "bus2": "52_LVBus995066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851054909220522,
                47.474169544414316
              ],
              [
                -1.851054909220522,
                47.474169544414316
              ],
              [
                -1.851070806802476,
                47.474168969676754
              ],
              [
                -1.851084761133451,
                47.4741774729107
              ],
              [
                -1.851083505371172,
                47.47424597698104
              ],
              [
                -1.851289338428271,
                47.47467133833161
              ],
              [
                -1.851329396097278,
                47.47475413026819
              ],
              [
                -1.851485670355681,
                47.47474441767414
              ],
              [
                -1.85170114757007,
                47.474660061088684
              ],
              [
                -1.851748888262151,
                47.474641373343665
              ],
              [
                -1.851964388471935,
                47.474584344838995
              ],
              [
                -1.852188646687007,
                47.47455894060349
              ],
              [
                -1.852201881159917,
                47.47455744414488
              ],
              [
                -1.853331269154976,
                47.47442951981264
              ],
              [
                -1.853367064364757,
                47.474423991389614
              ],
              [
                -1.853369335071478,
                47.47442363902098
              ],
              [
                -1.853369335071478,
                47.47442363902098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2292755544746226,
          "ground": "gnd"
        },
        "52_LVBranch429522": {
          "bus1": "52_LVBus995066",
          "bus2": "52_LVBus995067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853369335071478,
                47.47442363902098
              ],
              [
                -1.853369335071478,
                47.47442363902098
              ],
              [
                -1.853565220879932,
                47.47439984386823
              ],
              [
                -1.853774160191195,
                47.47437445019043
              ],
              [
                -1.853787215281643,
                47.474372869959446
              ],
              [
                -1.853844408042407,
                47.47436591875019
              ],
              [
                -1.853855568885437,
                47.474415904264475
              ],
              [
                -1.853858770724461,
                47.474430254856735
              ],
              [
                -1.853876982704362,
                47.47444220683934
              ],
              [
                -1.853876982704362,
                47.47444220683934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04552651252045171,
          "ground": "gnd"
        },
        "52_LVBranch421009": {
          "bus1": "52_LVBus995067",
          "bus2": "52_LVBus995068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853876982704362,
                47.47444220683934
              ],
              [
                -1.853876982704362,
                47.47444220683934
              ],
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853894399025613,
                47.47442716439586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002126158625040973,
          "ground": "gnd"
        },
        "52_LVBranch218314": {
          "bus1": "52_LVBus995068",
          "bus2": "52_LVBus995075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853900945831627,
                47.47442645014295
              ],
              [
                -1.8543659009077,
                47.47437556130617
              ],
              [
                -1.854470686496901,
                47.4743640954221
              ],
              [
                -1.85464535041851,
                47.47434497562381
              ],
              [
                -1.854693336447953,
                47.47433971728989
              ],
              [
                -1.854719522878275,
                47.474336851113286
              ],
              [
                -1.855000869087981,
                47.47430606081268
              ],
              [
                -1.855000869087981,
                47.47430606081268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08448575919290827,
          "ground": "gnd"
        },
        "52_LVBranch118661": {
          "bus1": "52_LVBus995068",
          "bus2": "52_LVBus995069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853781364982845,
                47.47501675628361
              ],
              [
                -1.853781364982845,
                47.47501675628361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06610232020543617,
          "ground": "gnd"
        },
        "52_LVBranch148474": {
          "bus1": "52_LVBus995069",
          "bus2": "52_LVBus995071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853781364982845,
                47.47501675628361
              ],
              [
                -1.853781364982845,
                47.47501675628361
              ],
              [
                -1.853828399198228,
                47.475568706067676
              ],
              [
                -1.853828399198228,
                47.475568706067676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06146816766964657,
          "ground": "gnd"
        },
        "52_LVBranch613899": {
          "bus1": "52_LVBus995071",
          "bus2": "52_LVBus995072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853828399198228,
                47.475568706067676
              ],
              [
                -1.853828399198228,
                47.475568706067676
              ],
              [
                -1.853887995154896,
                47.47556475760067
              ],
              [
                -1.853890651471335,
                47.47557487627384
              ],
              [
                -1.853893289592623,
                47.47558493255105
              ],
              [
                -1.853896343581414,
                47.475596559144634
              ],
              [
                -1.853898924995734,
                47.47560640128752
              ],
              [
                -1.853902282142461,
                47.47561917891132
              ],
              [
                -1.853905845810643,
                47.475632723728786
              ],
              [
                -1.853908254980439,
                47.475641896522724
              ],
              [
                -1.853926007876191,
                47.47564598334955
              ],
              [
                -1.853941108261676,
                47.475649454521225
              ],
              [
                -1.853941108261676,
                47.475649454521225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01583998361294486,
          "ground": "gnd"
        },
        "52_LVBranch137913": {
          "bus1": "52_LVBus995069",
          "bus2": "52_LVBus995070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853781364982845,
                47.47501675628361
              ],
              [
                -1.853781364982845,
                47.47501675628361
              ],
              [
                -1.853712664456177,
                47.47537352465361
              ],
              [
                -1.853687050237717,
                47.475506585645334
              ],
              [
                -1.853687050237717,
                47.475506585645334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054921362617343324,
          "ground": "gnd"
        },
        "52_LVBranch005015": {
          "bus1": "52_LVBus995068",
          "bus2": "52_LVBus995073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853894399025613,
                47.47442716439586
              ],
              [
                -1.853528688639738,
                47.47447941556307
              ],
              [
                -1.853776309835961,
                47.475017011217616
              ],
              [
                -1.853776309835961,
                47.475017011217616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09078943273493369,
          "ground": "gnd"
        },
        "52_LVBranch047629": {
          "bus1": "52_LVBus995073",
          "bus2": "52_LVBus995074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.853776309835961,
                47.475017011217616
              ],
              [
                -1.853776309835961,
                47.475017011217616
              ],
              [
                -1.853812880937592,
                47.47557292458637
              ],
              [
                -1.853812880937592,
                47.47557292458637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061867954368053805,
          "ground": "gnd"
        },
        "52_LVBranch455961": {
          "bus1": "52_LVBus995056",
          "bus2": "52_LVBus995057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851054909220522,
                47.474169544414316
              ],
              [
                -1.851054909220522,
                47.474169544414316
              ],
              [
                -1.851065454227534,
                47.47418537708185
              ],
              [
                -1.85106502879998,
                47.47424754572835
              ],
              [
                -1.851122052797687,
                47.47436887190065
              ],
              [
                -1.851250969158664,
                47.47464312616725
              ],
              [
                -1.851312332142076,
                47.47477366341506
              ],
              [
                -1.851328603229878,
                47.47480571011193
              ],
              [
                -1.851366079255855,
                47.47487915528512
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08314447320052658,
          "ground": "gnd"
        },
        "52_LVBranch381048": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851369904987441,
                47.474887763462455
              ],
              [
                -1.851481755748622,
                47.47515142890239
              ],
              [
                -1.851485475000063,
                47.47516020306519
              ],
              [
                -1.851485475000063,
                47.47516020306519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03201747489441045,
          "ground": "gnd"
        },
        "52_LVBranch376732": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851447038746347,
                47.475138578019234
              ],
              [
                -1.85145003020769,
                47.47514823422952
              ],
              [
                -1.851452597043035,
                47.475156545626724
              ],
              [
                -1.851452597043035,
                47.475156545626724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031024805632222922,
          "ground": "gnd"
        },
        "52_LVBranch224825": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851343902548865,
                47.4748985490065
              ],
              [
                -1.851335556996029,
                47.47490375994199
              ],
              [
                -1.850752335091275,
                47.47526802942014
              ],
              [
                -1.850741367810406,
                47.47527487540018
              ],
              [
                -1.850728083452099,
                47.475283174311286
              ],
              [
                -1.850717027664929,
                47.47529007753441
              ],
              [
                -1.850708973280076,
                47.47529510674772
              ],
              [
                -1.850708973280076,
                47.47529510674772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0675511652044725,
          "ground": "gnd"
        },
        "52_LVBranch182663": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.850696458046598,
                47.47528530837797
              ],
              [
                -1.850691385289692,
                47.475288212080514
              ],
              [
                -1.850691385289692,
                47.475288212080514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06802271038369272,
          "ground": "gnd"
        },
        "52_LVBranch000045": {
          "bus1": "52_LVBus995061",
          "bus2": "52_LVBus995062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.850691385289692,
                47.475288212080514
              ],
              [
                -1.850691385289692,
                47.475288212080514
              ],
              [
                -1.850170896176623,
                47.47500939303756
              ],
              [
                -1.850168302239404,
                47.47500800052101
              ],
              [
                -1.850111940891089,
                47.47492904931
              ],
              [
                -1.849822968336138,
                47.474524229043816
              ],
              [
                -1.849664962764919,
                47.47430285511614
              ],
              [
                -1.849667238483852,
                47.47418899646977
              ],
              [
                -1.84967719966309,
                47.473688879577125
              ],
              [
                -1.84967719966309,
                47.473688879577125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2056167192755359,
          "ground": "gnd"
        },
        "52_LVBranch157160": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851569235996469,
                47.47477699477552
              ],
              [
                -1.851817574624896,
                47.47464558249069
              ],
              [
                -1.851826872890087,
                47.474640661346065
              ],
              [
                -1.851834334782374,
                47.47463671638167
              ],
              [
                -1.851850814073486,
                47.47462799554171
              ],
              [
                -1.851857395755147,
                47.474624514773964
              ],
              [
                -1.85196457512292,
                47.47456779990862
              ],
              [
                -1.852550632493717,
                47.47450053202971
              ],
              [
                -1.852566445895414,
                47.47449871706795
              ],
              [
                -1.852943676187951,
                47.47445542035606
              ],
              [
                -1.852960358280125,
                47.47445350185836
              ],
              [
                -1.852970378557284,
                47.47445235576462
              ],
              [
                -1.852970378557284,
                47.47445235576462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13393377561544156,
          "ground": "gnd"
        },
        "52_LVBranch105593": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851391398299543,
                47.47469784227769
              ],
              [
                -1.851272557162265,
                47.47444241032603
              ],
              [
                -1.851245905226896,
                47.474385129982345
              ],
              [
                -1.851081680168184,
                47.47412596105218
              ],
              [
                -1.851079177809996,
                47.47412201606052
              ],
              [
                -1.851079056992971,
                47.47412183126631
              ],
              [
                -1.851079056992971,
                47.47412183126631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08902702185102919,
          "ground": "gnd"
        },
        "52_LVBranch011796": {
          "bus1": "52_LVBus995057",
          "bus2": "52_LVBus995063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.851368077174935,
                47.474883442787196
              ],
              [
                -1.85157095381135,
                47.47477873420955
              ],
              [
                -1.851832765259058,
                47.47464361900329
              ],
              [
                -1.851843119487589,
                47.4746382723427
              ],
              [
                -1.851968479554406,
                47.47457352275234
              ],
              [
                -1.852663672815059,
                47.47449401176599
              ],
              [
                -1.852820652910831,
                47.47447605675906
              ],
              [
                -1.852833728368898,
                47.47447456597807
              ],
              [
                -1.852970509524896,
                47.474458917663085
              ],
              [
                -1.852970509524896,
                47.474458917663085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13348239278306154,
          "ground": "gnd"
        },
        "52_259621": {
          "bus1": "52_MVBus69321",
          "bus2": "52_MVBus69322",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851294844340415,
                47.47478780725119
              ],
              [
                -1.851294844340415,
                47.47478780725119
              ],
              [
                -1.851290587343778,
                47.47478435807129
              ],
              [
                -1.851288838696906,
                47.47477901666051
              ],
              [
                -1.851287355281062,
                47.47476015408175
              ],
              [
                -1.851287549872774,
                47.47474573469565
              ],
              [
                -1.851287196678758,
                47.474741243605386
              ],
              [
                -1.851284335137505,
                47.47473864474596
              ],
              [
                -1.851277499159385,
                47.474736189578316
              ],
              [
                -1.851262926222997,
                47.4747367164472
              ],
              [
                -1.851262926222997,
                47.4747367164472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007355474051154208,
          "ground": "gnd"
        },
        "52_48116": {
          "bus1": "52_MVBus69322",
          "bus2": "52_MVBus69323",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.851262926222997,
                47.4747367164472
              ],
              [
                -1.851262926222997,
                47.4747367164472
              ],
              [
                -1.851060382558838,
                47.474272935316314
              ],
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.858180253817722,
                47.472217067424545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6371297515694337,
          "ground": "gnd"
        },
        "52_26736": {
          "bus1": "52_MVBus69323",
          "bus2": "52_MVBus69324",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.858575024333623,
                47.47296062071914
              ],
              [
                -1.85869859790059,
                47.473399327265746
              ],
              [
                -1.85869859790059,
                47.473399327265746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13751845103307397,
          "ground": "gnd"
        },
        "52_80892": {
          "bus1": "52_MVBus69324",
          "bus2": "52_MVLV033264",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85869859790059,
                47.473399327265746
              ],
              [
                -1.85869859790059,
                47.473399327265746
              ],
              [
                -1.858915647207632,
                47.47381032698904
              ],
              [
                -1.859552186556999,
                47.47448000295352
              ],
              [
                -1.859584813041685,
                47.47528858339434
              ],
              [
                -1.85855508233152,
                47.475996058602185
              ],
              [
                -1.857385549238346,
                47.47616333708158
              ],
              [
                -1.857366078490939,
                47.47616612282535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.42764816209627293,
          "ground": "gnd"
        },
        "52_LVBranch109404": {
          "bus1": "52_MVLV033264_LV",
          "bus2": "52_LVBus994997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857366078490939,
                47.47616612282535
              ],
              [
                -1.857347321237271,
                47.476161604470875
              ],
              [
                -1.857347321237271,
                47.476161604470875
              ],
              [
                -1.857226380544698,
                47.4761324652909
              ],
              [
                -1.857222304345339,
                47.47613148689874
              ],
              [
                -1.857203560364466,
                47.47612696804132
              ],
              [
                -1.857203560364466,
                47.47612696804132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011500263269021383,
          "ground": "gnd"
        },
        "52_LVBranch891240": {
          "bus1": "52_LVBus994997",
          "bus2": "52_LVBus995000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857203560364466,
                47.47612696804132
              ],
              [
                -1.857203560364466,
                47.47612696804132
              ],
              [
                -1.857199120845469,
                47.476130317514404
              ],
              [
                -1.856857715148684,
                47.47638789526022
              ],
              [
                -1.856852410247747,
                47.47639189758046
              ],
              [
                -1.856691306449428,
                47.476370706362616
              ],
              [
                -1.856460941411356,
                47.47614484390757
              ],
              [
                -1.856481584136994,
                47.47612926993379
              ],
              [
                -1.856483151779709,
                47.47612808721994
              ],
              [
                -1.856486023700957,
                47.47612592048804
              ],
              [
                -1.856486023700957,
                47.47612592048804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08532937145510745,
          "ground": "gnd"
        },
        "52_LVBranch556903": {
          "bus1": "52_LVBus995000",
          "bus2": "52_LVBus995001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856486023700957,
                47.47612592048804
              ],
              [
                -1.856486023700957,
                47.47612592048804
              ],
              [
                -1.856479399489792,
                47.476126160271804
              ],
              [
                -1.856446278433023,
                47.47612735918443
              ],
              [
                -1.856397388928759,
                47.475978077981424
              ],
              [
                -1.856383010535798,
                47.47593417223987
              ],
              [
                -1.856328381231853,
                47.47576733550016
              ],
              [
                -1.856253867732707,
                47.475539812669346
              ],
              [
                -1.855951278810622,
                47.47557778816243
              ],
              [
                -1.856005167555488,
                47.47575599259678
              ],
              [
                -1.856005167555488,
                47.47575599259678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11333548674538288,
          "ground": "gnd"
        },
        "52_LVBranch182412": {
          "bus1": "52_LVBus994997",
          "bus2": "52_LVBus994998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857203560364466,
                47.47612696804132
              ],
              [
                -1.857203560364466,
                47.47612696804132
              ],
              [
                -1.85676339833313,
                47.47661130577998
              ],
              [
                -1.8553684686751,
                47.477625621727405
              ],
              [
                -1.854800847862254,
                47.47800837087913
              ],
              [
                -1.854795137216822,
                47.478012117540445
              ],
              [
                -1.854795137216822,
                47.478012117540445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27837669156108974,
          "ground": "gnd"
        },
        "52_LVBranch925860": {
          "bus1": "52_LVBus994998",
          "bus2": "52_LVBus994999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854795137216822,
                47.478012117540445
              ],
              [
                -1.854795137216822,
                47.478012117540445
              ],
              [
                -1.854701269843975,
                47.4779491899239
              ],
              [
                -1.854692727511174,
                47.47794599499084
              ],
              [
                -1.854685771498659,
                47.477950462285534
              ],
              [
                -1.854156787834049,
                47.478325540625825
              ],
              [
                -1.854142447387579,
                47.47832329404024
              ],
              [
                -1.854134654382971,
                47.4783198287491
              ],
              [
                -1.854134654382971,
                47.4783198287491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07091524011495827,
          "ground": "gnd"
        },
        "52_LVBranch036132": {
          "bus1": "52_MVLV033264_LV",
          "bus2": "52_LVBus994995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857366078490939,
                47.47616612282535
              ],
              [
                -1.857372472410828,
                47.476153343531976
              ],
              [
                -1.857372472410828,
                47.476153343531976
              ],
              [
                -1.857526795390164,
                47.47584503251487
              ],
              [
                -1.857655375631298,
                47.47566433836408
              ],
              [
                -1.857744732012757,
                47.47553876854476
              ],
              [
                -1.857770664615922,
                47.475502311958195
              ],
              [
                -1.857789958974505,
                47.47547519356735
              ],
              [
                -1.857789958974505,
                47.47547519356735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08185167953375092,
          "ground": "gnd"
        },
        "52_272286": {
          "bus1": "52_MVBus69324",
          "bus2": "52_MVLV015677",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.85869859790059,
                47.473399327265746
              ],
              [
                -1.85869859790059,
                47.473399327265746
              ],
              [
                -1.858863830899756,
                47.4737428439859
              ],
              [
                -1.859121809281345,
                47.4737289957606
              ],
              [
                -1.859122222900791,
                47.47372429673798
              ],
              [
                -1.859123433810474,
                47.47371083129877
              ],
              [
                -1.859124631471738,
                47.47369736633924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06170272901078953,
          "ground": "gnd"
        },
        "52_LVBranch859978": {
          "bus1": "52_MVLV015677_LV",
          "bus2": "52_LVBus994750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859124631471738,
                47.47369736633924
              ],
              [
                -1.859123569930852,
                47.473683893136126
              ],
              [
                -1.859123569930852,
                47.473683893136126
              ],
              [
                -1.859121093004177,
                47.47365245566196
              ],
              [
                -1.859121093004177,
                47.47365245566196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003500204307494504,
          "ground": "gnd"
        },
        "52_LVBranch783426": {
          "bus1": "52_MVLV015677_LV",
          "bus2": "52_LVBus994732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859124631471738,
                47.47369736633924
              ],
              [
                -1.85911449250611,
                47.473708975294976
              ],
              [
                -1.85911449250611,
                47.473708975294976
              ],
              [
                -1.859100258950765,
                47.47372527248127
              ],
              [
                -1.858836010500496,
                47.47374385164546
              ],
              [
                -1.858807391957248,
                47.47371786490339
              ],
              [
                -1.858807391957248,
                47.47371786490339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02573768858291795,
          "ground": "gnd"
        },
        "52_LVBranch677767": {
          "bus1": "52_LVBus994732",
          "bus2": "52_LVBus994747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858807391957248,
                47.47371786490339
              ],
              [
                -1.858807391957248,
                47.47371786490339
              ],
              [
                -1.858807745777738,
                47.47372235597197
              ],
              [
                -1.85881022252296,
                47.473753793452275
              ],
              [
                -1.858493690140857,
                47.47378327329482
              ],
              [
                -1.858525846540092,
                47.47385417080711
              ],
              [
                -1.858525846540092,
                47.47385417080711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0363315289754011,
          "ground": "gnd"
        },
        "52_LVBranch074750": {
          "bus1": "52_LVBus994747",
          "bus2": "52_LVBus994748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858525846540092,
                47.47385417080711
              ],
              [
                -1.858525846540092,
                47.47385417080711
              ],
              [
                -1.858422409102093,
                47.47386974417998
              ],
              [
                -1.858295981226,
                47.47388878033293
              ],
              [
                -1.858292724768947,
                47.47388926758478
              ],
              [
                -1.858289508055372,
                47.473889753397074
              ],
              [
                -1.858289508055372,
                47.473889753397074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018249373334442303,
          "ground": "gnd"
        },
        "52_LVBranch515423": {
          "bus1": "52_LVBus994732",
          "bus2": "52_LVBus994733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858807391957248,
                47.47371786490339
              ],
              [
                -1.858807391957248,
                47.47371786490339
              ],
              [
                -1.858783019260903,
                47.47374577097864
              ],
              [
                -1.858683154640949,
                47.473755594342265
              ],
              [
                -1.858492982551988,
                47.47377429115582
              ],
              [
                -1.858438732469481,
                47.47378637164215
              ],
              [
                -1.858186648625997,
                47.473842503493714
              ],
              [
                -1.858174049127389,
                47.47384531080209
              ],
              [
                -1.858172194820394,
                47.4738457202495
              ],
              [
                -1.858009888122539,
                47.47388186403073
              ],
              [
                -1.857960285605603,
                47.47385933930834
              ],
              [
                -1.857955035831476,
                47.47385695319504
              ],
              [
                -1.857954774217412,
                47.473856836560024
              ],
              [
                -1.857954774217412,
                47.473856836560024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06902791412952923,
          "ground": "gnd"
        },
        "52_LVBranch667956": {
          "bus1": "52_LVBus994733",
          "bus2": "52_LVBus994734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857954774217412,
                47.473856836560024
              ],
              [
                -1.857954774217412,
                47.473856836560024
              ],
              [
                -1.857944356361705,
                47.47389324486338
              ],
              [
                -1.857813292756112,
                47.47391600641734
              ],
              [
                -1.857739488447322,
                47.47392626346239
              ],
              [
                -1.857609530146669,
                47.47394433675204
              ],
              [
                -1.857550457776837,
                47.473952546936154
              ],
              [
                -1.857552350969393,
                47.47393964232847
              ],
              [
                -1.857552350969393,
                47.47393964232847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03598876329973345,
          "ground": "gnd"
        },
        "52_LVBranch783427": {
          "bus1": "52_LVBus994734",
          "bus2": "52_LVBus994740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857552350969393,
                47.47393964232847
              ],
              [
                -1.857552350969393,
                47.47393964232847
              ],
              [
                -1.857532501748278,
                47.4739455405052
              ],
              [
                -1.857526842321827,
                47.47387368334859
              ],
              [
                -1.857526842321827,
                47.47387368334859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009634109257602547,
          "ground": "gnd"
        },
        "52_LVBranch240982": {
          "bus1": "52_LVBus994740",
          "bus2": "52_LVBus994741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857526842321827,
                47.47387368334859
              ],
              [
                -1.857526842321827,
                47.47387368334859
              ],
              [
                -1.857527006689265,
                47.47386919153278
              ],
              [
                -1.857527396977593,
                47.47386470054436
              ],
              [
                -1.857530956835755,
                47.47382353229304
              ],
              [
                -1.857534919515887,
                47.47377786359044
              ],
              [
                -1.857547660045346,
                47.47363076493932
              ],
              [
                -1.857551034087048,
                47.47359179229656
              ],
              [
                -1.857557238313448,
                47.47352313568741
              ],
              [
                -1.857578481511783,
                47.4732879845305
              ],
              [
                -1.857572007068331,
                47.47322669595156
              ],
              [
                -1.857563467622344,
                47.47314593529965
              ],
              [
                -1.857563467622344,
                47.47314593529965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08106818339796479,
          "ground": "gnd"
        },
        "52_LVBranch551060": {
          "bus1": "52_LVBus994741",
          "bus2": "52_LVBus994744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857563467622344,
                47.47314593529965
              ],
              [
                -1.857563467622344,
                47.47314593529965
              ],
              [
                -1.857574612359042,
                47.47313562321557
              ],
              [
                -1.857599712188024,
                47.47313381358305
              ],
              [
                -1.857627127190316,
                47.473144530980626
              ],
              [
                -1.857627127190316,
                47.473144530980626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005709602790726232,
          "ground": "gnd"
        },
        "52_LVBranch643406": {
          "bus1": "52_LVBus994744",
          "bus2": "52_LVBus994745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857627127190316,
                47.473144530980626
              ],
              [
                -1.857627127190316,
                47.473144530980626
              ],
              [
                -1.857595623483253,
                47.47315426513099
              ],
              [
                -1.85759618080546,
                47.47327840794687
              ],
              [
                -1.858064010236529,
                47.473213230480205
              ],
              [
                -1.858203500549265,
                47.47318547936049
              ],
              [
                -1.858303278814823,
                47.47316563385608
              ],
              [
                -1.858307620633252,
                47.473164927139656
              ],
              [
                -1.858307620633252,
                47.473164927139656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07154808362278917,
          "ground": "gnd"
        },
        "52_LVBranch311101": {
          "bus1": "52_LVBus994741",
          "bus2": "52_LVBus994742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857563467622344,
                47.47314593529965
              ],
              [
                -1.857563467622344,
                47.47314593529965
              ],
              [
                -1.857572316014851,
                47.472954650332824
              ],
              [
                -1.857572316014851,
                47.472954650332824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0212775321315548,
          "ground": "gnd"
        },
        "52_LVBranch160691": {
          "bus1": "52_LVBus994742",
          "bus2": "52_LVBus994743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857572316014851,
                47.472954650332824
              ],
              [
                -1.857572316014851,
                47.472954650332824
              ],
              [
                -1.857569342490469,
                47.47295063244754
              ],
              [
                -1.857344024318992,
                47.47268091946654
              ],
              [
                -1.857293322757936,
                47.472549782659115
              ],
              [
                -1.857112143832728,
                47.47208120109731
              ],
              [
                -1.857111658509066,
                47.472079930558884
              ],
              [
                -1.857110459250739,
                47.47207684828568
              ],
              [
                -1.857110459250739,
                47.47207684828568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10439295386080392,
          "ground": "gnd"
        },
        "52_LVBranch421130": {
          "bus1": "52_LVBus994734",
          "bus2": "52_LVBus994735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857552350969393,
                47.47393964232847
              ],
              [
                -1.857552350969393,
                47.47393964232847
              ],
              [
                -1.857497002673274,
                47.47400087242774
              ],
              [
                -1.857183297585242,
                47.47406627726821
              ],
              [
                -1.857188249195419,
                47.474129152290665
              ],
              [
                -1.857229407715461,
                47.47414567763116
              ],
              [
                -1.857229407715461,
                47.47414567763116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04333064863925359,
          "ground": "gnd"
        },
        "52_LVBranch793895": {
          "bus1": "52_LVBus994735",
          "bus2": "52_LVBus994738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857229407715461,
                47.47414567763116
              ],
              [
                -1.857229407715461,
                47.47414567763116
              ],
              [
                -1.857201497115254,
                47.4741286726419
              ],
              [
                -1.857214037656798,
                47.474119210845885
              ],
              [
                -1.857214037656798,
                47.474119210845885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004242885123500795,
          "ground": "gnd"
        },
        "52_LVBranch297700": {
          "bus1": "52_LVBus994738",
          "bus2": "52_LVBus994739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857214037656798,
                47.474119210845885
              ],
              [
                -1.857214037656798,
                47.474119210845885
              ],
              [
                -1.857220426243457,
                47.474118006704316
              ],
              [
                -1.857331854106973,
                47.474096929635834
              ],
              [
                -1.857349829838052,
                47.47410469203657
              ],
              [
                -1.85742812654394,
                47.47413848267036
              ],
              [
                -1.857501023977597,
                47.4742560427346
              ],
              [
                -1.857506168182287,
                47.47426434178061
              ],
              [
                -1.85751131168116,
                47.474272631844215
              ],
              [
                -1.857641187953546,
                47.47448207062769
              ],
              [
                -1.857643794043064,
                47.474488506887894
              ],
              [
                -1.857801541099096,
                47.47487888404046
              ],
              [
                -1.857886974949319,
                47.47509030117116
              ],
              [
                -1.857888725223145,
                47.47509464258556
              ],
              [
                -1.857888725223145,
                47.47509464258556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12987759799678156,
          "ground": "gnd"
        },
        "52_LVBranch494798": {
          "bus1": "52_LVBus994735",
          "bus2": "52_LVBus994736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857229407715461,
                47.47414567763116
              ],
              [
                -1.857229407715461,
                47.47414567763116
              ],
              [
                -1.857223129106211,
                47.474144229510806
              ],
              [
                -1.857161753355045,
                47.474130111583634
              ],
              [
                -1.856923364787328,
                47.47417815119593
              ],
              [
                -1.856834799156089,
                47.474195995122805
              ],
              [
                -1.856834799156089,
                47.474195995122805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03109692708394754,
          "ground": "gnd"
        },
        "52_LVBranch306073": {
          "bus1": "52_LVBus994736",
          "bus2": "52_LVBus994737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856834799156089,
                47.474195995122805
              ],
              [
                -1.856834799156089,
                47.474195995122805
              ],
              [
                -1.856441326138374,
                47.47423661382825
              ],
              [
                -1.856329847986568,
                47.47424811659753
              ],
              [
                -1.856179018585044,
                47.47426368292126
              ],
              [
                -1.856162689930934,
                47.47426536390138
              ],
              [
                -1.856152670745966,
                47.47426551037511
              ],
              [
                -1.856126142099412,
                47.47426588511203
              ],
              [
                -1.855913915742152,
                47.474268918717016
              ],
              [
                -1.855751295829574,
                47.47427124647439
              ],
              [
                -1.855569281972458,
                47.474277833959235
              ],
              [
                -1.855542786029117,
                47.47427879288212
              ],
              [
                -1.855062401162945,
                47.4742961775844
              ],
              [
                -1.855062401162945,
                47.4742961775844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13426852249296586,
          "ground": "gnd"
        },
        "52_LVBranch551061": {
          "bus1": "52_LVBus994733",
          "bus2": "52_LVBus994746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857954774217412,
                47.473856836560024
              ],
              [
                -1.857954774217412,
                47.473856836560024
              ],
              [
                -1.857957202731812,
                47.47386101829718
              ],
              [
                -1.858000885315125,
                47.47393623662184
              ],
              [
                -1.857977219601391,
                47.47397312466705
              ],
              [
                -1.858013240224435,
                47.47405665536971
              ],
              [
                -1.858042238858529,
                47.474123902098476
              ],
              [
                -1.858075358635213,
                47.47412270272979
              ],
              [
                -1.858076378724302,
                47.474122665789096
              ],
              [
                -1.858081982590365,
                47.47412246285489
              ],
              [
                -1.858081982590365,
                47.47412246285489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03442520253082733,
          "ground": "gnd"
        },
        "52_LVBranch940910": {
          "bus1": "52_MVLV015677_LV",
          "bus2": "52_LVBus994729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859124631471738,
                47.47369736633924
              ],
              [
                -1.859131917977143,
                47.47370992045962
              ],
              [
                -1.859131917977143,
                47.47370992045962
              ],
              [
                -1.859140002356985,
                47.47372383287503
              ],
              [
                -1.859259232562767,
                47.47371951397435
              ],
              [
                -1.859264186588124,
                47.47378238891478
              ],
              [
                -1.859264186588124,
                47.47378238891478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01766344079693802,
          "ground": "gnd"
        },
        "52_LVBranch143118": {
          "bus1": "52_LVBus994729",
          "bus2": "52_LVBus994730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859264186588124,
                47.47378238891478
              ],
              [
                -1.859264186588124,
                47.47378238891478
              ],
              [
                -1.859270799259866,
                47.47378268083745
              ],
              [
                -1.859277425887238,
                47.473782981262005
              ],
              [
                -1.860045222712922,
                47.473817292780204
              ],
              [
                -1.860786555108267,
                47.47385041438697
              ],
              [
                -1.861490730245678,
                47.47388186937894
              ],
              [
                -1.861523298194705,
                47.47386962745839
              ],
              [
                -1.862207794448062,
                47.47361222698331
              ],
              [
                -1.862695076267006,
                47.47342899010124
              ],
              [
                -1.863019920121038,
                47.47330683135637
              ],
              [
                -1.863321563801222,
                47.473193403695376
              ],
              [
                -1.86395964433359,
                47.47295343884226
              ],
              [
                -1.864342492971574,
                47.47280946352893
              ],
              [
                -1.864406787112628,
                47.47278528774413
              ],
              [
                -1.865954459373566,
                47.47172989896176
              ],
              [
                -1.866581161285603,
                47.471302527258054
              ],
              [
                -1.867562473069328,
                47.470649533886146
              ],
              [
                -1.867562473069328,
                47.470649533886146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.7556894675829923,
          "ground": "gnd"
        },
        "52_LVBranch453942": {
          "bus1": "52_MVLV015677_LV",
          "bus2": "52_LVBus994724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859124631471738,
                47.47369736633924
              ],
              [
                -1.859120838968254,
                47.47371061001855
              ],
              [
                -1.859120838968254,
                47.47371061001855
              ],
              [
                -1.859114214445798,
                47.47373377474936
              ],
              [
                -1.858889709391401,
                47.47375091442484
              ],
              [
                -1.858893955327239,
                47.47380480724417
              ],
              [
                -1.858893955327239,
                47.47380480724417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02565416278745162,
          "ground": "gnd"
        },
        "52_LVBranch153212": {
          "bus1": "52_LVBus994724",
          "bus2": "52_LVBus994725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858893955327239,
                47.47380480724417
              ],
              [
                -1.858893955327239,
                47.47380480724417
              ],
              [
                -1.859241100344074,
                47.474475292082644
              ],
              [
                -1.859300017619104,
                47.47458651165746
              ],
              [
                -1.859300017619104,
                47.47458651165746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09214291646401285,
          "ground": "gnd"
        },
        "52_LVBranch106567": {
          "bus1": "52_LVBus994725",
          "bus2": "52_LVBus994727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859300017619104,
                47.47458651165746
              ],
              [
                -1.859300017619104,
                47.47458651165746
              ],
              [
                -1.859634275690383,
                47.474557342462994
              ],
              [
                -1.859675875504023,
                47.474541855384516
              ],
              [
                -1.85998675782444,
                47.4744261295664
              ],
              [
                -1.860012675250637,
                47.47441648007084
              ],
              [
                -1.860039212288974,
                47.47440660094184
              ],
              [
                -1.860155505657168,
                47.47436331185135
              ],
              [
                -1.860187799033093,
                47.47435128745651
              ],
              [
                -1.861028241442915,
                47.47403843114712
              ],
              [
                -1.861028241442915,
                47.47403843114712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14527804667060928,
          "ground": "gnd"
        },
        "52_LVBranch043816": {
          "bus1": "52_LVBus994725",
          "bus2": "52_LVBus994726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.859300017619104,
                47.47458651165746
              ],
              [
                -1.859300017619104,
                47.47458651165746
              ],
              [
                -1.859156130455647,
                47.47472779498761
              ],
              [
                -1.859068471335122,
                47.47476085792334
              ],
              [
                -1.858755444982112,
                47.474878928734064
              ],
              [
                -1.858739884585772,
                47.47488479788118
              ],
              [
                -1.858601324062468,
                47.4749370529509
              ],
              [
                -1.858601324062468,
                47.4749370529509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06694551578990715,
          "ground": "gnd"
        },
        "52_17656": {
          "bus1": "52_MVBus69323",
          "bus2": "52_MVLV071669",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.857813917323765,
                47.47139380943454
              ],
              [
                -1.856987592999076,
                47.470705018354394
              ],
              [
                -1.856975038596682,
                47.47069455548605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19432101292159462,
          "ground": "gnd"
        },
        "52_21208": {
          "bus1": "52_MVLV071669",
          "bus2": "52_MVLV066346",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856975038596682,
                47.47069455548605
              ],
              [
                -1.856971547978733,
                47.470681269301906
              ],
              [
                -1.856681909610944,
                47.47001765936599
              ],
              [
                -1.856340617971644,
                47.469498016267075
              ],
              [
                -1.856162735674881,
                47.469359448680294
              ],
              [
                -1.856143245230186,
                47.46935672227174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16061205461590755,
          "ground": "gnd"
        },
        "52_LVBranch167159": {
          "bus1": "52_MVLV071669_LV",
          "bus2": "52_LVBus995351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856975038596682,
                47.47069455548605
              ],
              [
                -1.856955167993283,
                47.47069527491991
              ],
              [
                -1.856955167993283,
                47.47069527491991
              ],
              [
                -1.856908803249938,
                47.470696953585666
              ],
              [
                -1.856908803249938,
                47.470696953585666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003500207781974825,
          "ground": "gnd"
        },
        "52_LVBranch088563": {
          "bus1": "52_LVBus995351",
          "bus2": "52_LVBus995357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856908803249938,
                47.470696953585666
              ],
              [
                -1.856908803249938,
                47.470696953585666
              ],
              [
                -1.856909367193546,
                47.47069247432317
              ],
              [
                -1.856870513199143,
                47.470123626297976
              ],
              [
                -1.857015052852752,
                47.470043349346966
              ],
              [
                -1.857015052852752,
                47.470043349346966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07789719200336692,
          "ground": "gnd"
        },
        "52_LVBranch520855": {
          "bus1": "52_LVBus995357",
          "bus2": "52_LVBus995358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857015052852752,
                47.470043349346966
              ],
              [
                -1.857015052852752,
                47.470043349346966
              ],
              [
                -1.857006976777339,
                47.470038975730915
              ],
              [
                -1.856988385061731,
                47.47004024338774
              ],
              [
                -1.856961136196048,
                47.4700537147413
              ],
              [
                -1.856909519494055,
                47.4700944701204
              ],
              [
                -1.85686870678067,
                47.4701249798111
              ],
              [
                -1.856847833214812,
                47.47012645616846
              ],
              [
                -1.856785355182758,
                47.470121899307635
              ],
              [
                -1.85674895381446,
                47.47012053289027
              ],
              [
                -1.856688656941835,
                47.470113645068274
              ],
              [
                -1.856671933494815,
                47.47010776492915
              ],
              [
                -1.856644864718713,
                47.470084550055525
              ],
              [
                -1.856617428842512,
                47.47004030632189
              ],
              [
                -1.856578697988357,
                47.46996295359388
              ],
              [
                -1.856544513333777,
                47.46989137238792
              ],
              [
                -1.856532957640187,
                47.46987148722865
              ],
              [
                -1.856523624075162,
                47.469867339260865
              ],
              [
                -1.856504683640756,
                47.4698672142548
              ],
              [
                -1.856475084414687,
                47.46987192495541
              ],
              [
                -1.856475084414687,
                47.46987192495541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06339107304708133,
          "ground": "gnd"
        },
        "52_LVBranch184781": {
          "bus1": "52_LVBus995357",
          "bus2": "52_LVBus995359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857015052852752,
                47.470043349346966
              ],
              [
                -1.857015052852752,
                47.470043349346966
              ],
              [
                -1.857336878865672,
                47.46986459342485
              ],
              [
                -1.857482740426696,
                47.46982136197777
              ],
              [
                -1.857993154623474,
                47.46969206456574
              ],
              [
                -1.858334336803136,
                47.469535475412805
              ],
              [
                -1.858570946816783,
                47.46931790695344
              ],
              [
                -1.858570946816783,
                47.46931790695344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14555258592556036,
          "ground": "gnd"
        },
        "52_LVBranch124645": {
          "bus1": "52_LVBus995359",
          "bus2": "52_LVBus995361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858570946816783,
                47.46931790695344
              ],
              [
                -1.858570946816783,
                47.46931790695344
              ],
              [
                -1.858926306348901,
                47.469109971446414
              ],
              [
                -1.859959438853539,
                47.46920302949563
              ],
              [
                -1.859966061376911,
                47.469203284970945
              ],
              [
                -1.859966061376911,
                47.469203284970945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1144553357565838,
          "ground": "gnd"
        },
        "52_LVBranch061651": {
          "bus1": "52_LVBus995359",
          "bus2": "52_LVBus995360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858570946816783,
                47.46931790695344
              ],
              [
                -1.858570946816783,
                47.46931790695344
              ],
              [
                -1.858491382051669,
                47.46909035175698
              ],
              [
                -1.858417925429387,
                47.46888029358272
              ],
              [
                -1.858326699803324,
                47.46861936343678
              ],
              [
                -1.858326699803324,
                47.46861936343678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07981700776922726,
          "ground": "gnd"
        },
        "52_LVBranch088562": {
          "bus1": "52_LVBus995351",
          "bus2": "52_LVBus995352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856908803249938,
                47.470696953585666
              ],
              [
                -1.856908803249938,
                47.470696953585666
              ],
              [
                -1.85692170013879,
                47.47073437331469
              ],
              [
                -1.856955311743682,
                47.47083189952398
              ],
              [
                -1.856999372832176,
                47.47095971883507
              ],
              [
                -1.857131135646228,
                47.47134203890489
              ],
              [
                -1.857132201709621,
                47.47134511699298
              ],
              [
                -1.857132649407375,
                47.47134641591699
              ],
              [
                -1.857132649407375,
                47.47134641591699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07415280771288196,
          "ground": "gnd"
        },
        "52_LVBranch249829": {
          "bus1": "52_LVBus995352",
          "bus2": "52_LVBus995356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857132649407375,
                47.47134641591699
              ],
              [
                -1.857132649407375,
                47.47134641591699
              ],
              [
                -1.857177186312976,
                47.471587391505295
              ],
              [
                -1.857178949251694,
                47.47159695697545
              ],
              [
                -1.857157120751068,
                47.471711659518974
              ],
              [
                -1.85714007786078,
                47.471801264294825
              ],
              [
                -1.857128171244572,
                47.47186381293608
              ],
              [
                -1.85711882315545,
                47.471912964471166
              ],
              [
                -1.857104616581496,
                47.47198763975874
              ],
              [
                -1.857094382516985,
                47.4720413993096
              ],
              [
                -1.857094382516985,
                47.4720413993096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07789562836733868,
          "ground": "gnd"
        },
        "52_LVBranch129842": {
          "bus1": "52_LVBus995352",
          "bus2": "52_LVBus995353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.857132649407375,
                47.47134641591699
              ],
              [
                -1.857132649407375,
                47.47134641591699
              ],
              [
                -1.857092853386612,
                47.47134665876965
              ],
              [
                -1.856502086540797,
                47.47134029399924
              ],
              [
                -1.856502086540797,
                47.47134029399924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0475404444670132,
          "ground": "gnd"
        },
        "52_LVBranch381363": {
          "bus1": "52_LVBus995353",
          "bus2": "52_LVBus995354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.856502086540797,
                47.47134029399924
              ],
              [
                -1.856502086540797,
                47.47134029399924
              ],
              [
                -1.855930738279951,
                47.471214059694745
              ],
              [
                -1.854464272817652,
                47.47086420577667
              ],
              [
                -1.854464272817652,
                47.47086420577667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16249261495702155,
          "ground": "gnd"
        },
        "52_LVBranch109783": {
          "bus1": "52_LVBus995354",
          "bus2": "52_LVBus995355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.854464272817652,
                47.47086420577667
              ],
              [
                -1.854464272817652,
                47.47086420577667
              ],
              [
                -1.854459434129083,
                47.47086112906225
              ],
              [
                -1.854128671163589,
                47.47065115501259
              ],
              [
                -1.853609461189841,
                47.47061501936738
              ],
              [
                -1.853530275258544,
                47.4706095068421
              ],
              [
                -1.85344741600921,
                47.47060373981456
              ],
              [
                -1.85344741600921,
                47.47060373981456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08628407604969503,
          "ground": "gnd"
        },
        "52_17655": {
          "bus1": "52_MVBus69323",
          "bus2": "52_MVLV000982",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.858180253817722,
                47.472217067424545
              ],
              [
                -1.865183712143641,
                47.46938544561398
              ],
              [
                -1.865200823740069,
                47.46937855539579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6146959914321309,
          "ground": "gnd"
        },
        "52_LVBranch179798": {
          "bus1": "52_MVLV000982_LV",
          "bus2": "52_LVBus994608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865200823740069,
                47.46937855539579
              ],
              [
                -1.865216876350929,
                47.46938653046701
              ],
              [
                -1.865216876350929,
                47.46938653046701
              ],
              [
                -1.865222227458505,
                47.46938919181763
              ],
              [
                -1.865735883554599,
                47.46964434893347
              ],
              [
                -1.866040871648593,
                47.46979584700988
              ],
              [
                -1.867650947262282,
                47.47059227545695
              ],
              [
                -1.867650947262282,
                47.47059227545695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22724771496341947,
          "ground": "gnd"
        },
        "52_LVBranch003723": {
          "bus1": "52_LVBus994608",
          "bus2": "52_LVBus994609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.867650947262282,
                47.47059227545695
              ],
              [
                -1.867650947262282,
                47.47059227545695
              ],
              [
                -1.868216097629412,
                47.470219040158746
              ],
              [
                -1.86974725447237,
                47.469249561334934
              ],
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.870761738293611,
                47.468926939127506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.301876466032956,
          "ground": "gnd"
        },
        "52_LVBranch182546": {
          "bus1": "52_LVBus994609",
          "bus2": "52_LVBus994613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.87080955132997,
                47.468383992146364
              ],
              [
                -1.870843875042894,
                47.46802494407909
              ],
              [
                -1.870845345903393,
                47.46800959529989
              ],
              [
                -1.870845345903393,
                47.46800959529989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10218516517664339,
          "ground": "gnd"
        },
        "52_LVBranch118438": {
          "bus1": "52_LVBus994609",
          "bus2": "52_LVBus994610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.871678714400829,
                47.470416466609485
              ],
              [
                -1.871702836984459,
                47.47045560305072
              ],
              [
                -1.871702836984459,
                47.47045560305072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18417041548843738,
          "ground": "gnd"
        },
        "52_LVBranch077378": {
          "bus1": "52_LVBus994609",
          "bus2": "52_LVBus994611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.870761738293611,
                47.468926939127506
              ],
              [
                -1.872572519328967,
                47.468378395893936
              ],
              [
                -1.872572519328967,
                47.468378395893936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14951559654221264,
          "ground": "gnd"
        },
        "52_LVBranch008325": {
          "bus1": "52_LVBus994611",
          "bus2": "52_LVBus994612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.872572519328967,
                47.468378395893936
              ],
              [
                -1.872572519328967,
                47.468378395893936
              ],
              [
                -1.873394445459685,
                47.468121865942514
              ],
              [
                -1.873400473626265,
                47.46811998036262
              ],
              [
                -1.873400473626265,
                47.46811998036262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06871342363614494,
          "ground": "gnd"
        },
        "52_LVBranch313743": {
          "bus1": "52_MVLV000982_LV",
          "bus2": "52_LVBus994606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.865200823740069,
                47.46937855539579
              ],
              [
                -1.865187480052467,
                47.469368545366784
              ],
              [
                -1.865187480052467,
                47.469368545366784
              ],
              [
                -1.864926721041164,
                47.46916484382975
              ],
              [
                -1.86462785455057,
                47.468834549965486
              ],
              [
                -1.864306840759503,
                47.468099814942406
              ],
              [
                -1.864207096935673,
                47.467839872922724
              ],
              [
                -1.863897314274513,
                47.46750054218164
              ],
              [
                -1.863646660594929,
                47.46747397969319
              ],
              [
                -1.863031567992617,
                47.467408792055345
              ],
              [
                -1.862907895872431,
                47.467395684160316
              ],
              [
                -1.86231413500519,
                47.46773533197878
              ],
              [
                -1.862194499312129,
                47.46780375977475
              ],
              [
                -1.862005207838806,
                47.467912040931886
              ],
              [
                -1.861604273380758,
                47.468001807866656
              ],
              [
                -1.86158246016235,
                47.468006688091094
              ],
              [
                -1.860938857394341,
                47.468296303998834
              ],
              [
                -1.860936280315455,
                47.46829731619269
              ],
              [
                -1.860936280315455,
                47.46829731619269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4890545739712634,
          "ground": "gnd"
        },
        "52_172414": {
          "bus1": "52_MVBus69309",
          "bus2": "52_MVLV068960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845177177512121,
                47.47611025576048
              ],
              [
                -1.845177177512121,
                47.47611025576048
              ],
              [
                -1.845182890473492,
                47.47610856325383
              ],
              [
                -1.845187978267614,
                47.47610567727923
              ],
              [
                -1.84518769611612,
                47.47610208439376
              ],
              [
                -1.84517523232088,
                47.476081087059555
              ],
              [
                -1.845167792616486,
                47.476068573739724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0038864423297435445,
          "ground": "gnd"
        },
        "52_LVBranch937113": {
          "bus1": "52_MVLV068960_LV",
          "bus2": "52_LVBus995327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845167792616486,
                47.476068573739724
              ],
              [
                -1.845186045424845,
                47.47607395895958
              ],
              [
                -1.845186045424845,
                47.47607395895958
              ],
              [
                -1.845194995014791,
                47.47607659940168
              ],
              [
                -1.845208243526067,
                47.476076121123455
              ],
              [
                -1.845220081269548,
                47.47605767841671
              ],
              [
                -1.845220081269548,
                47.47605767841671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003971968169416188,
          "ground": "gnd"
        },
        "52_LVBranch392161": {
          "bus1": "52_LVBus995327",
          "bus2": "52_LVBus995328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845220081269548,
                47.47605767841671
              ],
              [
                -1.845220081269548,
                47.47605767841671
              ],
              [
                -1.845237562094866,
                47.476111093416044
              ],
              [
                -1.844940736959783,
                47.47615574958669
              ],
              [
                -1.844607275131257,
                47.47620590695811
              ],
              [
                -1.844299888351775,
                47.47635211684646
              ],
              [
                -1.844315957880177,
                47.47638756754297
              ],
              [
                -1.844315957880177,
                47.47638756754297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08717507163530323,
          "ground": "gnd"
        },
        "52_LVBranch206721": {
          "bus1": "52_LVBus995328",
          "bus2": "52_LVBus995329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.844315957880177,
                47.47638756754297
              ],
              [
                -1.844315957880177,
                47.47638756754297
              ],
              [
                -1.843785457860057,
                47.47656885150478
              ],
              [
                -1.843785457860057,
                47.47656885150478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044779908895889654,
          "ground": "gnd"
        },
        "52_LVBranch108760": {
          "bus1": "52_LVBus995329",
          "bus2": "52_LVBus995330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843785457860057,
                47.47656885150478
              ],
              [
                -1.843785457860057,
                47.47656885150478
              ],
              [
                -1.844166084351146,
                47.476892289947074
              ],
              [
                -1.844212536401155,
                47.47693176047022
              ],
              [
                -1.844348305237718,
                47.47727387176843
              ],
              [
                -1.844378170618722,
                47.47734914285631
              ],
              [
                -1.844258703387472,
                47.47761909979926
              ],
              [
                -1.844220190967512,
                47.47770614366154
              ],
              [
                -1.844118252113597,
                47.47779932285352
              ],
              [
                -1.843969950869278,
                47.47792560284637
              ],
              [
                -1.843913804954416,
                47.477972856542294
              ],
              [
                -1.843913804954416,
                47.477972856542294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17870138598050325,
          "ground": "gnd"
        },
        "52_LVBranch428702": {
          "bus1": "52_LVBus995330",
          "bus2": "52_LVBus995331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843913804954416,
                47.477972856542294
              ],
              [
                -1.843913804954416,
                47.477972856542294
              ],
              [
                -1.843923452320668,
                47.477991658680516
              ],
              [
                -1.843923452320668,
                47.477991658680516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022132900786675604,
          "ground": "gnd"
        },
        "52_LVBranch827954": {
          "bus1": "52_LVBus995331",
          "bus2": "52_LVBus995332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843923452320668,
                47.477991658680516
              ],
              [
                -1.843923452320668,
                47.477991658680516
              ],
              [
                -1.843894216397109,
                47.47798921877422
              ],
              [
                -1.843849921101202,
                47.47803189223622
              ],
              [
                -1.843768399686961,
                47.478138575363616
              ],
              [
                -1.843720507278064,
                47.47820126749143
              ],
              [
                -1.843710054028866,
                47.478225172722745
              ],
              [
                -1.843709456192111,
                47.47822652743039
              ],
              [
                -1.843702717918099,
                47.478241903460514
              ],
              [
                -1.843702717918099,
                47.478241903460514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03394209894410692,
          "ground": "gnd"
        },
        "52_LVBranch694132": {
          "bus1": "52_MVLV068960_LV",
          "bus2": "52_LVBus995318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845167792616486,
                47.476068573739724
              ],
              [
                -1.845175076160241,
                47.47608112872771
              ],
              [
                -1.845175076160241,
                47.47608112872771
              ],
              [
                -1.845183157258439,
                47.47609504210577
              ],
              [
                -1.845248694447129,
                47.476083668493196
              ],
              [
                -1.845260532178284,
                47.47606522578235
              ],
              [
                -1.845260532178284,
                47.47606522578235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008998026769635434,
          "ground": "gnd"
        },
        "52_LVBranch925596": {
          "bus1": "52_LVBus995318",
          "bus2": "52_LVBus995319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845260532178284,
                47.47606522578235
              ],
              [
                -1.845260532178284,
                47.47606522578235
              ],
              [
                -1.845276713660779,
                47.47610514013604
              ],
              [
                -1.845703447103824,
                47.47604539796962
              ],
              [
                -1.8457450603274,
                47.47604355322959
              ],
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.845991958580242,
                47.47603919653061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059207473884091456,
          "ground": "gnd"
        },
        "52_LVBranch364739": {
          "bus1": "52_LVBus995319",
          "bus2": "52_LVBus995324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.846029140146465,
                47.475505959248984
              ],
              [
                -1.846029260483644,
                47.47550410832835
              ],
              [
                -1.846029437970958,
                47.47550146266791
              ],
              [
                -1.846029437970958,
                47.47550146266791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05985202806558648,
          "ground": "gnd"
        },
        "52_LVBranch291318": {
          "bus1": "52_LVBus995319",
          "bus2": "52_LVBus995320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.846000327471829,
                47.47603968702763
              ],
              [
                -1.846464807768278,
                47.476057774634164
              ],
              [
                -1.846846409802125,
                47.47607416955036
              ],
              [
                -1.846964833887344,
                47.47607136088631
              ],
              [
                -1.846971450303891,
                47.4760716984212
              ],
              [
                -1.846971450303891,
                47.4760716984212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07395656938202079,
          "ground": "gnd"
        },
        "52_LVBranch110845": {
          "bus1": "52_LVBus995320",
          "bus2": "52_LVBus995321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.846971450303891,
                47.4760716984212
              ],
              [
                -1.846971450303891,
                47.4760716984212
              ],
              [
                -1.847241030919293,
                47.476042181088495
              ],
              [
                -1.847437436235283,
                47.475999533757495
              ],
              [
                -1.848341143562701,
                47.475803281570194
              ],
              [
                -1.848341143562701,
                47.475803281570194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10765791056399517,
          "ground": "gnd"
        },
        "52_LVBranch267619": {
          "bus1": "52_LVBus995321",
          "bus2": "52_LVBus995323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848341143562701,
                47.475803281570194
              ],
              [
                -1.848341143562701,
                47.475803281570194
              ],
              [
                -1.848641672565791,
                47.47573801719967
              ],
              [
                -1.848916400995888,
                47.47567835026513
              ],
              [
                -1.849356036181638,
                47.47558287204248
              ],
              [
                -1.850085146708231,
                47.475534399085944
              ],
              [
                -1.850392102842636,
                47.47540002478192
              ],
              [
                -1.850646756866396,
                47.47528853722132
              ],
              [
                -1.850646756866396,
                47.47528853722132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18594445934792553,
          "ground": "gnd"
        },
        "52_LVBranch017468": {
          "bus1": "52_LVBus995321",
          "bus2": "52_LVBus995322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.848341143562701,
                47.475803281570194
              ],
              [
                -1.848341143562701,
                47.475803281570194
              ],
              [
                -1.848316472647332,
                47.475966437538624
              ],
              [
                -1.848349096248132,
                47.476381549628776
              ],
              [
                -1.848443281902129,
                47.47657764935107
              ],
              [
                -1.848474016281048,
                47.47660457091869
              ],
              [
                -1.848483034633995,
                47.476612478133134
              ],
              [
                -1.848488070719218,
                47.47661688110393
              ],
              [
                -1.848488070719218,
                47.47661688110393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09289731714701893,
          "ground": "gnd"
        },
        "52_LVBranch267300": {
          "bus1": "52_LVBus995319",
          "bus2": "52_LVBus995325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.845991958580242,
                47.47603919653061
              ],
              [
                -1.845507572416395,
                47.4759616814265
              ],
              [
                -1.845195597662542,
                47.47581358045217
              ],
              [
                -1.845191830591764,
                47.475811797810195
              ],
              [
                -1.845190160519182,
                47.4758110023713
              ],
              [
                -1.845190160519182,
                47.4758110023713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0667231117809833,
          "ground": "gnd"
        },
        "52_LVBranch556868": {
          "bus1": "52_MVLV015787_LV",
          "bus2": "52_LVBus994769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838194982541757,
                47.47112584281528
              ],
              [
                -1.838194982541757,
                47.47112584281528
              ],
              [
                -1.838159169646902,
                47.47112655713367
              ],
              [
                -1.838159169646902,
                47.47112655713367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002700918149060861,
          "ground": "gnd"
        },
        "52_LVBranch841670": {
          "bus1": "52_MVLV015787_LV",
          "bus2": "52_LVBus994766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838209110429343,
                47.471112533723606
              ],
              [
                -1.838209110429343,
                47.471112533723606
              ],
              [
                -1.838171365633487,
                47.471027934132096
              ],
              [
                -1.838171365633487,
                47.471027934132096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009826750578815657,
          "ground": "gnd"
        },
        "52_LVBranch677555": {
          "bus1": "52_LVBus994766",
          "bus2": "52_LVBus994767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838171365633487,
                47.471027934132096
              ],
              [
                -1.838171365633487,
                47.471027934132096
              ],
              [
                -1.836913522214652,
                47.47101381342024
              ],
              [
                -1.836912466338031,
                47.4710003399967
              ],
              [
                -1.836912114379288,
                47.47099584885549
              ],
              [
                -1.836912114379288,
                47.47099584885549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09683566146542522,
          "ground": "gnd"
        },
        "52_LVBranch464349": {
          "bus1": "52_MVLV015787_LV",
          "bus2": "52_LVBus994761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838224090832922,
                47.47111348904846
              ],
              [
                -1.838224090832922,
                47.47111348904846
              ],
              [
                -1.838281190703689,
                47.47103928865246
              ],
              [
                -1.838495176742855,
                47.47104058318102
              ],
              [
                -1.838621774384429,
                47.47101169911088
              ],
              [
                -1.8384244775715,
                47.470681023820944
              ],
              [
                -1.837989824140365,
                47.47005084148517
              ],
              [
                -1.837573208026651,
                47.46937947323591
              ],
              [
                -1.837035461669803,
                47.468755705407425
              ],
              [
                -1.837024755627044,
                47.46870384680112
              ],
              [
                -1.837024755627044,
                47.46870384680112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3196459407428012,
          "ground": "gnd"
        },
        "52_LVBranch231824": {
          "bus1": "52_LVBus994761",
          "bus2": "52_LVBus994763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837024755627044,
                47.46870384680112
              ],
              [
                -1.837024755627044,
                47.46870384680112
              ],
              [
                -1.836746922410874,
                47.46878935126445
              ],
              [
                -1.836428073233137,
                47.468887484290946
              ],
              [
                -1.83605928846834,
                47.46900258427649
              ],
              [
                -1.835661624094952,
                47.46912669511866
              ],
              [
                -1.835416634569197,
                47.4692031584384
              ],
              [
                -1.834648434294256,
                47.4694019719916
              ],
              [
                -1.834161995257098,
                47.46941171587208
              ],
              [
                -1.833605073768309,
                47.46942286947292
              ],
              [
                -1.833521036214076,
                47.4694245530534
              ],
              [
                -1.833521036214076,
                47.4694245530534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2803552739350075,
          "ground": "gnd"
        },
        "52_LVBranch217861": {
          "bus1": "52_LVBus994763",
          "bus2": "52_LVBus994764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.833521036214076,
                47.4694245530534
              ],
              [
                -1.833521036214076,
                47.4694245530534
              ],
              [
                -1.833514443562311,
                47.4694250156057
              ],
              [
                -1.83279522721467,
                47.469475021392995
              ],
              [
                -1.831924264918888,
                47.46953557342699
              ],
              [
                -1.831909123221613,
                47.46953662280398
              ],
              [
                -1.831909123221613,
                47.46953662280398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12215476258975388,
          "ground": "gnd"
        },
        "52_LVBranch008307": {
          "bus1": "52_LVBus994761",
          "bus2": "52_LVBus994762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837024755627044,
                47.46870384680112
              ],
              [
                -1.837024755627044,
                47.46870384680112
              ],
              [
                -1.837592770938746,
                47.46934093605077
              ],
              [
                -1.837722591665754,
                47.46955016214715
              ],
              [
                -1.838079336007348,
                47.4701250810872
              ],
              [
                -1.838401482024181,
                47.47060798992504
              ],
              [
                -1.838401482024181,
                47.47060798992504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.236279814105407,
          "ground": "gnd"
        },
        "52_LVBranch515272": {
          "bus1": "52_MVLV015787_LV",
          "bus2": "52_LVBus994752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838214878906995,
                47.47112544995907
              ],
              [
                -1.838217309697893,
                47.471112058040795
              ],
              [
                -1.838217309697893,
                47.471112058040795
              ],
              [
                -1.838232514546115,
                47.47102843241377
              ],
              [
                -1.838232514546115,
                47.47102843241377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00936788696345311,
          "ground": "gnd"
        },
        "52_LVBranch729943": {
          "bus1": "52_LVBus994752",
          "bus2": "52_LVBus994753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838232514546115,
                47.47102843241377
              ],
              [
                -1.838232514546115,
                47.47102843241377
              ],
              [
                -1.838455844081019,
                47.47103029100458
              ],
              [
                -1.838492065114995,
                47.47098394711286
              ],
              [
                -1.838609178254248,
                47.47095270263178
              ],
              [
                -1.838609178254248,
                47.47095270263178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03215568492332829,
          "ground": "gnd"
        },
        "52_LVBranch329590": {
          "bus1": "52_LVBus994753",
          "bus2": "52_LVBus994759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838609178254248,
                47.47095270263178
              ],
              [
                -1.838609178254248,
                47.47095270263178
              ],
              [
                -1.838504962266202,
                47.47077752216734
              ],
              [
                -1.838425564651548,
                47.470644053245714
              ],
              [
                -1.838425564651548,
                47.470644053245714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03700213725925634,
          "ground": "gnd"
        },
        "52_LVBranch291146": {
          "bus1": "52_LVBus994753",
          "bus2": "52_LVBus994754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838609178254248,
                47.47095270263178
              ],
              [
                -1.838609178254248,
                47.47095270263178
              ],
              [
                -1.838684606950935,
                47.47107755907215
              ],
              [
                -1.838838170061378,
                47.471331777200405
              ],
              [
                -1.838838170061378,
                47.471331777200405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04554381639236503,
          "ground": "gnd"
        },
        "52_LVBranch173118": {
          "bus1": "52_LVBus994754",
          "bus2": "52_LVBus994755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838838170061378,
                47.471331777200405
              ],
              [
                -1.838838170061378,
                47.471331777200405
              ],
              [
                -1.838839538008153,
                47.47133617767003
              ],
              [
                -1.839093076414197,
                47.47215025640465
              ],
              [
                -1.839095812392013,
                47.47215905733505
              ],
              [
                -1.839101297597944,
                47.4721766587178
              ],
              [
                -1.83918458633616,
                47.472444074912055
              ],
              [
                -1.839193268967208,
                47.47247195585406
              ],
              [
                -1.839193268967208,
                47.47247195585406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12956062617271316,
          "ground": "gnd"
        },
        "52_LVBranch173123": {
          "bus1": "52_LVBus994755",
          "bus2": "52_LVBus994757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839193268967208,
                47.47247195585406
              ],
              [
                -1.839193268967208,
                47.47247195585406
              ],
              [
                -1.838657860850794,
                47.472590340768356
              ],
              [
                -1.837868959659392,
                47.47261877502278
              ],
              [
                -1.83784975046793,
                47.47261946730964
              ],
              [
                -1.83784975046793,
                47.47261946730964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10345611967123494,
          "ground": "gnd"
        },
        "52_LVBranch112113": {
          "bus1": "52_LVBus994755",
          "bus2": "52_LVBus994756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.839193268967208,
                47.47247195585406
              ],
              [
                -1.839193268967208,
                47.47247195585406
              ],
              [
                -1.839286510077877,
                47.47282443277055
              ],
              [
                -1.83928694648815,
                47.47282610146859
              ],
              [
                -1.839287680792245,
                47.47282885836089
              ],
              [
                -1.839287680792245,
                47.47282885836089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04031363727833083,
          "ground": "gnd"
        },
        "52_LVBranch115225": {
          "bus1": "52_LVBus994754",
          "bus2": "52_LVBus994758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.838838170061378,
                47.471331777200405
              ],
              [
                -1.838838170061378,
                47.471331777200405
              ],
              [
                -1.839243710366217,
                47.47128545032953
              ],
              [
                -1.839299011262283,
                47.47127913291895
              ],
              [
                -1.839299011262283,
                47.47127913291895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03522993535564518,
          "ground": "gnd"
        },
        "52_80897": {
          "bus1": "52_MVBus69292",
          "bus2": "52_MVBus69311",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.837225878632731,
                47.461011994672376
              ],
              [
                -1.837225878632731,
                47.461011994672376
              ],
              [
                -1.837088522624665,
                47.46064867507463
              ],
              [
                -1.836633268013656,
                47.45991025626083
              ],
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.836408111341893,
                47.459742062746635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15594162945388926,
          "ground": "gnd"
        },
        "52_163199": {
          "bus1": "52_MVBus69311",
          "bus2": "52_MVBus69312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.836409998719958,
                47.459724447770434
              ],
              [
                -1.836361926137807,
                47.45968453757124
              ],
              [
                -1.836369551172481,
                47.45967811055527
              ],
              [
                -1.836383965926097,
                47.459665953190886
              ],
              [
                -1.836383965926097,
                47.459665953190886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010344702400571894,
          "ground": "gnd"
        },
        "52_135594": {
          "bus1": "52_MVBus69311",
          "bus2": "52_MVBus69313",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.838426757524781,
                47.458627769302
              ],
              [
                -1.838714729696251,
                47.45603217558004
              ],
              [
                -1.843479444621104,
                47.45243732884451
              ],
              [
                -1.843448869252529,
                47.45181695200467
              ],
              [
                -1.843448869252529,
                47.45181695200467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0920956300267664,
          "ground": "gnd"
        },
        "52_292945": {
          "bus1": "52_MVBus69313",
          "bus2": "52_MVLV059525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843448869252529,
                47.45181695200467
              ],
              [
                -1.843448869252529,
                47.45181695200467
              ],
              [
                -1.843431627964713,
                47.45181487211994
              ],
              [
                -1.843412707795126,
                47.451791225234594
              ],
              [
                -1.843407799127936,
                47.45177944015244
              ],
              [
                -1.843586060840183,
                47.4516938533914
              ],
              [
                -1.843604531865315,
                47.45169705085454
              ],
              [
                -1.843640934391569,
                47.45172584951441
              ],
              [
                -1.843643227365404,
                47.45173933240413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02779868589238175,
          "ground": "gnd"
        },
        "52_LVBranch950746": {
          "bus1": "52_MVLV059525_LV",
          "bus2": "52_LVBus995237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843643227365404,
                47.45173933240413
              ],
              [
                -1.843631166600862,
                47.451728129824595
              ],
              [
                -1.843631166600862,
                47.451728129824595
              ],
              [
                -1.843599575367514,
                47.4517064897688
              ],
              [
                -1.843587027807209,
                47.451706177116094
              ],
              [
                -1.843523719153905,
                47.45173355833061
              ],
              [
                -1.843461546087539,
                47.451684692939565
              ],
              [
                -1.843461546087539,
                47.451684692939565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017171297620732117,
          "ground": "gnd"
        },
        "52_LVBranch107685": {
          "bus1": "52_LVBus995237",
          "bus2": "52_LVBus995239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843461546087539,
                47.451684692939565
              ],
              [
                -1.843461546087539,
                47.451684692939565
              ],
              [
                -1.843689865658303,
                47.45023980312006
              ],
              [
                -1.843690256938462,
                47.450235312137636
              ],
              [
                -1.843690256938462,
                47.450235312137636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16206263904965806,
          "ground": "gnd"
        },
        "52_LVBranch046758": {
          "bus1": "52_LVBus995237",
          "bus2": "52_LVBus995238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843461546087539,
                47.451684692939565
              ],
              [
                -1.843461546087539,
                47.451684692939565
              ],
              [
                -1.843957732997594,
                47.45218893094937
              ],
              [
                -1.845474349130167,
                47.452426959359784
              ],
              [
                -1.845609116497041,
                47.452448106043484
              ],
              [
                -1.845609116497041,
                47.452448106043484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1952256102105463,
          "ground": "gnd"
        },
        "52_LVBranch653437": {
          "bus1": "52_MVLV059525_LV",
          "bus2": "52_LVBus995235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.843643227365404,
                47.45173933240413
              ],
              [
                -1.843624552120005,
                47.45173454794764
              ],
              [
                -1.843624552120005,
                47.45173454794764
              ],
              [
                -1.843594930193518,
                47.4517124494585
              ],
              [
                -1.843439792542161,
                47.45178098746372
              ],
              [
                -1.84345151055382,
                47.451799669861146
              ],
              [
                -1.84345151055382,
                47.451799669861146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01953995115542283,
          "ground": "gnd"
        },
        "52_112334": {
          "bus1": "52_MVBus69311",
          "bus2": "52_MVBus69314",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.836408111341893,
                47.459742062746635
              ],
              [
                -1.83627431902216,
                47.459623505739195
              ],
              [
                -1.83627431902216,
                47.459623505739195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.016598567593208644,
          "ground": "gnd"
        },
        "52_58100": {
          "bus1": "52_MVBus69290",
          "bus2": "52_MVLV071915",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884218845274485,
                47.44833803839632
              ],
              [
                -1.883836092649784,
                47.44821687170353
              ],
              [
                -1.884191501152204,
                47.44733914630754
              ],
              [
                -1.883401349877623,
                47.44658425391288
              ],
              [
                -1.878841925369332,
                47.444678523702464
              ],
              [
                -1.878119325720317,
                47.44453809568165
              ],
              [
                -1.878100202708508,
                47.44453437797645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6965917934361784,
          "ground": "gnd"
        },
        "52_LVBranch291331": {
          "bus1": "52_MVLV071915_LV",
          "bus2": "52_LVBus995371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878100202708508,
                47.44453437797645
              ],
              [
                -1.878099534168219,
                47.444520890341146
              ],
              [
                -1.878099534168219,
                47.444520890341146
              ],
              [
                -1.878079484511006,
                47.444116342088
              ],
              [
                -1.878077918214188,
                47.44408479009459
              ],
              [
                -1.878054427947249,
                47.44406312533627
              ],
              [
                -1.878011201320302,
                47.44402327134288
              ],
              [
                -1.877830461965788,
                47.443856645736474
              ],
              [
                -1.877777138316199,
                47.44380748467016
              ],
              [
                -1.877776275135105,
                47.44379657139375
              ],
              [
                -1.877770236429433,
                47.44372022336762
              ],
              [
                -1.877746792206505,
                47.44342381336024
              ],
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877746589734802,
                47.443421253455426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12979327623307838,
          "ground": "gnd"
        },
        "52_LVBranch329354": {
          "bus1": "52_LVBus995371",
          "bus2": "52_LVBus995372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877551282635416,
                47.44330225154878
              ],
              [
                -1.877551282635416,
                47.44330225154878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019800226061418905,
          "ground": "gnd"
        },
        "52_LVBranch268505": {
          "bus1": "52_LVBus995371",
          "bus2": "52_LVBus995373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877762890525338,
                47.44341011168426
              ],
              [
                -1.878179517119128,
                47.44312519064108
              ],
              [
                -1.878370736789976,
                47.44302062692989
              ],
              [
                -1.878422029197365,
                47.44299258214071
              ],
              [
                -1.878659347073646,
                47.44286281056752
              ],
              [
                -1.878659347073646,
                47.44286281056752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09284908464463684,
          "ground": "gnd"
        },
        "52_LVBranch786675": {
          "bus1": "52_LVBus995373",
          "bus2": "52_LVBus995375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878659347073646,
                47.44286281056752
              ],
              [
                -1.878659347073646,
                47.44286281056752
              ],
              [
                -1.87869279097662,
                47.442866457097566
              ],
              [
                -1.878725213799398,
                47.44285081865518
              ],
              [
                -1.878750147980967,
                47.44283702928902
              ],
              [
                -1.878761765911886,
                47.442819400973356
              ],
              [
                -1.878777346607728,
                47.44275451655369
              ],
              [
                -1.878776856073957,
                47.442697964218624
              ],
              [
                -1.878770952855709,
                47.44265187809109
              ],
              [
                -1.878764267584771,
                47.442609333557904
              ],
              [
                -1.87875782465503,
                47.44257488739375
              ],
              [
                -1.878755921747962,
                47.442560904215505
              ],
              [
                -1.87875259871461,
                47.442552467625454
              ],
              [
                -1.878747966635963,
                47.442549303338716
              ],
              [
                -1.8787404599241,
                47.44254840564585
              ],
              [
                -1.878733351004284,
                47.44254834021891
              ],
              [
                -1.878724780012417,
                47.442548255966685
              ],
              [
                -1.878714771934393,
                47.4425476295154
              ],
              [
                -1.878714771934393,
                47.4425476295154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043029377271428366,
          "ground": "gnd"
        },
        "52_LVBranch173220": {
          "bus1": "52_LVBus995373",
          "bus2": "52_LVBus995374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878659347073646,
                47.44286281056752
              ],
              [
                -1.878659347073646,
                47.44286281056752
              ],
              [
                -1.878679726483708,
                47.442854051384465
              ],
              [
                -1.879255742244824,
                47.44260229973034
              ],
              [
                -1.87925825535203,
                47.442601505584264
              ],
              [
                -1.879261753370973,
                47.44260040532967
              ],
              [
                -1.879261753370973,
                47.44260040532967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05400125046875793,
          "ground": "gnd"
        },
        "52_LVBranch112215": {
          "bus1": "52_LVBus995371",
          "bus2": "52_LVBus995376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.877746589734802,
                47.443421253455426
              ],
              [
                -1.87644527559806,
                47.44330444022784
              ],
              [
                -1.873534069360451,
                47.44304306093028
              ],
              [
                -1.873534069360451,
                47.44304306093028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32049840825388576,
          "ground": "gnd"
        },
        "52_LVBranch260747": {
          "bus1": "52_MVLV071915_LV",
          "bus2": "52_LVBus995368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878100202708508,
                47.44453437797645
              ],
              [
                -1.878100446846245,
                47.44454787205477
              ],
              [
                -1.878100446846245,
                47.44454787205477
              ],
              [
                -1.878104410527146,
                47.444772729141306
              ],
              [
                -1.878107826065494,
                47.444966483589454
              ],
              [
                -1.878107826065494,
                47.444966483589454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04654435401485394,
          "ground": "gnd"
        },
        "52_LVBranch042396": {
          "bus1": "52_LVBus995368",
          "bus2": "52_LVBus995369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.878107826065494,
                47.444966483589454
              ],
              [
                -1.878107826065494,
                47.444966483589454
              ],
              [
                -1.878478565639169,
                47.44575488530632
              ],
              [
                -1.878490970478095,
                47.44578126843281
              ],
              [
                -1.878476026898472,
                47.44611321612127
              ],
              [
                -1.878457263622387,
                47.44653015798826
              ],
              [
                -1.878457263622387,
                47.44653015798826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17838488032275007,
          "ground": "gnd"
        },
        "52_11980": {
          "bus1": "52_MVBus69287",
          "bus2": "52_MVBus69315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894399605263023,
                47.44568738570853
              ],
              [
                -1.901846588352626,
                47.44391963627798
              ],
              [
                -1.915008486362997,
                47.44062646353908
              ],
              [
                -1.915605841580964,
                47.44050813538037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.700117365572918,
          "ground": "gnd"
        },
        "52_79601": {
          "bus1": "52_MVBus69284",
          "bus2": "52_MVBus69285",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.891257465726065,
                47.437947212220706
              ],
              [
                -1.88959611748471,
                47.43782501717046
              ],
              [
                -1.8863884824528,
                47.43849608104546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3792537133423111,
          "ground": "gnd"
        },
        "52_79563": {
          "bus1": "52_MVBus69285",
          "bus2": "52_MVLV051693",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8863884824528,
                47.43849608104546
              ],
              [
                -1.8863884824528,
                47.43849608104546
              ],
              [
                -1.886212977441955,
                47.43853501185599
              ],
              [
                -1.886194071271778,
                47.438539205702455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.013928203350189641,
          "ground": "gnd"
        },
        "52_LVBranch920627": {
          "bus1": "52_MVLV051693_LV",
          "bus2": "52_LVBus995127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886194071271778,
                47.438539205702455
              ],
              [
                -1.88619612689877,
                47.43856263271904
              ],
              [
                -1.88619612689877,
                47.43856263271904
              ],
              [
                -1.886160972826946,
                47.438566365353296
              ],
              [
                -1.886144142137311,
                47.438560727756524
              ],
              [
                -1.886127330105155,
                47.43856169237854
              ],
              [
                -1.886058639807819,
                47.43852841821681
              ],
              [
                -1.886051514182257,
                47.438541874951845
              ],
              [
                -1.886051514182257,
                47.438541874951845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013328788464155058,
          "ground": "gnd"
        },
        "52_LVBranch832620": {
          "bus1": "52_LVBus995127",
          "bus2": "52_LVBus995128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886051514182257,
                47.438541874951845
              ],
              [
                -1.886051514182257,
                47.438541874951845
              ],
              [
                -1.886058410760464,
                47.43853189467205
              ],
              [
                -1.886122252378592,
                47.43856882282276
              ],
              [
                -1.886141439628775,
                47.438617099642805
              ],
              [
                -1.886170951623169,
                47.43873099279223
              ],
              [
                -1.886187974332004,
                47.438843098546016
              ],
              [
                -1.886214865766395,
                47.43888169890447
              ],
              [
                -1.886222117584583,
                47.438892117900814
              ],
              [
                -1.886255362920885,
                47.43889445425096
              ],
              [
                -1.886255362920885,
                47.43889445425096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04704843018441603,
          "ground": "gnd"
        },
        "52_LVBranch498564": {
          "bus1": "52_LVBus995128",
          "bus2": "52_LVBus995130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886255362920885,
                47.43889445425096
              ],
              [
                -1.886255362920885,
                47.43889445425096
              ],
              [
                -1.886244100225029,
                47.4389141783875
              ],
              [
                -1.88624549274731,
                47.43891935225652
              ],
              [
                -1.886303260137818,
                47.43895552003946
              ],
              [
                -1.886599629862796,
                47.43914109220925
              ],
              [
                -1.886788781152164,
                47.43927666244503
              ],
              [
                -1.886887445853432,
                47.439347370009436
              ],
              [
                -1.887053954527573,
                47.439481856287216
              ],
              [
                -1.887220323106475,
                47.43961623936431
              ],
              [
                -1.887232043830255,
                47.43961619903295
              ],
              [
                -1.887232043830255,
                47.43961619903295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11078962060920411,
          "ground": "gnd"
        },
        "52_LVBranch914012": {
          "bus1": "52_LVBus995130",
          "bus2": "52_LVBus995132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887232043830255,
                47.43961619903295
              ],
              [
                -1.887232043830255,
                47.43961619903295
              ],
              [
                -1.887221879550722,
                47.43961275951054
              ],
              [
                -1.887107351658056,
                47.43951999378218
              ],
              [
                -1.887099951872507,
                47.4394901228363
              ],
              [
                -1.887114708335865,
                47.439462551229866
              ],
              [
                -1.887139816162501,
                47.43944982552913
              ],
              [
                -1.887168982632891,
                47.4394422394563
              ],
              [
                -1.887336287787046,
                47.43946130310457
              ],
              [
                -1.887343615662592,
                47.439472845270735
              ],
              [
                -1.887343615662592,
                47.439472845270735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03985325788943765,
          "ground": "gnd"
        },
        "52_LVBranch399726": {
          "bus1": "52_LVBus995130",
          "bus2": "52_LVBus995131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.887232043830255,
                47.43961619903295
              ],
              [
                -1.887232043830255,
                47.43961619903295
              ],
              [
                -1.88725163190027,
                47.43963149159411
              ],
              [
                -1.887655113875607,
                47.43994648103132
              ],
              [
                -1.888474883164336,
                47.44060196795005
              ],
              [
                -1.888502664651311,
                47.44060085485721
              ],
              [
                -1.888511162154404,
                47.440600517679066
              ],
              [
                -1.888511162154404,
                47.440600517679066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14696530693195795,
          "ground": "gnd"
        },
        "52_LVBranch341414": {
          "bus1": "52_LVBus995128",
          "bus2": "52_LVBus995129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886255362920885,
                47.43889445425096
              ],
              [
                -1.886255362920885,
                47.43889445425096
              ],
              [
                -1.885979476529131,
                47.439179633387546
              ],
              [
                -1.885650097842966,
                47.43943052353322
              ],
              [
                -1.885650097842966,
                47.43943052353322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07527982582915337,
          "ground": "gnd"
        },
        "52_LVBranch624673": {
          "bus1": "52_LVBus995127",
          "bus2": "52_LVBus995133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886051514182257,
                47.438541874951845
              ],
              [
                -1.886051514182257,
                47.438541874951845
              ],
              [
                -1.886043066395157,
                47.43853211212227
              ],
              [
                -1.886035587887073,
                47.43852821420672
              ],
              [
                -1.886008182096089,
                47.43853254693079
              ],
              [
                -1.886008182096089,
                47.43853254693079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004092654596230112,
          "ground": "gnd"
        },
        "52_LVBranch191305": {
          "bus1": "52_LVBus995133",
          "bus2": "52_LVBus995134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.886008182096089,
                47.43853254693079
              ],
              [
                -1.886008182096089,
                47.43853254693079
              ],
              [
                -1.885976581876283,
                47.4385342131366
              ],
              [
                -1.885618365626495,
                47.43855314416967
              ],
              [
                -1.885440118035616,
                47.438530153413375
              ],
              [
                -1.885351852968905,
                47.438518770742256
              ],
              [
                -1.885307639949275,
                47.43851306880548
              ],
              [
                -1.885307639949275,
                47.43851306880548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053351681650418335,
          "ground": "gnd"
        },
        "52_LVBranch409830": {
          "bus1": "52_LVBus995134",
          "bus2": "52_LVBus995135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.885307639949275,
                47.43851306880548
              ],
              [
                -1.885307639949275,
                47.43851306880548
              ],
              [
                -1.885289649453945,
                47.43850887864535
              ],
              [
                -1.885251411272226,
                47.438485582245434
              ],
              [
                -1.885151944724617,
                47.438424982648364
              ],
              [
                -1.885066231222772,
                47.438364187657115
              ],
              [
                -1.884975370104551,
                47.43829975192462
              ],
              [
                -1.884833346240521,
                47.43815176772372
              ],
              [
                -1.884597215303976,
                47.437885273348236
              ],
              [
                -1.884236839414329,
                47.437588574132654
              ],
              [
                -1.884189511567704,
                47.437621647900265
              ],
              [
                -1.884159230575063,
                47.437642812976435
              ],
              [
                -1.884159230575063,
                47.437642812976435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14001638042818984,
          "ground": "gnd"
        },
        "52_LVBranch824190": {
          "bus1": "52_LVBus995135",
          "bus2": "52_LVBus995136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884159230575063,
                47.437642812976435
              ],
              [
                -1.884159230575063,
                47.437642812976435
              ],
              [
                -1.884232158621953,
                47.437581105994724
              ],
              [
                -1.884098212167432,
                47.43750823278273
              ],
              [
                -1.883903831721992,
                47.437430518683186
              ],
              [
                -1.883498554756062,
                47.437303571593404
              ],
              [
                -1.883126258902216,
                47.43720529147432
              ],
              [
                -1.883080522176894,
                47.437190221871795
              ],
              [
                -1.883051417260118,
                47.437180635381516
              ],
              [
                -1.88305761468811,
                47.43716115027253
              ],
              [
                -1.88305761468811,
                47.43716115027253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11106239508145282,
          "ground": "gnd"
        },
        "52_LVBranch882769": {
          "bus1": "52_LVBus995136",
          "bus2": "52_LVBus995137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.88305761468811,
                47.43716115027253
              ],
              [
                -1.88305761468811,
                47.43716115027253
              ],
              [
                -1.883050218445985,
                47.4371722025204
              ],
              [
                -1.882707172119454,
                47.43705529816651
              ],
              [
                -1.882427224323217,
                47.436899232087214
              ],
              [
                -1.882229066752416,
                47.43677626151785
              ],
              [
                -1.881889986255495,
                47.43656583307273
              ],
              [
                -1.881695160282988,
                47.43644231686596
              ],
              [
                -1.881686949532883,
                47.43644073341391
              ],
              [
                -1.88167797691198,
                47.43644294308363
              ],
              [
                -1.881656481296317,
                47.43645869779823
              ],
              [
                -1.881615058081262,
                47.43648905109148
              ],
              [
                -1.881615058081262,
                47.43648905109148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14102408705934819,
          "ground": "gnd"
        },
        "52_285000": {
          "bus1": "52_MVBus69285",
          "bus2": "52_MVLV066121",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8863884824528,
                47.43849608104546
              ],
              [
                -1.8863884824528,
                47.43849608104546
              ],
              [
                -1.886328231858211,
                47.43848737938009
              ],
              [
                -1.88625643851839,
                47.43849503402512
              ],
              [
                -1.886160260695532,
                47.43851113594251
              ],
              [
                -1.886208113888876,
                47.43892751694734
              ],
              [
                -1.886470987228542,
                47.43908933206502
              ],
              [
                -1.886488582395046,
                47.439110309466486
              ],
              [
                -1.886880047193275,
                47.43939239196779
              ],
              [
                -1.886888802443909,
                47.439419096681746
              ],
              [
                -1.886864816051351,
                47.43945150003805
              ],
              [
                -1.885835129248077,
                47.439844882412956
              ],
              [
                -1.883429545849695,
                47.440737022347626
              ],
              [
                -1.883413800845841,
                47.440739397942366
              ],
              [
                -1.883395593753691,
                47.44072745044615
              ],
              [
                -1.883296979192752,
                47.44050494391638
              ],
              [
                -1.883288537665548,
                47.440498946027404
              ],
              [
                -1.883035714094676,
                47.44047892221028
              ],
              [
                -1.883015965695793,
                47.44047735404162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4886488521889647,
          "ground": "gnd"
        },
        "52_LVBranch858741": {
          "bus1": "52_MVLV066121_LV",
          "bus2": "52_LVBus995286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883015965695793,
                47.44047735404162
              ],
              [
                -1.883029159615589,
                47.44046942345852
              ],
              [
                -1.883029159615589,
                47.44046942345852
              ],
              [
                -1.883025944491322,
                47.440463865599824
              ],
              [
                -1.883010634733668,
                47.44046385616566
              ],
              [
                -1.883010634733668,
                47.44046385616566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018186005389453897,
          "ground": "gnd"
        },
        "52_LVBranch544109": {
          "bus1": "52_LVBus995286",
          "bus2": "52_LVBus995287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883010634733668,
                47.44046385616566
              ],
              [
                -1.883010634733668,
                47.44046385616566
              ],
              [
                -1.883034090134491,
                47.44043795885453
              ],
              [
                -1.883015165366702,
                47.44039296899934
              ],
              [
                -1.883015165366702,
                47.44039296899934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008581023501161175,
          "ground": "gnd"
        },
        "52_LVBranch925622": {
          "bus1": "52_LVBus995287",
          "bus2": "52_LVBus995289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883015165366702,
                47.44039296899934
              ],
              [
                -1.883015165366702,
                47.44039296899934
              ],
              [
                -1.882991559414428,
                47.440336817681896
              ],
              [
                -1.88283034029675,
                47.4401048734121
              ],
              [
                -1.882796760084341,
                47.44005656229052
              ],
              [
                -1.882751631856787,
                47.440073520866875
              ],
              [
                -1.882751631856787,
                47.440073520866875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04483249777549249,
          "ground": "gnd"
        },
        "52_LVBranch260789": {
          "bus1": "52_LVBus995289",
          "bus2": "52_LVBus995290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882751631856787,
                47.440073520866875
              ],
              [
                -1.882751631856787,
                47.440073520866875
              ],
              [
                -1.882748955659115,
                47.44006940265804
              ],
              [
                -1.882429668291344,
                47.439579004979535
              ],
              [
                -1.882499555894267,
                47.43951036583908
              ],
              [
                -1.88275359324674,
                47.4392608892675
              ],
              [
                -1.882757362749973,
                47.439257184687534
              ],
              [
                -1.882757362749973,
                47.439257184687534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1035924655449458,
          "ground": "gnd"
        },
        "52_LVBranch215796": {
          "bus1": "52_LVBus995290",
          "bus2": "52_LVBus995291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.882757362749973,
                47.439257184687534
              ],
              [
                -1.882757362749973,
                47.439257184687534
              ],
              [
                -1.882720632913326,
                47.43897692350887
              ],
              [
                -1.882717018996637,
                47.438949391578845
              ],
              [
                -1.882699355285902,
                47.43881450962038
              ],
              [
                -1.882692884316706,
                47.43876514727637
              ],
              [
                -1.88269027495778,
                47.43874527158557
              ],
              [
                -1.88269027495778,
                47.43874527158557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0571387236193702,
          "ground": "gnd"
        },
        "52_LVBranch863206": {
          "bus1": "52_LVBus995287",
          "bus2": "52_LVBus995288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883015165366702,
                47.44039296899934
              ],
              [
                -1.883015165366702,
                47.44039296899934
              ],
              [
                -1.883086709484807,
                47.44042304217016
              ],
              [
                -1.883098146591023,
                47.44045496407369
              ],
              [
                -1.883142012756181,
                47.44057732448343
              ],
              [
                -1.883208106092445,
                47.4407617236241
              ],
              [
                -1.883149579522235,
                47.44084439786562
              ],
              [
                -1.883105392577869,
                47.44085899817195
              ],
              [
                -1.88310037233234,
                47.44086065848851
              ],
              [
                -1.882868411854165,
                47.44093728650925
              ],
              [
                -1.882834696720884,
                47.44092601229736
              ],
              [
                -1.882831314474529,
                47.44092488346527
              ],
              [
                -1.882828750777527,
                47.440924031069734
              ],
              [
                -1.882828750777527,
                47.440924031069734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08222056200793329,
          "ground": "gnd"
        },
        "52_LVBranch913139": {
          "bus1": "52_MVLV066121_LV",
          "bus2": "52_LVBus995281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883015965695793,
                47.44047735404162
              ],
              [
                -1.883032456406062,
                47.4404733298713
              ],
              [
                -1.883032456406062,
                47.4404733298713
              ],
              [
                -1.883037629715186,
                47.44046806977413
              ],
              [
                -1.883031356060213,
                47.440459434564325
              ],
              [
                -1.883008907783566,
                47.44045898271793
              ],
              [
                -1.883008907783566,
                47.44045898271793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003467384300444905,
          "ground": "gnd"
        },
        "52_LVBranch415596": {
          "bus1": "52_LVBus995281",
          "bus2": "52_LVBus995282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883008907783566,
                47.44045898271793
              ],
              [
                -1.883008907783566,
                47.44045898271793
              ],
              [
                -1.883039572081971,
                47.44045000994163
              ],
              [
                -1.883044004697215,
                47.44044478585197
              ],
              [
                -1.883026796665906,
                47.440401354864285
              ],
              [
                -1.883031418005948,
                47.44039432229018
              ],
              [
                -1.88314275231671,
                47.44036517650204
              ],
              [
                -1.883152646069918,
                47.44035950110686
              ],
              [
                -1.88316815832801,
                47.44032903798971
              ],
              [
                -1.883186172665567,
                47.44031658979597
              ],
              [
                -1.883186172665567,
                47.44031658979597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024546607930670008,
          "ground": "gnd"
        },
        "52_LVBranch805607": {
          "bus1": "52_LVBus995282",
          "bus2": "52_LVBus995283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883186172665567,
                47.44031658979597
              ],
              [
                -1.883186172665567,
                47.44031658979597
              ],
              [
                -1.882993055821266,
                47.44001064552677
              ],
              [
                -1.882976487982302,
                47.43995785887789
              ],
              [
                -1.883012251581869,
                47.439952420532734
              ],
              [
                -1.883226361394435,
                47.43991987047914
              ],
              [
                -1.883238748635819,
                47.439929084527336
              ],
              [
                -1.883238748635819,
                47.439929084527336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06370466102626131,
          "ground": "gnd"
        },
        "52_LVBranch532448": {
          "bus1": "52_LVBus995282",
          "bus2": "52_LVBus995284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.883186172665567,
                47.44031658979597
              ],
              [
                -1.883186172665567,
                47.44031658979597
              ],
              [
                -1.883217790467736,
                47.4403454789833
              ],
              [
                -1.883236450417043,
                47.440388631819594
              ],
              [
                -1.883265002484253,
                47.44038484353174
              ],
              [
                -1.883481118656864,
                47.440356147429604
              ],
              [
                -1.883494274361827,
                47.440362153604546
              ],
              [
                -1.883502580615082,
                47.44036594043524
              ],
              [
                -1.883502580615082,
                47.44036594043524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02975643259192397,
          "ground": "gnd"
        },
        "52_79600": {
          "bus1": "52_MVBus69283",
          "bus2": "52_MVBus69316",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.8883625304948,
                47.43263628551863
              ],
              [
                -1.8883625304948,
                47.43263628551863
              ],
              [
                -1.889402572964141,
                47.432844236366236
              ],
              [
                -1.892407654647115,
                47.4332389281679
              ],
              [
                -1.892407654647115,
                47.4332389281679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3127051911170249,
          "ground": "gnd"
        },
        "52_113138": {
          "bus1": "52_MVBus69316",
          "bus2": "52_MVLV077776",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892407654647115,
                47.4332389281679
              ],
              [
                -1.892407654647115,
                47.4332389281679
              ],
              [
                -1.896619583708344,
                47.431845435230045
              ],
              [
                -1.898076541845973,
                47.43185339219153
              ],
              [
                -1.899442059790467,
                47.431596450779246
              ],
              [
                -1.899459134421505,
                47.43159380801486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5703274851185152,
          "ground": "gnd"
        },
        "52_LVBranch114228": {
          "bus1": "52_MVLV077776_LV",
          "bus2": "52_LVBus995393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899459134421505,
                47.43159380801486
              ],
              [
                -1.899464162744956,
                47.43160546069226
              ],
              [
                -1.899464162744956,
                47.43160546069226
              ],
              [
                -1.899601113548863,
                47.4318768724171
              ],
              [
                -1.899601113548863,
                47.4318768724171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03189508789086855,
          "ground": "gnd"
        },
        "52_LVBranch359175": {
          "bus1": "52_LVBus995393",
          "bus2": "52_LVBus995394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899601113548863,
                47.4318768724171
              ],
              [
                -1.899601113548863,
                47.4318768724171
              ],
              [
                -1.900455807709594,
                47.43177352207575
              ],
              [
                -1.901411570033419,
                47.43201598265075
              ],
              [
                -1.901417775451073,
                47.432017557075696
              ],
              [
                -1.901417775451073,
                47.432017557075696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1429724859600099,
          "ground": "gnd"
        },
        "52_LVBranch327431": {
          "bus1": "52_LVBus995393",
          "bus2": "52_LVBus995395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.899601113548863,
                47.4318768724171
              ],
              [
                -1.899601113548863,
                47.4318768724171
              ],
              [
                -1.900089371291313,
                47.43382701230906
              ],
              [
                -1.900089582597194,
                47.433827833324834
              ],
              [
                -1.900126312793255,
                47.43397456492794
              ],
              [
                -1.900126312793255,
                47.43397456492794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2365615109125968,
          "ground": "gnd"
        },
        "52_LVBranch262245": {
          "bus1": "52_LVBus995395",
          "bus2": "52_LVBus995397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.900126312793255,
                47.43397456492794
              ],
              [
                -1.900126312793255,
                47.43397456492794
              ],
              [
                -1.900280982112825,
                47.43527461699565
              ],
              [
                -1.900286376910059,
                47.43531992869712
              ],
              [
                -1.900286376910059,
                47.43531992869712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15006320645342697,
          "ground": "gnd"
        },
        "52_LVBranch136823": {
          "bus1": "52_LVBus995395",
          "bus2": "52_LVBus995396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.900126312793255,
                47.43397456492794
              ],
              [
                -1.900126312793255,
                47.43397456492794
              ],
              [
                -1.901073701330965,
                47.43386781946045
              ],
              [
                -1.901601448675946,
                47.4338667928531
              ],
              [
                -1.902764689246547,
                47.4338645336874
              ],
              [
                -1.902892239110085,
                47.43386428512497
              ],
              [
                -1.902892239110085,
                47.43386428512497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2096354695643756,
          "ground": "gnd"
        },
        "52_113137": {
          "bus1": "52_MVBus69316",
          "bus2": "52_MVLV063103",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.892407654647115,
                47.4332389281679
              ],
              [
                -1.892407654647115,
                47.4332389281679
              ],
              [
                -1.893997035160423,
                47.433435224229456
              ],
              [
                -1.894016802759926,
                47.433436726689784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12187109133028255,
          "ground": "gnd"
        },
        "52_LVBranch291981": {
          "bus1": "52_MVLV063103_LV",
          "bus2": "52_LVBus995247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894016802759926,
                47.433436726689784
              ],
              [
                -1.894024446132522,
                47.43344939197184
              ],
              [
                -1.894024446132522,
                47.43344939197184
              ],
              [
                -1.894037969151285,
                47.43345651854273
              ],
              [
                -1.894037969151285,
                47.43345651854273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0012917070713560196,
          "ground": "gnd"
        },
        "52_LVBranch180069": {
          "bus1": "52_LVBus995247",
          "bus2": "52_LVBus995250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894037969151285,
                47.43345651854273
              ],
              [
                -1.894037969151285,
                47.43345651854273
              ],
              [
                -1.894028330278074,
                47.43346269911574
              ],
              [
                -1.894009065762447,
                47.43347505977538
              ],
              [
                -1.893989359316242,
                47.43348770682832
              ],
              [
                -1.893884562417704,
                47.43357906013987
              ],
              [
                -1.893644724919633,
                47.433784680440894
              ],
              [
                -1.89352391638188,
                47.4338882480471
              ],
              [
                -1.89352391638188,
                47.4338882480471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06175662856890221,
          "ground": "gnd"
        },
        "52_LVBranch126407": {
          "bus1": "52_LVBus995250",
          "bus2": "52_LVBus995251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.89352391638188,
                47.4338882480471
              ],
              [
                -1.89352391638188,
                47.4338882480471
              ],
              [
                -1.893447768229229,
                47.43396187983881
              ],
              [
                -1.893340104315853,
                47.43406597573353
              ],
              [
                -1.893336528370181,
                47.43406976371176
              ],
              [
                -1.893336528370181,
                47.43406976371176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024639742778362343,
          "ground": "gnd"
        },
        "52_LVBranch006300": {
          "bus1": "52_LVBus995247",
          "bus2": "52_LVBus995248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894037969151285,
                47.43345651854273
              ],
              [
                -1.894037969151285,
                47.43345651854273
              ],
              [
                -1.894061191281183,
                47.43343765348714
              ],
              [
                -1.894166899825763,
                47.43335177062622
              ],
              [
                -1.894284306888825,
                47.433259568711804
              ],
              [
                -1.894284306888825,
                47.433259568711804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028720535680282527,
          "ground": "gnd"
        },
        "52_LVBranch603941": {
          "bus1": "52_LVBus995248",
          "bus2": "52_LVBus995249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894284306888825,
                47.433259568711804
              ],
              [
                -1.894284306888825,
                47.433259568711804
              ],
              [
                -1.894299500869167,
                47.43326985006937
              ],
              [
                -1.894306019965109,
                47.43327153049554
              ],
              [
                -1.894311851987541,
                47.43326856983154
              ],
              [
                -1.894327243856755,
                47.43325508954286
              ],
              [
                -1.894351314651723,
                47.43323404045752
              ],
              [
                -1.894377482074442,
                47.43321114012405
              ],
              [
                -1.894407349635036,
                47.43318501473787
              ],
              [
                -1.89443428852561,
                47.43316146462766
              ],
              [
                -1.894461326160646,
                47.43313782081914
              ],
              [
                -1.894488288625959,
                47.43311423379993
              ],
              [
                -1.894517162692668,
                47.433088973446274
              ],
              [
                -1.894541121332468,
                47.4330680184961
              ],
              [
                -1.894566416796225,
                47.43304617691446
              ],
              [
                -1.894570231081516,
                47.43304288463303
              ],
              [
                -1.894572343095762,
                47.433033033612546
              ],
              [
                -1.894568925224404,
                47.43302827615857
              ],
              [
                -1.89456506174019,
                47.433022922442426
              ],
              [
                -1.894558050390693,
                47.43301721538051
              ],
              [
                -1.894558050390693,
                47.43301721538051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03765130755170818,
          "ground": "gnd"
        },
        "52_11991": {
          "bus1": "52_MVBus69270",
          "bus2": "52_MVLV071463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884899013529602,
                47.41837494757737
              ],
              [
                -1.880915306138928,
                47.41850770566654
              ],
              [
                -1.880595615175402,
                47.41851835768435
              ],
              [
                -1.879373145525048,
                47.41955739688696
              ],
              [
                -1.878418168198638,
                47.420354269711034
              ],
              [
                -1.877845044942207,
                47.42082462005346
              ],
              [
                -1.877832368734388,
                47.42083501761883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6550178361660625,
          "ground": "gnd"
        },
        "52_LVBranch323357": {
          "bus1": "52_MVLV071463_LV",
          "bus2": "52_LVBus995340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.877832368734388,
                47.42083501761883
              ],
              [
                -1.877818814718796,
                47.42084488865298
              ],
              [
                -1.877818814718796,
                47.42084488865298
              ],
              [
                -1.877561356483531,
                47.42103247151349
              ],
              [
                -1.877480974600607,
                47.421091032598724
              ],
              [
                -1.877480974600607,
                47.421091032598724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037399942609525526,
          "ground": "gnd"
        },
        "52_LVBranch381773": {
          "bus1": "52_LVBus995340",
          "bus2": "52_LVBus995341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.877480974600607,
                47.421091032598724
              ],
              [
                -1.877480974600607,
                47.421091032598724
              ],
              [
                -1.876945002080616,
                47.4213627755287
              ],
              [
                -1.876411036517405,
                47.421693229214
              ],
              [
                -1.876249040771453,
                47.42179347727315
              ],
              [
                -1.876075561812096,
                47.421821655375126
              ],
              [
                -1.875469209642384,
                47.42192014303965
              ],
              [
                -1.875462761999201,
                47.42192118845326
              ],
              [
                -1.875462761999201,
                47.42192118845326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1825540351181472,
          "ground": "gnd"
        },
        "52_138999": {
          "bus1": "52_MVBus69269",
          "bus2": "52_MVLV066353",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.884497524163693,
                47.41667354939473
              ],
              [
                -1.884878517317882,
                47.416708293543586
              ],
              [
                -1.886440730133034,
                47.41692783603774
              ],
              [
                -1.893566871056515,
                47.41668369704171
              ],
              [
                -1.893586724626356,
                47.41668301624158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6878389806076151,
          "ground": "gnd"
        },
        "52_LVBranch078313": {
          "bus1": "52_MVLV066353_LV",
          "bus2": "52_LVBus995295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893586724626356,
                47.41668301624158
              ],
              [
                -1.89359675348773,
                47.41669466648537
              ],
              [
                -1.89359675348773,
                47.41669466648537
              ],
              [
                -1.893653592369481,
                47.41676068119955
              ],
              [
                -1.893795776360535,
                47.41692580028266
              ],
              [
                -1.893795776360535,
                47.41692580028266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029764244383601313,
          "ground": "gnd"
        },
        "52_LVBranch289722": {
          "bus1": "52_LVBus995295",
          "bus2": "52_LVBus995297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893795776360535,
                47.41692580028266
              ],
              [
                -1.893795776360535,
                47.41692580028266
              ],
              [
                -1.893872904201932,
                47.416912656988316
              ],
              [
                -1.894085169205155,
                47.41687648416007
              ],
              [
                -1.894085169205155,
                47.41687648416007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022516048632537866,
          "ground": "gnd"
        },
        "52_LVBranch064371": {
          "bus1": "52_LVBus995297",
          "bus2": "52_LVBus995298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.894085169205155,
                47.41687648416007
              ],
              [
                -1.894085169205155,
                47.41687648416007
              ],
              [
                -1.897185148327258,
                47.41670544239795
              ],
              [
                -1.897185148327258,
                47.41670544239795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23470390969865573,
          "ground": "gnd"
        },
        "52_LVBranch108256": {
          "bus1": "52_LVBus995295",
          "bus2": "52_LVBus995296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.893795776360535,
                47.41692580028266
              ],
              [
                -1.893795776360535,
                47.41692580028266
              ],
              [
                -1.893920553023235,
                47.4170742509742
              ],
              [
                -1.894045329666998,
                47.4172226925408
              ],
              [
                -1.894088885884704,
                47.417274509409616
              ],
              [
                -1.894537562719844,
                47.41755987700142
              ],
              [
                -1.894970233514252,
                47.417660259973985
              ],
              [
                -1.894970233514252,
                47.417660259973985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12553956443776595,
          "ground": "gnd"
        },
        "52_LVBranch786667": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879495029908271,
                47.38997452647617
              ],
              [
                -1.879495029908271,
                47.38997452647617
              ],
              [
                -1.879510033868659,
                47.38996665583458
              ],
              [
                -1.879512439853265,
                47.38996437012421
              ],
              [
                -1.879512891997706,
                47.38996186738172
              ],
              [
                -1.879439488679638,
                47.38987466871488
              ],
              [
                -1.879438931268137,
                47.38987030204978
              ],
              [
                -1.879442116051667,
                47.389866961016104
              ],
              [
                -1.879629683388133,
                47.389793813698134
              ],
              [
                -1.879641158055147,
                47.38979163876438
              ],
              [
                -1.879654454007776,
                47.38979085675599
              ],
              [
                -1.879668117568216,
                47.389789187549766
              ],
              [
                -1.879677746357744,
                47.389785476451685
              ],
              [
                -1.879677746357744,
                47.389785476451685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034242457252738216,
          "ground": "gnd"
        },
        "52_LVBranch700632": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879492644827599,
                47.38999217938693
              ],
              [
                -1.879492644827599,
                47.38999217938693
              ],
              [
                -1.879505833396163,
                47.389993058818334
              ],
              [
                -1.879518221963891,
                47.38999388633961
              ],
              [
                -1.879650533928542,
                47.390151543293996
              ],
              [
                -1.87966205878382,
                47.39016107717212
              ],
              [
                -1.879677526373462,
                47.3901657830505
              ],
              [
                -1.87969316373057,
                47.39016726681539
              ],
              [
                -1.879708225426537,
                47.39016700596123
              ],
              [
                -1.879737524097973,
                47.39016125353442
              ],
              [
                -1.879861630460082,
                47.39012247965977
              ],
              [
                -1.879904569509475,
                47.390109059354145
              ],
              [
                -1.879917771358036,
                47.39010725381597
              ],
              [
                -1.879940334488902,
                47.39011462861871
              ],
              [
                -1.879940334488902,
                47.39011462861871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04618889409478346,
          "ground": "gnd"
        },
        "52_LVBranch555201": {
          "bus1": "52_LVBus995448",
          "bus2": "52_LVBus995449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879940334488902,
                47.39011462861871
              ],
              [
                -1.879940334488902,
                47.39011462861871
              ],
              [
                -1.879934528153552,
                47.39010108481554
              ],
              [
                -1.879939438604128,
                47.39008685300942
              ],
              [
                -1.879957983764512,
                47.39008149259572
              ],
              [
                -1.879957983764512,
                47.39008149259572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004715146326790862,
          "ground": "gnd"
        },
        "52_LVBranch505500": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879490584955648,
                47.38997014839683
              ],
              [
                -1.879490584955648,
                47.38997014839683
              ],
              [
                -1.879501028821756,
                47.38996449786568
              ],
              [
                -1.879503434806661,
                47.389962212155496
              ],
              [
                -1.879503886951493,
                47.38995970941303
              ],
              [
                -1.879430483651115,
                47.389872510740446
              ],
              [
                -1.879429926240369,
                47.3898681440753
              ],
              [
                -1.879433111024338,
                47.38986480304176
              ],
              [
                -1.879620678365567,
                47.38979165573843
              ],
              [
                -1.879632153032471,
                47.38978948080557
              ],
              [
                -1.879637349857841,
                47.38978709334505
              ],
              [
                -1.879640207965852,
                47.389782304888776
              ],
              [
                -1.879640983273317,
                47.38977583576983
              ],
              [
                -1.879640983273317,
                47.38977583576983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03269728142279805,
          "ground": "gnd"
        },
        "52_LVBranch921499": {
          "bus1": "52_LVBus995445",
          "bus2": "52_LVBus995446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879640983273317,
                47.38977583576983
              ],
              [
                -1.879640983273317,
                47.38977583576983
              ],
              [
                -1.879624715096365,
                47.38978550010981
              ],
              [
                -1.879586973213177,
                47.38979888398574
              ],
              [
                -1.879438390799914,
                47.38985524205181
              ],
              [
                -1.879427752423185,
                47.389857089206984
              ],
              [
                -1.879419314569553,
                47.38985388362204
              ],
              [
                -1.879276510450785,
                47.38968899700823
              ],
              [
                -1.879170228267782,
                47.38956627040157
              ],
              [
                -1.879167770863319,
                47.38955682932412
              ],
              [
                -1.87917183652979,
                47.38954818639837
              ],
              [
                -1.879275238598069,
                47.389509285050664
              ],
              [
                -1.879275238598069,
                47.389509285050664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06735133157893344,
          "ground": "gnd"
        },
        "52_LVBranch910652": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879483637792951,
                47.38999821893701
              ],
              [
                -1.879483637792951,
                47.38999821893701
              ],
              [
                -1.879536018939321,
                47.38998459867665
              ],
              [
                -1.879555496445709,
                47.390007309874456
              ],
              [
                -1.879528280277503,
                47.390028498431406
              ],
              [
                -1.879528280277503,
                47.390028498431406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010282806984985954,
          "ground": "gnd"
        },
        "52_LVBranch544866": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879485726665696,
                47.389967253720094
              ],
              [
                -1.879485726665696,
                47.389967253720094
              ],
              [
                -1.879492843273221,
                47.38996465214835
              ],
              [
                -1.87949524925847,
                47.38996236643836
              ],
              [
                -1.879495701403698,
                47.38995986369591
              ],
              [
                -1.879414348641408,
                47.389866072567585
              ],
              [
                -1.879330333700076,
                47.38976578444768
              ],
              [
                -1.879325413906694,
                47.38976362167
              ],
              [
                -1.879319227054243,
                47.389763721095804
              ],
              [
                -1.879307463704177,
                47.38976560024294
              ],
              [
                -1.879307463704177,
                47.38976560024294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027955074915933107,
          "ground": "gnd"
        },
        "52_LVBranch912735": {
          "bus1": "52_LVBus995440",
          "bus2": "52_LVBus995441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879307463704177,
                47.38976560024294
              ],
              [
                -1.879307463704177,
                47.38976560024294
              ],
              [
                -1.879318332816535,
                47.389751736777214
              ],
              [
                -1.879120954552503,
                47.389530925853876
              ],
              [
                -1.87910646089733,
                47.389514707979494
              ],
              [
                -1.879104844794743,
                47.38951272203368
              ],
              [
                -1.879009076855258,
                47.38939529618431
              ],
              [
                -1.879002896837014,
                47.389393467594346
              ],
              [
                -1.878994511106474,
                47.389393773272914
              ],
              [
                -1.878984202021937,
                47.38939693259001
              ],
              [
                -1.878984202021937,
                47.38939693259001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04974689266321282,
          "ground": "gnd"
        },
        "52_LVBranch683727": {
          "bus1": "52_MVLV087690_LV",
          "bus2": "52_LVBus995438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879463602744719,
                47.38998187882391
              ],
              [
                -1.879493456814059,
                47.389986006203266
              ],
              [
                -1.879493456814059,
                47.389986006203266
              ],
              [
                -1.879518856512336,
                47.38998009869997
              ],
              [
                -1.879563626346403,
                47.3900338038273
              ],
              [
                -1.879657444633503,
                47.39014633684592
              ],
              [
                -1.879671468229766,
                47.39015459054504
              ],
              [
                -1.879688618654539,
                47.39015893779972
              ],
              [
                -1.879705161912498,
                47.390160974068
              ],
              [
                -1.879714587838801,
                47.390165602937095
              ],
              [
                -1.87972109105583,
                47.39017151843387
              ],
              [
                -1.879733100201938,
                47.39018717823175
              ],
              [
                -1.879733100201938,
                47.39018717823175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03098009617419079,
          "ground": "gnd"
        },
        "52_LVBranch651485": {
          "bus1": "52_MVLV060191_LV",
          "bus2": "52_LVBus995245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879982718190813,
                47.388733920500556
              ],
              [
                -1.879990857947214,
                47.38871154463699
              ],
              [
                -1.879990857947214,
                47.38871154463699
              ],
              [
                -1.880006171827851,
                47.38870088808885
              ],
              [
                -1.88001231933986,
                47.38869660124701
              ],
              [
                -1.88001231933986,
                47.38869660124701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002320746286787675,
          "ground": "gnd"
        },
        "52_LVBranch445098": {
          "bus1": "52_MVLV060191_LV",
          "bus2": "52_LVBus995243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879982718190813,
                47.388733920500556
              ],
              [
                -1.88001376959244,
                47.38872585201679
              ],
              [
                -1.88001376959244,
                47.38872585201679
              ],
              [
                -1.880033825658679,
                47.38871779708084
              ],
              [
                -1.880041057820986,
                47.38871665958929
              ],
              [
                -1.880048795339299,
                47.38871637746571
              ],
              [
                -1.880085566129784,
                47.38874709688672
              ],
              [
                -1.880119952186593,
                47.388779362577466
              ],
              [
                -1.880123365767515,
                47.3887871382949
              ],
              [
                -1.880122755999406,
                47.38879301585339
              ],
              [
                -1.880118340445271,
                47.388799914982854
              ],
              [
                -1.880107636955327,
                47.388806304712666
              ],
              [
                -1.879979110417001,
                47.38885724806964
              ],
              [
                -1.879857296893728,
                47.3889055233147
              ],
              [
                -1.879710647695449,
                47.38896364903382
              ],
              [
                -1.879539534870975,
                47.389031467431366
              ],
              [
                -1.879342903470035,
                47.38910939519398
              ],
              [
                -1.879194413568808,
                47.389168244915375
              ],
              [
                -1.878948185507285,
                47.38926582516644
              ],
              [
                -1.878659782738861,
                47.38937626538887
              ],
              [
                -1.8786434939029,
                47.38937744463634
              ],
              [
                -1.878632017057841,
                47.38937405249655
              ],
              [
                -1.878518588486841,
                47.389237073653796
              ],
              [
                -1.878518588486841,
                47.389237073653796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16121420397499595,
          "ground": "gnd"
        },
        "52_LVBranch767528": {
          "bus1": "52_MVLV060191_LV",
          "bus2": "52_LVBus995241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                -1.879982718190813,
                47.388733920500556
              ],
              [
                -1.880009159233707,
                47.38872206552107
              ],
              [
                -1.880009159233707,
                47.38872206552107
              ],
              [
                -1.880041434403871,
                47.38871034913222
              ],
              [
                -1.880051608350265,
                47.38871085196655
              ],
              [
                -1.88010086007714,
                47.38874961102988
              ],
              [
                -1.880135246144831,
                47.3887818767161
              ],
              [
                -1.88013865972812,
                47.38878965243295
              ],
              [
                -1.880138049961681,
                47.38879552999164
              ],
              [
                -1.880133634409313,
                47.388802429121554
              ],
              [
                -1.880122930920688,
                47.38880881885275
              ],
              [
                -1.879994404390921,
                47.38885976222679
              ],
              [
                -1.879872590875731,
                47.3889080374878
              ],
              [
                -1.879725941687205,
                47.38896616322623
              ],
              [
                -1.879554828874118,
                47.389033981646435
              ],
              [
                -1.879358197486231,
                47.38911190943488
              ],
              [
                -1.879209707594883,
                47.389170759175904
              ],
              [
                -1.879206413738203,
                47.389174230295765
              ],
              [
                -1.879206856107111,
                47.38917714182987
              ],
              [
                -1.879209581505911,
                47.389181582603115
              ],
              [
                -1.879209581505911,
                47.389181582603115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09827597328320586,
          "ground": "gnd"
        }
      },
      "transformer": {
        "52_MVLV021453_Transformer": {
          "bus_hv": "52_MVLV021453",
          "bus_lv": "52_MVLV021453_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV027809_Transformer": {
          "bus_hv": "52_MVLV027809",
          "bus_lv": "52_MVLV027809_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV013706_Transformer": {
          "bus_hv": "52_MVLV013706",
          "bus_lv": "52_MVLV013706_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV056320_Transformer": {
          "bus_hv": "52_MVLV056320",
          "bus_lv": "52_MVLV056320_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV057414_Transformer": {
          "bus_hv": "52_MVLV057414",
          "bus_lv": "52_MVLV057414_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV053285_Transformer": {
          "bus_hv": "52_MVLV053285",
          "bus_lv": "52_MVLV053285_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV100494_Transformer": {
          "bus_hv": "52_MVLV100494",
          "bus_lv": "52_MVLV100494_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV066937_Transformer": {
          "bus_hv": "52_MVLV066937",
          "bus_lv": "52_MVLV066937_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV034663_Transformer": {
          "bus_hv": "52_MVLV034663",
          "bus_lv": "52_MVLV034663_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV054145_Transformer": {
          "bus_hv": "52_MVLV054145",
          "bus_lv": "52_MVLV054145_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV053571_Transformer": {
          "bus_hv": "52_MVLV053571",
          "bus_lv": "52_MVLV053571_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV100348_Transformer": {
          "bus_hv": "52_MVLV100348",
          "bus_lv": "52_MVLV100348_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV033093_Transformer": {
          "bus_hv": "52_MVLV033093",
          "bus_lv": "52_MVLV033093_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV100991_Transformer": {
          "bus_hv": "52_MVLV100991",
          "bus_lv": "52_MVLV100991_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV071614_Transformer": {
          "bus_hv": "52_MVLV071614",
          "bus_lv": "52_MVLV071614_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV039715_Transformer": {
          "bus_hv": "52_MVLV039715",
          "bus_lv": "52_MVLV039715_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV010509_Transformer": {
          "bus_hv": "52_MVLV010509",
          "bus_lv": "52_MVLV010509_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV053894_Transformer": {
          "bus_hv": "52_MVLV053894",
          "bus_lv": "52_MVLV053894_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV016356_Transformer": {
          "bus_hv": "52_MVLV016356",
          "bus_lv": "52_MVLV016356_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV052587_Transformer": {
          "bus_hv": "52_MVLV052587",
          "bus_lv": "52_MVLV052587_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV078643_Transformer": {
          "bus_hv": "52_MVLV078643",
          "bus_lv": "52_MVLV078643_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV087538_Transformer": {
          "bus_hv": "52_MVLV087538",
          "bus_lv": "52_MVLV087538_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV033234_Transformer": {
          "bus_hv": "52_MVLV033234",
          "bus_lv": "52_MVLV033234_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV078720_Transformer": {
          "bus_hv": "52_MVLV078720",
          "bus_lv": "52_MVLV078720_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV030175_Transformer": {
          "bus_hv": "52_MVLV030175",
          "bus_lv": "52_MVLV030175_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV100749_Transformer": {
          "bus_hv": "52_MVLV100749",
          "bus_lv": "52_MVLV100749_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV033263_Transformer": {
          "bus_hv": "52_MVLV033263",
          "bus_lv": "52_MVLV033263_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV034865_Transformer": {
          "bus_hv": "52_MVLV034865",
          "bus_lv": "52_MVLV034865_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV007964_Transformer": {
          "bus_hv": "52_MVLV007964",
          "bus_lv": "52_MVLV007964_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV053895_Transformer": {
          "bus_hv": "52_MVLV053895",
          "bus_lv": "52_MVLV053895_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV013859_Transformer": {
          "bus_hv": "52_MVLV013859",
          "bus_lv": "52_MVLV013859_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV026146_Transformer": {
          "bus_hv": "52_MVLV026146",
          "bus_lv": "52_MVLV026146_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV000835_Transformer": {
          "bus_hv": "52_MVLV000835",
          "bus_lv": "52_MVLV000835_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV073163_Transformer": {
          "bus_hv": "52_MVLV073163",
          "bus_lv": "52_MVLV073163_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV051687_Transformer": {
          "bus_hv": "52_MVLV051687",
          "bus_lv": "52_MVLV051687_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV065998_Transformer": {
          "bus_hv": "52_MVLV065998",
          "bus_lv": "52_MVLV065998_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV025624_Transformer": {
          "bus_hv": "52_MVLV025624",
          "bus_lv": "52_MVLV025624_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV099586_Transformer": {
          "bus_hv": "52_MVLV099586",
          "bus_lv": "52_MVLV099586_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV056282_Transformer": {
          "bus_hv": "52_MVLV056282",
          "bus_lv": "52_MVLV056282_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV024062_Transformer": {
          "bus_hv": "52_MVLV024062",
          "bus_lv": "52_MVLV024062_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV014416_Transformer": {
          "bus_hv": "52_MVLV014416",
          "bus_lv": "52_MVLV014416_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "52_MVLV034650_Transformer": {
          "bus_hv": "52_MVLV034650",
          "bus_lv": "52_MVLV034650_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV034046_Transformer": {
          "bus_hv": "52_MVLV034046",
          "bus_lv": "52_MVLV034046_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV080101_Transformer": {
          "bus_hv": "52_MVLV080101",
          "bus_lv": "52_MVLV080101_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV024638_Transformer": {
          "bus_hv": "52_MVLV024638",
          "bus_lv": "52_MVLV024638_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV071462_Transformer": {
          "bus_hv": "52_MVLV071462",
          "bus_lv": "52_MVLV071462_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV015625_Transformer": {
          "bus_hv": "52_MVLV015625",
          "bus_lv": "52_MVLV015625_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV034866_Transformer": {
          "bus_hv": "52_MVLV034866",
          "bus_lv": "52_MVLV034866_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV066045_Transformer": {
          "bus_hv": "52_MVLV066045",
          "bus_lv": "52_MVLV066045_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV053726_Transformer": {
          "bus_hv": "52_MVLV053726",
          "bus_lv": "52_MVLV053726_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV073312_Transformer": {
          "bus_hv": "52_MVLV073312",
          "bus_lv": "52_MVLV073312_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV065989_Transformer": {
          "bus_hv": "52_MVLV065989",
          "bus_lv": "52_MVLV065989_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV071695_Transformer": {
          "bus_hv": "52_MVLV071695",
          "bus_lv": "52_MVLV071695_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV068826_Transformer": {
          "bus_hv": "52_MVLV068826",
          "bus_lv": "52_MVLV068826_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV056868_Transformer": {
          "bus_hv": "52_MVLV056868",
          "bus_lv": "52_MVLV056868_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV078552_Transformer": {
          "bus_hv": "52_MVLV078552",
          "bus_lv": "52_MVLV078552_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV015657_Transformer": {
          "bus_hv": "52_MVLV015657",
          "bus_lv": "52_MVLV015657_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV100488_Transformer": {
          "bus_hv": "52_MVLV100488",
          "bus_lv": "52_MVLV100488_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV054142_Transformer": {
          "bus_hv": "52_MVLV054142",
          "bus_lv": "52_MVLV054142_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV068934_Transformer": {
          "bus_hv": "52_MVLV068934",
          "bus_lv": "52_MVLV068934_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV101521_Transformer": {
          "bus_hv": "52_MVLV101521",
          "bus_lv": "52_MVLV101521_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV029960_Transformer": {
          "bus_hv": "52_MVLV029960",
          "bus_lv": "52_MVLV029960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV063260_Transformer": {
          "bus_hv": "52_MVLV063260",
          "bus_lv": "52_MVLV063260_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV063261_Transformer": {
          "bus_hv": "52_MVLV063261",
          "bus_lv": "52_MVLV063261_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV016338_Transformer": {
          "bus_hv": "52_MVLV016338",
          "bus_lv": "52_MVLV016338_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV103663_Transformer": {
          "bus_hv": "52_MVLV103663",
          "bus_lv": "52_MVLV103663_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV025625_Transformer": {
          "bus_hv": "52_MVLV025625",
          "bus_lv": "52_MVLV025625_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV101477_Transformer": {
          "bus_hv": "52_MVLV101477",
          "bus_lv": "52_MVLV101477_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV051701_Transformer": {
          "bus_hv": "52_MVLV051701",
          "bus_lv": "52_MVLV051701_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV013858_Transformer": {
          "bus_hv": "52_MVLV013858",
          "bus_lv": "52_MVLV013858_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV011407_Transformer": {
          "bus_hv": "52_MVLV011407",
          "bus_lv": "52_MVLV011407_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV001007_Transformer": {
          "bus_hv": "52_MVLV001007",
          "bus_lv": "52_MVLV001007_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV035026_Transformer": {
          "bus_hv": "52_MVLV035026",
          "bus_lv": "52_MVLV035026_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV033264_Transformer": {
          "bus_hv": "52_MVLV033264",
          "bus_lv": "52_MVLV033264_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV015677_Transformer": {
          "bus_hv": "52_MVLV015677",
          "bus_lv": "52_MVLV015677_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "52_MVLV071669_Transformer": {
          "bus_hv": "52_MVLV071669",
          "bus_lv": "52_MVLV071669_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV000982_Transformer": {
          "bus_hv": "52_MVLV000982",
          "bus_lv": "52_MVLV000982_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV068960_Transformer": {
          "bus_hv": "52_MVLV068960",
          "bus_lv": "52_MVLV068960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV015787_Transformer": {
          "bus_hv": "52_MVLV015787",
          "bus_lv": "52_MVLV015787_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV059525_Transformer": {
          "bus_hv": "52_MVLV059525",
          "bus_lv": "52_MVLV059525_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV071915_Transformer": {
          "bus_hv": "52_MVLV071915",
          "bus_lv": "52_MVLV071915_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV051693_Transformer": {
          "bus_hv": "52_MVLV051693",
          "bus_lv": "52_MVLV051693_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "52_MVLV066121_Transformer": {
          "bus_hv": "52_MVLV066121",
          "bus_lv": "52_MVLV066121_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "52_MVLV077776_Transformer": {
          "bus_hv": "52_MVLV077776",
          "bus_lv": "52_MVLV077776_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV063103_Transformer": {
          "bus_hv": "52_MVLV063103",
          "bus_lv": "52_MVLV063103_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV071463_Transformer": {
          "bus_hv": "52_MVLV071463",
          "bus_lv": "52_MVLV071463_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV066353_Transformer": {
          "bus_hv": "52_MVLV066353",
          "bus_lv": "52_MVLV066353_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV087690_Transformer": {
          "bus_hv": "52_MVLV087690",
          "bus_lv": "52_MVLV087690_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "52_MVLV060191_Transformer": {
          "bus_hv": "52_MVLV060191",
          "bus_lv": "52_MVLV060191_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 76
  }
}
