{
  "bus": {
    "53_LANME": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.694866169572915,
      "latitude": 48.65606706109136,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV06965": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.700165965184982,
      "latitude": 48.66765072985585,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31633": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.695309797670824,
      "latitude": 48.671125208699635,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV23075": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.694451423614675,
      "latitude": 48.67022125602854,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31634": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.694040366180837,
      "latitude": 48.67018721152759,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31635": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.687277811697807,
      "latitude": 48.676358964254646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV76661": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.687247912950625,
      "latitude": 48.676375476861374,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV76661_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.687247912950625,
      "latitude": 48.676375476861374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.687252715814382,
      "latitude": 48.67611308153856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.687316044540021,
      "latitude": 48.6754483032002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690801049975676,
      "latitude": 48.676363887501076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.691740780777236,
      "latitude": 48.676474581237564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694540748945866,
      "latitude": 48.67359182872437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689963331590866,
      "latitude": 48.676758389661856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.686110325288244,
      "latitude": 48.6763167283101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.68507892671491,
      "latitude": 48.67762179488326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.684433910380278,
      "latitude": 48.6782180339444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31636": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.687182170666982,
      "latitude": 48.6766042343785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31637": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.683224632206691,
      "latitude": 48.67391601246444,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48004": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.681825247210808,
      "latitude": 48.6798995193052,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48004_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.681825247210808,
      "latitude": 48.6798995193052,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.681780668035864,
      "latitude": 48.67976115812714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.682320178195345,
      "latitude": 48.68014259936915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.68516104672277,
      "latitude": 48.67763310838635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.680215476020496,
      "latitude": 48.679593678907445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.67899028824383,
      "latitude": 48.67898046588829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.679890613928286,
      "latitude": 48.68006196712352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV65192": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.692228599138204,
      "latitude": 48.66839209137854,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65192_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.692228599138204,
      "latitude": 48.66839209137854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.692152528250568,
      "latitude": 48.66830506303094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.692474794846486,
      "latitude": 48.668216861027645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694157775659657,
      "latitude": 48.668055294612664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.69707062680261,
      "latitude": 48.667740992028186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.691965999623778,
      "latitude": 48.66814479188427,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.691528638437764,
      "latitude": 48.66658911719417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV23075_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694451423614675,
      "latitude": 48.67022125602854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694663712029775,
      "latitude": 48.6703102808432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694777414086659,
      "latitude": 48.670436131410206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695327737934533,
      "latitude": 48.67094958870229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694008468435297,
      "latitude": 48.67130935680258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694813569547322,
      "latitude": 48.671546247630985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.693310102579208,
      "latitude": 48.6711344879527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.691541930245593,
      "latitude": 48.67118774555801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.692901377510952,
      "latitude": 48.671606966667326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.699294115020713,
      "latitude": 48.67028594407021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV56361": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.695176145796957,
      "latitude": 48.67773046861849,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV28182": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.699094319043905,
      "latitude": 48.68160721549971,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31638": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.697578411527188,
      "latitude": 48.68247268076525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31640": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.702649193597964,
      "latitude": 48.68353625037644,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV70758": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.700246472543606,
      "latitude": 48.68863908261174,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV70758_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700246472543606,
      "latitude": 48.68863908261174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700271970930243,
      "latitude": 48.68875383566762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700706725005881,
      "latitude": 48.68767515973447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700383940041353,
      "latitude": 48.68930392455927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700004658592539,
      "latitude": 48.68887300463777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.697332155030242,
      "latitude": 48.689195458085536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700775867380951,
      "latitude": 48.68894026957081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV50038": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.702736928612657,
      "latitude": 48.683466228213966,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV39662": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.709249044373324,
      "latitude": 48.680225922398975,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV03933": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.711063427404888,
      "latitude": 48.68234082555817,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31641": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.714466150579435,
      "latitude": 48.682746286660844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31642": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.720664797894316,
      "latitude": 48.69015330434949,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV32410": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.725662592715773,
      "latitude": 48.69828147083688,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV75400": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.728554402534626,
      "latitude": 48.69771717976943,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV75400_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728554402534626,
      "latitude": 48.69771717976943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.72897633256949,
      "latitude": 48.697556269545714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728508220875921,
      "latitude": 48.69771275485857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.727575444832611,
      "latitude": 48.69814766488069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728575548926224,
      "latitude": 48.69791103644825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31643": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.727780186841862,
      "latitude": 48.69994682721641,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31644": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.729500350776058,
      "latitude": 48.700464060815804,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV36631": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.729196146863979,
      "latitude": 48.70287802462402,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV36631_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.729196146863979,
      "latitude": 48.70287802462402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.729119374333551,
      "latitude": 48.702884487268406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.72958304613644,
      "latitude": 48.701532057915166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728368319255808,
      "latitude": 48.70342166983454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.731275224732247,
      "latitude": 48.70430559921954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV27966": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.733438308153633,
      "latitude": 48.70089892608156,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31645": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.735199681592654,
      "latitude": 48.70080535983792,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV04499": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.740366945713759,
      "latitude": 48.703840913400754,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV34784": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.7558919201037,
      "latitude": 48.70426829965029,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31646": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.757337528045119,
      "latitude": 48.70326331816552,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV07741": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.757788095747668,
      "latitude": 48.70325334794073,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV07741_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757788095747668,
      "latitude": 48.70325334794073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757413545399117,
      "latitude": 48.70339338969433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31647": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.758738959349787,
      "latitude": 48.70221443678215,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31648": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.758928188961516,
      "latitude": 48.70220942817515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV55242": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.757280848063856,
      "latitude": 48.69984120500902,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31660": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.757112112659236,
      "latitude": 48.69883036193874,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31661": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.759336372139992,
      "latitude": 48.69883848593345,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31662": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.753431507440091,
      "latitude": 48.69880962496137,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31663": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.749273277310237,
      "latitude": 48.698791558556145,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65190": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.747448684119461,
      "latitude": 48.70039077527879,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65190_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.747448684119461,
      "latitude": 48.70039077527879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.747287923153463,
      "latitude": 48.70091123490436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.747091608671852,
      "latitude": 48.70153524986305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.747095364127961,
      "latitude": 48.70268084404428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.747721170611431,
      "latitude": 48.69966103569657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.749703429121814,
      "latitude": 48.69870676374559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.748204544927234,
      "latitude": 48.69878528746337,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31665": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.753574022508662,
      "latitude": 48.695967171590986,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31666": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.753636866444259,
      "latitude": 48.69500384413643,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65575": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.753870936893972,
      "latitude": 48.695280808336335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV65575_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.753870936893972,
      "latitude": 48.695280808336335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.753771764733132,
      "latitude": 48.69523529206976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV55242_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757280848063856,
      "latitude": 48.69984120500902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.756310653912384,
      "latitude": 48.698859572538716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.759554236364378,
      "latitude": 48.69753340073087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.755794768100924,
      "latitude": 48.698653575003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757463765370267,
      "latitude": 48.701780679962155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV28194": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.764925724311007,
      "latitude": 48.702867686225176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV28332": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.772259277145192,
      "latitude": 48.69778552259021,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV73742": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.775861510143453,
      "latitude": 48.70079815256132,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV14718": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.785974462145663,
      "latitude": 48.7003227534981,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31649": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.787633880387113,
      "latitude": 48.699838361585236,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31650": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.789841027259425,
      "latitude": 48.6998400390792,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV80266": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.789763856623506,
      "latitude": 48.699945448379395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV80266_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789763856623506,
      "latitude": 48.699945448379395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789918513558336,
      "latitude": 48.69982883842056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78961265268388,
      "latitude": 48.70040021836544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791193339033107,
      "latitude": 48.70039525332316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792358940005891,
      "latitude": 48.699853101610046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790863941836447,
      "latitude": 48.700708962658865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790329287804076,
      "latitude": 48.701714928424366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791539217173413,
      "latitude": 48.70111192826845,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791164249973076,
      "latitude": 48.70165454571902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789058582234787,
      "latitude": 48.69967492591593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788937881373904,
      "latitude": 48.699989995062474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31651": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.796812022841858,
      "latitude": 48.69813232906003,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV76245": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.792718067273433,
      "latitude": 48.69683587585011,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV17164": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.791062828867662,
      "latitude": 48.69606664807647,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV55267": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.786964541652251,
      "latitude": 48.69639322987647,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31658": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.785547728936744,
      "latitude": 48.69567834383112,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV58728": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.787250328742595,
      "latitude": 48.6950934074529,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV58622": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.787630354099289,
      "latitude": 48.69380255995251,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV78424": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.7876147030646,
      "latitude": 48.69225422749637,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV66395": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.786367780589671,
      "latitude": 48.69122157945392,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV66395_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786367780589671,
      "latitude": 48.69122157945392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786649622064634,
      "latitude": 48.69122735391872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78704844692304,
      "latitude": 48.69094018592837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788095292422881,
      "latitude": 48.69111921863836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786927453060615,
      "latitude": 48.69130039540436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787102954839995,
      "latitude": 48.69121855730624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786612164667671,
      "latitude": 48.69181523407917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78633465033384,
      "latitude": 48.69174177870035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786253260638981,
      "latitude": 48.691844510559505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786393665936057,
      "latitude": 48.69165649476869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786837615815578,
      "latitude": 48.69183105408119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785740907982559,
      "latitude": 48.69041246434302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785272872495468,
      "latitude": 48.690186285773564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78484727950483,
      "latitude": 48.69030486288307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.784715349181351,
      "latitude": 48.69009634324602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785158251419624,
      "latitude": 48.689642102256215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785314754388207,
      "latitude": 48.689740124001105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.784950163040782,
      "latitude": 48.689357384404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785041401047618,
      "latitude": 48.68967817183708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786789428893298,
      "latitude": 48.690854019038625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786379196782845,
      "latitude": 48.69062706592587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785621300462093,
      "latitude": 48.690653861028245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786457699377429,
      "latitude": 48.690993932876154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785696650645263,
      "latitude": 48.69179482564496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785366767964278,
      "latitude": 48.69215030980058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785355803536605,
      "latitude": 48.692377851577874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785208585444008,
      "latitude": 48.69263969728825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785028526113914,
      "latitude": 48.693280969187626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785968613101189,
      "latitude": 48.69237859914256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786298693021907,
      "latitude": 48.6925582692707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786957798631301,
      "latitude": 48.69288747627564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785762753651324,
      "latitude": 48.69176710306364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785145368936313,
      "latitude": 48.691879848933276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.782842623718657,
      "latitude": 48.691231686783325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.780176577333061,
      "latitude": 48.69053453002488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785240833412002,
      "latitude": 48.69141826105329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785332126964135,
      "latitude": 48.69141119085547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV78424_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7876147030646,
      "latitude": 48.69225422749637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788725173341904,
      "latitude": 48.69272162353383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788776429456084,
      "latitude": 48.69287224448952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787673218161677,
      "latitude": 48.692308814688225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV58622_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787630354099289,
      "latitude": 48.69380255995251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787702940184623,
      "latitude": 48.69372471547017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787567066519534,
      "latitude": 48.69357404103534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787001739632629,
      "latitude": 48.69412235883307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787311785210087,
      "latitude": 48.69314300338159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787006099450524,
      "latitude": 48.69294575624508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787651316169951,
      "latitude": 48.69322975052952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78811944507672,
      "latitude": 48.69347878970281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788737807480797,
      "latitude": 48.69415347406735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788885729162832,
      "latitude": 48.69336839329415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789141194985013,
      "latitude": 48.694502624385954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789344875643062,
      "latitude": 48.69465136945553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78810612433524,
      "latitude": 48.694316542628144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV58728_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787250328742595,
      "latitude": 48.6950934074529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786969761629715,
      "latitude": 48.69500138454904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787285424951707,
      "latitude": 48.695046405934725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788199943963747,
      "latitude": 48.69520173443321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788285693401997,
      "latitude": 48.695124056816965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788405775883633,
      "latitude": 48.69480854087012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788180440964855,
      "latitude": 48.695320075509635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788406880379768,
      "latitude": 48.69529252980825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788644976480513,
      "latitude": 48.695504528791076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78874571108738,
      "latitude": 48.69550538915622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788738858535719,
      "latitude": 48.695373993934254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788522810802932,
      "latitude": 48.695665809235244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7884363817821,
      "latitude": 48.69567226940929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493496": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787954775473947,
      "latitude": 48.69500733863989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786672043474329,
      "latitude": 48.69509651567486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785961586433405,
      "latitude": 48.69492812538505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV38155": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.781472360256856,
      "latitude": 48.69488358585527,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV38155_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.781472360256856,
      "latitude": 48.69488358585527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.780789991261765,
      "latitude": 48.694597483103735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.779916885340279,
      "latitude": 48.69466828741079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7806973830034,
      "latitude": 48.693983200345116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.780951993542168,
      "latitude": 48.6937354267303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.782761509184313,
      "latitude": 48.69511929066894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.784706729442403,
      "latitude": 48.695471845597936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV55267_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786964541652251,
      "latitude": 48.69639322987647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493456": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786747879336924,
      "latitude": 48.696554189192554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786953048449029,
      "latitude": 48.69672894422655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788453282804499,
      "latitude": 48.69652949312088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788864922275175,
      "latitude": 48.69632655311988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789074454160419,
      "latitude": 48.696210496713434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789186189498108,
      "latitude": 48.69628496193927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788973448488266,
      "latitude": 48.69669913294671,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789081796465909,
      "latitude": 48.69692819775112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788720723213975,
      "latitude": 48.697281334750755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788296559558844,
      "latitude": 48.69778596155683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788657306548616,
      "latitude": 48.6982539563803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788224403063094,
      "latitude": 48.69884493717685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788772039339995,
      "latitude": 48.698388430156726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788262992273368,
      "latitude": 48.69776996232481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787880478983452,
      "latitude": 48.69735673600674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788646546870109,
      "latitude": 48.697190682479345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787477087756528,
      "latitude": 48.696370041178746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787649980273026,
      "latitude": 48.69619296817298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788340613567446,
      "latitude": 48.6964002318163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788149892109535,
      "latitude": 48.69650073581257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787445460394453,
      "latitude": 48.695871068387575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786711717263308,
      "latitude": 48.69583447160601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787358498966016,
      "latitude": 48.69622763330007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV17164_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791062828867662,
      "latitude": 48.69606664807647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791656095995894,
      "latitude": 48.69601035261515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79199376297174,
      "latitude": 48.69575061241748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791774324930857,
      "latitude": 48.6956220525936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791854590758967,
      "latitude": 48.69557226258677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791576451342926,
      "latitude": 48.69554937586324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791105215254288,
      "latitude": 48.695518857345526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792721641695626,
      "latitude": 48.6956598323417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792779473660311,
      "latitude": 48.69534363595609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792905308045113,
      "latitude": 48.695374254337224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793373508777908,
      "latitude": 48.6957342482763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793013552848619,
      "latitude": 48.6951915004961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79278056180921,
      "latitude": 48.695396809803675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792928918295209,
      "latitude": 48.69518488822023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79305313552694,
      "latitude": 48.69505368168524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793203816389556,
      "latitude": 48.69493818216044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79340926051034,
      "latitude": 48.69472498340306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793622044391177,
      "latitude": 48.69467109507162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793626455475336,
      "latitude": 48.69458514313827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793486432899705,
      "latitude": 48.69430213661147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793211998195552,
      "latitude": 48.69512630947043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79334608039371,
      "latitude": 48.695185838600935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79157281773088,
      "latitude": 48.69560144146009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791086161788443,
      "latitude": 48.695826519436764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790664041422668,
      "latitude": 48.69551906848483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790910380978107,
      "latitude": 48.69554855151176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790687447499716,
      "latitude": 48.69544665938824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790413203206621,
      "latitude": 48.695346662756194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789974788087608,
      "latitude": 48.69515301270372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789752967526216,
      "latitude": 48.69494428589667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789390240049368,
      "latitude": 48.69470030665065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791631820080536,
      "latitude": 48.696295781177014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791756634206705,
      "latitude": 48.69623581646933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791256317878277,
      "latitude": 48.6973778982375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790422301014907,
      "latitude": 48.697220880951704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.791394878908606,
      "latitude": 48.697428957489954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79107931116541,
      "latitude": 48.69805158762596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790057358648709,
      "latitude": 48.69875194243125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789061589624596,
      "latitude": 48.699644080395764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790847856458792,
      "latitude": 48.696073437134245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790853382473858,
      "latitude": 48.695992738363515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790641820409008,
      "latitude": 48.695961601047955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79028226093404,
      "latitude": 48.69586875645278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789910224836222,
      "latitude": 48.6958878123132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus979745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7901003593088554,
      "latitude": 48.69631693038535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus991173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78971287340942,
      "latitude": 48.69652253906256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789313452125735,
      "latitude": 48.695775213921415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788269433884115,
      "latitude": 48.695763232254706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787674853095439,
      "latitude": 48.69572282006284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786633952567361,
      "latitude": 48.695707453294574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785841152068487,
      "latitude": 48.6956744891422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus981318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787504472178516,
      "latitude": 48.695466684936264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.790870541266651,
      "latitude": 48.69609081883924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV76245_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792718067273433,
      "latitude": 48.69683587585011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792811378700089,
      "latitude": 48.69655566641463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792517248874434,
      "latitude": 48.69642252343141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792631173695876,
      "latitude": 48.69609391415513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792639963061,
      "latitude": 48.69603096102757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792724453391355,
      "latitude": 48.695864898737526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793078031770499,
      "latitude": 48.6958146289518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793136098288482,
      "latitude": 48.695828530024954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79315782297971,
      "latitude": 48.69583373537712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793334965816025,
      "latitude": 48.695825382879214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793705725585026,
      "latitude": 48.695763529420354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793124338298795,
      "latitude": 48.69584174266992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79354766357829,
      "latitude": 48.696739829969026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793555633616118,
      "latitude": 48.69726056604232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793877618924,
      "latitude": 48.69700320971675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794259416204321,
      "latitude": 48.69715944769073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794621007432732,
      "latitude": 48.697327017236795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793288101865573,
      "latitude": 48.69625326066506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.792982681964499,
      "latitude": 48.696071665181904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795942739998262,
      "latitude": 48.69658261289513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV11607": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.802933094790827,
      "latitude": 48.696052178875085,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV44886": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.797534072211827,
      "latitude": 48.69623439916784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48768": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.796451995488098,
      "latitude": 48.69383050006219,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31652": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.798311301067279,
      "latitude": 48.69337923130094,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31653": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.798072269908658,
      "latitude": 48.69280489977956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31654": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.797919169369274,
      "latitude": 48.69194035621802,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.801966190113198,
      "latitude": 48.69053357948071,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48973": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.802771782921831,
      "latitude": 48.689538126693016,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV48973_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802771782921831,
      "latitude": 48.689538126693016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493405": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801918712614518,
      "latitude": 48.6903944962268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803240439540434,
      "latitude": 48.68952392020129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493403": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.8043721908157297,
      "latitude": 48.68996250071351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806207921855414,
      "latitude": 48.68983928657145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.804174345691874,
      "latitude": 48.68961674623378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.804866574512845,
      "latitude": 48.68869259933677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.805349373038599,
      "latitude": 48.687719437218576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806826925310983,
      "latitude": 48.68895291408869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus994211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.807139152461412,
      "latitude": 48.68904359134976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493400": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802830382939903,
      "latitude": 48.689560028519914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800064191492956,
      "latitude": 48.688175524041505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801694004146601,
      "latitude": 48.68730996620114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31655": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.794197419624512,
      "latitude": 48.68797174197301,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31656": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.795416550347898,
      "latitude": 48.687011148010775,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV31392": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.801986830967996,
      "latitude": 48.69286041870774,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV31392_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801986830967996,
      "latitude": 48.69286041870774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802156819863453,
      "latitude": 48.69278150279325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801242634591056,
      "latitude": 48.69402925871819,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803471066372667,
      "latitude": 48.69259475182001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.804125157786402,
      "latitude": 48.69248359486222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801501899735805,
      "latitude": 48.69239342809968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801362706120976,
      "latitude": 48.6916509278936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.80107402707809,
      "latitude": 48.69055286051403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802474490337223,
      "latitude": 48.691630760952414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803386871980718,
      "latitude": 48.69088489055228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803273026251574,
      "latitude": 48.69198367276395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803976307925724,
      "latitude": 48.693430350189985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802959547966171,
      "latitude": 48.69405846215177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801716779989875,
      "latitude": 48.69465063173171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802816387033382,
      "latitude": 48.69340126231918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.804347416683099,
      "latitude": 48.69284818068234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800402908674748,
      "latitude": 48.692782498418495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798618033346329,
      "latitude": 48.69275377649316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797085860552542,
      "latitude": 48.692802205469064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797034603576053,
      "latitude": 48.692921679216575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV48768_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796451995488098,
      "latitude": 48.69383050006219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7962983378667943,
      "latitude": 48.69364778786323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7956847636007613,
      "latitude": 48.69375819578602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795157715819849,
      "latitude": 48.6938324540528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794583673884384,
      "latitude": 48.693636588808715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794836276970396,
      "latitude": 48.69383028530936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794574921225028,
      "latitude": 48.69385438073234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7944511434961408,
      "latitude": 48.6938799129492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7941335149466195,
      "latitude": 48.69398424007552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793970747329413,
      "latitude": 48.694014516471356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1026617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794558474682406,
      "latitude": 48.69380909703747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7963327015631654,
      "latitude": 48.69367687092013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1016204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797690989339093,
      "latitude": 48.6935319457929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79767534343167,
      "latitude": 48.693557594893925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796984985927832,
      "latitude": 48.6936314895817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796627699485868,
      "latitude": 48.692999363167225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795969074175951,
      "latitude": 48.691569671342364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798353699648583,
      "latitude": 48.69374107531982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800264424354693,
      "latitude": 48.69285075482854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1035075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798144254507216,
      "latitude": 48.69340242322775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1036727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79751120540875,
      "latitude": 48.69331582636245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493383": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796977220164406,
      "latitude": 48.69400062765645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797309279473772,
      "latitude": 48.694405855317434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797381000318373,
      "latitude": 48.69488130631172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797639546376326,
      "latitude": 48.695143432279664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797833615245074,
      "latitude": 48.695302570276795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797602540958694,
      "latitude": 48.694798962698606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797625547726263,
      "latitude": 48.694886146388676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797373438843081,
      "latitude": 48.69389802593036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797687167446211,
      "latitude": 48.69428709829901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796418452922532,
      "latitude": 48.69448196423336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV44886_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797534072211827,
      "latitude": 48.69623439916784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797217799641361,
      "latitude": 48.69584659412433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.796432664255117,
      "latitude": 48.69592328931746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795955275674379,
      "latitude": 48.6959647881392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1022436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795957088936865,
      "latitude": 48.69605951223148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795168152250621,
      "latitude": 48.69587878545823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794734398092825,
      "latitude": 48.695850909548646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794241843689005,
      "latitude": 48.69580333920432,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794229157475665,
      "latitude": 48.695923817622074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.793724360969022,
      "latitude": 48.695744876007076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.795215999151702,
      "latitude": 48.696007885411284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1030245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.794996031501578,
      "latitude": 48.69598621566775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797725661713555,
      "latitude": 48.69573492189097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798468988546535,
      "latitude": 48.695591202869835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798818385479296,
      "latitude": 48.69547320556744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.799307221603521,
      "latitude": 48.69535882377906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798757101350637,
      "latitude": 48.69536569842206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797957264000466,
      "latitude": 48.69581575122422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.799765553345001,
      "latitude": 48.69502218817756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.799711261882734,
      "latitude": 48.69498976524535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.799159500062493,
      "latitude": 48.69457035104229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798366135209455,
      "latitude": 48.69376610000735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800139000962151,
      "latitude": 48.69507385760441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801657497920479,
      "latitude": 48.69465779611425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.79739517435956,
      "latitude": 48.696622631826386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797111026638233,
      "latitude": 48.69686047707357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.797644224253941,
      "latitude": 48.69694944322741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798015647094849,
      "latitude": 48.69700670640326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798343843249288,
      "latitude": 48.69687541023305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798597375758086,
      "latitude": 48.696529972295565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798681044221504,
      "latitude": 48.69632621551719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.798232340171012,
      "latitude": 48.69666160786998,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV11607_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802933094790827,
      "latitude": 48.696052178875085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802921087149484,
      "latitude": 48.696263920402686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.801924340439347,
      "latitude": 48.695976820409946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.80212392365494,
      "latitude": 48.69641169191982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800560104032691,
      "latitude": 48.69549954834752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.800502390372779,
      "latitude": 48.695478509892915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.802933894861625,
      "latitude": 48.69626523129688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803309799194455,
      "latitude": 48.69631614181107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803854682147275,
      "latitude": 48.69725758085197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.805488553988281,
      "latitude": 48.697503312215616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806333327405843,
      "latitude": 48.69791406518605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806212536525156,
      "latitude": 48.69747655709343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.804161998316678,
      "latitude": 48.69638718728627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.805094498070305,
      "latitude": 48.696434589986296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806028123746731,
      "latitude": 48.696520037949384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806203242797658,
      "latitude": 48.69732709293584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806968269019198,
      "latitude": 48.69659632298877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.805436338079383,
      "latitude": 48.69546043016374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.805885183420449,
      "latitude": 48.694778205929026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.806881864456695,
      "latitude": 48.695041591054434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.803806641632678,
      "latitude": 48.695667270349134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV80372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.786035486555131,
      "latitude": 48.69934349047987,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV80372_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786035486555131,
      "latitude": 48.69934349047987,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785954469081762,
      "latitude": 48.69935073276842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786140807450093,
      "latitude": 48.699048360252604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493662": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786594161711918,
      "latitude": 48.69855943716994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786227086889204,
      "latitude": 48.69867573959737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.784497114293728,
      "latitude": 48.69768508683034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787850892573578,
      "latitude": 48.697359933110626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788313345792624,
      "latitude": 48.6977951376091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785944824699497,
      "latitude": 48.69934436999283,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493657": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.786129173480162,
      "latitude": 48.6990466082207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.784898192827026,
      "latitude": 48.69881059869202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785908502810708,
      "latitude": 48.699376161215255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787265571830307,
      "latitude": 48.70000384890025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.788579808229212,
      "latitude": 48.69976033274211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.789036552891516,
      "latitude": 48.699684233052125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787952212070252,
      "latitude": 48.69919058225067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785097041445921,
      "latitude": 48.69934896790814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV14718_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785974462145663,
      "latitude": 48.7003227534981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785885290161583,
      "latitude": 48.70036342395995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785578809595253,
      "latitude": 48.700439618861864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785057332180129,
      "latitude": 48.70052186145735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.783787736673531,
      "latitude": 48.70076349982805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.78338228307539,
      "latitude": 48.70092519436768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.787190414290829,
      "latitude": 48.70005766259797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785885249625985,
      "latitude": 48.70047794528846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1025907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.785566913283958,
      "latitude": 48.70045158439202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1025908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7850617453262254,
      "latitude": 48.7006280789322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1028404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.783808404709993,
      "latitude": 48.70073986128196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1031291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.783214109220238,
      "latitude": 48.698879839926704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus1031292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.780851898328372,
      "latitude": 48.69764244967144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV73742_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.775861510143453,
      "latitude": 48.70079815256132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.775998927613528,
      "latitude": 48.7007954913033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.774695076479495,
      "latitude": 48.69903124229414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.775977719621359,
      "latitude": 48.70082290220014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.776366201919207,
      "latitude": 48.70224979218797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.774899571471918,
      "latitude": 48.7026941152709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.774876745954399,
      "latitude": 48.70263038813317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.773848083579587,
      "latitude": 48.702570049198094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772041058456899,
      "latitude": 48.702964439082415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772295996703336,
      "latitude": 48.701927429269716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.777386873008167,
      "latitude": 48.702380727096624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV28332_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772259277145192,
      "latitude": 48.69778552259021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772407268401766,
      "latitude": 48.6979121557169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772492351135409,
      "latitude": 48.697783325070034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.771396404282565,
      "latitude": 48.696912605754804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.77211132517855,
      "latitude": 48.696623392695955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772592500787047,
      "latitude": 48.69628738931206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772372662991694,
      "latitude": 48.6968927170129,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772843536485258,
      "latitude": 48.697337250872145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.773412611688917,
      "latitude": 48.69737504977563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.773613080758001,
      "latitude": 48.69760005130272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.773614505577138,
      "latitude": 48.69813144759228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.772308063498359,
      "latitude": 48.69795024958814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.771416044631555,
      "latitude": 48.697884418643646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.771350231946502,
      "latitude": 48.697842488825394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.768931932291389,
      "latitude": 48.697516886627525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.76661813821873,
      "latitude": 48.69733178222993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV28194_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.764925724311007,
      "latitude": 48.702867686225176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.764793369519278,
      "latitude": 48.70310400242779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.764820887653244,
      "latitude": 48.70374054997385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7650470129828,
      "latitude": 48.704131582381024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.764769544978279,
      "latitude": 48.70411927120795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.765209636923943,
      "latitude": 48.70413830184948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.765443045620371,
      "latitude": 48.70413269451919,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.76640820499996,
      "latitude": 48.70399467045113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.765340038516085,
      "latitude": 48.70346004931182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.763251288945122,
      "latitude": 48.704107980338655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.761610027776191,
      "latitude": 48.70446409219281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.761433622040253,
      "latitude": 48.704061615979974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.760969349038161,
      "latitude": 48.704601276732916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.762948280890671,
      "latitude": 48.70371458220699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.763715478939682,
      "latitude": 48.70478024684125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.764772288796731,
      "latitude": 48.70307993410698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.767809116202828,
      "latitude": 48.70025233180912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV34784_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7558919201037,
      "latitude": 48.70426829965029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7562732205925,
      "latitude": 48.704498590691706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.753756174337306,
      "latitude": 48.7047598793023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.75379347954465,
      "latitude": 48.70506463435585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.751981410810058,
      "latitude": 48.70438489346398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.756233276267631,
      "latitude": 48.705285663943606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.756341634555826,
      "latitude": 48.70451862215284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757063680678919,
      "latitude": 48.70403016249587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.757967437889681,
      "latitude": 48.70497610608961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.758032946272383,
      "latitude": 48.70528836318899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.760418615387742,
      "latitude": 48.70584602868366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.76307343765155,
      "latitude": 48.707264345652355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV04499_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740366945713759,
      "latitude": 48.703840913400754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740674574135806,
      "latitude": 48.70370641516285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.74192007647778,
      "latitude": 48.70366558473972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.744020613355825,
      "latitude": 48.70327715376426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.744131349524098,
      "latitude": 48.70372371411803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.74620400757901,
      "latitude": 48.70367996517367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.746941773861773,
      "latitude": 48.703654430038064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.741918371324388,
      "latitude": 48.70401328901887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740629727663204,
      "latitude": 48.703692045300684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740471225429576,
      "latitude": 48.70342083020328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740562977066625,
      "latitude": 48.703278423934925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.740074136976148,
      "latitude": 48.70302712201298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.739629251585916,
      "latitude": 48.703189166196175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.737400621762734,
      "latitude": 48.704125853573984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.738090073994765,
      "latitude": 48.70503422076635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.735688058467264,
      "latitude": 48.703541739646646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.739249236471949,
      "latitude": 48.70361503640003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.73909068277136,
      "latitude": 48.701073254688005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV41010": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.732533238981303,
      "latitude": 48.697984928130715,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV41010_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.732533238981303,
      "latitude": 48.697984928130715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.731024529307764,
      "latitude": 48.69759262150161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.732583997959834,
      "latitude": 48.69790150553077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV27966_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.733438308153633,
      "latitude": 48.70089892608156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.735000181805771,
      "latitude": 48.700968463925825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.734607707941147,
      "latitude": 48.701925665360875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.733741788595,
      "latitude": 48.70229263697851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.729125559192239,
      "latitude": 48.70045495453268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728079644003234,
      "latitude": 48.700075802114455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.728440728937647,
      "latitude": 48.7002863664523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.727201358825099,
      "latitude": 48.69962980677827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.732593555102807,
      "latitude": 48.701114817359596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV77143": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.725823958147394,
      "latitude": 48.70287333061637,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV77143_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725823958147394,
      "latitude": 48.70287333061637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.723716927911619,
      "latitude": 48.70287977070674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726863771246637,
      "latitude": 48.70178817683035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus979734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726856184422703,
      "latitude": 48.701775461247976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus979735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726697387206859,
      "latitude": 48.70107207957056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus979736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726276292731016,
      "latitude": 48.701642718265866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus979737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.72701810683353,
      "latitude": 48.700408830397926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV32410_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725662592715773,
      "latitude": 48.69828147083688,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725895061002291,
      "latitude": 48.698576829606566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726347114039016,
      "latitude": 48.69832235105425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726405390357634,
      "latitude": 48.69894330234726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725121389899745,
      "latitude": 48.698189865026706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.724446099559448,
      "latitude": 48.697792851536995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.723797590930123,
      "latitude": 48.69729709054293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.723333958673444,
      "latitude": 48.69673541840143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.724417775571884,
      "latitude": 48.69656690032833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.722655119898517,
      "latitude": 48.69659060041392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.722245835163001,
      "latitude": 48.69523040914248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.721638005146249,
      "latitude": 48.69723840709441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725356621130243,
      "latitude": 48.697771322224995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.725842538931818,
      "latitude": 48.698692487558866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726377227569375,
      "latitude": 48.69830428526713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.726935688730262,
      "latitude": 48.69794606574205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.727037942495348,
      "latitude": 48.69823261500976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.727905739691905,
      "latitude": 48.698596377686044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.727551294285688,
      "latitude": 48.69836266349636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV22047": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.720555710714966,
      "latitude": 48.69019753888294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVBus31659": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.719624351304623,
      "latitude": 48.69076982170664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV54591": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.713068680916904,
      "latitude": 48.69259269715851,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV54591_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.713068680916904,
      "latitude": 48.69259269715851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711521363935551,
      "latitude": 48.69176280600187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712010458875684,
      "latitude": 48.69110438327384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711046868544689,
      "latitude": 48.69207207779383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493425": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.70829057013187,
      "latitude": 48.693118518820675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.71408663997211,
      "latitude": 48.693137259695966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.7151297757364,
      "latitude": 48.69424097123347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.715395949974618,
      "latitude": 48.6955782410494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.714868353273763,
      "latitude": 48.69323579619054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV22047_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.720555710714966,
      "latitude": 48.69019753888294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.719170397200585,
      "latitude": 48.69217752360088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.720588553902045,
      "latitude": 48.68990811740528,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.723237024969358,
      "latitude": 48.689055212898815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV14407": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.71221769195419,
      "latitude": 48.68679500834202,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV14407_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.71221769195419,
      "latitude": 48.68679500834202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712182198679798,
      "latitude": 48.68675681060071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712019006967247,
      "latitude": 48.68678600348479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712495791764574,
      "latitude": 48.688434266327455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709402298085465,
      "latitude": 48.68956323243307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711892129008056,
      "latitude": 48.688468474648886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712396176922002,
      "latitude": 48.68554605901137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.71579756973437,
      "latitude": 48.68486968508929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.715105388458554,
      "latitude": 48.68484893303629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.70901392145114,
      "latitude": 48.6854443737067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV03933_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711063427404888,
      "latitude": 48.68234082555817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711161718788584,
      "latitude": 48.682353739251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712885943672747,
      "latitude": 48.681897392711164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712230616090916,
      "latitude": 48.681443586355414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710452836127676,
      "latitude": 48.68262551341208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709736504899068,
      "latitude": 48.68251442309572,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710475121445126,
      "latitude": 48.68294123648087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710499171867936,
      "latitude": 48.68295462264853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711254882943609,
      "latitude": 48.68204246274558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.712842933621002,
      "latitude": 48.68189843505925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.713449450531359,
      "latitude": 48.681745150834345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.71402191396647,
      "latitude": 48.680979567970454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.714332163198587,
      "latitude": 48.68276064012601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710438016661132,
      "latitude": 48.6830855089763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.708449966654662,
      "latitude": 48.681107224208226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV39662_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709249044373324,
      "latitude": 48.680225922398975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709568287345514,
      "latitude": 48.68051109180774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709272272401513,
      "latitude": 48.68003891350034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709546860309014,
      "latitude": 48.6797020970809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709165809661433,
      "latitude": 48.679413374757566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709920689308108,
      "latitude": 48.67967074672969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710844001625527,
      "latitude": 48.6792648954075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.708411968496887,
      "latitude": 48.6772822666999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.709607487315227,
      "latitude": 48.67740084517634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710827334827622,
      "latitude": 48.677214993120224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.707603598628492,
      "latitude": 48.67724292881459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710020240250039,
      "latitude": 48.67985346334392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.710633825935577,
      "latitude": 48.68020997235718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711131017723584,
      "latitude": 48.68080946039454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711769087971503,
      "latitude": 48.68054221542506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711069340787483,
      "latitude": 48.68112432255063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.711231792921738,
      "latitude": 48.68090979482377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV50038_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.702736928612657,
      "latitude": 48.683466228213966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.702438431235592,
      "latitude": 48.6833418528422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.701225729978642,
      "latitude": 48.683375320432425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493408": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.702475064038765,
      "latitude": 48.683417804858074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.702606377636526,
      "latitude": 48.68371929633677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.701477529912941,
      "latitude": 48.68403460715738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.701364337880071,
      "latitude": 48.684327203863155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.701084767625163,
      "latitude": 48.684139258887626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493412": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700345677513149,
      "latitude": 48.68483126324167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.703843877795816,
      "latitude": 48.68343843477721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVBus31639": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.694596543826445,
      "latitude": 48.683995978637284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV39664": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.690228955890392,
      "latitude": 48.68327555649614,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV39664_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690228955890392,
      "latitude": 48.68327555649614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690228475591748,
      "latitude": 48.68317837096678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689367522807818,
      "latitude": 48.68309030149082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689992618806862,
      "latitude": 48.68368908488024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689436811725598,
      "latitude": 48.684543707778495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.688431739536833,
      "latitude": 48.684716113458585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.688302111997765,
      "latitude": 48.68533374786783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689866615296518,
      "latitude": 48.68476266625236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493333": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690610545411666,
      "latitude": 48.68395399496346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689006056770106,
      "latitude": 48.68581564867691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.689918214617274,
      "latitude": 48.68630531890319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690450923560252,
      "latitude": 48.68606746641166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.69270693248502,
      "latitude": 48.68475797062306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.693926276650317,
      "latitude": 48.683340980711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690821831997764,
      "latitude": 48.68370686957849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.692462161293662,
      "latitude": 48.68278270814303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.693371878876443,
      "latitude": 48.682746532675274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.690292038155616,
      "latitude": 48.682607031899025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV55670": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": -3.694669710047655,
      "latitude": 48.68401789299767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "53_MVLV55670_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694669710047655,
      "latitude": 48.68401789299767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694517128719299,
      "latitude": 48.684383156044646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694540576670989,
      "latitude": 48.684385523377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694979326815405,
      "latitude": 48.68443078292593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695231327362541,
      "latitude": 48.68459230625703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.694404420402638,
      "latitude": 48.68476104757624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.693699008282833,
      "latitude": 48.68539472067559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695299563076367,
      "latitude": 48.685803082039044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695516901437936,
      "latitude": 48.6832113847131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.696144890132569,
      "latitude": 48.682772058083984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695780706513971,
      "latitude": 48.68347704391245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV28182_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.699094319043905,
      "latitude": 48.68160721549971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.699153224334685,
      "latitude": 48.6815306683544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.698787540024165,
      "latitude": 48.68104970337238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.697565625918156,
      "latitude": 48.680456147118896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.700577736116023,
      "latitude": 48.680641394140515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.70140278502863,
      "latitude": 48.68024927468682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.698517245176133,
      "latitude": 48.682067865683564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.697664227583283,
      "latitude": 48.68249285811353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.696198286895586,
      "latitude": 48.68276291120328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_MVLV56361_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695176145796957,
      "latitude": 48.67773046861849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "53_LVBus493470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.69516330897412,
      "latitude": 48.67767607547391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695239605703206,
      "latitude": 48.677659722512146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.696228975826831,
      "latitude": 48.67647909465634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.698937032885212,
      "latitude": 48.67475902415775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.696509411404465,
      "latitude": 48.67858474715531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "53_LVBus493473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": -3.695854416182206,
      "latitude": 48.679025518222176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "53_217607": {
      "bus_from": "53_LANME",
      "bus_to": "53_MVLV06965",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2081.8548728467063,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_160089": {
      "bus_from": "53_MVLV06965",
      "bus_to": "53_MVBus31633",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 629.6029934729996,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_208297": {
      "bus_from": "53_MVBus31633",
      "bus_to": "53_MVLV23075",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 118.86013269606143,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_185299": {
      "bus_from": "53_MVLV23075",
      "bus_to": "53_MVBus31634",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 39.91373866068587,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_50867": {
      "bus_from": "53_MVBus31634",
      "bus_to": "53_MVBus31635",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 857.3834573814468,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_90695": {
      "bus_from": "53_MVBus31635",
      "bus_to": "53_MVLV76661",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 4.132793936476399,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch326150": {
      "bus_from": "53_MVLV76661_LV",
      "bus_to": "53_LVBus493622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.681971063349348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch081606": {
      "bus_from": "53_LVBus493622",
      "bus_to": "53_LVBus493623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.07261902022425,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch047209": {
      "bus_from": "53_LVBus493622",
      "bus_to": "53_LVBus493624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.80082157939876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch262435": {
      "bus_from": "53_LVBus493624",
      "bus_to": "53_LVBus493625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.29232558124677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch280014": {
      "bus_from": "53_LVBus493625",
      "bus_to": "53_LVBus493626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 388.6446875981264,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch106982": {
      "bus_from": "53_LVBus493624",
      "bus_to": "53_LVBus493627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.70097866996744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch044491": {
      "bus_from": "53_MVLV76661_LV",
      "bus_to": "53_LVBus493618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.59116708634639,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch210130": {
      "bus_from": "53_LVBus493618",
      "bus_to": "53_LVBus493619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 163.8030882141811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch252184": {
      "bus_from": "53_LVBus493619",
      "bus_to": "53_LVBus493620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.63832340001035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_50866": {
      "bus_from": "53_MVBus31635",
      "bus_to": "53_MVBus31636",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 28.169656149158534,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_102792": {
      "bus_from": "53_MVBus31636",
      "bus_to": "53_MVBus31637",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 418.03177471144176,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_102791": {
      "bus_from": "53_MVBus31636",
      "bus_to": "53_MVLV48004",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 582.3386939178044,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch094167": {
      "bus_from": "53_MVLV48004_LV",
      "bus_to": "53_LVBus493374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.277307590907395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch365782": {
      "bus_from": "53_LVBus493374",
      "bus_to": "53_LVBus493375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.118528789896956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch164283": {
      "bus_from": "53_LVBus493375",
      "bus_to": "53_LVBus493376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 348.8849441952378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch067745": {
      "bus_from": "53_LVBus493374",
      "bus_to": "53_LVBus493377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.69355715667027,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch356218": {
      "bus_from": "53_LVBus493377",
      "bus_to": "53_LVBus493379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.5300212007108,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch247654": {
      "bus_from": "53_LVBus493377",
      "bus_to": "53_LVBus493378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.30736623253561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_38465": {
      "bus_from": "53_MVBus31634",
      "bus_to": "53_MVLV65192",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 249.14885184514412,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch066612": {
      "bus_from": "53_MVLV65192_LV",
      "bus_to": "53_LVBus493520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.95262378283089,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch338419": {
      "bus_from": "53_LVBus493520",
      "bus_to": "53_LVBus493521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.683662679226217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch050885": {
      "bus_from": "53_LVBus493521",
      "bus_to": "53_LVBus493522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.25804707397332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch352046": {
      "bus_from": "53_LVBus493522",
      "bus_to": "53_LVBus493523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 218.8479448423428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch336833": {
      "bus_from": "53_LVBus493520",
      "bus_to": "53_LVBus493524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.503547788280873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch181981": {
      "bus_from": "53_LVBus493524",
      "bus_to": "53_LVBus493525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.97037262645142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch543222": {
      "bus_from": "53_MVLV23075_LV",
      "bus_to": "53_LVBus493172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.590655387822565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch075723": {
      "bus_from": "53_LVBus493172",
      "bus_to": "53_LVBus493173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.316270575846023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch345314": {
      "bus_from": "53_LVBus493173",
      "bus_to": "53_LVBus493174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.12345866630973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch143255": {
      "bus_from": "53_LVBus493174",
      "bus_to": "53_LVBus493175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.09896786776955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch134820": {
      "bus_from": "53_LVBus493175",
      "bus_to": "53_LVBus493176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.88541588421702,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch034928": {
      "bus_from": "53_LVBus493175",
      "bus_to": "53_LVBus493177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.989339296808126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch299271": {
      "bus_from": "53_LVBus493177",
      "bus_to": "53_LVBus493178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.79590509676729,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch085612": {
      "bus_from": "53_LVBus493177",
      "bus_to": "53_LVBus493179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.55407165306414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch104732": {
      "bus_from": "53_LVBus493174",
      "bus_to": "53_LVBus493180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 306.6129835647638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_127489": {
      "bus_from": "53_MVBus31633",
      "bus_to": "53_MVLV56361",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 835.8092788299567,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_142389": {
      "bus_from": "53_MVLV56361",
      "bus_to": "53_MVLV28182",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 548.8071140007511,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_152051": {
      "bus_from": "53_MVLV28182",
      "bus_to": "53_MVBus31638",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 152.21385066406592,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_185304": {
      "bus_from": "53_MVBus31638",
      "bus_to": "53_MVBus31640",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 439.47916155084556,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_158983": {
      "bus_from": "53_MVBus31640",
      "bus_to": "53_MVLV70758",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 603.8214976819974,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch636710": {
      "bus_from": "53_MVLV70758_LV",
      "bus_to": "53_LVBus493570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.43010897159619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch334129": {
      "bus_from": "53_LVBus493570",
      "bus_to": "53_LVBus493572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.86815078323768,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch301499": {
      "bus_from": "53_LVBus493570",
      "bus_to": "53_LVBus493575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.72491961079152,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch269182": {
      "bus_from": "53_LVBus493570",
      "bus_to": "53_LVBus493573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.726978075670154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch322360": {
      "bus_from": "53_LVBus493573",
      "bus_to": "53_LVBus493574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 208.7955596485707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch209762": {
      "bus_from": "53_LVBus493570",
      "bus_to": "53_LVBus493571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.50838620252847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_150049": {
      "bus_from": "53_MVBus31640",
      "bus_to": "53_MVLV50038",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.809757460159899,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_203006": {
      "bus_from": "53_MVLV50038",
      "bus_to": "53_MVLV39662",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 643.523251733213,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_208282": {
      "bus_from": "53_MVLV39662",
      "bus_to": "53_MVLV03933",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 383.16186327695215,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_127996": {
      "bus_from": "53_MVLV03933",
      "bus_to": "53_MVBus31641",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 384.3726028131698,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_213516": {
      "bus_from": "53_MVBus31641",
      "bus_to": "53_MVBus31642",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 968.6180970193261,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_135506": {
      "bus_from": "53_MVBus31642",
      "bus_to": "53_MVLV32410",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 995.1608978891558,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_137161": {
      "bus_from": "53_MVLV32410",
      "bus_to": "53_MVLV75400",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 297.40992128079415,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch873662": {
      "bus_from": "53_MVLV75400_LV",
      "bus_to": "53_LVBus493593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.697279522503834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch845800": {
      "bus_from": "53_MVLV75400_LV",
      "bus_to": "53_LVBus493589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.301325755684684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch865671": {
      "bus_from": "53_LVBus493589",
      "bus_to": "53_LVBus493590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.47887799618108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch650285": {
      "bus_from": "53_LVBus493589",
      "bus_to": "53_LVBus493591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.54133561669365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_121686": {
      "bus_from": "53_MVLV32410",
      "bus_to": "53_MVBus31643",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 248.451550214822,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_145482": {
      "bus_from": "53_MVBus31643",
      "bus_to": "53_MVBus31644",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 145.99620865150635,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_175160": {
      "bus_from": "53_MVBus31644",
      "bus_to": "53_MVLV36631",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 272.08839406513704,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch451990": {
      "bus_from": "53_MVLV36631_LV",
      "bus_to": "53_LVBus493293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.266252973525474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch832441": {
      "bus_from": "53_LVBus493293",
      "bus_to": "53_LVBus493295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.89845936997128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch582286": {
      "bus_from": "53_LVBus493293",
      "bus_to": "53_LVBus493294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.03256569148972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch859550": {
      "bus_from": "53_MVLV36631_LV",
      "bus_to": "53_LVBus493291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 256.2507669454412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_159067": {
      "bus_from": "53_MVBus31644",
      "bus_to": "53_MVLV27966",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 345.2882878470606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_201253": {
      "bus_from": "53_MVLV27966",
      "bus_to": "53_MVBus31645",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 137.9822025195013,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_154596": {
      "bus_from": "53_MVBus31645",
      "bus_to": "53_MVLV04499",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 736.6034645370853,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_168216": {
      "bus_from": "53_MVLV04499",
      "bus_to": "53_MVLV34784",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1205.7575050802789,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_183430": {
      "bus_from": "53_MVLV34784",
      "bus_to": "53_MVBus31646",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 169.22979386470683,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_203363": {
      "bus_from": "53_MVBus31646",
      "bus_to": "53_MVLV07741",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 42.281675001327145,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch664149": {
      "bus_from": "53_MVLV07741_LV",
      "bus_to": "53_LVBus493072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.915599115712745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_144860": {
      "bus_from": "53_MVBus31646",
      "bus_to": "53_MVBus31647",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 166.26379286588235,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_223392": {
      "bus_from": "53_MVBus31647",
      "bus_to": "53_MVBus31648",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.868415742282103,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_82323": {
      "bus_from": "53_MVBus31648",
      "bus_to": "53_MVLV55242",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 288.65629198534884,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_99831": {
      "bus_from": "53_MVLV55242",
      "bus_to": "53_MVBus31660",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 111.11342390638093,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_8393": {
      "bus_from": "53_MVBus31660",
      "bus_to": "53_MVBus31661",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 163.73455062157495,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_17901": {
      "bus_from": "53_MVBus31660",
      "bus_to": "53_MVBus31662",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 270.94645250190547,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_52736": {
      "bus_from": "53_MVBus31662",
      "bus_to": "53_MVBus31663",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 306.1021960676969,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_28766": {
      "bus_from": "53_MVBus31663",
      "bus_to": "53_MVLV65190",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 307.83307997730066,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_LVBranch109251": {
      "bus_from": "53_MVLV65190_LV",
      "bus_to": "53_LVBus493516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.57546942375955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch335049": {
      "bus_from": "53_LVBus493516",
      "bus_to": "53_LVBus493517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.88153736016069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch270896": {
      "bus_from": "53_LVBus493517",
      "bus_to": "53_LVBus493518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.3949134807145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch255424": {
      "bus_from": "53_MVLV65190_LV",
      "bus_to": "53_LVBus493513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.0930851611327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch010139": {
      "bus_from": "53_LVBus493513",
      "bus_to": "53_LVBus493514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.80655920289476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_26765": {
      "bus_from": "53_MVBus31663",
      "bus_to": "53_MVBus31664",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 78.67462788558774,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_43573": {
      "bus_from": "53_MVBus31662",
      "bus_to": "53_MVBus31665",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 316.2680040784231,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_30242": {
      "bus_from": "53_MVBus31665",
      "bus_to": "53_MVBus31666",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 107.22555800620657,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "53_215082": {
      "bus_from": "53_MVBus31665",
      "bus_to": "53_MVLV65575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 133.340372240193,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch681965": {
      "bus_from": "53_MVLV65575_LV",
      "bus_to": "53_LVBus493527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.380399416354368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch032065": {
      "bus_from": "53_MVLV55242_LV",
      "bus_to": "53_LVBus493429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.57723784586912,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch355829": {
      "bus_from": "53_LVBus493429",
      "bus_to": "53_LVBus493430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 291.3264414891494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch214002": {
      "bus_from": "53_LVBus493429",
      "bus_to": "53_LVBus493431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.3497035807802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch242774": {
      "bus_from": "53_MVLV55242_LV",
      "bus_to": "53_LVBus493427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.79911788973536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_183602": {
      "bus_from": "53_MVBus31647",
      "bus_to": "53_MVLV28194",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 608.7931382335959,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_223407": {
      "bus_from": "53_MVLV28194",
      "bus_to": "53_MVLV28332",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 945.1425648615412,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_183601": {
      "bus_from": "53_MVLV28332",
      "bus_to": "53_MVLV73742",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 449.329288008029,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_118142": {
      "bus_from": "53_MVLV73742",
      "bus_to": "53_MVLV14718",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 885.4843552913854,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_163028": {
      "bus_from": "53_MVLV14718",
      "bus_to": "53_MVBus31649",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 142.2347834003531,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_204034": {
      "bus_from": "53_MVBus31649",
      "bus_to": "53_MVBus31650",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 206.8019248573975,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_187171": {
      "bus_from": "53_MVBus31650",
      "bus_to": "53_MVLV80266",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.54319159574283,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch700612": {
      "bus_from": "53_MVLV80266_LV",
      "bus_to": "53_LVBus493638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.879871431392942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch187097": {
      "bus_from": "53_LVBus493638",
      "bus_to": "53_LVBus493639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.41062631245461,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch103721": {
      "bus_from": "53_LVBus493638",
      "bus_to": "53_LVBus493640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.7700004534349,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch361519": {
      "bus_from": "53_LVBus493640",
      "bus_to": "53_LVBus493645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.04833040969774,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch219132": {
      "bus_from": "53_LVBus493640",
      "bus_to": "53_LVBus493641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.48431931389194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch306523": {
      "bus_from": "53_LVBus493641",
      "bus_to": "53_LVBus493644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.59759871845863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch233945": {
      "bus_from": "53_LVBus493641",
      "bus_to": "53_LVBus493642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.92363544333439,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch180558": {
      "bus_from": "53_LVBus493642",
      "bus_to": "53_LVBus493643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.37497963748791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch103065": {
      "bus_from": "53_LVBus493638",
      "bus_to": "53_LVBus493646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.00443588038839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch318393": {
      "bus_from": "53_LVBus493646",
      "bus_to": "53_LVBus493647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.145906711442436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_146714": {
      "bus_from": "53_MVBus31650",
      "bus_to": "53_MVBus31651",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 882.9486032698584,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_217316": {
      "bus_from": "53_MVBus31651",
      "bus_to": "53_MVLV76245",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 367.12296567194704,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_208823": {
      "bus_from": "53_MVLV76245",
      "bus_to": "53_MVLV17164",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 189.4132052564503,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_143391": {
      "bus_from": "53_MVLV17164",
      "bus_to": "53_MVLV55267",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 362.94401527357525,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_118845": {
      "bus_from": "53_MVLV55267",
      "bus_to": "53_MVBus31658",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 167.71666906453805,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_155774": {
      "bus_from": "53_MVBus31658",
      "bus_to": "53_MVLV58728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 250.90713417603106,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_186777": {
      "bus_from": "53_MVLV58728",
      "bus_to": "53_MVLV58622",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 226.33170041925658,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_123886": {
      "bus_from": "53_MVLV58622",
      "bus_to": "53_MVLV78424",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 328.81785513959835,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_158844": {
      "bus_from": "53_MVLV78424",
      "bus_to": "53_MVLV66395",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 227.87526829575268,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch403954": {
      "bus_from": "53_MVLV66395_LV",
      "bus_to": "53_LVBus493559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.082332147914663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch518907": {
      "bus_from": "53_LVBus493559",
      "bus_to": "53_LVBus493560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.49296886484469,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch647132": {
      "bus_from": "53_LVBus493560",
      "bus_to": "53_LVBus493561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.51969760615539,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch504849": {
      "bus_from": "53_LVBus493559",
      "bus_to": "53_LVBus493562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.03567991329731,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch853891": {
      "bus_from": "53_LVBus493562",
      "bus_to": "53_LVBus493568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.194585980802966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch469730": {
      "bus_from": "53_LVBus493562",
      "bus_to": "53_LVBus493563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.778665398944774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch548093": {
      "bus_from": "53_LVBus493563",
      "bus_to": "53_LVBus493565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.64214472070174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch623854": {
      "bus_from": "53_LVBus493565",
      "bus_to": "53_LVBus493567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.900262592921532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch377133": {
      "bus_from": "53_LVBus493565",
      "bus_to": "53_LVBus493566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.431783804664272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch395804": {
      "bus_from": "53_LVBus493563",
      "bus_to": "53_LVBus493564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.948892289430855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch645087": {
      "bus_from": "53_MVLV66395_LV",
      "bus_to": "53_LVBus493550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.50035355028228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch403973": {
      "bus_from": "53_LVBus493550",
      "bus_to": "53_LVBus493551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.65714372558952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch860440": {
      "bus_from": "53_LVBus493551",
      "bus_to": "53_LVBus493552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.9955831525158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch713247": {
      "bus_from": "53_LVBus493552",
      "bus_to": "53_LVBus493553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.140389914512845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch606253": {
      "bus_from": "53_LVBus493551",
      "bus_to": "53_LVBus493554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.41036091225801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch853868": {
      "bus_from": "53_LVBus493554",
      "bus_to": "53_LVBus493556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.86152749372824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch686690": {
      "bus_from": "53_LVBus493554",
      "bus_to": "53_LVBus493555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.73158986052771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch377111": {
      "bus_from": "53_LVBus493554",
      "bus_to": "53_LVBus493557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.106523891012772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch645086": {
      "bus_from": "53_MVLV66395_LV",
      "bus_to": "53_LVBus493545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.2270827474085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch800059": {
      "bus_from": "53_LVBus493545",
      "bus_to": "53_LVBus493547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.09990658039301,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525935": {
      "bus_from": "53_LVBus493547",
      "bus_to": "53_LVBus493548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.54595112421207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch680329": {
      "bus_from": "53_LVBus493545",
      "bus_to": "53_LVBus493546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.483754306686915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch665428": {
      "bus_from": "53_MVLV66395_LV",
      "bus_to": "53_LVBus493536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.70360903563027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch699898": {
      "bus_from": "53_LVBus493536",
      "bus_to": "53_LVBus493537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.432002869706196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch426044": {
      "bus_from": "53_LVBus493537",
      "bus_to": "53_LVBus493538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.089340510337152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch286914": {
      "bus_from": "53_LVBus493538",
      "bus_to": "53_LVBus493539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.087102019494846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch094241": {
      "bus_from": "53_LVBus493539",
      "bus_to": "53_LVBus493540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.8219835726133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch381804": {
      "bus_from": "53_LVBus493537",
      "bus_to": "53_LVBus493541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.7757564955105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525273": {
      "bus_from": "53_LVBus493541",
      "bus_to": "53_LVBus493542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.6709695219165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch713776": {
      "bus_from": "53_LVBus493542",
      "bus_to": "53_LVBus493543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.484253464545425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch750082": {
      "bus_from": "53_MVLV66395_LV",
      "bus_to": "53_LVBus493529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.69374714629159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch721765": {
      "bus_from": "53_LVBus493529",
      "bus_to": "53_LVBus493532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.517580506482496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch292440": {
      "bus_from": "53_LVBus493532",
      "bus_to": "53_LVBus493533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.2364721047678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch253030": {
      "bus_from": "53_LVBus493533",
      "bus_to": "53_LVBus493534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.1835636964582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch434876": {
      "bus_from": "53_LVBus493529",
      "bus_to": "53_LVBus493530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.28392745335608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch758391": {
      "bus_from": "53_LVBus493530",
      "bus_to": "53_LVBus493531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.46885747192333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch580509": {
      "bus_from": "53_MVLV78424_LV",
      "bus_to": "53_LVBus493635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.46539903336222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch647154": {
      "bus_from": "53_LVBus493635",
      "bus_to": "53_LVBus493636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.540159924305666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch504827": {
      "bus_from": "53_MVLV78424_LV",
      "bus_to": "53_LVBus493633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.9444903107718945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch843444": {
      "bus_from": "53_MVLV58622_LV",
      "bus_to": "53_LVBus493485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.478320563133567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch470109": {
      "bus_from": "53_LVBus493485",
      "bus_to": "53_LVBus493486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.509642510404955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch792801": {
      "bus_from": "53_LVBus493486",
      "bus_to": "53_LVBus493487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.83386578842644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch623522": {
      "bus_from": "53_LVBus493486",
      "bus_to": "53_LVBus493488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.51321796086531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch608918": {
      "bus_from": "53_LVBus493488",
      "bus_to": "53_LVBus493489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.4837229393435,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch493983": {
      "bus_from": "53_LVBus493488",
      "bus_to": "53_LVBus493490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.19046735754987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch860404": {
      "bus_from": "53_LVBus493490",
      "bus_to": "53_LVBus493491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.87612877467355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch518906": {
      "bus_from": "53_MVLV58622_LV",
      "bus_to": "53_LVBus493480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.35476998041187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch547331": {
      "bus_from": "53_LVBus493480",
      "bus_to": "53_LVBus493481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.76900640932652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch449923": {
      "bus_from": "53_LVBus493480",
      "bus_to": "53_LVBus493482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.00503970794821,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch402167": {
      "bus_from": "53_LVBus493482",
      "bus_to": "53_LVBus493483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.950931041477745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch800016": {
      "bus_from": "53_MVLV58622_LV",
      "bus_to": "53_LVBus493478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.4530132383653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525581": {
      "bus_from": "53_MVLV58728_LV",
      "bus_to": "53_LVBus493511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.273771887443186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch713507": {
      "bus_from": "53_MVLV58728_LV",
      "bus_to": "53_LVBus493509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.348262934611543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525055": {
      "bus_from": "53_MVLV58728_LV",
      "bus_to": "53_LVBus493498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.67649242098608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch828412": {
      "bus_from": "53_LVBus493498",
      "bus_to": "53_LVBus493499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.07373797244208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch383257": {
      "bus_from": "53_LVBus493499",
      "bus_to": "53_LVBus493500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.94593741716124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch624057": {
      "bus_from": "53_LVBus493498",
      "bus_to": "53_LVBus493501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.04827097490816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch506081": {
      "bus_from": "53_LVBus493501",
      "bus_to": "53_LVBus493507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.217949906467606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch470020": {
      "bus_from": "53_LVBus493501",
      "bus_to": "53_LVBus493502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.3771397729789,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch872703": {
      "bus_from": "53_LVBus493502",
      "bus_to": "53_LVBus493505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.816161870867953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch782247": {
      "bus_from": "53_LVBus493505",
      "bus_to": "53_LVBus493506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.019371657296908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch456216": {
      "bus_from": "53_LVBus493502",
      "bus_to": "53_LVBus493503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.870758189975668,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch624112": {
      "bus_from": "53_LVBus493503",
      "bus_to": "53_LVBus493504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.494378202113039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch606463": {
      "bus_from": "53_MVLV58728_LV",
      "bus_to": "53_LVBus493496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.99154001074602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch679839": {
      "bus_from": "53_MVLV58728_LV",
      "bus_to": "53_LVBus493493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.744331247355284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch710755": {
      "bus_from": "53_LVBus493493",
      "bus_to": "53_LVBus493494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.26096739397434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_130263": {
      "bus_from": "53_MVBus31658",
      "bus_to": "53_MVLV38155",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 317.31493369986583,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch637796": {
      "bus_from": "53_MVLV38155_LV",
      "bus_to": "53_LVBus493302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.21870583055261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch878968": {
      "bus_from": "53_LVBus493302",
      "bus_to": "53_LVBus493303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.28792626743405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch381321": {
      "bus_from": "53_LVBus493303",
      "bus_to": "53_LVBus493304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.6978904388403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch532172": {
      "bus_from": "53_LVBus493304",
      "bus_to": "53_LVBus493305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.53767186906216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch474104": {
      "bus_from": "53_MVLV38155_LV",
      "bus_to": "53_LVBus493299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.01271161604527,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch818514": {
      "bus_from": "53_LVBus493299",
      "bus_to": "53_LVBus493300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.71111695714995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch464558": {
      "bus_from": "53_MVLV55267_LV",
      "bus_to": "53_LVBus493456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.06398721543161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch434398": {
      "bus_from": "53_LVBus493456",
      "bus_to": "53_LVBus493457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.640986374094044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch681041": {
      "bus_from": "53_MVLV55267_LV",
      "bus_to": "53_LVBus493441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.75840997547974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch731814": {
      "bus_from": "53_LVBus493441",
      "bus_to": "53_LVBus493442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.49951198961643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch574012": {
      "bus_from": "53_LVBus493442",
      "bus_to": "53_LVBus493443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.943192772721314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch521220": {
      "bus_from": "53_LVBus493443",
      "bus_to": "53_LVBus493444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.671779655339623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch485739": {
      "bus_from": "53_LVBus493441",
      "bus_to": "53_LVBus493445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.48611553123958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch870850": {
      "bus_from": "53_LVBus493445",
      "bus_to": "53_LVBus493446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.38824210659043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch429613": {
      "bus_from": "53_LVBus493446",
      "bus_to": "53_LVBus493447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.149804261120764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch587582": {
      "bus_from": "53_LVBus493447",
      "bus_to": "53_LVBus493448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.39152425299041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch713250": {
      "bus_from": "53_LVBus493448",
      "bus_to": "53_LVBus493449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.65882049744953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch672213": {
      "bus_from": "53_LVBus493449",
      "bus_to": "53_LVBus493451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.90312959116942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch585452": {
      "bus_from": "53_LVBus493449",
      "bus_to": "53_LVBus493450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.16060465734691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch573975": {
      "bus_from": "53_LVBus493448",
      "bus_to": "53_LVBus493452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.217726562029992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch488689": {
      "bus_from": "53_LVBus493452",
      "bus_to": "53_LVBus493453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.495756125073385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch369155": {
      "bus_from": "53_LVBus493447",
      "bus_to": "53_LVBus493454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.71769532156155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch767634": {
      "bus_from": "53_MVLV55267_LV",
      "bus_to": "53_LVBus493433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.95464836736573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch851630": {
      "bus_from": "53_LVBus493433",
      "bus_to": "53_LVBus493434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.178285981976412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch719818": {
      "bus_from": "53_LVBus493434",
      "bus_to": "53_LVBus493435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.58625589816991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch813307": {
      "bus_from": "53_LVBus493435",
      "bus_to": "53_LVBus493436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.62896022143633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch647927": {
      "bus_from": "53_LVBus493434",
      "bus_to": "53_LVBus493437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.876868972432824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch450132": {
      "bus_from": "53_LVBus493437",
      "bus_to": "53_LVBus493438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.18250484821388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch456515": {
      "bus_from": "53_LVBus493433",
      "bus_to": "53_LVBus493439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.154163560966747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch403956": {
      "bus_from": "53_MVLV17164_LV",
      "bus_to": "53_LVBus493144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.242829833603686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch432949": {
      "bus_from": "53_LVBus493144",
      "bus_to": "53_LVBus493145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.44459808448251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch087519": {
      "bus_from": "53_LVBus493144",
      "bus_to": "53_LVBus493146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.20008157038359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch810499": {
      "bus_from": "53_LVBus493146",
      "bus_to": "53_LVBus493148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.997962634371456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch456712": {
      "bus_from": "53_LVBus493148",
      "bus_to": "53_LVBus493149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.633278703915167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch348546": {
      "bus_from": "53_LVBus493149",
      "bus_to": "53_LVBus493150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.85648065660629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch108122": {
      "bus_from": "53_LVBus493148",
      "bus_to": "53_LVBus493151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.57065628859193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch873141": {
      "bus_from": "53_LVBus493151",
      "bus_to": "53_LVBus493152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.17484926940097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch758368": {
      "bus_from": "53_LVBus493152",
      "bus_to": "53_LVBus493162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.618554749181564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch128652": {
      "bus_from": "53_LVBus493162",
      "bus_to": "53_LVBus493163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.85523003540104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch063311": {
      "bus_from": "53_LVBus493162",
      "bus_to": "53_LVBus493164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.648175501598217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch548060": {
      "bus_from": "53_LVBus493152",
      "bus_to": "53_LVBus493165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.28317498548069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch403977": {
      "bus_from": "53_LVBus493152",
      "bus_to": "53_LVBus493153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.99025267309048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch449763": {
      "bus_from": "53_LVBus493153",
      "bus_to": "53_LVBus493154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.20331538404818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch800022": {
      "bus_from": "53_LVBus493154",
      "bus_to": "53_LVBus493155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.017847383025586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch813840": {
      "bus_from": "53_LVBus493155",
      "bus_to": "53_LVBus493156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.752805792884637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch456694": {
      "bus_from": "53_LVBus493156",
      "bus_to": "53_LVBus493157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.52694086150084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch860409": {
      "bus_from": "53_LVBus493157",
      "bus_to": "53_LVBus493159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.477801577825518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch380253": {
      "bus_from": "53_LVBus493157",
      "bus_to": "53_LVBus493158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.996517278443875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch610409": {
      "bus_from": "53_LVBus493154",
      "bus_to": "53_LVBus493160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.26253348169323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch686688": {
      "bus_from": "53_LVBus493160",
      "bus_to": "53_LVBus493161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.574430944458195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch202032": {
      "bus_from": "53_LVBus493146",
      "bus_to": "53_LVBus493147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.0109539278761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch647142": {
      "bus_from": "53_MVLV17164_LV",
      "bus_to": "53_LVBus493135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.031527302199066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch380251": {
      "bus_from": "53_LVBus493135",
      "bus_to": "53_LVBus493136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.18713530780022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch587220": {
      "bus_from": "53_LVBus493136",
      "bus_to": "53_LVBus493142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.516097445045958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525889": {
      "bus_from": "53_LVBus493136",
      "bus_to": "53_LVBus493137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.2344663971242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch114926": {
      "bus_from": "53_LVBus493137",
      "bus_to": "53_LVBus493138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.053223065289536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "53_LVBranch610434": {
      "bus_from": "53_LVBus493138",
      "bus_to": "53_LVBus493139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.61468519982401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch873920": {
      "bus_from": "53_LVBus493139",
      "bus_to": "53_LVBus493140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.510132382099524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "53_LVBranch525260": {
      "bus_from": "53_LVBus493140",
      "bus_to": "53_LVBus493141",
      "terminal_map_from": [
